Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0015261,N0015509,N0015510,435.057548,435.013897,1.934304,1.928516,7.936524,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.005,0.063058,0.014163,tractive,trunk main,P250,drafted
E0015262,N0015510,N0015511,435.013897,434.793897,1.928516,3.00899,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.005066,0.063372,0.014241,tractive,trunk main,P250,drafted
E0015263,N0015511,N0015512,434.793897,434.491397,3.00899,1.989987,54.999999,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.005399,0.064916,0.014623,tractive,trunk main,P250,drafted
E0015264,N0015512,N0015513,434.491397,434.133897,1.989987,2.410415,65.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.005858,0.066942,0.015128,tractive,trunk main,P250,drafted
E0015265,N0015513,N0015514,434.133897,433.831397,2.410415,1.610375,55.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.006399,0.069196,0.015697,tractive,trunk main,P250,drafted
E0015266,N0015514,N0015515,433.831397,433.598528,1.610375,1.829115,42.339781,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.006858,0.071009,0.01616,tractive,trunk main,P250,drafted
E0015267,N0015515,N0015516,433.598528,433.323528,1.829115,1.753315,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.007211,0.072349,0.016504,tractive,trunk main,P250,drafted
E0015268,N0015516,N0015517,433.254816,432.979816,1.822027,1.94331,50.0,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.007627,0.073871,0.016898,tractive,trunk main,P250,drafted
E0015269,N0015517,N0015518,432.979816,432.872751,1.94331,1.971335,19.466411,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.008044,0.075342,0.017281,tractive,trunk main,P250,drafted
E0015270,N0015518,N0015519,432.872751,432.409968,1.971335,1.939947,84.142428,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.008206,0.075899,0.017427,tractive,trunk main,P250,drafted
E0015271,N0015519,N0015520,432.409968,432.183078,1.939947,1.931302,41.252664,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.008907,0.078228,0.018041,tractive,trunk main,P250,drafted
E0015272,N0015520,N0015521,432.183078,432.085185,1.931302,2.209279,17.798716,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.009251,0.079326,0.018333,tractive,trunk main,P250,drafted
E0015273,N0015521,N0015522,432.085185,431.525185,2.209279,1.579338,70.0,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,0.0,0.009399,0.090464,0.016969,tractive,trunk main,P250,drafted
E0015274,N0015522,N0015523,431.525185,431.329538,1.579338,2.077322,39.12942,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009983,0.078994,0.019345,tractive,trunk main,P250,drafted
E0015275,N0015523,N0015524,431.329538,431.125185,2.077322,2.811552,40.87058,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010309,0.079927,0.019611,tractive,trunk main,P250,drafted
E0015276,N0015524,N0015525,431.125185,431.08384,2.811552,2.798424,5.906496,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.010649,0.090567,0.018434,tractive,trunk main,P250,drafted
E0015277,N0015525,N0015526,431.08384,430.676303,2.798424,2.572751,81.507351,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010699,0.081017,0.019923,tractive,trunk main,P250,drafted
E0015278,N0015526,N0015527,430.676303,430.409328,2.572751,2.512608,53.395001,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011378,0.082852,0.020452,tractive,trunk main,P250,drafted
E0015279,N0015527,N0015528,430.409328,430.035845,2.512608,2.588758,74.696485,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011823,0.084015,0.020789,tractive,trunk main,P250,drafted
E0015280,N0015528,N0015211,430.035845,429.770512,2.588758,2.233119,53.066648,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012445,0.085591,0.021249,tractive,trunk main,P250,drafted
E0015281,N0015529,N0015530,340.45301,340.210569,8.555016,8.859316,48.488124,200,PVC-U,0.5,0.5,table11,minimum,3.1615,merrimack,232.5847,8.542439,0.690391,0.456454,tractive,sub main,P321,drafted
E0015282,N0015530,N0015531,340.210569,339.910569,8.859316,9.298354,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.1513,merrimack,238.8557,8.744216,0.694592,0.462561,tractive,sub main,P321,drafted
E0015283,N0015531,N0015532,339.910569,339.60599,9.298354,9.896604,60.915907,200,PVC-U,0.5,0.5,table11,minimum,3.1496,merrimack,239.9355,8.779325,0.695313,0.46362,tractive,sub main,P321,drafted
E0015284,N0015532,N0015533,339.60599,339.55301,9.896604,9.97,10.595969,200,PVC-U,0.5,0.5,table11,minimum,3.1496,merrimack,239.9355,8.779833,0.695324,0.463636,tractive,sub main,P321,drafted
E0015285,N0015533,N0015534,339.55301,339.20301,9.97,9.877068,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.1467,merrimack,241.7569,8.838256,0.696518,0.465396,tractive,sub main,P321,drafted
E0015286,N0015534,N0015535,339.20301,338.85301,9.877068,9.865648,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.1467,merrimack,241.7569,8.83884,0.69653,0.465414,tractive,sub main,P321,drafted
E0015287,N0015535,N0015210,338.85301,338.810188,9.865648,9.9273,6.588038,200,PVC-U,0.65,0.5,table11,minimum,3.1467,merrimack,241.7569,8.839423,0.767937,0.43195,velocity,sub main,P321,drafted
E0015288,N0015536,N0015228,347.158588,347.009498,1.55,1.58291,29.818001,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P321,drafted
E0015289,N0015537,N0015228,346.332426,345.915771,1.936526,2.676636,83.330837,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.9502,1.215257,0.392811,0.168371,tractive,lateral,P321,drafted
E0015290,N0015538,N0015234,342.864226,342.568986,5.071321,5.353591,59.04799,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.8331,1.299086,0.400915,0.173862,tractive,lateral,P321,drafted
E0015291,N0015539,N0015540,347.194934,346.819934,1.55,4.52876,75.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P321,provisional
E0015292,N0015540,N0015541,346.819934,346.619934,4.52876,2.20575,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091159,0.171046,0.050822,tractive,lateral,P321,provisional
E0015293,N0015541,N0015542,346.619934,346.494934,2.20575,1.622467,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091493,0.171256,0.050906,tractive,lateral,P321,provisional
E0015294,N0015542,N0015543,346.494934,346.194934,1.622467,1.780072,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091701,0.171386,0.050957,tractive,lateral,P321,provisional
E0015295,N0015543,N0015544,346.194934,345.894934,1.780072,2.121881,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092201,0.171699,0.051082,tractive,lateral,P321,provisional
E0015296,N0015544,N0015545,345.894934,345.594934,2.121881,2.63996,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092701,0.17201,0.051206,tractive,lateral,P321,provisional
E0015297,N0015545,N0015546,345.594934,345.516842,2.63996,2.758823,15.618439,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.138468,0.196569,0.061343,tractive,lateral,P321,provisional
E0015298,N0015546,N0015234,345.516842,345.292162,2.758823,2.630415,44.936039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.183866,0.215781,0.069765,tractive,lateral,P321,provisional
E0015299,N0015547,N0015243,345.193772,344.728661,1.55107,2.422859,93.022308,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P321,drafted
E0015300,N0015548,N0015243,343.167565,342.829516,3.528754,4.322004,67.609901,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.4206,1.699282,0.435014,0.198023,tractive,lateral,P321,provisional
E0015301,N0015549,N0015550,417.213245,416.858491,2.830273,2.977263,70.950827,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005184,0.061918,0.014688,tractive,lateral,P250,derived
E0015302,N0015550,N0015551,416.858491,416.473545,2.977263,3.39291,76.989259,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005775,0.064489,0.015364,tractive,lateral,P250,derived
E0015303,N0015551,N0015552,416.473545,416.318995,3.39291,3.321447,30.909939,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006417,0.067088,0.016056,tractive,lateral,P250,derived
E0015304,N0015552,N0015553,416.318995,416.275901,3.321447,3.402444,8.618794,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006674,0.068079,0.016322,tractive,lateral,P250,derived
E0015305,N0015553,N0015554,416.275901,416.216738,3.402444,3.53195,11.832622,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006746,0.068352,0.016396,tractive,lateral,P250,derived
E0015306,N0015554,N0015555,416.216738,416.078533,3.53195,3.777363,27.640952,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006845,0.068724,0.016496,tractive,lateral,P250,derived
E0015307,N0015555,N0015556,416.078533,416.03407,3.777363,3.825641,8.892672,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007075,0.069575,0.016727,tractive,lateral,P250,derived
E0015308,N0015556,N0015557,416.03407,415.973448,3.825641,3.803071,12.124278,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007149,0.069844,0.0168,tractive,lateral,P250,derived
E0015309,N0015557,N0015558,415.973448,415.895068,3.803071,3.745557,15.676072,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00725,0.070209,0.0169,tractive,lateral,P250,derived
E0015310,N0015558,N0015559,415.895068,415.793357,3.745557,3.754098,20.342201,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007381,0.070678,0.017027,tractive,lateral,P250,derived
E0015311,N0015559,N0015560,415.793357,415.701911,3.754098,3.628594,18.289225,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00755,0.071274,0.01719,tractive,lateral,P250,derived
E0015312,N0015560,N0015561,415.701911,415.652129,3.628594,3.61078,9.956356,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007703,0.071806,0.017336,tractive,lateral,P250,derived
E0015313,N0015561,N0015562,415.652129,415.552517,3.61078,3.671604,19.922498,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007786,0.072091,0.017415,tractive,lateral,P250,derived
E0015314,N0015562,N0015563,415.552517,415.318867,3.671604,3.718548,46.729949,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007952,0.072656,0.01757,tractive,lateral,P250,derived
E0015315,N0015563,N0015564,415.318867,415.059885,3.718548,3.70751,51.796314,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008341,0.073949,0.017928,tractive,lateral,P250,derived
E0015316,N0015564,N0015565,415.059885,414.955797,3.70751,3.692091,20.817568,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008773,0.075337,0.018315,tractive,lateral,P250,derived
E0015317,N0015565,N0015251,414.955797,414.875478,3.692091,3.457286,16.063977,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.8142,0.210769,0.225622,0.074245,tractive,lateral,P250,derived
E0015318,N0015566,N0015272,346.823208,346.140846,1.606784,1.618065,85.295325,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.252363,0.06211,tractive,lateral,P311,provisional
E0015319,N0015567,N0015272,344.180324,344.029701,3.414555,3.72921,30.124746,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.636736,0.321399,0.123863,tractive,lateral,P311,provisional
E0015320,N0015568,N0015569,338.920843,338.880843,9.762873,9.773942,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,72.0259,3.03088,0.661309,0.221489,tractive,main,P311,derived
E0015321,N0015569,N0015272,338.880843,338.472609,9.773942,9.286302,81.646737,200,PVC-U,0.5,0.5,table11,minimum,3.6303,merrimack,74.1854,3.128443,0.5216,0.267952,tractive,main,P311,derived
E0015322,N0015570,N0015571,341.684499,341.534499,4.114054,4.710953,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.0146,0.966635,0.366073,0.150907,tractive,lateral,P311,drafted
E0015323,N0015571,N0015572,341.534499,341.315953,4.710953,4.155604,43.709237,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.0146,0.966885,0.366103,0.150926,tractive,lateral,P311,drafted
E0015324,N0015572,N0015573,341.315953,341.275063,4.155604,4.173911,6.290763,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,23.0146,0.967249,0.401375,0.141694,tractive,lateral,P311,drafted
E0015325,N0015573,N0015269,341.275063,340.809491,4.173911,6.313373,93.114432,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.1741,1.057836,0.376409,0.157541,tractive,lateral,P311,drafted
E0015326,N0015574,N0015575,336.988522,336.738522,10.351626,10.525485,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.0524,merrimack,310.8594,11.023638,0.736256,0.529884,tractive,sub main,P311,drafted
E0015327,N0015575,N0015576,336.738522,336.488522,10.525485,11.622684,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.0461,merrimack,316.2583,11.191539,0.738952,0.534765,tractive,sub main,P311,drafted
E0015328,N0015576,N0015269,336.488522,336.162551,11.622684,10.960313,65.19433,200,PVC-U,0.5,0.5,table11,minimum,3.0423,merrimack,319.4976,11.29228,0.740548,0.537691,tractive,sub main,P311,drafted
E0015329,N0015577,N0015578,345.102191,344.852191,1.55,2.469983,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P268,provisional
E0015330,N0015578,N0015579,344.852191,344.602191,2.469983,3.668774,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317287,0.257566,0.089571,tractive,lateral,P268,provisional
E0015331,N0015579,N0015580,344.602191,344.562191,3.668774,3.763981,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,8.6382,0.362971,0.316424,0.085337,tractive,lateral,P268,provisional
E0015332,N0015580,N0015581,344.562191,344.463361,3.763981,3.892657,19.766063,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.40828,0.279225,0.100652,tractive,lateral,P268,provisional
E0015333,N0015581,N0015284,344.463361,344.253747,3.892657,3.019568,41.922734,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.5209,0.567871,0.310026,0.117387,tractive,lateral,P268,provisional
E0015334,N0015582,N0015583,341.048452,340.748452,10.098032,11.474295,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.9891,2.268125,0.474379,0.228185,tractive,main,P311,provisional
E0015335,N0015583,N0015584,340.748452,340.473452,11.474295,10.541318,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.5475,2.585496,0.493178,0.243519,tractive,main,P311,provisional
E0015336,N0015584,N0015585,340.473452,340.161255,10.541318,10.933502,62.439454,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,69.106,2.902825,0.510289,0.258041,tractive,main,P311,provisional
E0015337,N0015585,N0015586,340.161255,339.811255,10.933502,11.006555,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.1858,2.948612,0.512638,0.260079,tractive,main,P311,provisional
E0015338,N0015586,N0015587,339.811255,339.461255,11.006555,11.403674,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,72.7488,3.056643,0.518071,0.264832,tractive,main,P311,provisional
E0015339,N0015587,N0015277,339.461255,339.39804,11.403674,11.193574,12.642957,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.8286,3.102493,0.520332,0.266828,tractive,main,P311,provisional
E0015340,N0015588,N0015589,345.113392,344.804087,1.552227,2.832387,61.860987,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P268,provisional
E0015341,N0015589,N0015590,344.804087,344.554087,2.832387,3.266164,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.7833,0.410656,0.279743,0.100923,tractive,lateral,P268,provisional
E0015342,N0015590,N0015591,344.554087,344.304087,3.266164,3.966207,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1822,0.637409,0.321505,0.123924,tractive,lateral,P268,provisional
E0015343,N0015591,N0015592,344.304087,344.26328,3.966207,4.0339,3.139013,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,16.262,0.683093,0.457935,0.102031,tractive,lateral,P268,provisional
E0015344,N0015592,N0015593,344.26328,343.874954,4.0339,4.53154,77.665141,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.5013,0.81892,0.34771,0.139475,tractive,lateral,P268,provisional
E0015345,N0015593,N0015594,343.874954,343.78828,4.53154,4.607594,17.334859,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.7407,0.955369,0.364748,0.150067,tractive,lateral,P268,provisional
E0015346,N0015594,N0015595,343.78828,343.675171,4.607594,4.59372,22.621914,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.8204,1.000781,0.370023,0.153425,tractive,lateral,P268,provisional
E0015347,N0015595,N0015596,343.675171,343.425171,4.59372,4.087647,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.1396,1.182038,0.389485,0.166144,tractive,lateral,P268,provisional
E0015348,N0015596,N0015284,343.425171,343.169613,4.087647,4.103702,51.111503,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3789,1.318256,0.402714,0.175094,tractive,lateral,P268,provisional
E0015349,N0015597,N0015598,343.137142,342.932087,2.117985,3.681164,41.011003,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4727,0.817391,0.347508,0.139352,tractive,lateral,P268,drafted
E0015350,N0015598,N0015599,342.932087,342.890202,3.681164,3.810298,3.988997,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,20.5525,0.863,0.457803,0.119718,tractive,lateral,P268,drafted
E0015351,N0015599,N0015292,342.890202,342.711794,3.810298,4.129118,35.681702,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.1155,0.970481,0.366523,0.151193,tractive,lateral,P268,drafted
E0015352,N0015600,N0015296,339.033618,338.79503,1.55,1.80937,47.717605,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P249,provisional
E0015353,N0015601,N0015602,339.614459,339.351818,1.55,2.168934,52.528312,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P249,provisional
E0015354,N0015602,N0015603,339.351818,339.051818,2.168934,1.896882,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0607,0.212597,0.226258,0.074538,tractive,lateral,P249,provisional
E0015355,N0015603,N0015604,339.051818,338.751818,1.896882,1.98686,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.4847,0.294883,0.109014,tractive,lateral,P249,provisional
E0015356,N0015604,N0015296,338.751818,338.681105,1.98686,1.923296,14.142618,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.7788,0.621001,0.318881,0.122415,tractive,lateral,P249,provisional
E0015357,N0015605,N0015606,339.251029,338.951029,2.598519,2.550954,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.862289,0.353336,0.14293,tractive,lateral,P249,drafted
E0015358,N0015606,N0015607,338.951029,338.651029,2.550954,2.176027,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.953324,0.364506,0.149914,tractive,lateral,P249,drafted
E0015359,N0015607,N0015303,338.651029,338.609948,2.176027,2.156898,6.846958,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,23.7552,0.999091,0.394231,0.146693,tractive,lateral,P249,drafted
E0015360,N0015608,N0015609,338.32804,338.287177,3.719751,3.758843,3.026841,200,PVC-U,1.35,0.5,table11,minimum,3.6221,held,64.7623,2.723834,0.71206,0.195148,tractive,main,P249,drafted
E0015361,N0015609,N0015610,338.287177,337.937177,3.758843,3.721606,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.7623,2.723859,0.500826,0.249941,tractive,main,P249,drafted
E0015362,N0015610,N0015611,337.937177,337.587177,3.721606,3.46751,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.2455,2.786622,0.504198,0.252808,tractive,main,P249,drafted
E0015363,N0015611,N0015612,337.587177,337.237177,3.46751,3.522192,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,76.4382,3.214512,0.525749,0.271652,tractive,main,P249,drafted
E0015364,N0015612,N0015303,337.237177,337.19027,3.522192,3.576576,9.381483,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,76.4382,3.215095,0.525777,0.271677,tractive,main,P249,drafted
E0015365,N0015613,N0015614,332.885306,332.58758,1.552225,1.954992,59.545046,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P294,provisional
E0015366,N0015614,N0015615,332.58758,332.23758,1.954992,2.077086,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407901,0.279143,0.100608,tractive,lateral,P294,provisional
E0015367,N0015615,N0015616,332.23758,331.88758,2.077086,2.86718,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.725355,0.334795,0.131701,tractive,lateral,P294,provisional
E0015368,N0015616,N0015308,331.88758,331.81387,2.86718,3.068485,14.742181,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.907007,0.358925,0.146403,tractive,lateral,P294,provisional
E0015369,N0015617,N0015618,331.428048,331.202959,2.696037,3.296461,45.017764,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499991,0.2978,0.110605,tractive,lateral,P294,provisional
E0015370,N0015618,N0015619,331.202959,330.902959,3.296461,3.851832,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.6157,0.740921,0.337024,0.133027,tractive,lateral,P294,provisional
E0015371,N0015619,N0015308,330.902959,330.592117,3.851832,4.290238,62.16846,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.5781,0.991382,0.368946,0.152736,tractive,lateral,P294,provisional
E0015372,N0015620,N0015317,335.221305,334.895349,1.606668,1.613104,36.217256,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.262758,0.06044,tractive,lateral,P294,derived
E0015373,N0015621,N0015622,334.1552,333.9552,1.55,2.353333,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.243249,0.236384,0.079274,tractive,lateral,P294,drafted
E0015374,N0015622,N0015344,333.9552,333.780512,2.353333,1.968878,34.93761,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.9785,0.502503,0.298273,0.110864,tractive,lateral,P294,drafted
E0015375,N0015623,N0015357,323.405902,322.970774,6.182783,6.699788,87.025428,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.8516,1.217758,0.393058,0.168537,tractive,lateral,P295,drafted
E0015376,N0015624,N0015625,327.224902,326.824902,1.55,2.368762,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P295,provisional
E0015377,N0015625,N0015626,326.824902,326.424902,2.368762,3.470605,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408071,0.27918,0.100628,tractive,lateral,P295,provisional
E0015378,N0015626,N0015357,326.424902,326.043998,3.470605,3.626565,76.180868,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635074,0.321135,0.12371,tractive,lateral,P295,provisional
E0015379,N0015627,N0015628,315.496184,315.321184,6.528719,8.199477,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004436,0.058361,0.013768,tractive,lateral,P347,provisional
E0015380,N0015628,N0015381,315.321184,314.937178,8.199477,9.348406,76.801176,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004727,0.05979,0.014136,tractive,lateral,P347,provisional
E0015381,N0015629,N0015630,316.242388,315.992388,5.745252,6.368238,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.068723,0.155526,0.044798,tractive,lateral,P347,provisional
E0015382,N0015630,N0015378,315.992388,315.73557,6.368238,6.763209,51.363645,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.069139,0.155844,0.044918,tractive,lateral,P347,provisional
E0015383,N0015631,N0015632,320.062291,319.812291,1.723537,2.241511,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000807,0.029393,0.006974,tractive,lateral,P347,provisional
E0015384,N0015632,N0015633,319.812291,319.562291,2.241511,2.849879,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001224,0.035022,0.008193,tractive,lateral,P347,provisional
E0015385,N0015633,N0015378,319.562291,319.520744,2.849879,2.978036,5.539658,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.001641,0.045143,0.008411,tractive,lateral,P347,provisional
E0015386,N0015634,N0015635,320.111341,319.961341,1.563128,3.1354,30.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P340,provisional
E0015387,N0015635,N0015405,319.961341,319.728824,3.1354,2.709439,46.503433,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00025,0.017335,0.004538,tractive,lateral,P340,provisional
E0015388,N0015636,N0015637,315.985758,315.776019,3.800985,6.083661,41.947863,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6745,0.282254,0.248038,0.084874,tractive,lateral,P340,derived
E0015389,N0015637,N0015638,315.776019,315.735758,6.083661,6.35909,8.052137,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6745,0.282604,0.248137,0.084922,tractive,lateral,P340,derived
E0015390,N0015638,N0015405,315.735758,315.495218,6.35909,6.943045,48.10812,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6745,0.282671,0.248156,0.084931,tractive,lateral,P340,derived
E0015391,N0015639,N0015640,318.600635,318.325635,1.55,2.249347,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P347,provisional
E0015392,N0015640,N0015641,318.325635,318.025635,2.249347,4.850861,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000458,0.022936,0.005639,tractive,lateral,P347,provisional
E0015393,N0015641,N0015642,318.025635,317.725635,4.850861,6.538342,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000958,0.031614,0.007449,tractive,lateral,P347,provisional
E0015394,N0015642,N0015381,317.725635,317.684179,6.538342,6.601404,4.606183,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,0.0,0.001458,0.045652,0.007714,tractive,lateral,P347,provisional
E0015395,N0015643,N0015644,323.130634,323.073625,1.55,1.598128,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P323,provisional
E0015396,N0015644,N0015409,323.073625,322.990408,1.598128,1.971811,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,9.5e-05,0.010644,0.003295,tractive,lateral,P323,provisional
E0015397,N0015645,N0015409,323.27309,323.151332,1.55,1.810888,24.351591,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P323,provisional
E0015398,N0015646,N0015411,322.00569,321.934101,1.551195,1.579632,14.317821,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P323,provisional
E0015399,N0015647,N0015411,316.056805,315.912781,7.541706,7.600952,28.804892,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.0133,1.819585,0.444083,0.204749,tractive,main,P323,provisional
E0015400,N0015648,N0015413,322.232514,322.159712,1.55014,1.702653,14.56022,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P323,provisional
E0015401,N0015649,N0015650,319.464728,319.401088,4.218469,4.301182,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5738,0.659464,0.324957,0.125922,tractive,main,P323,provisional
E0015402,N0015650,N0015651,319.401088,319.265074,4.301182,4.578158,27.202941,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5738,0.65957,0.324973,0.125932,tractive,main,P323,provisional
E0015403,N0015651,N0015413,319.265074,318.875042,4.578158,4.987324,78.00641,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5738,0.659797,0.325008,0.125952,tractive,main,P323,provisional
E0015404,N0015652,N0015414,313.029007,312.94854,1.551376,1.715766,16.093424,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P359,derived
E0015405,N0015653,N0015654,313.474842,313.224842,1.684338,1.710949,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.4161,0.312151,0.256217,0.0889,tractive,lateral,P359,provisional
E0015406,N0015654,N0015414,313.224842,312.965798,1.710949,1.698509,51.808703,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.8993,0.374747,0.271687,0.096731,tractive,lateral,P359,provisional
E0015407,N0015655,N0015656,301.211546,300.874455,11.058229,11.836727,67.418282,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.157799,0.205223,0.065083,tractive,sub main,P369,provisional
E0015408,N0015656,N0015657,311.159215,310.809215,1.551967,2.135182,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.9664,0.158361,0.205463,0.065188,tractive,sub main,P369,provisional
E0015409,N0015657,N0015658,310.809215,310.459215,2.135182,2.619001,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.158944,0.205711,0.065297,tractive,sub main,P358,provisional
E0015410,N0015658,N0015659,310.459215,310.417912,2.619001,2.685145,3.591539,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,2.9664,0.159527,0.274016,0.053941,tractive,sub main,P358,provisional
E0015411,N0015659,N0015660,310.417912,310.067912,2.685145,3.286946,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.159557,0.205972,0.065411,tractive,sub main,P358,provisional
E0015412,N0015660,N0015661,310.067912,309.717912,3.286946,4.053175,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.160141,0.206219,0.06552,tractive,sub main,P358,provisional
E0015413,N0015661,N0015389,309.717912,309.674221,4.053175,4.147923,7.94395,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,2.9664,0.160724,0.213353,0.064189,tractive,sub main,P358,provisional
E0015414,N0015662,N0015663,310.186481,309.836481,1.55,2.222052,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P358,provisional
E0015415,N0015663,N0015664,309.836481,309.486481,2.222052,2.980469,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000583,0.02553,0.006167,tractive,lateral,P358,provisional
E0015416,N0015664,N0015665,309.486481,309.408625,2.980469,3.16184,15.571065,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001167,0.034336,0.008042,tractive,lateral,P358,provisional
E0015417,N0015665,N0015666,309.408625,308.958625,3.16184,4.287133,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001296,0.035859,0.008379,tractive,lateral,P358,provisional
E0015418,N0015666,N0015667,308.958625,308.508625,4.287133,5.283245,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002046,0.043156,0.010044,tractive,lateral,P358,provisional
E0015419,N0015667,N0015668,308.508625,308.467571,5.283245,5.421315,5.864919,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.002796,0.054603,0.010574,tractive,lateral,P358,provisional
E0015420,N0015668,N0015669,308.467571,308.167571,5.421315,5.475953,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002845,0.049163,0.011475,tractive,lateral,P358,provisional
E0015421,N0015669,N0015670,308.167571,307.867571,5.475953,5.76277,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003345,0.052362,0.012258,tractive,lateral,P358,provisional
E0015422,N0015670,N0015389,307.867571,307.790156,5.76277,6.031987,15.482939,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003845,0.055253,0.01298,tractive,lateral,P358,provisional
E0015423,N0015671,N0015672,386.754011,386.629011,6.794329,5.671068,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094355,0.173031,0.051613,tractive,main,P339,provisional
E0015424,N0015672,N0015673,386.629011,386.554011,5.671068,5.851781,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094563,0.173159,0.051664,tractive,main,P339,provisional
E0015425,N0015673,N0015469,386.554011,386.393977,5.851781,9.035711,32.006944,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094688,0.173235,0.051695,tractive,main,P339,provisional
E0015426,N0015674,N0015675,390.953571,390.903571,1.55,1.888422,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P339,provisional
E0015427,N0015675,N0015469,390.903571,390.782156,1.888422,4.647532,24.28297,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,8.3e-05,0.009897,0.003161,tractive,lateral,P339,provisional
E0015428,N0015676,N0015479,343.996233,343.753067,6.08235,6.198959,48.633083,200,PVC-U,0.5,0.5,table11,minimum,3.3817,merrimack,133.3201,5.249897,0.604991,0.349922,tractive,main,P248,drafted
E0015429,N0015677,N0015479,349.924491,348.248916,1.693765,1.70311,77.933716,200,PVC-U,2.15,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.404211,0.059419,tractive,lateral,P248,provisional
E0015430,N0015678,N0015486,350.019272,349.663556,1.557114,2.895709,71.143224,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P248,provisional
E0015431,N0015679,N0015680,349.959456,349.917769,1.554491,1.666307,6.413342,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P248,derived
E0015432,N0015680,N0015681,349.839469,349.551376,1.744606,1.630356,18.586658,200,PVC-U,1.55,0.5,cover_min,minimum,3.6221,held,1.0798,0.045321,0.197892,0.02881,tractive,lateral,P248,derived
E0015433,N0015681,N0015682,349.551376,349.446761,1.630356,2.01436,20.923086,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045476,0.13511,0.037306,tractive,lateral,P248,derived
E0015434,N0015682,N0015683,349.446761,349.404616,2.01436,2.154069,4.958229,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,2.1596,0.090917,0.204871,0.044927,tractive,lateral,P248,derived
E0015435,N0015683,N0015684,349.404616,349.363808,2.154069,2.388114,8.161514,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090958,0.17092,0.050772,tractive,lateral,P248,derived
E0015436,N0015684,N0015685,349.363808,349.320823,2.388114,2.605904,6.613062,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,2.1596,0.091026,0.187028,0.047808,tractive,lateral,P248,derived
E0015437,N0015685,N0015686,349.320823,349.279132,2.605904,2.874005,7.580266,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,2.1596,0.091082,0.176675,0.049697,tractive,lateral,P248,derived
E0015438,N0015686,N0015687,349.279132,349.238649,2.874005,3.041014,5.060352,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,4.3191,0.181679,0.252642,0.062205,tractive,lateral,P248,derived
E0015439,N0015687,N0015688,349.238649,349.196632,3.041014,3.178856,6.464158,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,5.3989,0.226988,0.253027,0.072237,tractive,lateral,P248,derived
E0015440,N0015688,N0015486,349.196632,349.146952,3.178856,3.412314,9.936113,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227042,0.23115,0.076812,tractive,lateral,P248,derived
E0015441,N0015689,N0015690,344.644068,344.330181,3.171118,3.620869,62.777406,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.6699,0.492567,0.296392,0.109835,tractive,lateral,P248,drafted
E0015442,N0015690,N0015487,344.330181,344.176359,3.620869,3.699892,30.764399,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.8295,0.583624,0.312712,0.118901,tractive,lateral,P248,drafted
E0015443,N0015691,N0015692,436.182544,436.030939,1.55,1.555487,11.661904,200,PVC-U,1.3,0.5,ground,minimum,3.6221,held,4.3191,0.181069,0.29795,0.055525,tractive,lateral,P251,provisional
E0015444,N0015692,N0015505,436.013811,435.886532,1.572614,1.568699,14.142136,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,6.4787,0.2717,0.300065,0.072693,tractive,lateral,P251,provisional
E0015445,N0015693,N0015694,437.71426,437.41426,2.830082,2.761613,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.725797,0.334859,0.131738,tractive,lateral,P251,derived
E0015446,N0015694,N0015695,437.41426,437.11426,2.761613,2.611021,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.0157,1.092665,0.380185,0.160001,tractive,lateral,P251,derived
E0015447,N0015695,N0015501,437.11426,437.036643,2.611021,2.597543,15.523429,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.674,1.288453,0.399909,0.173175,tractive,lateral,P251,derived
E0015448,N0015696,N0015697,431.28584,431.08584,13.717578,13.366553,50.0,250,PVC-U,0.4,0.375,table11,minimum,2.9066,merrimack,465.9184,15.732769,0.739709,0.49147,tractive,sub main,P251,derived
E0015449,N0015697,N0015698,431.08584,430.874309,13.366553,12.894246,52.8828,250,PVC-U,0.4,0.375,table11,minimum,2.9066,merrimack,465.9184,15.733186,0.739713,0.491477,tractive,sub main,P251,derived
E0015450,N0015698,N0015699,430.874309,430.634309,12.894246,12.739409,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.9058,merrimack,466.9981,15.765552,0.740095,0.492069,tractive,sub main,P251,derived
E0015451,N0015699,N0015700,430.634309,430.394309,12.739409,12.589151,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.9033,merrimack,470.2375,15.861773,0.741224,0.493828,tractive,sub main,P251,derived
E0015452,N0015700,N0015494,430.394309,430.323167,12.589151,12.656325,17.785421,250,PVC-U,0.4,0.375,table11,minimum,2.9025,merrimack,471.3173,15.894163,0.741602,0.49442,tractive,sub main,P251,derived
E0015453,N0015701,N0015494,441.841913,441.421913,1.554358,1.557579,10.0,200,PVC-U,4.2,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P251,derived
E0015454,N0015702,N0015703,437.449481,437.199481,1.55,2.134228,49.999993,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P251,derived
E0015455,N0015703,N0015704,437.199481,436.949481,2.134228,2.676739,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.4411,0.521981,0.301885,0.11285,tractive,lateral,P251,derived
E0015456,N0015704,N0015501,436.949481,436.895101,2.676739,2.739085,10.876058,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.5209,0.567665,0.309991,0.117367,tractive,lateral,P251,derived
E0015457,N0015705,N0015706,343.127946,343.067946,7.046248,6.779802,60.0,1200,GRP,0.1,0.075,table11,dod,1.6569,merrimack,48485.2234,939.056149,1.16667,0.66957,velocity,trunk main,P321,drafted
E0015458,N0015706,N0015707,343.067946,343.007946,6.779802,6.285603,60.0,1200,GRP,0.1,0.075,table11,dod,1.6569,merrimack,48485.2234,939.056649,1.16667,0.66957,velocity,trunk main,P321,drafted
E0015459,N0015707,N0015708,343.007946,342.947946,6.285603,5.962302,60.0,1200,GRP,0.1,0.075,table11,dod,1.6569,merrimack,48485.2234,939.057149,1.166671,0.669571,velocity,trunk main,P321,drafted
E0015460,N0015708,N0015506,342.947946,342.905395,5.962302,5.930451,10.637842,1200,GRP,0.4,0.075,table11,minimum,1.6569,merrimack,48485.2234,939.057649,1.999489,0.433247,velocity,trunk main,P321,drafted
E0015461,N0015709,N0015710,438.809475,438.631773,1.552006,2.067873,35.540369,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,trunk main,P250,drafted
E0015462,N0015710,N0015711,438.631773,438.407564,2.067873,2.151579,44.841752,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000296,0.018776,0.004816,tractive,trunk main,P250,drafted
E0015463,N0015711,N0015712,438.407564,438.259475,2.151579,2.677354,29.617879,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00067,0.027129,0.006498,tractive,trunk main,P250,drafted
E0015464,N0015712,N0015713,438.259475,438.068146,2.677354,2.541901,38.265828,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000917,0.031035,0.007324,tractive,trunk main,P250,drafted
E0015465,N0015713,N0015714,438.068146,437.605902,2.541901,2.79461,92.448725,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001236,0.035163,0.008224,tractive,trunk main,P250,drafted
E0015466,N0015714,N0015715,437.605902,437.459475,2.79461,3.064115,29.285447,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002006,0.042817,0.009964,tractive,trunk main,P250,drafted
E0015467,N0015715,N0015716,437.459475,437.220113,3.064115,1.627299,47.872454,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00225,0.044821,0.010435,tractive,trunk main,P250,drafted
E0015468,N0015716,N0015717,437.220113,436.27031,1.627299,1.558547,39.57511,200,PVC-U,2.4,0.5,ground,minimum,3.6221,held,0.0,0.002649,0.079787,0.007917,tractive,trunk main,P250,drafted
E0015469,N0015717,N0015718,436.27031,435.857548,1.558547,2.955257,82.552436,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002979,0.050055,0.011692,tractive,trunk main,P250,drafted
E0015470,N0015718,N0015719,435.857548,435.778658,2.955257,2.944273,15.777993,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003667,0.054255,0.012729,tractive,trunk main,P250,drafted
E0015471,N0015719,N0015507,435.778658,435.417865,2.944273,2.235577,72.15853,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003798,0.054993,0.012914,tractive,trunk main,P250,drafted
E0015472,N0015720,N0015721,347.405843,346.955843,1.574412,2.276914,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.198192,0.221139,0.07219,tractive,lateral,P321,drafted
E0015473,N0015721,N0015506,346.955843,346.502701,2.276914,2.333145,90.628436,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.3925,0.688175,0.329327,0.128474,tractive,lateral,P321,drafted
E0015474,N0015722,N0015537,346.842792,346.566396,1.55,1.702556,55.279171,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.2829,0.850311,0.351803,0.141984,tractive,lateral,P321,drafted
E0015475,N0015723,N0015724,347.369361,346.809361,1.63952,1.650448,40.0,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,6.5078,0.272823,0.349639,0.065733,tractive,lateral,P321,drafted
E0015476,N0015724,N0015725,346.809361,346.609361,1.650448,1.869033,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.5078,0.273156,0.245427,0.083605,tractive,lateral,P321,drafted
E0015477,N0015725,N0015726,346.609361,346.523082,1.869033,1.78185,17.255725,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6673,0.364024,0.269175,0.09544,tractive,lateral,P321,drafted
E0015478,N0015726,N0015537,346.523082,346.332426,1.78185,1.936526,38.131301,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6673,0.364168,0.269209,0.095458,tractive,lateral,P321,drafted
E0015479,N0015727,N0015728,346.354599,346.129599,1.555984,3.974863,45.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P321,provisional
E0015480,N0015728,N0015729,346.129599,345.879599,3.974863,2.748697,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090909,0.170889,0.05076,tractive,lateral,P321,provisional
E0015481,N0015729,N0015730,345.879599,345.629599,2.748697,2.675729,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.18186,0.215007,0.069417,tractive,lateral,P321,provisional
E0015482,N0015730,N0015731,345.629599,345.379599,2.675729,2.384225,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227544,0.231316,0.076889,tractive,lateral,P321,provisional
E0015483,N0015731,N0015732,345.379599,345.079599,2.384225,2.607046,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318495,0.257881,0.089728,tractive,lateral,P321,provisional
E0015484,N0015732,N0015733,345.079599,344.779599,2.607046,3.192538,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.364263,0.269232,0.095469,tractive,lateral,P321,provisional
E0015485,N0015733,N0015538,344.779599,344.734187,3.192538,3.20136,9.082396,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.41003,0.279607,0.100852,tractive,lateral,P321,provisional
E0015486,N0015734,N0015735,347.820851,347.420851,1.594097,1.683245,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.3046,0.138538,0.196602,0.061357,tractive,lateral,P321,provisional
E0015487,N0015735,N0015736,347.420851,347.020851,1.683245,1.939843,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.139204,0.196913,0.061491,tractive,lateral,P321,provisional
E0015488,N0015736,N0015529,347.020851,346.922852,1.939843,2.085174,19.599784,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.6237,0.32094,0.258515,0.090045,tractive,lateral,P321,provisional
E0015489,N0015737,N0015738,341.75684,341.581141,7.002804,7.297369,35.139785,200,PVC-U,0.5,0.5,table11,minimum,3.1975,merrimack,211.8078,7.866771,0.67561,0.435747,tractive,main,P321,drafted
E0015490,N0015738,N0015739,341.581141,341.252329,7.297369,7.710165,65.762464,200,PVC-U,0.5,0.5,table11,minimum,3.1902,merrimack,215.854,7.998536,0.678583,0.439819,tractive,main,P321,drafted
E0015491,N0015739,N0015740,341.252329,340.854355,7.710165,8.368392,79.594638,200,PVC-U,0.5,0.5,table11,minimum,3.1824,merrimack,220.2384,8.141208,0.681751,0.444209,tractive,main,P321,drafted
E0015492,N0015740,N0015529,340.854355,340.45301,8.368392,8.555016,80.269087,200,PVC-U,0.5,0.5,table11,minimum,3.1742,merrimack,224.961,8.294574,0.6851,0.448906,tractive,main,P321,drafted
E0015493,N0015741,N0015742,345.133923,344.783924,1.551502,2.28471,69.999753,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.981,0.166892,0.209036,0.066759,tractive,lateral,P321,drafted
E0015494,N0015742,N0015743,344.783924,344.433924,2.28471,2.504399,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.260745,0.241764,0.081839,tractive,lateral,P321,drafted
E0015495,N0015743,N0015744,344.433924,344.083924,2.504399,3.101317,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2856,0.306596,0.254741,0.088167,tractive,lateral,P321,drafted
E0015496,N0015744,N0015745,344.083924,343.733924,3.101317,3.79583,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4451,0.397714,0.276899,0.099435,tractive,lateral,P321,drafted
E0015497,N0015745,N0015746,343.733924,343.574166,3.79583,4.096091,31.951657,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.6047,0.488831,0.295677,0.109446,tractive,lateral,P321,drafted
E0015498,N0015746,N0015747,343.574166,343.140779,4.096091,4.562071,86.677374,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.7959,0.706728,0.332082,0.130094,tractive,lateral,P321,drafted
E0015499,N0015747,N0015538,343.140779,342.864226,4.562071,5.071321,55.310711,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.9555,0.797985,0.344917,0.137776,tractive,lateral,P321,drafted
E0015500,N0015748,N0015548,345.239764,345.047181,1.55,1.649139,38.51675,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P321,provisional
E0015501,N0015749,N0015750,345.822864,345.519485,1.55,1.954056,60.67579,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P321,provisional
E0015502,N0015750,N0015751,345.519485,345.372864,1.954056,2.330109,29.32421,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136307,0.19555,0.060909,tractive,lateral,P321,provisional
E0015503,N0015751,N0015752,345.372864,344.972864,2.330109,2.101874,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227086,0.231165,0.076818,tractive,lateral,P321,provisional
E0015504,N0015752,N0015753,344.972864,344.572864,2.101874,2.188763,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363554,0.269064,0.095383,tractive,lateral,P321,provisional
E0015505,N0015753,N0015754,344.572864,344.479959,2.188763,2.090262,18.580883,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.409488,0.279489,0.10079,tractive,lateral,P321,provisional
E0015506,N0015754,N0015755,344.479959,344.229959,2.090262,1.974569,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.486,0.295134,0.10915,tractive,lateral,P321,provisional
E0015507,N0015755,N0015756,344.229959,343.979959,1.974569,2.016043,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.7788,0.622218,0.319078,0.122528,tractive,lateral,P321,provisional
E0015508,N0015756,N0015757,343.979959,343.937059,2.016043,1.980788,8.580089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0181,0.758437,0.339493,0.134503,tractive,lateral,P321,provisional
E0015509,N0015757,N0015758,343.937059,343.587059,1.980788,2.968819,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.417,0.984844,0.368192,0.152255,tractive,lateral,P321,provisional
E0015510,N0015758,N0015759,343.587059,343.237059,2.968819,3.398744,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.8621,1.381391,0.408506,0.179091,tractive,lateral,P321,provisional
E0015511,N0015759,N0015548,343.237059,343.167565,3.398744,3.528754,13.898744,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.1015,1.517776,0.42038,0.187441,tractive,lateral,P321,provisional
E0015512,N0015760,N0015761,347.709003,347.489003,1.621838,1.635417,40.0,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.13935,0.036427,tractive,lateral,P311,provisional
E0015513,N0015761,N0015762,347.340594,344.640594,1.783826,1.727783,90.0,200,PVC-U,3.0,0.5,cover_min,minimum,3.6221,held,5.3989,0.226669,0.42648,0.050728,tractive,lateral,P311,provisional
E0015514,N0015762,N0015763,344.640594,344.598126,1.727783,1.83623,8.493572,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317954,0.25774,0.089658,tractive,lateral,P311,provisional
E0015515,N0015763,N0015567,344.598126,344.180324,1.83623,3.414555,83.560412,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408559,0.279286,0.100684,tractive,lateral,P311,provisional
E0015516,N0015764,N0015765,347.49129,347.31629,1.55,2.189966,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P311,provisional
E0015517,N0015765,N0015568,347.31629,347.115326,2.189966,1.56839,40.192856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271895,0.24506,0.083428,tractive,lateral,P311,provisional
E0015518,N0015766,N0015767,347.621234,346.256234,1.55,1.560508,70.0,200,PVC-U,1.95,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P311,provisional
