Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0015519,N0015767,N0015567,346.256234,345.919344,1.560508,1.675536,67.378104,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136385,0.195587,0.060925,tractive,lateral,P311,provisional
E0015520,N0015768,N0015769,339.401311,339.281076,9.579921,9.671591,21.860893,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,65.5472,2.757922,0.520037,0.245515,tractive,main,P311,derived
E0015521,N0015769,N0015770,339.281076,339.139912,9.671591,9.757854,25.666115,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,65.5472,2.758105,0.520048,0.245523,tractive,main,P311,derived
E0015522,N0015770,N0015771,339.139912,339.040912,9.757854,9.801465,18.000062,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,65.5472,2.758318,0.520059,0.245532,tractive,main,P311,derived
E0015523,N0015771,N0015568,339.040912,338.920843,9.801465,9.762873,21.830753,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,65.5472,2.758468,0.520068,0.245539,tractive,main,P311,derived
E0015524,N0015772,N0015773,417.58811,417.546713,3.745111,3.533945,8.279389,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004559,0.058973,0.013925,tractive,lateral,P250,derived
E0015525,N0015773,N0015774,417.546713,417.3049,3.533945,2.912324,48.362592,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004628,0.059311,0.014012,tractive,lateral,P250,derived
E0015526,N0015774,N0015549,417.3049,417.213245,2.912324,2.830273,18.331029,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005031,0.06122,0.014506,tractive,lateral,P250,derived
E0015527,N0015775,N0015574,337.19654,336.988522,10.455194,10.351626,41.603442,200,PVC-U,0.5,0.5,table11,minimum,3.3321,merrimack,150.6246,5.831087,0.622932,0.370005,tractive,main,P311,drafted
E0015528,N0015776,N0015777,339.951796,339.776796,7.278521,7.997313,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.3425,merrimack,146.8088,5.696852,0.618925,0.365432,tractive,main,P311,drafted
E0015529,N0015777,N0015778,339.776796,339.426796,7.997313,7.985314,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3279,merrimack,152.2077,5.880331,0.624382,0.371674,tractive,main,P311,drafted
E0015530,N0015778,N0015574,339.426796,339.07362,7.985314,8.266529,70.635117,200,PVC-U,0.5,0.5,table11,minimum,3.31,merrimack,159.1551,6.115492,0.63117,0.37958,tractive,main,P311,drafted
E0015531,N0015779,N0015780,344.532889,344.211882,1.57438,1.582277,22.929054,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.328893,0.060384,tractive,lateral,P311,derived
E0015532,N0015780,N0015781,344.211882,344.103316,1.582277,1.672532,21.713247,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317061,0.257507,0.089542,tractive,lateral,P311,derived
E0015533,N0015781,N0015570,344.103316,343.931206,1.672532,1.867348,34.422034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453044,0.288628,0.105637,tractive,lateral,P311,derived
E0015534,N0015782,N0015783,342.387561,342.187561,1.55,2.038361,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P311,provisional
E0015535,N0015783,N0015784,342.187561,342.012561,2.038361,3.704266,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271936,0.245072,0.083434,tractive,lateral,P311,provisional
E0015536,N0015784,N0015785,342.012561,341.837561,3.704266,3.321863,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.0572,0.422249,0.282236,0.102236,tractive,lateral,P311,provisional
E0015537,N0015785,N0015786,341.837561,341.796562,3.321863,3.422157,5.124822,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,10.0572,0.42254,0.332238,0.091535,tractive,lateral,P311,provisional
E0015538,N0015786,N0015570,341.796562,341.684499,3.422157,4.114054,22.412612,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.2168,0.513118,0.300253,0.111951,tractive,lateral,P311,provisional
E0015539,N0015787,N0015788,346.264019,344.096519,1.717732,1.722878,15.0,200,PVC-U,14.45,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.528506,0.023715,tractive,lateral,P311,provisional
E0015540,N0015788,N0015789,344.096519,343.971519,1.722878,5.725838,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226461,0.230958,0.076722,tractive,lateral,P311,provisional
E0015541,N0015789,N0015582,343.971519,343.850698,5.725838,7.295787,24.164265,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317204,0.257544,0.08956,tractive,lateral,P311,provisional
E0015542,N0015790,N0015791,342.58297,342.160122,5.142341,7.479313,84.569621,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.725949,0.334881,0.131751,tractive,lateral,P311,provisional
E0015543,N0015791,N0015792,342.160122,341.95797,7.479313,8.676948,40.430379,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.952989,0.364466,0.149889,tractive,lateral,P311,provisional
E0015544,N0015792,N0015793,341.95797,341.58297,8.676948,9.3032,75.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.179662,0.389245,0.165984,tractive,lateral,P311,provisional
E0015545,N0015793,N0015794,341.58297,341.487906,9.3032,9.352487,19.012784,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.3934,1.361356,0.40669,0.177832,tractive,lateral,P311,provisional
E0015546,N0015794,N0015795,341.487906,341.33297,9.352487,9.273384,30.987216,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.6328,1.497316,0.418651,0.186212,tractive,lateral,P311,provisional
E0015547,N0015795,N0015796,341.33297,341.20797,9.273384,6.825722,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.0317,1.72391,0.436908,0.199418,tractive,lateral,P311,provisional
E0015548,N0015796,N0015797,341.20797,341.13297,6.825722,9.082881,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.1115,1.769386,0.440354,0.201968,tractive,lateral,P311,provisional
E0015549,N0015797,N0015582,341.13297,341.048452,9.082881,10.098032,16.903505,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.1912,1.814778,0.443729,0.204484,tractive,lateral,P311,provisional
E0015550,N0015798,N0015605,340.689529,340.266651,1.578049,1.582898,76.886923,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.22187,0.067758,tractive,lateral,P249,drafted
E0015551,N0015799,N0015800,345.909605,345.284605,1.561739,1.567598,50.0,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,3.5785,0.150021,0.276227,0.051473,tractive,lateral,P268,drafted
E0015552,N0015800,N0015801,345.201907,343.289446,1.650296,1.637098,44.99908,200,PVC-U,4.25,0.5,cover_min,minimum,3.6221,held,10.0572,0.42204,0.588829,0.062066,tractive,lateral,P268,drafted
E0015553,N0015801,N0015597,343.289446,343.137142,1.637098,2.117985,30.460847,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.137,0.467683,0.291558,0.107213,tractive,lateral,P268,drafted
E0015554,N0015802,N0015803,340.194171,339.994171,1.55,2.353607,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P249,provisional
E0015555,N0015803,N0015804,339.994171,339.794171,2.353607,3.300525,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226669,0.231027,0.076754,tractive,lateral,P249,provisional
E0015556,N0015804,N0015805,339.794171,339.703779,3.300525,3.883989,18.078357,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317537,0.257631,0.089604,tractive,lateral,P249,provisional
E0015557,N0015805,N0015806,339.703779,339.594171,3.883989,2.927008,21.921643,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408222,0.279213,0.100645,tractive,lateral,P249,provisional
E0015558,N0015806,N0015605,339.594171,339.251029,2.927008,2.598519,68.628345,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589474,0.313696,0.119459,tractive,lateral,P249,provisional
E0015559,N0015807,N0015608,340.421595,340.30614,1.563482,1.74165,23.090928,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P249,drafted
E0015560,N0015808,N0015809,338.978327,338.938327,3.938543,3.943051,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,62.6027,2.632056,0.633984,0.206641,tractive,main,P249,derived
E0015561,N0015809,N0015810,338.938327,338.86031,3.943051,3.930705,15.603367,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.6027,2.63209,0.495787,0.245698,tractive,main,P249,derived
E0015562,N0015810,N0015811,338.86031,338.745601,3.930705,4.165898,22.941814,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.6825,2.677487,0.498296,0.247805,tractive,main,P249,derived
E0015563,N0015811,N0015812,338.745601,338.535224,4.165898,4.119225,42.075316,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.6825,2.677678,0.498307,0.247814,tractive,main,P249,derived
E0015564,N0015812,N0015813,338.535224,338.475158,4.119225,4.007294,12.01327,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.7623,2.723296,0.500795,0.249916,tractive,main,P249,derived
E0015565,N0015813,N0015814,338.475158,338.379331,4.007294,3.807741,19.165367,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.7623,2.723396,0.500801,0.24992,tractive,main,P249,derived
E0015566,N0015814,N0015608,338.379331,338.32804,3.807741,3.719751,10.258328,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.7623,2.723556,0.50081,0.249928,tractive,main,P249,derived
E0015567,N0015815,N0015617,331.870187,331.428048,1.823905,2.696037,88.427748,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408076,0.279181,0.100628,tractive,lateral,P294,provisional
E0015568,N0015816,N0015617,333.134388,332.054106,2.054027,2.069979,77.163028,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.242353,0.040013,tractive,lateral,P294,provisional
E0015569,N0015817,N0015818,326.026935,325.726935,1.55,1.934259,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P295,provisional
E0015570,N0015818,N0015819,325.726935,325.426935,1.934259,2.393835,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091034,0.170968,0.050791,tractive,lateral,P295,provisional
E0015571,N0015819,N0015820,325.426935,325.126935,2.393835,2.990253,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.305188,0.254364,0.087981,tractive,lateral,P295,provisional
E0015572,N0015820,N0015821,325.126935,325.048898,2.990253,3.140616,15.607405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.305688,0.254498,0.088047,tractive,lateral,P295,provisional
E0015573,N0015821,N0015822,325.048898,324.648898,3.140616,4.040677,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.305818,0.254533,0.088064,tractive,lateral,P295,provisional
E0015574,N0015822,N0015823,324.648898,324.248898,4.040677,4.595493,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.306484,0.254711,0.088152,tractive,lateral,P295,provisional
E0015575,N0015823,N0015824,324.248898,323.848898,4.595493,5.289103,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.307151,0.254889,0.088241,tractive,lateral,P295,provisional
E0015576,N0015824,N0015825,323.848898,323.448898,5.289103,6.123948,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.307818,0.255067,0.088329,tractive,lateral,P295,provisional
E0015577,N0015825,N0015623,323.448898,323.405902,6.123948,6.182783,6.61481,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,7.2559,0.308484,0.279494,0.083133,tractive,lateral,P295,provisional
E0015578,N0015826,N0015827,326.229114,325.879114,1.55,2.132391,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P295,provisional
E0015579,N0015827,N0015828,325.879114,325.529114,2.132391,2.625,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226919,0.23111,0.076793,tractive,lateral,P295,provisional
E0015580,N0015828,N0015829,325.529114,325.179114,2.625,3.18786,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363304,0.269004,0.095353,tractive,lateral,P295,provisional
E0015581,N0015829,N0015830,325.179114,325.042547,3.18786,3.472193,27.313311,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.454422,0.288907,0.105787,tractive,lateral,P295,provisional
E0015582,N0015830,N0015831,325.042547,324.692547,3.472193,4.121265,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.590451,0.313859,0.119551,tractive,lateral,P295,provisional
E0015583,N0015831,N0015832,324.692547,324.342547,4.121265,4.977277,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.726836,0.335009,0.131827,tractive,lateral,P295,provisional
E0015584,N0015832,N0015833,324.342547,323.992547,4.977277,5.438697,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.817954,0.347583,0.139397,tractive,lateral,P295,provisional
E0015585,N0015833,N0015623,323.992547,323.904319,5.438697,5.684365,17.645572,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.909071,0.359178,0.146562,tractive,lateral,P295,provisional
E0015586,N0015834,N0015835,317.232884,316.782884,5.056942,4.69316,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00341,0.052753,0.012355,tractive,lateral,P347,provisional
E0015587,N0015835,N0015836,316.782884,316.532884,4.69316,5.034987,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06634,0.153679,0.044099,tractive,lateral,P347,provisional
E0015588,N0015836,N0015837,316.532884,316.282884,5.034987,5.645003,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.066756,0.154005,0.044222,tractive,lateral,P347,provisional
E0015589,N0015837,N0015629,316.282884,316.242388,5.645003,5.745252,4.262651,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,1.4832,0.067173,0.192046,0.038283,tractive,lateral,P347,provisional
E0015590,N0015838,N0015839,320.626697,320.426697,1.55,1.689789,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P347,provisional
E0015591,N0015839,N0015840,320.426697,320.146697,1.689789,1.559297,40.0,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,0.0,0.000333,0.022114,0.00467,tractive,lateral,P347,provisional
E0015592,N0015840,N0015631,320.146697,320.062291,1.559297,1.723537,16.881143,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000667,0.027077,0.006487,tractive,lateral,P347,provisional
E0015593,N0015841,N0015842,319.448955,319.01976,1.558827,2.903763,85.839078,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P347,provisional
E0015594,N0015842,N0015843,319.01976,318.873955,2.903763,3.292579,29.160922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000715,0.027904,0.00666,tractive,lateral,P347,provisional
E0015595,N0015843,N0015629,318.873955,318.540655,3.292579,3.446985,66.66003,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000958,0.031614,0.007449,tractive,lateral,P347,provisional
E0015596,N0015844,N0015845,320.277722,319.557722,1.551441,1.552813,30.0,200,PVC-U,2.4,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P347,provisional
E0015597,N0015845,N0015846,319.557722,319.332722,1.552813,2.911876,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00025,0.017335,0.004538,tractive,lateral,P347,provisional
E0015598,N0015846,N0015847,319.332722,317.802722,2.911876,1.559033,20.0,200,PVC-U,7.65,0.5,ground,minimum,3.6221,held,0.0,0.000625,0.061533,0.003591,tractive,lateral,P347,provisional
E0015599,N0015847,N0015848,317.79867,316.395924,1.563086,1.56068,17.425417,200,PVC-U,8.05,0.5,cover_min,minimum,3.6221,held,0.0,0.000792,0.069572,0.003875,tractive,lateral,P347,provisional
E0015600,N0015848,N0015849,316.395924,316.108051,1.56068,2.127789,57.574583,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000937,0.031319,0.007385,tractive,lateral,P347,provisional
E0015601,N0015849,N0015850,316.108051,315.808051,2.127789,4.566552,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001417,0.037198,0.008678,tractive,lateral,P347,provisional
E0015602,N0015850,N0015627,315.808051,315.496184,4.566552,6.528719,62.373416,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001917,0.042046,0.009785,tractive,lateral,P347,provisional
E0015603,N0015851,N0015852,317.926715,317.501715,1.55,2.207422,85.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P347,provisional
E0015604,N0015852,N0015853,317.501715,317.301715,2.207422,4.169568,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000708,0.027785,0.006635,tractive,lateral,P347,provisional
E0015605,N0015853,N0015854,317.301715,317.101715,4.169568,6.392029,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001042,0.032751,0.007695,tractive,lateral,P347,provisional
E0015606,N0015854,N0015855,317.101715,317.026715,6.392029,6.837329,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001375,0.036742,0.008576,tractive,lateral,P347,provisional
E0015607,N0015855,N0015627,317.026715,316.727105,6.837329,5.297797,59.922025,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0015,0.038074,0.008875,tractive,lateral,P347,provisional
E0015608,N0015856,N0015857,319.528246,319.43017,1.550184,1.692053,19.61523,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P340,derived
E0015609,N0015857,N0015858,319.43017,319.387783,1.692053,1.860416,8.477361,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093434,0.172464,0.051387,tractive,lateral,P340,derived
E0015610,N0015858,N0015859,319.387783,319.278246,1.860416,1.854444,21.907409,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093504,0.172507,0.051404,tractive,lateral,P340,derived
E0015611,N0015859,N0015860,319.278246,319.236776,1.854444,1.796824,4.607827,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,2.9664,0.124777,0.232269,0.051096,tractive,lateral,P340,derived
E0015612,N0015860,N0015861,319.219718,318.848502,1.813882,1.569772,26.515437,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,2.9664,0.124815,0.270001,0.046179,tractive,lateral,P340,derived
E0015613,N0015861,N0015862,318.848502,318.318047,1.569772,1.551643,17.681811,200,PVC-U,3.0,0.5,ground,minimum,3.6221,held,2.9664,0.125036,0.349588,0.038861,tractive,lateral,P340,derived
E0015614,N0015862,N0015863,318.308649,317.595807,1.561041,1.571551,32.401914,200,PVC-U,2.2,0.5,cover_min,minimum,3.6221,held,2.9664,0.125184,0.314986,0.041714,tractive,lateral,P340,derived
E0015615,N0015863,N0015864,317.595807,317.197276,1.571551,1.551198,18.977687,200,PVC-U,2.1,0.5,ground,minimum,3.6221,held,3.708,0.156544,0.334173,0.046594,tractive,lateral,P340,derived
E0015616,N0015864,N0015865,317.197276,316.929781,1.551198,1.558653,17.832965,200,PVC-U,1.5,0.5,ground,minimum,3.6221,held,5.1913,0.218882,0.333046,0.058537,tractive,lateral,P340,derived
E0015617,N0015865,N0015866,316.887577,316.53942,1.600857,1.598977,18.819284,200,PVC-U,1.85,0.5,cover_min,minimum,3.6221,held,6.6745,0.281211,0.388412,0.06249,tractive,lateral,P340,derived
E0015618,N0015866,N0015867,316.53942,316.498605,1.598977,1.581748,8.163075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6745,0.281368,0.247786,0.084751,tractive,lateral,P340,derived
E0015619,N0015867,N0015868,316.498605,316.344363,1.581748,1.812345,30.848455,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6745,0.281436,0.247805,0.084761,tractive,lateral,P340,derived
E0015620,N0015868,N0015869,316.344363,316.25498,1.812345,2.151972,17.876551,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6745,0.281693,0.247878,0.084796,tractive,lateral,P340,derived
E0015621,N0015869,N0015870,316.25498,316.120916,2.151972,2.857904,26.812703,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6745,0.281842,0.247921,0.084817,tractive,lateral,P340,derived
E0015622,N0015870,N0015871,316.120916,316.068708,2.857904,3.228411,10.441693,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6745,0.282065,0.247984,0.084848,tractive,lateral,P340,derived
E0015623,N0015871,N0015872,316.068708,316.026708,3.228411,3.402247,4.0,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,6.6745,0.282152,0.320293,0.071353,tractive,lateral,P340,derived
E0015624,N0015872,N0015636,316.026708,315.985758,3.402247,3.800985,8.189938,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6745,0.282186,0.248018,0.084864,tractive,lateral,P340,derived
E0015625,N0015873,N0015647,316.249436,316.056805,7.324294,7.541706,38.526184,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.1475,1.320248,0.4029,0.175221,tractive,main,P323,provisional
E0015626,N0015874,N0015875,320.489633,320.447206,2.894858,2.911894,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,10.3825,0.436202,0.303808,0.09941,tractive,lateral,P323,provisional
E0015627,N0015875,N0015876,320.447206,320.40639,2.911894,3.01103,5.830952,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,10.3825,0.436261,0.320495,0.095864,tractive,lateral,P323,provisional
E0015628,N0015876,N0015877,320.40639,320.320803,3.01103,3.173581,17.117243,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.3825,0.436309,0.285194,0.103804,tractive,lateral,P323,provisional
E0015629,N0015877,N0015878,320.320803,320.242701,3.173581,3.312933,15.620499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8657,0.498632,0.297543,0.110464,tractive,lateral,P323,provisional
E0015630,N0015878,N0015879,320.242701,320.1699,3.312933,3.291587,14.56022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8657,0.498762,0.297568,0.110478,tractive,lateral,P323,provisional
E0015631,N0015879,N0015647,320.1699,320.090211,3.291587,3.5083,15.937778,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8657,0.498884,0.297591,0.11049,tractive,lateral,P323,provisional
E0015632,N0015880,N0015881,322.211353,322.165043,1.55,1.55743,9.261837,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P323,provisional
E0015633,N0015881,N0015649,322.165043,322.080191,1.55743,1.603006,16.970563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031167,0.118561,0.031602,tractive,lateral,P323,provisional
E0015634,N0015882,N0015649,319.505039,319.464728,4.187985,4.218469,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8322,0.628088,0.320021,0.123069,tractive,main,P323,provisional
E0015635,N0015883,N0015884,313.738422,313.661526,1.55,1.551823,8.544004,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,0.7416,0.03109,0.144542,0.027623,tractive,lateral,P359,provisional
E0015636,N0015884,N0015653,313.661526,313.582469,1.551823,1.576711,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031161,0.118553,0.031599,tractive,lateral,P359,provisional
E0015637,N0015885,N0015886,313.908728,313.865771,1.739038,1.794965,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,3.708,0.155851,0.211201,0.063299,tractive,lateral,P359,provisional
E0015638,N0015886,N0015887,313.865771,313.810771,1.794965,1.834157,10.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.708,0.155916,0.211231,0.063311,tractive,lateral,P359,provisional
E0015639,N0015887,N0015888,313.810771,313.735963,1.834157,1.809386,13.601471,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.4496,0.18709,0.22426,0.068773,tractive,lateral,P359,provisional
E0015640,N0015888,N0015889,313.735963,313.695147,1.809386,1.800276,5.830952,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,5.1913,0.218293,0.256279,0.069747,tractive,lateral,P359,provisional
E0015641,N0015889,N0015890,313.695147,313.570147,1.800276,1.652052,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.9329,0.249432,0.238316,0.080192,tractive,lateral,P359,provisional
E0015642,N0015890,N0015891,313.570147,313.529842,1.652052,1.664281,4.242641,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,5.9329,0.24964,0.297378,0.069064,tractive,lateral,P359,provisional
E0015643,N0015891,N0015653,313.529842,313.474842,1.664281,1.684338,11.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.9329,0.249676,0.238391,0.080227,tractive,lateral,P359,provisional
E0015644,N0015892,N0015893,301.754572,301.504572,9.865759,10.509222,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.113817,0.184201,0.05615,tractive,main,P369,provisional
E0015645,N0015893,N0015894,301.504572,301.254572,10.509222,10.80152,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.145323,0.199729,0.062699,tractive,main,P369,provisional
E0015646,N0015894,N0015655,301.254572,301.211546,10.80152,11.058229,6.146481,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,2.9664,0.14574,0.224413,0.058068,tractive,main,P369,provisional
E0015647,N0015895,N0015896,308.942015,308.642015,6.545626,6.414504,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00603,0.065544,0.015643,tractive,lateral,P369,provisional
E0015648,N0015896,N0015897,308.642015,308.342015,6.414504,5.832698,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00653,0.067527,0.016174,tractive,lateral,P369,provisional
E0015649,N0015897,N0015898,308.342015,308.302015,5.832698,5.803637,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.00703,0.081229,0.015017,tractive,lateral,P369,provisional
E0015650,N0015898,N0015899,308.302015,307.927015,5.803637,3.861651,75.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007072,0.069564,0.016724,tractive,lateral,P369,provisional
E0015651,N0015899,N0015900,307.927015,307.865423,3.861651,3.851435,12.318426,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007697,0.071785,0.017331,tractive,lateral,P369,provisional
E0015652,N0015900,N0015901,307.865423,307.615423,3.851435,3.437861,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0078,0.072139,0.017428,tractive,lateral,P369,provisional
E0015653,N0015901,N0015902,307.615423,307.365423,3.437861,3.283595,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008216,0.073538,0.017814,tractive,lateral,P369,provisional
E0015654,N0015902,N0015903,307.365423,307.302015,3.283595,3.239398,12.681574,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008633,0.074893,0.01819,tractive,lateral,P369,provisional
E0015655,N0015903,N0015904,307.302015,306.852015,3.239398,3.93131,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008739,0.07523,0.018285,tractive,lateral,P369,provisional
E0015656,N0015904,N0015905,306.852015,306.402015,3.93131,4.611016,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009489,0.07754,0.018933,tractive,lateral,P369,provisional
E0015657,N0015905,N0015906,306.402015,305.952015,4.611016,5.427715,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010239,0.079729,0.019554,tractive,lateral,P369,provisional
E0015658,N0015906,N0015907,305.952015,305.896417,5.427715,5.559333,11.119583,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010989,0.081811,0.020151,tractive,lateral,P369,provisional
E0015659,N0015907,N0015908,305.896417,305.646417,5.559333,6.055518,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011081,0.082059,0.020223,tractive,lateral,P369,provisional
E0015660,N0015908,N0015909,305.646417,305.396417,6.055518,6.682959,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011498,0.083169,0.020544,tractive,lateral,P369,provisional
E0015661,N0015909,N0015655,305.396417,305.340572,6.682959,6.929204,11.169027,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011915,0.084252,0.020858,tractive,lateral,P369,provisional
E0015662,N0015910,N0015671,392.224658,391.991967,1.55,1.556372,33.24154,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P339,provisional
E0015663,N0015911,N0015912,387.17633,387.104219,4.509187,4.997954,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.093374,0.172427,0.051372,tractive,main,P339,provisional
E0015664,N0015912,N0015913,387.104219,387.048317,4.997954,5.091911,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.093494,0.172501,0.051402,tractive,main,P339,provisional
E0015665,N0015913,N0015914,387.048317,386.942251,5.091911,5.376566,21.213203,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.093587,0.172559,0.051424,tractive,main,P339,provisional
E0015666,N0015914,N0015915,386.942251,386.859486,5.376566,5.470622,16.552945,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.093764,0.172668,0.051468,tractive,main,P339,provisional
E0015667,N0015915,N0015671,386.859486,386.754011,5.470622,6.794329,21.095023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.093902,0.172753,0.051502,tractive,main,P339,provisional
E0015668,N0015916,N0015917,353.03102,351.54602,1.59636,1.601319,10.0,200,PVC-U,14.85,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.467484,0.020019,tractive,lateral,P248,drafted
E0015669,N0015917,N0015918,351.494622,350.609622,1.652717,1.605222,15.0,200,PVC-U,5.9,0.5,cover_min,minimum,3.6221,held,2.2248,0.093354,0.396961,0.029327,tractive,lateral,P248,drafted
E0015670,N0015918,N0015676,350.34146,348.24881,1.873383,1.829772,72.160347,200,PVC-U,2.9,0.5,cover_min,minimum,3.6221,held,7.6237,0.319815,0.472203,0.059737,tractive,lateral,P248,drafted
E0015671,N0015919,N0015920,349.029958,348.475985,1.552043,1.557065,42.613266,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.236346,0.040694,tractive,lateral,P248,drafted
E0015672,N0015920,N0015676,348.475985,348.317988,1.557065,1.760595,31.599406,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226691,0.231034,0.076757,tractive,lateral,P248,drafted
E0015673,N0015921,N0015922,344.750098,344.550098,6.059167,5.864544,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.4518,merrimack,112.5136,4.524198,0.580132,0.323671,tractive,main,P248,drafted
E0015674,N0015922,N0015923,344.550098,344.350098,5.864544,5.925293,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.4419,merrimack,115.2367,4.620022,0.583592,0.327223,tractive,main,P248,drafted
E0015675,N0015923,N0015924,344.350098,344.272933,5.925293,5.88997,15.433088,200,PVC-U,0.5,0.5,table11,minimum,3.4392,merrimack,115.9784,4.646313,0.584532,0.328193,tractive,main,P248,drafted
E0015676,N0015924,N0015676,344.272933,343.996233,5.88997,6.08235,55.339939,200,PVC-U,0.5,0.5,table11,minimum,3.4315,merrimack,118.1379,4.721918,0.587209,0.33097,tractive,main,P248,drafted
E0015677,N0015925,N0015926,346.71136,346.529352,1.551488,1.71485,36.401604,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P248,drafted
E0015678,N0015926,N0015927,346.529352,346.234139,1.71485,2.865715,59.042643,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090838,0.170844,0.050742,tractive,lateral,P248,drafted
E0015679,N0015927,N0015928,346.234139,345.941628,2.865715,3.416831,58.502049,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.15351,0.20337,0.064275,tractive,lateral,P248,drafted
E0015680,N0015928,N0015929,345.941628,345.88636,3.416831,3.519921,11.053704,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.199265,0.221529,0.072368,tractive,lateral,P248,drafted
E0015681,N0015929,N0015930,345.88636,345.79461,3.519921,3.506141,18.350023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.199357,0.221563,0.072383,tractive,lateral,P248,drafted
E0015682,N0015930,N0015931,345.79461,345.66136,3.506141,3.267382,26.649977,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.244777,0.236865,0.079502,tractive,lateral,P248,drafted
E0015683,N0015931,N0015932,345.66136,345.46136,3.267382,2.045507,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.244999,0.236934,0.079535,tractive,lateral,P248,drafted
E0015684,N0015932,N0015689,345.46136,345.395011,2.045507,2.420175,13.269865,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.245332,0.237039,0.079585,tractive,lateral,P248,drafted
E0015685,N0015933,N0015934,345.327319,345.151709,1.55,2.421411,35.12202,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P248,derived
E0015686,N0015934,N0015935,345.151709,345.00086,2.421411,3.023828,30.169792,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.07665,0.161367,0.047031,tractive,lateral,P248,derived
E0015687,N0015935,N0015689,345.00086,344.644068,3.023828,3.171118,71.358499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.215439,0.227239,0.074992,tractive,lateral,P248,derived
E0015688,N0015936,N0015693,439.19285,438.891974,1.550466,1.652368,60.175281,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P251,derived
E0015689,N0015937,N0015938,438.326556,438.026556,1.55,2.331964,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P251,derived
E0015690,N0015938,N0015693,438.026556,437.71426,2.331964,2.830082,62.459231,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453172,0.288654,0.105651,tractive,lateral,P251,derived
E0015691,N0015939,N0015696,431.376249,431.28584,13.412539,13.717578,22.602313,250,PVC-U,0.4,0.375,table11,minimum,2.9074,merrimack,464.8386,15.700564,0.739328,0.49088,tractive,sub main,P251,derived
E0015692,N0015940,N0015696,443.827942,443.447942,1.553192,1.555476,10.0,200,PVC-U,3.8,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P251,derived
E0015693,N0015941,N0015705,343.172258,343.127946,6.674544,7.046248,44.311656,1200,GRP,0.1,0.075,table11,dod,1.6569,merrimack,48480.6789,938.978976,1.166654,0.66953,velocity,trunk main,P321,drafted
E0015694,N0015942,N0015705,348.584674,348.464449,1.55,1.709746,24.045078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P321,drafted
E0015695,N0015943,N0015720,347.695326,347.405843,1.573382,1.574412,25.172391,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,2.563,0.107447,0.240177,0.045171,tractive,lateral,P321,drafted
E0015696,N0015944,N0015737,341.946865,341.75684,6.527531,7.002804,38.005006,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.3365,1.492102,0.418207,0.185897,tractive,main,P321,drafted
E0015697,N0015945,N0015946,343.732257,343.432257,5.94206,5.831384,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.2787,merrimack,172.1522,6.548971,0.643118,0.393895,tractive,main,P321,drafted
E0015698,N0015946,N0015947,343.432257,343.132257,5.831384,5.652655,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.2689,merrimack,176.4713,6.693324,0.646946,0.398594,tractive,main,P321,drafted
E0015699,N0015947,N0015737,343.132257,343.090165,5.652655,5.669479,4.430753,200,PVC-U,0.95,0.5,table11,minimum,3.2689,merrimack,176.4713,6.693824,0.817435,0.335387,velocity,main,P321,drafted
E0015700,N0015948,N0015949,339.898563,339.678563,11.181821,10.776119,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,39.9044,1.678689,0.448253,0.192279,tractive,lateral,P311,drafted
E0015701,N0015949,N0015950,339.678563,339.458563,10.776119,9.750788,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,46.7222,1.964844,0.470057,0.20763,tractive,lateral,P311,drafted
E0015702,N0015950,N0015768,339.458563,339.401311,9.750788,9.579921,10.409424,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,46.7222,1.965178,0.470081,0.207647,tractive,lateral,P311,drafted
E0015703,N0015951,N0015952,418.191423,418.026171,1.553023,2.3271,33.050339,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P250,derived
E0015704,N0015952,N0015953,418.026171,417.985137,2.3271,2.509034,6.83903,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.000275,0.019239,0.004511,tractive,lateral,P250,derived
E0015705,N0015953,N0015954,417.985137,417.903233,2.509034,2.898647,16.380779,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000332,0.019807,0.005017,tractive,lateral,P250,derived
E0015706,N0015954,N0015955,417.903233,417.847447,2.898647,3.130458,11.157214,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000469,0.023181,0.005688,tractive,lateral,P250,derived
E0015707,N0015955,N0015956,417.847447,417.805683,3.130458,3.30122,8.352834,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000562,0.025122,0.006083,tractive,lateral,P250,derived
E0015708,N0015956,N0015957,417.805683,417.6964,3.30122,3.626904,21.856648,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000632,0.026449,0.006356,tractive,lateral,P250,derived
E0015709,N0015957,N0015772,417.6964,417.58811,3.626904,3.745111,21.657872,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000814,0.029502,0.006997,tractive,lateral,P250,derived
E0015710,N0015958,N0015959,420.679956,420.380395,1.553198,3.219489,59.912188,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P250,derived
E0015711,N0015959,N0015960,420.380395,420.179956,3.219489,4.232886,40.087812,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000499,0.023832,0.00582,tractive,lateral,P250,derived
E0015712,N0015960,N0015961,420.179956,420.076637,4.232886,4.017785,20.663899,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000833,0.029794,0.007059,tractive,lateral,P250,derived
E0015713,N0015961,N0015962,420.076637,420.034467,4.017785,4.034075,6.024216,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.001006,0.036042,0.007051,tractive,lateral,P250,derived
E0015714,N0015962,N0015963,420.034467,419.867908,4.034075,3.974072,33.311885,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001056,0.032934,0.007735,tractive,lateral,P250,derived
E0015715,N0015963,N0015964,419.867908,419.67656,3.974072,1.719222,38.26948,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001333,0.036277,0.008472,tractive,lateral,P250,derived
E0015716,N0015964,N0015965,419.67656,419.484159,1.719222,1.555147,16.73052,200,PVC-U,1.15,0.5,ground,minimum,3.6221,held,0.0,0.001652,0.052031,0.007684,tractive,lateral,P250,derived
E0015717,N0015965,N0015966,419.484159,419.434672,1.555147,1.604299,9.897444,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001792,0.040921,0.009525,tractive,lateral,P250,derived
E0015718,N0015966,N0015967,419.434672,419.271751,1.604299,1.997445,32.584284,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001874,0.041665,0.009697,tractive,lateral,P250,derived
E0015719,N0015967,N0015968,419.271751,419.101067,1.997445,2.793739,34.136787,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002146,0.043986,0.010238,tractive,lateral,P250,derived
E0015720,N0015968,N0015969,419.101067,418.915713,2.793739,3.49008,37.070812,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00243,0.046208,0.010764,tractive,lateral,P250,derived
E0015721,N0015969,N0015970,418.915713,418.874454,3.49008,3.517087,7.501564,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.002739,0.05,0.011062,tractive,lateral,P250,derived
E0015722,N0015970,N0015971,418.874454,418.832968,3.517087,3.506022,5.926622,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.002802,0.054649,0.010583,tractive,lateral,P250,derived
E0015723,N0015971,N0015972,418.832968,418.632285,3.506022,3.16282,40.136533,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002851,0.049204,0.011484,tractive,lateral,P250,derived
E0015724,N0015972,N0015772,418.632285,418.404544,3.16282,2.928678,45.548271,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003185,0.051375,0.012015,tractive,lateral,P250,derived
E0015725,N0015973,N0015974,345.844714,345.600613,4.781751,4.696049,48.820242,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408811,0.279341,0.100712,tractive,lateral,P311,provisional
E0015726,N0015974,N0015975,345.600613,345.44806,4.696049,4.43222,30.510599,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499753,0.297755,0.11058,tractive,lateral,P311,provisional
E0015727,N0015975,N0015976,345.44806,345.40806,4.43222,4.431235,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,14.4406,0.607454,0.402917,0.102774,tractive,lateral,P311,provisional
E0015728,N0015976,N0015977,345.40806,345.199822,4.431235,4.637,41.647495,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.4406,0.607488,0.316682,0.121157,tractive,lateral,P311,provisional
E0015729,N0015977,N0015978,345.199822,344.999822,4.637,3.76211,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.262,0.684192,0.328729,0.128123,tractive,lateral,P311,provisional
E0015730,N0015978,N0015979,344.999822,344.953057,3.76211,3.794959,9.353028,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.7452,0.746705,0.337844,0.133516,tractive,lateral,P311,provisional
E0015731,N0015979,N0015768,344.953057,344.5886,3.794959,4.392632,72.891454,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.825,0.792051,0.344116,0.13729,tractive,lateral,P311,provisional
E0015732,N0015980,N0015775,346.918672,346.086757,1.555052,1.564977,83.191567,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.247656,0.051807,tractive,lateral,P311,derived
E0015733,N0015981,N0015982,337.905689,337.43752,10.544751,10.578807,93.633684,200,PVC-U,0.5,0.5,table11,minimum,3.3591,merrimack,140.9065,5.498456,0.612856,0.358602,tractive,main,P311,drafted
E0015734,N0015982,N0015775,337.43752,337.19654,10.578807,10.455194,48.196119,200,PVC-U,0.5,0.5,table11,minimum,3.3529,merrimack,143.0661,5.57297,0.615157,0.361177,tractive,main,P311,drafted
E0015735,N0015983,N0015776,342.999991,342.578047,3.282968,4.652269,84.388876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.1181,1.684425,0.433861,0.197178,tractive,lateral,P311,provisional
E0015736,N0015984,N0015985,341.083007,340.647356,4.497346,5.975569,87.130138,200,PVC-U,0.5,0.5,table11,minimum,3.5339,merrimack,92.6535,3.801921,0.551965,0.295877,tractive,main,P311,provisional
E0015737,N0015985,N0015986,340.647356,340.408007,5.975569,6.836073,47.869862,200,PVC-U,0.5,0.5,table11,minimum,3.5192,merrimack,95.8929,3.918866,0.556799,0.300511,tractive,main,P311,provisional
E0015738,N0015986,N0015776,340.408007,339.951796,6.836073,7.278521,91.242224,200,PVC-U,0.5,0.5,table11,minimum,3.4915,merrimack,102.3716,4.1503,0.566039,0.309521,tractive,main,P311,provisional
E0015739,N0015987,N0015988,344.926817,344.776817,1.559176,3.783852,30.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P311,provisional
E0015740,N0015988,N0015790,344.776817,344.566812,3.783852,3.158499,42.000992,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31712,0.257522,0.089549,tractive,lateral,P311,provisional
E0015741,N0015989,N0015990,342.820376,342.695376,4.964475,4.385587,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272281,0.245173,0.083482,tractive,lateral,P311,provisional
E0015742,N0015990,N0015790,342.695376,342.58297,4.385587,5.142341,22.481262,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317757,0.257688,0.089632,tractive,lateral,P311,provisional
E0015743,N0015991,N0015992,344.946034,343.526034,1.551403,1.561521,40.0,200,PVC-U,3.55,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.26085,0.023922,tractive,lateral,P249,drafted
E0015744,N0015992,N0015993,343.48399,341.50399,1.603565,1.607826,40.0,200,PVC-U,4.95,0.5,cover_min,minimum,3.6221,held,2.1596,0.090868,0.370943,0.030141,tractive,lateral,P249,drafted
E0015745,N0015993,N0015808,341.483007,341.341958,1.62881,1.574913,10.448075,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,3.2393,0.136468,0.274758,0.048466,tractive,lateral,P249,drafted
E0015746,N0015994,N0015995,345.100862,344.926849,1.559814,1.560028,6.692776,200,PVC-U,2.6,0.5,cover_min,minimum,3.6221,held,3.5785,0.150021,0.354146,0.043543,tractive,lateral,P249,derived
E0015747,N0015995,N0015996,344.920516,344.22816,1.566361,1.561543,14.12972,200,PVC-U,4.9,0.5,cover_min,minimum,3.6221,held,6.0773,0.25483,0.523435,0.047817,tractive,lateral,P249,derived
E0015748,N0015996,N0015997,344.221592,342.939399,1.568111,1.558922,19.575462,200,PVC-U,6.55,0.5,cover_min,minimum,3.6221,held,11.1736,0.468601,0.705771,0.058941,tractive,lateral,P249,derived
E0015749,N0015997,N0015998,342.928422,342.540192,1.5699,1.562255,7.325086,200,PVC-U,5.3,0.5,cover_min,minimum,3.6221,held,13.6724,0.573517,0.701376,0.067847,tractive,lateral,P249,derived
E0015750,N0015998,N0015808,342.405113,341.217388,1.697334,1.699482,41.67456,200,PVC-U,2.85,0.5,cover_min,minimum,3.6221,held,13.6724,0.573578,0.567416,0.078322,tractive,lateral,P249,derived
E0015751,N0015999,N0016000,339.651336,339.351336,5.23761,4.610578,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.4542,1.575145,0.42514,0.190847,tractive,main,P249,drafted
E0015752,N0016000,N0016001,339.351336,339.051336,4.610578,3.982111,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.6112,1.875686,0.448159,0.207814,tractive,main,P249,drafted
E0015753,N0016001,N0015808,339.051336,338.978327,3.982111,3.938543,14.601894,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.691,1.921454,0.451418,0.210284,tractive,main,P249,drafted
E0015754,N0016002,N0015815,332.047992,331.92849,1.55,1.765602,23.900472,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P294,provisional
E0015755,N0016003,N0015815,332.153634,331.870187,1.75521,1.823905,56.68959,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P294,provisional
E0015756,N0016004,N0016005,319.881866,319.556866,1.550751,2.176929,65.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P347,provisional
E0015757,N0016005,N0016006,319.556866,318.993365,2.176929,1.56587,51.227402,200,PVC-U,1.1,0.5,ground,minimum,3.6221,held,0.0,0.000542,0.031889,0.005063,tractive,lateral,P347,provisional
E0015758,N0016006,N0016007,318.993365,318.374411,1.56587,1.570016,68.772598,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,0.0,0.000969,0.038495,0.006581,tractive,lateral,P347,provisional
E0015759,N0016007,N0016008,318.374411,318.124411,1.570016,2.766366,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001542,0.038505,0.008973,tractive,lateral,P347,provisional
E0015760,N0016008,N0016009,318.124411,317.874411,2.766366,4.377877,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001958,0.042404,0.009868,tractive,lateral,P347,provisional
E0015761,N0016009,N0016010,317.874411,317.574411,4.377877,4.629934,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002375,0.045792,0.010665,tractive,lateral,P347,provisional
E0015762,N0016010,N0016011,317.574411,317.274411,4.629934,5.017184,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002875,0.049365,0.011524,tractive,lateral,P347,provisional
E0015763,N0016011,N0015834,317.274411,317.232884,5.017184,5.056942,4.15278,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,0.0,0.003375,0.066105,0.010553,tractive,lateral,P347,provisional
E0015764,N0016012,N0015873,321.980701,321.901644,1.55,1.672087,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P323,provisional
E0015765,N0016013,N0015873,316.355738,316.249436,7.292731,7.324294,21.260292,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.4059,1.288849,0.399947,0.173201,tractive,main,P323,provisional
E0015766,N0016014,N0016015,321.053786,320.760443,1.553056,2.333184,58.668561,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.6745,0.279811,0.247343,0.084535,tractive,lateral,P323,provisional
E0015767,N0016015,N0016016,320.760443,320.690443,2.333184,2.304002,14.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.8993,0.37357,0.271414,0.096591,tractive,lateral,P323,provisional
E0015768,N0016016,N0015874,320.690443,320.489633,2.304002,2.894858,40.162171,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.6409,0.404777,0.278459,0.10025,tractive,lateral,P323,provisional
E0015769,N0016017,N0016018,320.211097,320.011097,2.90783,3.200176,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.1241,0.470485,0.292112,0.107512,tractive,main,P323,provisional
E0015770,N0016018,N0016019,320.011097,319.811097,3.200176,3.772673,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.1241,0.470818,0.292177,0.107547,tractive,main,P323,provisional
E0015771,N0016019,N0016020,319.811097,319.71461,3.772673,4.045705,19.297533,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.1241,0.471152,0.292243,0.107583,tractive,main,P323,provisional
E0015772,N0016020,N0016021,319.71461,319.572307,4.045705,4.140065,28.460499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.1241,0.471312,0.292275,0.1076,tractive,main,P323,provisional
E0015773,N0016021,N0015882,319.572307,319.505039,4.140065,4.187985,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.1241,0.47155,0.292321,0.107625,tractive,main,P323,provisional
E0015774,N0016022,N0016023,322.177295,322.071229,1.550091,1.561186,21.213203,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P323,provisional
E0015775,N0016023,N0016024,322.071229,321.926143,1.561186,1.583653,29.017236,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062357,0.150486,0.042902,tractive,lateral,P323,provisional
E0015776,N0016024,N0016025,321.926143,321.81844,1.583653,1.681438,21.540659,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.124779,0.189912,0.058526,tractive,lateral,P323,provisional
