Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0015777,N0016025,N0016026,321.81844,321.758232,1.681438,1.885964,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.124959,0.190003,0.058564,tractive,lateral,P323,provisional
E0015778,N0016026,N0016027,321.758232,321.669632,1.885964,1.99736,17.720045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.708,0.156149,0.204514,0.064774,tractive,lateral,P323,provisional
E0015779,N0016027,N0015882,321.669632,321.59185,1.99736,2.101174,15.556349,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.708,0.156297,0.204578,0.064802,tractive,lateral,P323,provisional
E0015780,N0016028,N0015885,314.047961,313.951915,1.55,1.695852,19.209373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P359,provisional
E0015781,N0016029,N0016030,314.073779,314.032548,1.55,1.580306,4.123106,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,2.2248,0.09327,0.218392,0.043783,tractive,lateral,P359,provisional
E0015782,N0016030,N0016031,314.032548,313.990122,1.580306,1.620779,8.485281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.124395,0.189718,0.058445,tractive,lateral,P359,provisional
E0015783,N0016031,N0015885,313.990122,313.908728,1.620779,1.739038,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.124465,0.189754,0.05846,tractive,lateral,P359,provisional
E0015784,N0016032,N0016033,309.132302,309.032302,4.490287,6.309037,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003101,0.050844,0.011885,tractive,lateral,P369,provisional
E0015785,N0016033,N0015895,309.032302,308.942015,6.309037,6.545626,18.057483,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003268,0.051891,0.012142,tractive,lateral,P369,provisional
E0015786,N0016034,N0016035,306.501229,306.293356,3.588859,3.500162,41.574593,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.01266,0.086123,0.021405,tractive,main,P369,provisional
E0015787,N0016035,N0016036,306.293356,305.993356,3.500162,4.003256,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.013007,0.086969,0.021654,tractive,main,P369,provisional
E0015788,N0016036,N0016037,305.993356,305.693356,4.003256,4.196537,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.013507,0.088161,0.022007,tractive,main,P369,provisional
E0015789,N0016037,N0016038,305.693356,305.626229,4.196537,4.288932,13.425407,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.014007,0.089323,0.022352,tractive,main,P369,provisional
E0015790,N0016038,N0016039,305.626229,305.351229,4.288932,5.119352,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.014118,0.089578,0.022428,tractive,main,P369,provisional
E0015791,N0016039,N0016040,305.351229,305.234976,5.119352,6.473459,23.250667,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.014577,0.090615,0.022738,tractive,main,P369,provisional
E0015792,N0016040,N0016041,305.234976,304.873422,6.473459,6.536429,72.310732,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.014771,0.091046,0.022867,tractive,main,P369,provisional
E0015793,N0016041,N0016042,304.873422,304.601229,6.536429,5.693296,54.438601,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.015373,0.092361,0.023262,tractive,main,P369,provisional
E0015794,N0016042,N0016043,304.601229,304.251229,5.693296,5.862998,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.015827,0.093329,0.023555,tractive,main,P369,provisional
E0015795,N0016043,N0016044,304.251229,303.901229,5.862998,6.240403,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.01641,0.094545,0.023925,tractive,main,P369,provisional
E0015796,N0016044,N0016045,303.901229,303.861229,6.240403,6.147041,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.016993,0.112171,0.021841,tractive,main,P369,provisional
E0015797,N0016045,N0016046,303.861229,303.723724,6.147041,6.31015,27.500995,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.048125,0.137759,0.038251,tractive,main,P369,provisional
E0015798,N0016046,N0016047,303.723724,303.323724,6.31015,7.279608,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.048354,0.137984,0.038331,tractive,main,P369,provisional
E0015799,N0016047,N0016048,303.323724,302.923724,7.279608,7.906324,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.049021,0.138633,0.038564,tractive,main,P369,provisional
E0015800,N0016048,N0016049,302.923724,302.523724,7.906324,8.624134,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.049688,0.139276,0.038795,tractive,main,P369,provisional
E0015801,N0016049,N0016050,302.523724,302.467477,8.624134,8.766318,11.249335,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.050354,0.139912,0.039024,tractive,main,P369,provisional
E0015802,N0016050,N0016051,302.467477,302.117477,8.766318,9.423752,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.050448,0.140001,0.039056,tractive,main,P369,provisional
E0015803,N0016051,N0015892,302.117477,301.754572,9.423752,9.865759,72.581149,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.113212,0.183875,0.056016,tractive,main,P369,provisional
E0015804,N0016052,N0015911,389.848535,389.787708,1.715857,1.897809,12.165525,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000454,0.022846,0.00562,tractive,lateral,P339,provisional
E0015805,N0016053,N0016054,313.363879,312.593879,1.55,1.576561,55.0,200,PVC-U,1.4,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P369,provisional
E0015806,N0016054,N0016055,312.593879,312.243879,1.576561,2.014635,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000458,0.022936,0.005639,tractive,lateral,P369,provisional
E0015807,N0016055,N0016056,312.243879,311.893879,2.014635,2.308086,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001042,0.032751,0.007695,tractive,lateral,P369,provisional
E0015808,N0016056,N0016057,311.893879,311.643879,2.308086,2.693187,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001625,0.039334,0.009161,tractive,lateral,P369,provisional
E0015809,N0016057,N0016058,311.643879,311.393879,2.693187,3.712688,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002042,0.043123,0.010036,tractive,lateral,P369,provisional
E0015810,N0016058,N0015895,311.393879,311.301616,3.712688,4.186024,18.452642,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002458,0.046418,0.010814,tractive,lateral,P369,provisional
E0015811,N0016059,N0016060,387.574109,387.472867,3.19997,3.486057,20.248457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046889,0.136536,0.037814,tractive,lateral,P339,provisional
E0015812,N0016060,N0016061,387.472867,387.379861,3.486057,3.769492,18.601075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047058,0.136705,0.037874,tractive,lateral,P339,provisional
E0015813,N0016061,N0015911,387.379861,387.17633,3.769492,4.509187,40.706265,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09248,0.171872,0.051151,tractive,lateral,P339,provisional
E0015814,N0016062,N0016063,339.747751,339.289999,9.994498,11.349069,91.550331,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.1415,2.788794,0.504313,0.252906,tractive,main,P280,drafted
E0015815,N0016063,N0016064,349.089069,348.74682,1.55,2.787695,68.449669,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.2212,2.834824,0.506748,0.25499,tractive,main,P280,drafted
E0015816,N0016064,N0016065,348.74682,348.641078,2.787695,2.76035,21.148406,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.2212,2.835394,0.506778,0.255016,tractive,main,P248,drafted
E0015817,N0016065,N0016066,348.641078,348.54682,2.76035,2.710077,18.851594,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,69.0426,2.911928,0.510759,0.258447,tractive,main,P248,drafted
E0015818,N0016066,N0016067,348.54682,348.505654,2.710077,2.778922,6.333234,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,69.0426,2.912085,0.560848,0.241865,tractive,main,P248,drafted
E0015819,N0016067,N0016068,348.505654,348.187509,2.778922,4.42504,63.629043,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.864,2.988495,0.514661,0.261842,tractive,main,P248,drafted
E0015820,N0016068,N0016069,348.187509,348.147207,4.42504,4.518717,5.037723,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,74.6669,3.148452,0.617925,0.238659,tractive,main,P248,drafted
E0015821,N0016069,N0016070,348.147207,347.847207,4.518717,4.40972,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6211,merrimack,75.7467,3.192893,0.524715,0.270727,tractive,main,P248,drafted
E0015822,N0016070,N0016071,347.847207,347.547207,4.40972,4.363407,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6149,merrimack,76.8265,3.233138,0.526636,0.272447,tractive,main,P248,drafted
E0015823,N0016071,N0016072,347.547207,347.504289,4.363407,4.367415,6.602831,200,PVC-U,0.65,0.5,table11,minimum,3.6149,merrimack,76.8265,3.233638,0.578428,0.254868,tractive,main,P248,drafted
E0015824,N0016072,N0016073,347.504289,347.204289,4.367415,4.194637,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6149,merrimack,76.8265,3.233693,0.526662,0.272471,tractive,main,P248,drafted
E0015825,N0016073,N0016074,347.204289,346.904289,4.194637,3.948983,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6149,merrimack,76.8265,3.234193,0.526686,0.272492,tractive,main,P248,drafted
E0015826,N0016074,N0015921,346.904289,346.863241,3.948983,3.946024,4.104778,200,PVC-U,1.0,0.5,table11,minimum,3.6088,merrimack,77.9062,3.274371,0.676685,0.230119,tractive,main,P248,drafted
E0015827,N0016075,N0016076,346.02233,345.94143,2.727639,3.235786,16.180089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9184,1.135113,0.384669,0.162948,tractive,main,P248,drafted
E0015828,N0016076,N0016077,345.94143,345.760516,3.235786,4.756025,36.182754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.9982,1.180515,0.389331,0.166042,tractive,main,P248,drafted
E0015829,N0016077,N0016078,345.760516,345.479664,4.756025,5.937878,56.17048,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.223,1.274087,0.39854,0.172242,tractive,main,P248,drafted
E0015830,N0016078,N0016079,345.479664,345.34553,5.937878,4.952016,26.826708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3028,1.319822,0.40286,0.175194,tractive,main,P248,drafted
E0015831,N0016079,N0016080,345.34553,345.254664,4.952016,4.443975,18.173292,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3028,1.320046,0.402881,0.175208,tractive,main,P248,drafted
E0015832,N0016080,N0016081,345.254664,345.104664,4.443975,4.650769,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3028,1.320197,0.402895,0.175218,tractive,main,P248,drafted
E0015833,N0016081,N0016082,345.104664,345.062016,4.650769,5.051906,5.686358,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,31.3028,1.320447,0.464602,0.15877,tractive,main,P248,drafted
E0015834,N0016082,N0016083,345.062016,344.940448,5.051906,6.7245,24.313642,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.0444,1.351585,0.405797,0.177215,tractive,main,P248,drafted
E0015835,N0016083,N0015921,344.940448,344.750098,6.7245,6.059167,38.069931,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.6074,1.459235,0.415384,0.183902,tractive,main,P248,drafted
E0015836,N0016084,N0016085,445.358167,444.838177,1.570453,1.605549,79.99842,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.213726,0.057219,tractive,lateral,P251,derived
E0015837,N0016085,N0016086,444.838177,444.278184,1.605549,1.570784,79.99897,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,5.3989,0.227003,0.259572,0.071002,tractive,lateral,P251,derived
E0015838,N0016086,N0016087,444.277766,443.877766,1.571202,1.616558,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,11.8776,0.499272,0.297664,0.11053,tractive,lateral,P251,derived
E0015839,N0016087,N0016088,443.877766,443.437766,1.616558,1.580819,80.0,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,15.1169,0.635741,0.332098,0.120986,tractive,lateral,P251,derived
E0015840,N0016088,N0015939,443.404647,443.202787,1.613938,1.586001,22.428878,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,16.1967,0.681675,0.402899,0.111188,tractive,lateral,P251,derived
E0015841,N0016089,N0016090,432.189616,432.135764,10.489278,10.610147,10.77033,200,PVC-U,0.5,0.5,table11,minimum,2.9294,merrimack,436.7643,14.862848,0.787344,0.641998,velocity,sub main,P251,provisional
E0015842,N0016090,N0016091,432.135764,432.093337,10.610147,10.730179,8.485281,200,PVC-U,0.5,0.5,table11,minimum,2.9294,merrimack,436.7643,14.862938,0.787345,0.642001,velocity,sub main,P251,provisional
E0015843,N0016091,N0016092,432.093337,431.795596,10.730179,11.374082,59.5483,200,PVC-U,0.5,0.5,table11,minimum,2.9268,merrimack,440.0036,14.959506,0.788362,0.644892,velocity,sub main,P251,provisional
E0015844,N0016092,N0016093,431.795596,431.618314,11.374082,11.738436,35.456372,200,PVC-U,0.5,0.5,table11,minimum,2.9224,merrimack,445.4025,15.12064,0.79003,0.649733,velocity,sub main,P251,provisional
E0015845,N0016093,N0015939,431.571255,431.376249,11.785495,13.412539,48.751518,250,PVC-U,0.4,0.375,table11,dod,2.9199,merrimack,448.6419,15.217205,0.733524,0.48201,tractive,sub main,P251,provisional
E0015846,N0016094,N0015941,343.253448,343.172258,6.424897,6.674544,81.189936,1200,GRP,0.1,0.075,table11,dod,1.6569,merrimack,48479.5991,938.959609,1.166649,0.66952,velocity,trunk main,P321,drafted
E0015847,N0016095,N0015941,348.172046,347.878683,1.55,1.968119,58.672666,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P321,provisional
E0015848,N0016096,N0016097,348.272291,347.984831,1.559496,1.672426,57.491949,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.2248,0.09327,0.172363,0.051346,tractive,lateral,P321,provisional
E0015849,N0016097,N0016098,347.984831,347.824205,1.672426,1.660048,32.12532,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.184284,0.215941,0.069837,tractive,lateral,P321,provisional
E0015850,N0016098,N0015945,347.824205,347.562991,1.660048,2.111326,52.242815,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.260909,0.241813,0.081863,tractive,lateral,P321,provisional
E0015851,N0016099,N0016100,345.377338,345.313049,5.720135,5.667267,12.85785,200,PVC-U,0.5,0.5,table11,minimum,3.3253,merrimack,153.1967,5.908369,0.625204,0.372622,tractive,main,P321,drafted
E0015852,N0016100,N0016101,345.313049,344.913049,5.667267,5.770697,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.3225,merrimack,154.2765,5.94499,0.626271,0.373858,tractive,main,P321,drafted
E0015853,N0016101,N0016102,344.913049,344.513049,5.770697,5.967908,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.3169,merrimack,156.436,6.018592,0.6284,0.376335,tractive,main,P321,drafted
E0015854,N0016102,N0016103,344.513049,344.421764,5.967908,6.008595,18.256952,200,PVC-U,0.5,0.5,table11,minimum,3.3141,merrimack,157.5158,6.05568,0.629465,0.377579,tractive,main,P321,drafted
E0015855,N0016103,N0016104,344.421764,344.121764,6.008595,6.025239,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3095,merrimack,159.3372,6.117201,0.631218,0.379637,tractive,main,P321,drafted
E0015856,N0016104,N0016105,344.121764,343.821764,6.025239,5.919355,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3041,merrimack,161.4968,6.190353,0.633284,0.382075,tractive,main,P321,drafted
E0015857,N0016105,N0015945,343.821764,343.732257,5.919355,5.94206,17.901487,200,PVC-U,0.5,0.5,table11,minimum,3.2933,merrimack,165.9464,6.340182,0.637451,0.387039,tractive,main,P321,drafted
E0015858,N0016106,N0016107,347.423243,347.173243,1.557439,1.619756,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.9012,0.121624,0.188306,0.057854,tractive,lateral,P321,provisional
E0015859,N0016107,N0016108,347.173243,346.923243,1.619756,1.683233,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0607,0.212576,0.226251,0.074535,tractive,lateral,P321,provisional
E0015860,N0016108,N0016109,346.923243,346.865567,1.683233,1.625949,11.535231,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1405,0.258259,0.241015,0.081481,tractive,lateral,P321,provisional
E0015861,N0016109,N0016110,346.865567,346.555496,1.625949,1.730485,62.014276,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1405,0.258356,0.241045,0.081495,tractive,lateral,P321,provisional
E0015862,N0016110,N0016111,346.555496,346.255496,1.730485,2.23065,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8821,0.289962,0.250203,0.085932,tractive,lateral,P321,provisional
E0015863,N0016111,N0016112,346.255496,345.955496,2.23065,2.939005,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8821,0.290462,0.250342,0.086,tractive,lateral,P321,provisional
E0015864,N0016112,N0016113,345.955496,345.655496,2.939005,2.935752,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2665,0.474767,0.292953,0.107967,tractive,lateral,P321,provisional
E0015865,N0016113,N0015944,345.655496,345.5301,2.935752,2.944296,25.079116,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.4261,0.565802,0.309669,0.117186,tractive,lateral,P321,provisional
E0015866,N0016114,N0016115,344.49153,344.09153,2.919084,3.449608,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.229647,0.232009,0.077213,tractive,lateral,P321,drafted
E0015867,N0016115,N0016116,344.09153,343.69153,3.449608,3.91104,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.275581,0.246129,0.083946,tractive,lateral,P321,drafted
E0015868,N0016116,N0016117,343.69153,343.61884,3.91104,3.979487,14.537897,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2203,0.307337,0.254939,0.088265,tractive,lateral,P321,drafted
E0015869,N0016117,N0016118,343.61884,343.40126,3.979487,4.334824,43.516124,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.5332,0.614035,0.317752,0.121768,tractive,lateral,P321,drafted
E0015870,N0016118,N0016119,343.40126,343.15126,4.334824,4.584824,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.5332,0.614397,0.317811,0.121802,tractive,lateral,P321,drafted
E0015871,N0016119,N0016120,343.15126,342.90126,4.584824,4.909959,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.5332,0.614814,0.317879,0.121841,tractive,lateral,P321,drafted
E0015872,N0016120,N0016121,342.90126,342.813363,4.909959,5.073051,17.579379,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.5332,0.615231,0.317947,0.12188,tractive,lateral,P321,drafted
E0015873,N0016121,N0016122,342.813363,342.491932,5.073051,5.716595,64.286188,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.5332,0.615377,0.31797,0.121893,tractive,lateral,P321,drafted
E0015874,N0016122,N0016123,342.491932,342.241932,5.716595,6.076,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.3474,0.817736,0.347554,0.13938,tractive,lateral,P321,drafted
E0015875,N0016123,N0016124,342.241932,341.991932,6.076,6.430767,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.4272,0.86342,0.35348,0.143019,tractive,lateral,P321,drafted
E0015876,N0016124,N0015944,341.991932,341.946865,6.430767,6.527531,9.01337,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.9104,0.926016,0.36124,0.147854,tractive,lateral,P321,drafted
E0015877,N0016125,N0016126,340.698816,340.478816,9.319495,9.258733,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,25.4638,1.071342,0.390737,0.154879,tractive,lateral,P311,drafted
E0015878,N0016126,N0016127,340.478816,340.066316,9.258733,11.198913,75.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,30.1863,1.269657,0.411688,0.168004,tractive,lateral,P311,drafted
E0015879,N0016127,N0015948,340.066316,339.898563,11.198913,11.181821,30.500549,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,32.3459,1.360816,0.420518,0.173703,tractive,lateral,P311,drafted
E0015880,N0016128,N0015948,348.014941,347.566025,1.55,3.514358,89.783214,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31687,0.257457,0.089517,tractive,lateral,P311,provisional
E0015881,N0016129,N0015981,338.13212,337.905689,9.643668,10.544751,45.286164,200,PVC-U,0.5,0.5,table11,minimum,3.5722,merrimack,84.7579,3.518242,0.539733,0.284387,tractive,main,P311,drafted
E0015882,N0016130,N0015981,343.443485,342.988017,6.12164,5.462422,91.093439,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7497,2.132686,0.465746,0.22135,tractive,lateral,P311,drafted
E0015883,N0016131,N0016132,347.095109,346.600304,1.764633,1.769264,17.671585,200,PVC-U,2.8,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.306153,0.0342,tractive,lateral,P311,provisional
E0015884,N0016132,N0016133,346.600304,346.500304,1.769264,3.530305,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090682,0.170746,0.050703,tractive,lateral,P311,provisional
E0015885,N0016133,N0016134,346.500304,346.400304,3.530305,4.126704,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136116,0.195459,0.06087,tractive,lateral,P311,provisional
E0015886,N0016134,N0016135,346.400304,346.150304,4.126704,4.35467,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181549,0.214887,0.069363,tractive,lateral,P311,provisional
E0015887,N0016135,N0016136,346.150304,345.900304,4.35467,4.666865,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.2725,0.245236,0.083513,tractive,lateral,P311,provisional
E0015888,N0016136,N0015973,345.900304,345.844714,4.666865,4.781751,11.118026,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318184,0.2578,0.089688,tractive,lateral,P311,provisional
E0015889,N0016137,N0016138,344.151662,343.720837,1.555918,1.688007,86.165012,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P311,provisional
E0015890,N0016138,N0016139,343.720837,343.68057,1.688007,1.719119,3.834988,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,4.3191,0.181787,0.277353,0.05843,tractive,lateral,P311,provisional
E0015891,N0016139,N0016140,343.68057,343.38057,1.719119,2.517471,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31762,0.257653,0.089614,tractive,lateral,P311,provisional
E0015892,N0016140,N0016141,343.38057,343.08057,2.517471,3.132901,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680258,0.328135,0.127775,tractive,lateral,P311,provisional
E0015893,N0016141,N0015983,343.08057,342.999991,3.132901,3.282968,16.115713,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.771292,0.341278,0.135576,tractive,lateral,P311,provisional
E0015894,N0016142,N0015983,345.563665,344.696158,1.5516,1.586801,82.619674,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,12.6548,0.530524,0.392503,0.095405,tractive,lateral,P311,provisional
E0015895,N0016143,N0016144,341.98038,341.767923,4.127591,4.895315,42.491406,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.2284,2.40724,0.48285,0.235017,tractive,main,P311,drafted
E0015896,N0016144,N0016145,341.767923,341.50538,4.895315,5.097342,52.508594,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.4677,2.543396,0.490789,0.241535,tractive,main,P311,drafted
E0015897,N0016145,N0016146,341.50538,341.288393,5.097342,4.87158,43.397319,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.7071,2.679635,0.498414,0.247905,tractive,main,P311,drafted
E0015898,N0016146,N0015984,341.288393,341.083007,4.87158,4.497346,41.077351,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.8667,2.770531,0.503339,0.252076,tractive,main,P311,drafted
E0015899,N0016147,N0016148,344.494903,344.219903,1.552033,2.164069,55.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.5439,0.274339,0.24577,0.083772,tractive,lateral,P311,derived
E0015900,N0016148,N0016149,344.219903,343.819903,2.164069,1.573835,50.0,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,11.2665,0.472779,0.344383,0.096421,tractive,lateral,P311,derived
E0015901,N0016149,N0016150,343.808974,343.558974,1.584764,1.582444,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,15.9891,0.671178,0.326756,0.12697,tractive,lateral,P311,derived
E0015902,N0016150,N0016151,343.558974,343.518974,1.582444,1.606789,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,18.1486,0.762129,0.400568,0.120479,tractive,lateral,P311,derived
E0015903,N0016151,N0016152,343.518974,343.268974,1.606789,2.219002,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.2284,0.807438,0.346185,0.138546,tractive,lateral,P311,derived
E0015904,N0016152,N0016153,343.268974,343.018974,2.219002,2.300301,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.388,0.898389,0.357864,0.145741,tractive,lateral,P311,derived
E0015905,N0016153,N0016154,343.018974,342.946424,2.300301,2.205278,14.50993,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.4678,0.944073,0.363407,0.149219,tractive,lateral,P311,derived
E0015906,N0016154,N0015984,342.946424,342.725844,2.205278,2.854508,44.116009,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.7071,1.079995,0.378822,0.15911,tractive,lateral,P311,derived
E0015907,N0016155,N0015989,346.403254,346.06417,1.719519,1.720681,27.126723,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P311,provisional
E0015908,N0016156,N0016157,343.091449,342.941449,1.55,2.557056,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P311,provisional
E0015909,N0016157,N0015989,342.941449,342.820376,2.557056,4.964475,24.214567,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226586,0.230999,0.076741,tractive,lateral,P311,provisional
E0015910,N0016158,N0016159,340.064213,339.939213,5.600643,4.821072,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.226497,0.393921,0.169117,tractive,lateral,P249,drafted
E0015911,N0016159,N0016160,339.939213,339.84845,4.821072,5.071472,18.152554,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.271972,0.398337,0.172105,tractive,lateral,P249,drafted
E0015912,N0016160,N0015999,339.84845,339.651336,5.071472,5.23761,39.422692,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.135,1.393748,0.409617,0.179863,tractive,lateral,P249,drafted
E0015913,N0016161,N0016013,316.472891,316.355738,7.457834,7.292731,23.430749,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.9227,1.225457,0.393819,0.169048,tractive,main,P323,provisional
E0015914,N0016162,N0016163,322.382676,322.226391,1.586563,1.645283,31.256999,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.000181,0.014821,0.004061,tractive,lateral,P323,provisional
E0015915,N0016163,N0016164,322.226391,322.131391,1.645283,1.687365,19.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031531,0.119041,0.031763,tractive,lateral,P323,provisional
E0015916,N0016164,N0016165,322.131391,321.987082,1.687365,1.83912,28.861739,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03169,0.11925,0.031833,tractive,lateral,P323,provisional
E0015917,N0016165,N0016013,321.987082,321.881607,1.83912,1.766861,21.095023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03193,0.119563,0.031938,tractive,lateral,P323,provisional
E0015918,N0016166,N0016017,321.101522,321.061481,2.000468,2.057446,7.28011,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,6.6745,0.2813,0.256072,0.082867,tractive,main,P323,provisional
E0015919,N0016167,N0016168,320.92511,320.864282,1.922516,1.987769,12.165525,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.125754,0.190403,0.058732,tractive,lateral,P323,provisional
E0015920,N0016168,N0016169,320.864282,320.397779,1.987769,2.722643,93.300589,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.125855,0.190453,0.058753,tractive,lateral,P323,provisional
E0015921,N0016169,N0016017,320.397779,320.211097,2.722643,2.90783,37.336309,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.708,0.157723,0.20519,0.065069,tractive,lateral,P323,provisional
E0015922,N0016170,N0016171,390.045398,389.908743,1.55,1.558878,21.023796,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P339,provisional
E0015923,N0016171,N0016052,389.908743,389.848535,1.558878,1.715857,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000175,0.014576,0.004015,tractive,lateral,P339,provisional
E0015924,N0016172,N0016052,390.799025,389.975989,1.581773,1.588403,21.377558,200,PVC-U,3.85,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P339,provisional
E0015925,N0016173,N0016174,311.134428,310.854428,1.706911,1.710482,40.0,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P369,provisional
E0015926,N0016174,N0016175,310.854428,310.704428,1.710482,2.673532,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000333,0.019834,0.005022,tractive,lateral,P369,provisional
E0015927,N0016175,N0016176,310.704428,310.504428,2.673532,2.102902,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000583,0.02553,0.006167,tractive,lateral,P369,provisional
E0015928,N0016176,N0016032,310.504428,310.203841,2.102902,3.418748,60.117554,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000917,0.031035,0.007324,tractive,lateral,P369,provisional
E0015929,N0016177,N0016178,311.438497,311.188497,1.557231,2.217296,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P369,provisional
E0015930,N0016178,N0016179,311.188497,310.938497,2.217296,2.697795,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000417,0.021986,0.005448,tractive,lateral,P369,provisional
E0015931,N0016179,N0016032,310.938497,310.847962,2.697795,2.774627,18.106931,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000833,0.029794,0.007059,tractive,lateral,P369,provisional
E0015932,N0016180,N0016032,309.551784,309.132302,1.551976,4.490287,83.896343,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P369,provisional
E0015933,N0016181,N0016059,389.388366,389.075493,1.695008,1.698585,28.442925,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P339,provisional
E0015934,N0016182,N0016183,388.056248,387.9503,2.099514,2.267626,21.18962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000581,0.025492,0.006159,tractive,lateral,P339,provisional
E0015935,N0016183,N0016184,387.9503,387.713393,2.267626,2.823869,47.381431,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000758,0.028615,0.006809,tractive,lateral,P339,provisional
E0015936,N0016184,N0016059,387.713393,387.574109,2.823869,3.19997,27.856777,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04642,0.136066,0.037646,tractive,lateral,P339,provisional
E0015937,N0016185,N0016034,309.581645,308.372384,1.697194,1.717704,93.020086,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P369,provisional
E0015938,N0016186,N0016034,306.965033,306.501229,2.885858,3.588859,92.760756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008084,0.073099,0.017693,tractive,main,P369,provisional
E0015939,N0016187,N0016188,309.730886,309.280886,1.651133,1.697965,90.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P369,provisional
E0015940,N0016188,N0016189,309.280886,308.830886,1.697965,1.740799,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00075,0.028484,0.006782,tractive,lateral,P369,provisional
E0015941,N0016189,N0016190,308.830886,308.380886,1.740799,1.973209,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0015,0.038074,0.008875,tractive,lateral,P369,provisional
E0015942,N0016190,N0016191,308.380886,307.930886,1.973209,2.166678,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00225,0.044821,0.010435,tractive,lateral,P369,provisional
E0015943,N0016191,N0016034,307.930886,307.890352,2.166678,2.199736,3.377886,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,0.0,0.003,0.067008,0.009667,tractive,lateral,P369,provisional
E0015944,N0016192,N0016075,346.385993,346.234994,2.616387,2.514975,30.199817,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.8912,0.796065,0.344659,0.137619,tractive,main,P248,drafted
E0015945,N0016193,N0016194,347.711305,347.578511,1.554686,1.894297,26.558697,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P248,drafted
E0015946,N0016194,N0016195,347.504964,347.123907,1.967844,1.799951,76.211385,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.8214,0.076579,0.161316,0.047012,tractive,lateral,P248,drafted
E0015947,N0016195,N0016196,347.123907,346.810592,1.799951,2.213029,62.663155,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.167748,0.209388,0.066915,tractive,lateral,P248,drafted
E0015948,N0016196,N0016197,346.810592,346.687758,2.213029,2.467638,24.566763,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.19936,0.221564,0.072384,tractive,lateral,P248,drafted
E0015949,N0016197,N0016198,346.687758,346.52977,2.467638,1.717636,31.597663,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.199565,0.221638,0.072418,tractive,lateral,P248,drafted
E0015950,N0016198,N0016199,346.527708,346.245079,1.719698,1.556526,23.55242,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,7.2856,0.307276,0.344742,0.071922,tractive,lateral,P248,drafted
E0015951,N0016199,N0016200,346.245079,346.138381,1.556526,1.5515,4.849917,200,PVC-U,2.2,0.5,ground,minimum,3.6221,held,7.2856,0.307472,0.424281,0.06253,tractive,lateral,P248,drafted
E0015952,N0016200,N0016075,346.138381,346.02233,1.5515,2.727639,23.210091,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2856,0.307513,0.254986,0.088289,tractive,lateral,P248,drafted
E0015953,N0016201,N0016202,348.616946,348.516869,1.554562,1.558112,18.19582,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.13935,0.036427,tractive,lateral,P280,drafted
E0015954,N0016202,N0016062,348.432868,348.085532,1.642114,1.656716,57.889279,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,2.563,0.107599,0.192455,0.052489,tractive,lateral,P280,drafted
E0015955,N0016203,N0016204,340.228067,340.028067,8.922721,9.58613,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.6773,2.558287,0.491637,0.242238,tractive,main,P280,drafted
E0015956,N0016204,N0016205,340.028067,339.828067,9.58613,9.740049,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.4189,2.589711,0.493415,0.243717,tractive,main,P280,drafted
E0015957,N0016205,N0016062,339.828067,339.747751,9.740049,9.994498,16.063166,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.4189,2.590044,0.493434,0.243732,tractive,main,P280,drafted
E0015958,N0016206,N0016207,435.862694,435.789893,6.880806,6.923608,14.56022,200,PVC-U,0.5,0.5,table11,minimum,3.0586,merrimack,305.7073,10.859484,0.733575,0.525106,tractive,sub main,P251,provisional
E0015959,N0016207,N0016208,435.789893,435.517083,6.923608,7.122535,54.561891,200,PVC-U,0.5,0.5,table11,minimum,3.0573,merrimack,306.7871,10.893198,0.734129,0.526088,tractive,sub main,P251,provisional
E0015960,N0016208,N0016089,435.517083,435.442753,7.122535,7.236141,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.056,merrimack,307.8669,10.927231,0.734687,0.527079,tractive,sub main,P251,provisional
E0015961,N0016209,N0016210,432.803493,432.749642,9.350163,9.403587,10.77033,200,PVC-U,0.5,0.5,table11,minimum,3.399,merrimack,127.8176,5.043787,0.598231,0.342612,tractive,main,P251,provisional
E0015962,N0016210,N0016211,432.749642,432.639983,9.403587,9.695314,21.931712,200,PVC-U,0.5,0.5,table11,minimum,3.399,merrimack,127.8176,5.043877,0.598234,0.342615,tractive,main,P251,provisional
E0015963,N0016211,N0016212,432.639983,432.378258,9.695314,10.274299,52.345009,200,PVC-U,0.5,0.5,table11,minimum,3.399,merrimack,127.8176,5.04406,0.59824,0.342621,tractive,main,P251,provisional
E0015964,N0016212,N0016213,432.378258,432.338217,10.274299,10.420389,7.28011,200,PVC-U,0.55,0.5,table11,minimum,3.399,merrimack,127.8176,5.044496,0.619289,0.334095,tractive,main,P251,provisional
E0015965,N0016213,N0016089,432.338217,432.189616,10.420389,10.489278,27.018512,200,PVC-U,0.55,0.5,uniform,minimum,3.3955,merrimack,128.8974,5.081877,0.620581,0.33539,tractive,main,P251,provisional
E0015966,N0016214,N0016094,343.294976,343.253448,6.448219,6.424897,16.611224,1200,GRP,0.25,0.075,table11,minimum,1.6575,merrimack,48320.7421,936.27032,1.67286,0.495969,velocity,trunk main,P321,drafted
E0015967,N0016215,N0016216,347.091856,346.83146,3.075869,3.127341,52.079167,200,PVC-U,0.5,0.5,table11,minimum,3.385,merrimack,132.2555,5.188925,0.603014,0.347771,tractive,main,P321,provisional
E0015968,N0016216,N0016094,346.83146,346.450524,3.127341,3.227821,76.187295,200,PVC-U,0.5,0.5,table11,minimum,3.3751,merrimack,135.4949,5.30075,0.606625,0.35171,tractive,main,P321,provisional
E0015969,N0016217,N0016218,347.622302,347.322305,1.55,1.812064,59.999547,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0246,0.210642,0.225578,0.074225,tractive,lateral,P321,drafted
E0015970,N0016218,N0016219,347.322305,347.022305,1.812064,2.267002,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0246,0.211142,0.225752,0.074305,tractive,lateral,P321,drafted
E0015971,N0016219,N0016220,347.022305,346.98153,2.267002,2.33274,3.261998,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,5.0246,0.211642,0.309499,0.060126,tractive,lateral,P321,drafted
E0015972,N0016220,N0016221,346.98153,346.902624,2.33274,2.429285,15.781162,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0246,0.21167,0.225936,0.07439,tractive,lateral,P321,drafted
E0015973,N0016221,N0016222,346.902624,346.723425,2.429285,2.724024,35.839767,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3112,0.349586,0.265708,0.093671,tractive,lateral,P321,drafted
E0015974,N0016222,N0016223,346.723425,346.473425,2.724024,3.010645,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.8327,0.74905,0.338175,0.133714,tractive,lateral,P321,drafted
E0015975,N0016223,N0016224,346.473425,346.223425,3.010645,3.440973,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.7991,0.873827,0.354798,0.143834,tractive,lateral,P321,drafted
E0015976,N0016224,N0016094,346.223425,346.180677,3.440973,3.497667,5.699686,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,22.2824,0.936424,0.417719,0.134823,tractive,lateral,P321,drafted
E0015977,N0016225,N0016226,348.474633,348.224633,2.731452,3.154762,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.6791,0.99444,0.369297,0.152961,tractive,lateral,P321,drafted
E0015978,N0016226,N0016099,348.224633,347.974297,3.154762,3.123177,50.067231,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.5004,1.071214,0.37787,0.15849,tractive,lateral,P321,drafted
E0015979,N0016227,N0016228,345.946789,345.696789,4.52309,4.93639,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.4172,merrimack,122.2973,4.845663,0.591517,0.33548,tractive,main,P321,provisional
E0015980,N0016228,N0016229,345.696789,345.446789,4.93639,5.399281,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.4064,merrimack,125.5367,4.958517,0.595368,0.339555,tractive,main,P321,provisional
E0015981,N0016229,N0016099,345.446789,345.377338,5.399281,5.720135,13.890084,200,PVC-U,0.5,0.5,table11,minimum,3.3994,merrimack,127.6963,5.033697,0.597895,0.342251,tractive,main,P321,provisional
E0015982,N0016230,N0016231,349.995135,349.704466,1.55,1.585817,58.133894,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P321,provisional
E0015983,N0016231,N0016232,349.704466,347.978055,1.585817,1.56467,38.364689,200,PVC-U,4.5,0.5,ground,minimum,3.6221,held,0.0,0.000484,0.046738,0.003638,tractive,lateral,P321,provisional
E0015984,N0016232,N0016233,347.69996,345.292396,1.842765,1.855767,53.501417,200,PVC-U,4.5,0.5,cover_min,minimum,3.6221,held,0.0,0.000804,0.05883,0.004378,tractive,lateral,P321,provisional
E0015985,N0016233,N0016234,345.292396,345.219873,1.855767,1.781989,14.504615,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046517,0.136163,0.037681,tractive,lateral,P321,provisional
E0015986,N0016234,N0016235,345.219873,345.05079,1.781989,1.956595,33.816514,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046638,0.136285,0.037724,tractive,lateral,P321,provisional
E0015987,N0016235,N0016114,345.05079,344.877115,1.956595,2.533499,34.735033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04692,0.136567,0.037825,tractive,lateral,P321,provisional
E0015988,N0016236,N0016237,345.312669,344.962669,1.550704,1.734474,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P321,provisional
E0015989,N0016237,N0016238,344.962669,344.603226,1.734474,2.815628,71.88868,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136385,0.195587,0.060925,tractive,lateral,P321,provisional
E0015990,N0016238,N0016114,344.603226,344.49153,2.815628,2.919084,22.33919,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136984,0.19587,0.061045,tractive,lateral,P321,provisional
E0015991,N0016239,N0016125,346.155231,345.709253,1.55,4.309057,89.195499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P311,drafted
E0015992,N0016240,N0016129,338.3535,338.13212,8.629349,9.643668,44.276154,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,69.9791,2.944836,0.512446,0.259911,tractive,main,P311,drafted
E0015993,N0016241,N0016242,345.09107,344.832942,1.550135,3.07224,51.625671,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P311,derived
E0015994,N0016242,N0016243,344.832942,344.39107,3.07224,5.717542,88.374329,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2203,0.303123,0.253808,0.087706,tractive,lateral,P311,derived
E0015995,N0016243,N0016244,344.39107,344.011375,5.717542,5.227547,75.939107,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3799,0.394394,0.276159,0.099049,tractive,lateral,P311,derived
E0015996,N0016244,N0016129,344.011375,343.63188,5.227547,4.143908,75.899018,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6192,0.530829,0.303493,0.11374,tractive,lateral,P311,derived
E0015997,N0016245,N0016246,345.351672,345.310933,1.55,1.776622,8.147916,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P311,derived
E0015998,N0016246,N0016247,345.310933,345.031722,1.776622,3.357987,55.842076,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181137,0.214727,0.069291,tractive,lateral,P311,derived
E0015999,N0016247,N0016248,345.031722,344.676673,3.357987,4.700006,71.009961,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317404,0.257596,0.089586,tractive,lateral,P311,derived
E0016000,N0016248,N0016130,344.676673,344.310289,4.700006,5.254835,73.276704,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589599,0.313717,0.119471,tractive,lateral,P311,derived
E0016001,N0016249,N0016143,344.199136,343.990403,1.97454,2.117568,41.746433,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.553,1.453189,0.41486,0.183533,tractive,main,P311,drafted
E0016002,N0016250,N0016251,343.847339,343.497339,1.55,3.647009,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P311,derived
E0016003,N0016251,N0016252,343.497339,343.147339,3.647009,5.529419,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181652,0.214927,0.069381,tractive,lateral,P311,derived
E0016004,N0016252,N0016253,343.147339,342.897339,5.529419,5.623322,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318037,0.257761,0.089669,tractive,lateral,P311,derived
E0016005,N0016253,N0016254,342.897339,342.647339,5.623322,5.753082,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.454255,0.288873,0.105769,tractive,lateral,P311,derived
E0016006,N0016254,N0016255,342.647339,342.574741,5.753082,5.782864,14.519513,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.545206,0.306067,0.11517,tractive,lateral,P311,derived
E0016007,N0016255,N0016256,342.574741,342.522339,5.782864,5.76059,10.480487,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.590595,0.313884,0.119565,tractive,lateral,P311,derived
E0016008,N0016256,N0016257,342.522339,342.272339,5.76059,4.92334,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635949,0.321274,0.123791,tractive,lateral,P311,derived
E0016009,N0016257,N0016258,342.272339,342.022339,4.92334,4.198303,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.7269,0.335018,0.131833,tractive,lateral,P311,derived
E0016010,N0016258,N0016143,342.022339,341.98038,4.198303,4.127591,5.994113,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,20.5158,0.863118,0.397549,0.13189,tractive,lateral,P311,derived
E0016011,N0016259,N0016260,346.714191,345.454191,1.55,1.576724,60.0,200,PVC-U,2.1,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.218993,0.026897,tractive,lateral,P311,derived
E0016012,N0016260,N0016261,345.359008,344.879008,1.671906,1.664876,60.0,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,7.5585,0.31737,0.303021,0.080228,tractive,lateral,P311,derived
E0016013,N0016261,N0016262,344.879008,344.806464,1.664876,2.006952,14.508881,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453672,0.288755,0.105706,tractive,lateral,P311,derived
E0016014,N0016262,N0016263,344.806464,344.629008,2.006952,3.053151,35.491119,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544327,0.305911,0.115083,tractive,lateral,P311,derived
E0016015,N0016263,N0016264,344.629008,344.279009,3.053151,4.031904,69.999831,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.770959,0.341232,0.135548,tractive,lateral,P311,derived
E0016016,N0016264,N0016265,344.279009,343.929009,4.031904,4.890815,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.997878,0.369692,0.153213,tractive,lateral,P311,derived
E0016017,N0016265,N0016266,343.929009,343.859267,4.890815,4.898546,13.94841,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.17953,0.389232,0.165975,tractive,lateral,P311,derived
E0016018,N0016266,N0016130,343.859267,343.443485,4.898546,6.12164,83.15643,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.3934,1.360715,0.406631,0.177792,tractive,lateral,P311,derived
E0016019,N0016267,N0016268,342.623927,342.273927,1.550206,2.707701,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.9479,0.20743,0.224451,0.073706,tractive,lateral,P311,provisional
E0016020,N0016268,N0016269,342.273927,341.923927,2.707701,3.568108,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.1873,0.343815,0.264294,0.092953,tractive,lateral,P311,provisional
E0016021,N0016269,N0016270,341.923927,341.881354,3.568108,3.746881,7.095539,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,10.3468,0.434932,0.303526,0.099275,tractive,lateral,P311,provisional
E0016022,N0016270,N0016271,341.881354,341.53782,3.746881,5.082724,68.706713,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.4266,0.480259,0.294024,0.108547,tractive,lateral,P311,provisional
E0016023,N0016271,N0016272,341.53782,341.495843,5.082724,5.176185,4.197748,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,13.5862,0.571366,0.395157,0.099887,tractive,lateral,P311,provisional
E0016024,N0016272,N0016273,341.495843,341.395843,5.176185,7.077515,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.666,0.616668,0.31818,0.122013,tractive,lateral,P311,provisional
E0016025,N0016273,N0016274,341.395843,341.320843,7.077515,7.421803,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.7457,0.662102,0.325364,0.126159,tractive,lateral,P311,provisional
E0016026,N0016274,N0016275,341.320843,341.160139,7.421803,6.253496,32.140701,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.9053,0.752761,0.338697,0.134027,tractive,lateral,P311,provisional
E0016027,N0016275,N0016276,341.160139,341.116913,6.253496,6.220306,7.859299,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,18.9851,0.798296,0.356649,0.134681,tractive,lateral,P311,provisional
E0016028,N0016276,N0016277,341.116913,340.869413,6.220306,8.875399,45.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,20.0649,0.843629,0.362841,0.138246,tractive,lateral,P311,provisional
E0016029,N0016277,N0016125,340.869413,340.698816,8.875399,9.319495,31.017716,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,22.2244,0.934538,0.374566,0.145123,tractive,lateral,P311,provisional
E0016030,N0016278,N0016158,340.268885,340.064213,7.370031,5.600643,40.934386,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.772563,0.341453,0.135682,tractive,lateral,P249,drafted
E0016031,N0016279,N0016280,345.024828,344.774828,1.554395,1.573438,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P249,derived
E0016032,N0016280,N0016281,344.766172,344.166172,1.582094,1.559658,50.0,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,7.5585,0.317287,0.348348,0.072984,tractive,lateral,P249,derived
E0016033,N0016281,N0016158,344.158678,344.106572,1.567152,1.558284,10.421151,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,9.718,0.408238,0.279216,0.100647,tractive,lateral,P249,derived
E0016034,N0016282,N0016161,322.37646,322.284422,1.550909,1.646303,18.407514,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P323,provisional
