Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0016035,N0016283,N0016284,316.732179,316.558038,7.413878,7.252936,34.82815,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.4395,1.162691,0.387517,0.164834,tractive,main,P323,provisional
E0016036,N0016284,N0016161,316.558038,316.472891,7.252936,7.457834,17.029386,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.9227,1.225162,0.393789,0.169029,tractive,main,P323,provisional
E0016037,N0016285,N0016162,322.462683,322.40416,1.55459,1.565079,11.7047,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P323,provisional
E0016038,N0016286,N0016162,322.611372,322.411372,1.557573,1.557866,10.0,200,PVC-U,2.0,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P323,provisional
E0016039,N0016287,N0016166,321.442954,321.101522,1.771401,2.000468,68.286514,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.708,0.156039,0.204467,0.064753,tractive,lateral,P323,provisional
E0016040,N0016288,N0016289,321.450506,321.400262,1.551691,1.585212,10.048839,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P323,provisional
E0016041,N0016289,N0016166,321.400262,321.251601,1.585212,1.850389,29.732137,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062264,0.15041,0.042874,tractive,lateral,P323,provisional
E0016042,N0016290,N0016167,321.603682,321.284682,1.570848,1.562944,29.0,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,2.2248,0.093558,0.225815,0.042898,tractive,lateral,P323,provisional
E0016043,N0016291,N0016292,321.443742,320.983633,1.550277,1.743051,92.021737,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P323,provisional
E0016044,N0016292,N0016167,320.983633,320.92511,1.743051,1.922516,11.7047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031857,0.119468,0.031906,tractive,lateral,P323,provisional
E0016045,N0016293,N0016294,388.247913,388.165907,1.55,1.727618,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P339,provisional
E0016046,N0016294,N0016182,388.165907,388.056248,1.727618,2.099514,21.931712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000137,0.012887,0.003702,tractive,lateral,P339,provisional
E0016047,N0016295,N0016182,388.616168,388.459165,1.55,1.696597,31.400637,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P339,provisional
E0016048,N0016296,N0016297,315.63454,315.25954,1.709301,1.714337,50.0,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P369,provisional
E0016049,N0016297,N0016298,315.25954,315.00954,1.714337,1.720257,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000417,0.021986,0.005448,tractive,lateral,P369,provisional
E0016050,N0016298,N0016299,315.00954,314.93454,1.720257,1.73175,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000833,0.029794,0.007059,tractive,lateral,P369,provisional
E0016051,N0016299,N0016300,314.93454,313.89954,1.73175,1.555111,15.0,200,PVC-U,6.9,0.5,ground,minimum,3.6221,held,0.0,0.000958,0.072325,0.004287,tractive,lateral,P369,provisional
E0016052,N0016300,N0016301,313.653367,309.003367,1.801284,1.79653,30.0,200,PVC-U,15.5,0.5,cover_min,minimum,3.6221,held,0.0,0.001083,0.097085,0.003823,tractive,lateral,P369,provisional
E0016053,N0016301,N0016302,308.900016,307.490016,1.899881,1.665929,30.0,200,PVC-U,4.7,0.5,cover_min,minimum,3.6221,held,0.0,0.001333,0.074246,0.005252,tractive,lateral,P369,provisional
E0016054,N0016302,N0016303,307.490016,307.449331,1.665929,1.802348,3.0137,200,PVC-U,1.35,0.5,table11,minimum,3.6221,held,0.0,0.001583,0.053846,0.0073,tractive,lateral,P369,provisional
E0016055,N0016303,N0016304,307.449331,307.249331,1.802348,2.313841,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001608,0.039167,0.009123,tractive,lateral,P369,provisional
E0016056,N0016304,N0016305,307.249331,307.049331,2.313841,2.61406,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001942,0.042265,0.009836,tractive,lateral,P369,provisional
E0016057,N0016305,N0016186,307.049331,306.965033,2.61406,2.885858,16.859565,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002275,0.045018,0.010481,tractive,lateral,P369,provisional
E0016058,N0016306,N0016307,313.091968,312.741968,1.55,2.578101,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P369,provisional
E0016059,N0016307,N0016308,312.741968,312.62674,2.578101,2.644713,23.045467,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000583,0.02553,0.006167,tractive,lateral,P369,provisional
E0016060,N0016308,N0016309,312.62674,312.241968,2.644713,2.361121,76.954533,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000775,0.028888,0.006867,tractive,lateral,P369,provisional
E0016061,N0016309,N0016310,312.241968,311.816968,2.361121,5.486621,85.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001417,0.037198,0.008678,tractive,lateral,P369,provisional
E0016062,N0016310,N0016311,311.816968,311.516968,5.486621,2.440125,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002125,0.043814,0.010198,tractive,lateral,P369,provisional
E0016063,N0016311,N0016312,311.516968,311.051105,2.440125,1.560437,40.50983,200,PVC-U,1.15,0.5,ground,minimum,3.6221,held,0.0,0.002625,0.06269,0.009244,tractive,lateral,P369,provisional
E0016064,N0016312,N0016313,311.051105,310.878654,1.560437,1.949074,34.49017,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002963,0.04995,0.011666,tractive,lateral,P369,provisional
E0016065,N0016313,N0016314,310.812892,310.052892,2.014836,1.639949,80.0,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,0.0,0.00325,0.064051,0.01051,tractive,lateral,P369,provisional
E0016066,N0016314,N0016315,309.892277,308.772277,1.800564,1.72873,80.0,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,0.0,0.003917,0.0782,0.010419,tractive,lateral,P369,provisional
E0016067,N0016315,N0016316,308.522077,308.002077,1.97893,1.813017,80.0,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.004583,0.064503,0.013161,tractive,lateral,P369,provisional
E0016068,N0016316,N0016317,308.002077,307.639577,1.813017,1.553233,25.0,200,PVC-U,1.45,0.5,ground,minimum,3.6221,held,0.0,0.00525,0.088538,0.011663,tractive,lateral,P369,provisional
E0016069,N0016317,N0016186,307.639577,307.513649,1.553233,2.337242,25.185676,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005458,0.063133,0.015006,tractive,lateral,P369,provisional
E0016070,N0016318,N0016192,349.452724,347.430143,1.565923,1.572238,26.267285,200,PVC-U,7.7,0.5,cover_min,minimum,3.6221,held,1.8214,0.076509,0.404877,0.025327,tractive,lateral,P248,drafted
E0016071,N0016319,N0016192,346.554049,346.385993,3.425566,2.616387,33.611009,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.9103,0.628523,0.32009,0.123109,tractive,main,P248,drafted
E0016072,N0016320,N0016321,340.709839,340.559839,5.4104,7.09809,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.2531,1.741951,0.438283,0.200433,tractive,main,P280,drafted
E0016073,N0016321,N0016203,340.559839,340.228067,7.09809,8.922721,66.354419,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.7363,1.804381,0.442962,0.20391,tractive,main,P280,drafted
E0016074,N0016322,N0016323,348.355167,348.147998,1.5556,1.838482,41.433658,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.2248,0.09327,0.172363,0.051346,tractive,lateral,P280,drafted
E0016075,N0016323,N0016324,348.147998,347.876737,1.838482,1.845553,54.252314,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.6554,0.447048,0.287408,0.104985,tractive,lateral,P280,drafted
E0016076,N0016324,N0016203,347.876737,347.597126,1.845553,1.553661,50.83831,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,15.378,0.645482,0.333689,0.121852,tractive,lateral,P280,drafted
E0016077,N0016325,N0016326,436.13355,436.04811,6.540217,6.648027,17.088007,200,PVC-U,0.5,0.5,table11,minimum,3.2147,merrimack,202.6268,7.566296,0.668655,0.426393,tractive,main,P251,provisional
E0016078,N0016326,N0016327,436.04811,435.927694,6.648027,6.804911,24.083189,200,PVC-U,0.5,0.5,table11,minimum,3.2147,merrimack,202.6268,7.566439,0.668659,0.426397,tractive,main,P251,provisional
E0016079,N0016327,N0016206,435.927694,435.862694,6.804911,6.880806,13.0,200,PVC-U,0.5,0.5,table11,minimum,3.2147,merrimack,202.6268,7.566639,0.668664,0.426404,tractive,main,P251,provisional
E0016080,N0016328,N0016329,441.395006,441.33176,2.068251,1.968868,12.649111,200,PVC-U,0.5,0.5,table11,minimum,3.5021,merrimack,99.8412,4.0559,0.562321,0.305871,tractive,main,P251,provisional
E0016081,N0016329,N0016330,441.33176,441.27861,1.968868,1.959031,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.5021,merrimack,99.8412,4.056005,0.562325,0.305875,tractive,main,P251,provisional
E0016082,N0016330,N0016331,441.27861,441.21361,1.959031,1.980696,13.0,200,PVC-U,0.5,0.5,table11,minimum,3.5021,merrimack,99.8412,4.056094,0.562328,0.305878,tractive,main,P251,provisional
E0016083,N0016331,N0016206,441.21361,441.011805,1.980696,1.731694,40.360872,200,PVC-U,0.5,0.5,table11,minimum,3.4886,merrimack,103.0805,4.171393,0.56686,0.310333,tractive,main,P251,provisional
E0016084,N0016332,N0016333,440.712318,440.67193,1.816429,1.754157,5.385165,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,8.6382,0.36262,0.309354,0.086599,tractive,lateral,P251,provisional
E0016085,N0016333,N0016209,440.67193,440.518877,1.754157,1.634779,30.610456,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407932,0.27915,0.100612,tractive,lateral,P251,provisional
E0016086,N0016334,N0016335,433.184556,433.139835,8.646742,8.732266,8.944272,200,PVC-U,0.5,0.5,table11,minimum,3.4317,merrimack,118.0996,4.70473,0.586603,0.33034,tractive,main,P251,provisional
E0016087,N0016335,N0016336,433.139835,432.877824,8.732266,9.159866,52.40229,200,PVC-U,0.5,0.5,table11,minimum,3.4317,merrimack,118.0996,4.704804,0.586606,0.330343,tractive,main,P251,provisional
E0016088,N0016336,N0016209,432.877824,432.803493,9.159866,9.350163,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.4317,merrimack,118.0996,4.705241,0.586621,0.330359,tractive,main,P251,provisional
E0016089,N0016337,N0016338,344.324093,344.27955,8.018803,8.07955,9.89835,1200,GRP,0.45,0.075,table11,minimum,1.6576,merrimack,48309.6246,936.069016,2.087871,0.41828,velocity,trunk main,P321,drafted
E0016090,N0016338,N0016339,344.27955,344.234072,8.07955,7.816526,30.318513,1200,GRP,0.15,0.075,table11,dod,1.6576,merrimack,48309.6246,936.069099,1.372706,0.581212,velocity,trunk main,P321,drafted
E0016091,N0016339,N0016340,344.234072,344.159072,7.816526,7.823777,50.0,1200,GRP,0.15,0.075,uniform,dod,1.6576,merrimack,48309.6246,936.069352,1.372706,0.581212,velocity,trunk main,P321,drafted
E0016092,N0016340,N0016341,344.159072,344.084072,7.823777,7.780918,50.0,1200,GRP,0.15,0.075,uniform,dod,1.6576,merrimack,48309.6246,936.069768,1.372706,0.581212,velocity,trunk main,P321,drafted
E0016093,N0016341,N0016342,344.084072,344.035783,7.780918,7.818282,19.315863,1200,GRP,0.25,0.075,table11,minimum,1.6576,merrimack,48309.6246,936.070185,1.672775,0.495906,velocity,trunk main,P321,drafted
E0016094,N0016342,N0016343,344.035783,343.968177,7.818282,7.715417,67.605883,1200,GRP,0.1,0.075,table11,dod,1.6576,merrimack,48309.6246,936.070346,1.166015,0.668015,velocity,trunk main,P321,drafted
E0016095,N0016343,N0016344,343.968177,343.92676,7.715417,7.684721,41.416752,1200,GRP,0.1,0.075,table11,dod,1.6576,merrimack,48309.6246,936.070909,1.166015,0.668015,velocity,trunk main,P321,drafted
E0016096,N0016344,N0016345,343.92676,343.867012,7.684721,7.6932,39.832388,1200,GRP,0.15,0.075,table11,dod,1.6576,merrimack,48309.6246,936.071254,1.372707,0.581213,velocity,trunk main,P321,drafted
E0016097,N0016345,N0016346,343.867012,343.812998,7.6932,7.793386,36.008822,1200,GRP,0.15,0.075,table11,dod,1.6576,merrimack,48309.6246,936.071586,1.372707,0.581213,velocity,trunk main,P321,drafted
E0016098,N0016346,N0016347,343.812998,343.763041,7.793386,7.836995,33.304668,1200,GRP,0.15,0.075,table11,dod,1.6576,merrimack,48309.6246,936.071886,1.372707,0.581213,velocity,trunk main,P321,drafted
E0016099,N0016347,N0016348,343.763041,343.719794,7.836995,7.841851,17.298761,1200,GRP,0.25,0.075,table11,minimum,1.6576,merrimack,48309.6246,936.072164,1.672776,0.495907,velocity,trunk main,P321,drafted
E0016100,N0016348,N0016349,343.719794,343.678107,7.841851,7.683679,41.687391,1200,GRP,0.1,0.075,table11,dod,1.6576,merrimack,48309.6246,936.072308,1.166016,0.668016,velocity,trunk main,P321,drafted
E0016101,N0016349,N0016350,343.678107,343.619193,7.683679,7.534616,58.914114,1200,GRP,0.1,0.075,table11,dod,1.6576,merrimack,48309.6246,936.072656,1.166016,0.668016,velocity,trunk main,P321,drafted
E0016102,N0016350,N0016351,343.619193,343.559193,7.534616,7.399853,60.0,1200,GRP,0.1,0.075,table11,dod,1.6576,merrimack,48309.6246,936.073146,1.166016,0.668016,velocity,trunk main,P321,drafted
E0016103,N0016351,N0016352,343.559193,343.496702,7.399853,7.260531,62.491359,1200,GRP,0.1,0.075,table11,dod,1.6576,merrimack,48309.6246,936.073646,1.166016,0.668016,velocity,trunk main,P321,drafted
E0016104,N0016352,N0016353,343.496702,343.436702,7.260531,6.872625,60.0,1200,GRP,0.1,0.075,table11,dod,1.6576,merrimack,48309.6246,936.074167,1.166016,0.668017,velocity,trunk main,P321,drafted
E0016105,N0016353,N0016354,343.436702,343.376702,6.872625,6.738319,60.0,1200,GRP,0.1,0.075,table11,dod,1.6576,merrimack,48309.6246,936.074667,1.166016,0.668017,velocity,trunk main,P321,drafted
E0016106,N0016354,N0016355,343.376702,343.336621,6.738319,6.737994,11.451569,1200,GRP,0.35,0.075,table11,minimum,1.6576,merrimack,48309.6246,936.075167,1.900166,0.449317,velocity,trunk main,P321,drafted
E0016107,N0016355,N0016214,343.336621,343.294976,6.737994,6.448219,16.65818,1200,GRP,0.25,0.075,table11,minimum,1.6576,merrimack,48309.6246,936.075263,1.672777,0.495908,velocity,trunk main,P321,drafted
E0016108,N0016356,N0016215,347.459934,347.091856,3.165341,3.075869,73.615538,200,PVC-U,0.5,0.5,table11,minimum,3.4372,merrimack,116.5394,4.642043,0.584379,0.328036,tractive,lateral,P321,provisional
E0016109,N0016357,N0016358,348.65116,348.290337,1.550897,1.876381,72.164615,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P321,provisional
E0016110,N0016358,N0016215,348.290337,348.06931,1.876381,2.098414,44.205243,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.7162,0.659463,0.324957,0.125922,tractive,lateral,P321,provisional
E0016111,N0016359,N0016360,349.38211,349.18211,2.46045,2.661854,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.3759,0.436266,0.285185,0.103799,tractive,lateral,P321,drafted
E0016112,N0016360,N0016361,349.18211,348.98211,2.661854,2.848914,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.1175,0.46769,0.29156,0.107214,tractive,lateral,P321,drafted
E0016113,N0016361,N0016362,348.98211,348.886089,2.848914,2.867268,19.204262,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.1175,0.468023,0.291626,0.107249,tractive,lateral,P321,drafted
E0016114,N0016362,N0016363,348.886089,348.636089,2.867268,3.092396,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.1175,0.468183,0.291657,0.107267,tractive,lateral,P321,drafted
E0016115,N0016363,N0016364,348.636089,348.373411,3.092396,3.280031,52.535471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.1175,0.4686,0.29174,0.107311,tractive,lateral,P321,drafted
E0016116,N0016364,N0016365,348.373411,347.982111,3.280031,3.434027,78.260129,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.1175,0.469038,0.291826,0.107358,tractive,lateral,P321,drafted
E0016117,N0016365,N0016366,347.982111,347.722379,3.434027,3.647464,51.946433,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.1175,0.46969,0.291955,0.107427,tractive,lateral,P321,drafted
E0016118,N0016366,N0016367,347.722379,347.419362,3.647464,3.773448,60.603301,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.1175,0.470123,0.29204,0.107473,tractive,lateral,P321,drafted
E0016119,N0016367,N0016368,347.419362,347.110085,3.773448,3.899009,61.855336,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.1175,0.470628,0.29214,0.107527,tractive,lateral,P321,drafted
E0016120,N0016368,N0016369,347.110085,346.704473,3.899009,4.033046,81.122551,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.1175,0.471143,0.292241,0.107582,tractive,lateral,P321,drafted
E0016121,N0016369,N0016370,346.704473,346.404473,4.033046,4.009163,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.1175,0.471819,0.292374,0.107654,tractive,lateral,P321,drafted
E0016122,N0016370,N0016371,346.404473,346.104473,4.009163,3.924397,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.1175,0.472319,0.292473,0.107707,tractive,lateral,P321,drafted
E0016123,N0016371,N0016372,346.104473,346.062148,3.924397,3.935654,6.046319,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,11.1175,0.472819,0.328827,0.099509,tractive,lateral,P321,drafted
E0016124,N0016372,N0016214,346.062148,345.675601,3.935654,4.067594,77.309536,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.1175,0.47287,0.292581,0.107765,tractive,lateral,P321,drafted
E0016125,N0016373,N0016374,349.241992,349.041992,1.55,1.918549,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P321,provisional
E0016126,N0016374,N0016375,349.041992,348.841992,1.918549,2.083575,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.153048,0.203168,0.064188,tractive,lateral,P321,provisional
E0016127,N0016375,N0016376,348.841992,348.747514,2.083575,2.14714,18.895723,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.6554,0.447369,0.287474,0.10502,tractive,lateral,P321,provisional
E0016128,N0016376,N0016225,348.747514,348.474633,2.14714,2.731452,54.576158,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.9745,0.628596,0.320102,0.123116,tractive,lateral,P321,provisional
E0016129,N0016377,N0016378,349.409257,349.364778,1.550887,1.552825,8.895734,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P321,drafted
E0016130,N0016378,N0016225,349.364778,349.124476,1.552825,2.08161,48.060453,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8033,0.243365,0.236421,0.079292,tractive,lateral,P321,drafted
E0016131,N0016379,N0016380,349.532214,349.249452,1.55,1.60504,56.552462,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.922,0.374035,0.271522,0.096646,tractive,lateral,P321,provisional
E0016132,N0016380,N0016381,349.156568,348.906568,1.697924,1.676532,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,12.1614,0.510308,0.299732,0.111664,tractive,lateral,P321,provisional
E0016133,N0016381,N0016382,348.906568,348.656568,1.676532,2.272113,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.4007,0.646526,0.322942,0.124754,tractive,lateral,P321,provisional
E0016134,N0016382,N0016383,348.656568,348.603451,2.272113,2.457981,10.623371,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1423,0.678033,0.327799,0.127578,tractive,lateral,P321,provisional
E0016135,N0016383,N0016384,348.603451,348.332792,2.457981,2.539797,54.131804,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.3509,2.321845,0.477696,0.230845,tractive,lateral,P321,provisional
E0016136,N0016384,N0016227,348.332792,348.08582,2.539797,2.384059,49.39442,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,56.4307,2.367563,0.480473,0.233087,tractive,lateral,P321,provisional
E0016137,N0016385,N0016386,347.00759,346.65759,2.930917,3.397586,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.5902,2.041712,0.459712,0.216649,tractive,lateral,P321,provisional
E0016138,N0016386,N0016387,346.65759,346.303716,3.397586,3.795436,70.774791,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,56.1486,2.359165,0.479966,0.232676,tractive,lateral,P321,provisional
E0016139,N0016387,N0016227,346.303716,345.946789,3.795436,4.52309,71.385424,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.7071,2.676625,0.498249,0.247765,tractive,lateral,P321,provisional
E0016140,N0016388,N0016389,345.068591,345.028591,1.55,1.566501,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.170673,0.031791,tractive,lateral,P311,derived
E0016141,N0016389,N0016240,345.028591,344.783941,1.566501,2.198908,48.930069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135835,0.195326,0.060813,tractive,lateral,P311,derived
E0016142,N0016390,N0016391,340.065499,339.665499,7.55236,8.466612,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.2194,2.155111,0.467204,0.222495,tractive,lateral,P311,drafted
E0016143,N0016391,N0016392,339.665499,339.265499,8.466612,9.875889,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.4588,2.291579,0.475835,0.22935,tractive,lateral,P311,drafted
E0016144,N0016392,N0016393,339.265499,339.225499,9.875889,9.912044,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,56.6183,2.38278,0.568681,0.207978,tractive,lateral,P311,drafted
E0016145,N0016393,N0016394,339.225499,338.825499,9.912044,9.294099,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.6981,2.428089,0.484088,0.236025,tractive,lateral,P311,drafted
E0016146,N0016394,N0016395,338.825499,338.425499,9.294099,8.750252,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.0172,2.609825,0.494545,0.244659,tractive,lateral,P311,drafted
E0016147,N0016395,N0016240,338.425499,338.3535,8.750252,8.629349,14.399729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.5802,2.717939,0.500505,0.24967,tractive,lateral,P311,drafted
E0016148,N0016396,N0016249,344.402885,344.199136,2.509651,1.97454,40.749927,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.271357,0.398278,0.172065,tractive,main,P311,drafted
E0016149,N0016397,N0016249,345.771984,344.474671,1.684437,1.699004,50.875006,200,PVC-U,2.55,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.296683,0.034929,tractive,lateral,P311,derived
E0016150,N0016398,N0016399,342.957294,342.707294,1.55,3.116223,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P249,provisional
E0016151,N0016399,N0016400,342.707294,342.457294,3.116223,4.641095,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226753,0.231055,0.076767,tractive,lateral,P249,provisional
E0016152,N0016400,N0016401,342.457294,342.382294,4.641095,5.281281,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272436,0.245218,0.083504,tractive,lateral,P249,provisional
E0016153,N0016401,N0016278,342.382294,342.245326,5.281281,5.39359,27.393541,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317829,0.257707,0.089642,tractive,lateral,P249,provisional
E0016154,N0016402,N0016403,341.819533,341.744533,1.569597,2.665318,15.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P249,provisional
E0016155,N0016403,N0016404,341.744533,341.644533,2.665318,2.920409,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090659,0.170731,0.050697,tractive,lateral,P249,provisional
E0016156,N0016404,N0016405,341.644533,341.094533,2.920409,1.558208,20.0,200,PVC-U,2.75,0.5,ground,minimum,3.6221,held,3.2393,0.136093,0.34931,0.04116,tractive,lateral,P249,provisional
E0016157,N0016405,N0016406,341.094533,340.663808,1.558208,5.332408,86.145036,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226794,0.231068,0.076773,tractive,lateral,P249,provisional
E0016158,N0016406,N0016407,340.663808,340.569533,5.332408,6.679033,18.854964,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227512,0.231306,0.076884,tractive,lateral,P249,provisional
E0016159,N0016407,N0016278,340.569533,340.268885,6.679033,7.370031,60.129645,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363471,0.269044,0.095373,tractive,lateral,P249,provisional
E0016160,N0016408,N0016409,317.118666,317.009007,7.346697,7.506465,21.931712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.6979,1.130957,0.384236,0.162662,tractive,main,P323,provisional
E0016161,N0016409,N0016410,317.009007,316.904007,7.506465,7.629348,21.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.4395,1.16223,0.38747,0.164803,tractive,main,P323,provisional
E0016162,N0016410,N0016283,316.904007,316.732179,7.629348,7.413878,34.365681,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.4395,1.162405,0.387488,0.164815,tractive,main,P323,provisional
E0016163,N0016411,N0016287,321.647921,321.545214,1.550291,1.669142,20.541472,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P323,provisional
E0016164,N0016412,N0016287,321.569762,321.442954,1.649049,1.771401,25.361496,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062386,0.15051,0.042911,tractive,lateral,P323,provisional
E0016165,N0016413,N0016414,321.809589,321.769339,1.55,1.600228,4.472136,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.144542,0.027623,tractive,lateral,P323,provisional
E0016166,N0016414,N0016290,321.756003,321.60592,1.613565,1.56861,30.016662,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.062217,0.150371,0.042859,tractive,lateral,P323,provisional
E0016167,N0016415,N0016318,349.938551,349.465034,1.551806,1.553613,18.212186,200,PVC-U,2.6,0.5,cover_min,minimum,3.6221,held,1.8214,0.076357,0.281756,0.032254,tractive,lateral,P248,drafted
E0016168,N0016416,N0016319,346.594947,346.554049,3.471734,3.425566,5.112351,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,13.8305,0.582701,0.368048,0.10626,tractive,lateral,P248,drafted
E0016169,N0016417,N0016319,349.870296,348.273772,1.680241,1.705842,61.40478,200,PVC-U,2.6,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.235177,0.025642,tractive,lateral,P248,derived
E0016170,N0016418,N0016419,341.349432,341.295153,3.533777,3.719434,10.855894,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5104,0.405495,0.278617,0.100332,tractive,main,P280,derived
E0016171,N0016419,N0016420,341.295153,340.973042,3.719434,4.250652,64.422252,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5104,0.405585,0.278636,0.100343,tractive,main,P280,derived
E0016172,N0016420,N0016421,340.973042,340.871216,4.250652,4.678833,20.365091,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.252,0.437212,0.285382,0.103904,tractive,main,P280,derived
E0016173,N0016421,N0016320,340.871216,340.709839,4.678833,5.4104,32.275493,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.9936,0.468472,0.291714,0.107297,tractive,main,P280,derived
E0016174,N0016422,N0016320,343.457875,343.18524,3.113108,2.934999,54.527137,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2595,1.272755,0.398412,0.172156,tractive,lateral,P280,derived
E0016175,N0016423,N0016424,436.39035,436.237953,6.178253,6.377617,30.479501,200,PVC-U,0.5,0.5,table11,minimum,3.2188,merrimack,200.4672,7.495195,0.666973,0.424165,tractive,main,P251,provisional
E0016176,N0016424,N0016325,436.237953,436.13355,6.377617,6.540217,20.880613,200,PVC-U,0.5,0.5,table11,minimum,3.2167,merrimack,201.547,7.530797,0.667817,0.425281,tractive,main,P251,provisional
E0016177,N0016425,N0016426,441.80066,441.742137,1.826781,1.878835,11.7047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.133938,0.384547,0.162867,tractive,lateral,P251,provisional
E0016178,N0016426,N0016328,441.742137,441.395006,1.878835,2.068251,69.42622,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.8772,1.338729,0.404614,0.1764,tractive,lateral,P251,provisional
E0016179,N0016427,N0016428,442.18483,442.117748,2.385177,2.442188,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.2459,2.446635,0.485182,0.236919,tractive,lateral,P251,provisional
E0016180,N0016428,N0016429,442.117748,441.997332,2.442188,2.439863,24.083189,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.3257,2.492014,0.487832,0.239094,tractive,lateral,P251,provisional
E0016181,N0016429,N0016430,441.997332,441.954321,2.439863,2.459925,8.602325,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.4055,2.537482,0.490451,0.241255,tractive,lateral,P251,provisional
E0016182,N0016430,N0016431,441.954321,441.897312,2.459925,2.442044,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.4853,2.582821,0.493027,0.243393,tractive,lateral,P251,provisional
E0016183,N0016431,N0016432,441.897312,441.52472,2.442044,2.089508,74.518454,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.6448,2.67345,0.498075,0.247618,tractive,lateral,P251,provisional
E0016184,N0016432,N0016328,441.52472,441.450895,2.089508,2.012361,14.764823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.8842,2.809873,0.505432,0.253862,tractive,lateral,P251,provisional
E0016185,N0016433,N0016434,441.100604,441.058025,1.55,1.614308,6.082763,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.219225,0.056246,tractive,lateral,P251,provisional
E0016186,N0016434,N0016435,441.058025,441.016561,1.614308,1.658732,3.605551,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,3.2393,0.135852,0.259774,0.050179,tractive,lateral,P251,provisional
E0016187,N0016435,N0016332,441.016561,440.903424,1.658732,1.625324,22.627417,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226417,0.230943,0.076715,tractive,lateral,P251,provisional
E0016188,N0016436,N0016332,440.840381,440.712318,1.55,1.816429,25.612497,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P251,provisional
E0016189,N0016437,N0016438,440.482532,440.439265,1.55,1.600469,7.211103,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.207937,0.058289,tractive,lateral,P251,provisional
E0016190,N0016438,N0016334,440.439265,440.247171,1.600469,1.584127,38.418745,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271663,0.244993,0.083395,tractive,lateral,P251,provisional
E0016191,N0016439,N0016334,433.226556,433.184556,8.588263,8.646742,6.0,200,PVC-U,0.7,0.5,table11,minimum,3.4552,merrimack,111.6209,4.477347,0.652964,0.294918,tractive,main,P251,provisional
E0016192,N0016440,N0016337,344.366705,344.324093,7.965815,8.018803,6.555722,1200,GRP,0.65,0.075,table11,minimum,1.6576,merrimack,48298.6378,935.882461,2.39347,0.377606,velocity,trunk main,P321,drafted
E0016193,N0016441,N0016442,348.398398,348.240165,2.466287,2.374123,31.64667,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.5902,0.444968,0.286983,0.104757,tractive,lateral,P321,drafted
E0016194,N0016442,N0016443,348.240165,347.990165,2.374123,2.572304,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.6699,0.490499,0.295997,0.10962,tractive,lateral,P321,drafted
E0016195,N0016443,N0016444,347.990165,347.740165,2.572304,2.764138,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.6509,0.657807,0.3247,0.125773,tractive,lateral,P321,drafted
E0016196,N0016444,N0016445,347.740165,347.668969,2.764138,2.942054,14.23931,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.1377,1.349395,0.405596,0.177076,tractive,lateral,P321,drafted
E0016197,N0016445,N0016356,347.668969,347.459934,2.942054,3.165341,41.806987,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.4901,2.07697,0.462074,0.218482,tractive,lateral,P321,drafted
E0016198,N0016446,N0016447,350.413724,350.338384,1.550448,1.640468,15.068075,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P321,drafted
E0016199,N0016447,N0016448,350.338384,350.038384,1.640468,2.238441,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045393,0.135025,0.037276,tractive,lateral,P321,drafted
E0016200,N0016448,N0016449,350.038384,349.738384,2.238441,2.685292,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.9868,0.461219,0.290273,0.106521,tractive,lateral,P321,drafted
E0016201,N0016449,N0016337,349.738384,349.68112,2.685292,2.661776,11.452766,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.9868,0.461719,0.290373,0.106574,tractive,lateral,P321,drafted
E0016202,N0016450,N0016451,350.047423,349.747423,1.558686,1.756483,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.7231,0.114159,0.184385,0.056226,tractive,lateral,P321,provisional
E0016203,N0016451,N0016452,349.747423,349.447423,1.756483,1.742945,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5222,0.483541,0.294659,0.108892,tractive,lateral,P321,provisional
E0016204,N0016452,N0016453,349.447423,349.147423,1.742945,2.11457,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.602,0.529308,0.303218,0.113587,tractive,lateral,P321,provisional
E0016205,N0016453,N0016454,349.147423,349.0521,2.11457,2.180718,19.064588,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.6818,0.575075,0.311261,0.118082,tractive,lateral,P321,provisional
E0016206,N0016454,N0016455,349.0521,348.620603,2.180718,2.172213,86.299504,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.2705,1.606054,0.427651,0.192658,tractive,lateral,P321,provisional
E0016207,N0016455,N0016456,348.620603,348.328836,2.172213,2.518027,58.353387,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.0733,1.7662,0.440115,0.201791,tractive,lateral,P321,provisional
E0016208,N0016456,N0016356,348.328836,348.076639,2.518027,2.548636,50.439415,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.8622,2.470518,0.486581,0.238066,tractive,lateral,P321,provisional
E0016209,N0016457,N0016359,350.090778,349.972168,1.55,1.870392,23.721958,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.6391,0.194482,0.219779,0.071571,tractive,lateral,P321,drafted
E0016210,N0016458,N0016459,350.032205,349.869481,1.552512,1.942317,32.544838,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P321,drafted
E0016211,N0016459,N0016460,349.869481,349.669481,1.942317,2.271102,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045538,0.135173,0.037329,tractive,lateral,P321,drafted
E0016212,N0016460,N0016461,349.669481,349.469481,2.271102,2.447817,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.9952,0.210017,0.22536,0.074124,tractive,lateral,P321,drafted
E0016213,N0016461,N0016359,349.469481,349.38211,2.447817,2.46045,17.474106,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.7368,0.241441,0.235813,0.079004,tractive,lateral,P321,drafted
E0016214,N0016462,N0016463,348.305083,347.855083,1.551454,1.968373,90.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P321,provisional
E0016215,N0016463,N0016464,347.855083,347.405083,1.968373,2.269416,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589224,0.313654,0.119435,tractive,lateral,P321,provisional
E0016216,N0016464,N0016465,347.405083,347.362495,2.269416,2.348107,6.552002,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,18.3563,0.771042,0.373983,0.127293,tractive,lateral,P321,provisional
E0016217,N0016465,N0016385,347.362495,347.00759,2.348107,2.930917,70.981054,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.861631,0.353252,0.142878,tractive,lateral,P321,provisional
E0016218,N0016466,N0016385,348.509034,348.125086,1.742889,1.813421,69.808716,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,22.6754,0.952571,0.376793,0.146447,tractive,lateral,P321,provisional
E0016219,N0016467,N0016390,341.634088,341.389789,6.760077,6.22807,48.859746,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.5194,1.578049,0.425377,0.191018,tractive,lateral,P311,derived
E0016220,N0016468,N0016469,341.950357,341.380357,1.699667,1.701461,15.0,200,PVC-U,3.8,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P311,drafted
E0016221,N0016469,N0016470,341.380357,341.255357,1.701461,2.512923,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090659,0.170731,0.050697,tractive,lateral,P311,drafted
E0016222,N0016470,N0016471,341.255357,341.055357,2.512923,5.977358,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136135,0.195468,0.060874,tractive,lateral,P311,drafted
E0016223,N0016471,N0016472,341.055357,340.930357,5.977358,6.999849,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227003,0.231138,0.076806,tractive,lateral,P311,drafted
E0016224,N0016472,N0016473,340.930357,340.680357,6.999849,7.224855,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227211,0.231206,0.076838,tractive,lateral,P311,drafted
E0016225,N0016473,N0016474,340.680357,340.430357,7.224855,6.790438,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408696,0.279316,0.100699,tractive,lateral,P311,drafted
E0016226,N0016474,N0016475,340.430357,340.380357,6.790438,6.799941,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2012,0.471293,0.292271,0.107598,tractive,lateral,P311,drafted
E0016227,N0016475,N0016390,340.380357,340.065499,6.799941,7.55236,62.971602,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2012,0.471377,0.292287,0.107607,tractive,lateral,P311,drafted
E0016228,N0016476,N0016396,346.661706,345.247931,1.637976,1.664606,58.907328,200,PVC-U,2.4,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.367012,0.048247,tractive,lateral,P311,derived
E0016229,N0016477,N0016396,344.596526,344.402885,3.167268,2.509651,38.72812,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.99894,0.369813,0.15329,tractive,lateral,P311,drafted
E0016230,N0016478,N0016408,317.24991,317.118666,7.159026,7.346697,26.248809,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.2147,1.068364,0.37756,0.158289,tractive,main,P323,provisional
E0016231,N0016479,N0016480,322.776599,322.735704,1.55,1.584304,8.179075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P323,provisional
E0016232,N0016480,N0016408,322.735704,322.66004,1.584304,1.805323,15.132746,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031158,0.118549,0.031598,tractive,lateral,P323,provisional
E0016233,N0016481,N0016412,321.694873,321.642314,1.55,1.576497,10.511898,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P323,provisional
E0016234,N0016482,N0016412,321.640913,321.569762,1.550859,1.649049,14.230249,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P323,provisional
E0016235,N0016483,N0016416,347.714836,347.379946,1.647286,2.686734,66.977849,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P248,provisional
E0016236,N0016484,N0016485,347.156358,347.113535,2.043135,1.750143,7.137267,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,6.1415,0.258877,0.256885,0.078159,tractive,lateral,P248,drafted
E0016237,N0016485,N0016486,347.113535,346.824221,1.750143,2.077085,57.862733,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8831,0.290027,0.250221,0.085941,tractive,lateral,P248,drafted
E0016238,N0016486,N0016487,346.824221,346.747898,2.077085,2.635525,15.264667,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8831,0.290509,0.250355,0.086007,tractive,lateral,P248,drafted
E0016239,N0016487,N0016416,346.747898,346.594947,2.635525,3.471734,30.590064,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.9293,0.460264,0.290082,0.106418,tractive,lateral,P248,drafted
E0016240,N0016488,N0016422,345.972401,345.00363,1.999004,1.567354,17.94021,200,PVC-U,5.4,0.5,uniform,minimum,3.6221,held,18.3821,0.772003,0.776927,0.077417,velocity,lateral,P280,drafted
E0016241,N0016489,N0016422,343.768647,343.457875,3.40216,3.113108,62.154215,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8773,0.500085,0.297818,0.110614,tractive,lateral,P280,derived
E0016242,N0016490,N0016418,341.494651,341.349432,2.80729,3.533777,29.043737,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.265222,0.243099,0.082481,tractive,main,P280,provisional
E0016243,N0016491,N0016492,342.72358,342.402329,1.550224,2.001938,64.250252,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.2248,0.09327,0.172363,0.051346,tractive,lateral,P280,derived
E0016244,N0016492,N0016493,342.402329,342.152371,2.001938,2.530734,49.991444,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093806,0.172694,0.051478,tractive,lateral,P280,derived
E0016245,N0016493,N0016494,342.152371,341.902391,2.530734,2.863936,49.996112,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.094222,0.17295,0.051581,tractive,lateral,P280,derived
E0016246,N0016494,N0016418,341.902391,341.82752,2.863936,3.05569,14.974269,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.094639,0.173205,0.051683,tractive,lateral,P280,derived
E0016247,N0016495,N0016496,442.025062,441.879717,1.552087,1.648054,29.068884,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P251,provisional
E0016248,N0016496,N0016425,441.879717,441.80066,1.648054,1.826781,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271845,0.245046,0.083421,tractive,lateral,P251,provisional
E0016249,N0016497,N0016498,442.735187,442.663187,1.55,1.551657,6.0,200,PVC-U,1.2,0.5,ground,minimum,3.6221,held,5.3989,0.226336,0.312009,0.062572,tractive,lateral,P251,provisional
E0016250,N0016498,N0016499,442.663187,442.463187,1.551657,1.921945,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226386,0.230933,0.07671,tractive,lateral,P251,provisional
E0016251,N0016499,N0016500,442.463187,442.263187,1.921945,2.340115,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317254,0.257557,0.089567,tractive,lateral,P251,provisional
E0016252,N0016500,N0016427,442.263187,442.18483,2.340115,2.385177,15.671312,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317587,0.257644,0.08961,tractive,lateral,P251,provisional
E0016253,N0016501,N0016502,443.742315,443.669513,1.581477,1.579754,14.56022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.2088,1.856415,0.446769,0.206766,tractive,lateral,P251,provisional
E0016254,N0016502,N0016503,443.669513,443.332565,1.579754,1.562211,35.468296,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,45.2886,1.901803,0.56439,0.178653,tractive,lateral,P251,provisional
E0016255,N0016503,N0016504,443.332565,443.256407,1.562211,1.594942,15.231546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.3683,1.947366,0.453238,0.211671,tractive,lateral,P251,provisional
E0016256,N0016504,N0016505,443.25543,443.110086,1.595918,1.562125,29.068884,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,49.6077,2.083294,0.462495,0.218809,tractive,lateral,P251,provisional
E0016257,N0016505,N0016427,443.110086,443.014876,1.562125,1.555132,13.601471,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,50.6875,2.128804,0.524398,0.203422,tractive,lateral,P251,provisional
E0016258,N0016506,N0016507,443.9698,443.9298,1.55025,1.582652,8.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P251,provisional
E0016259,N0016507,N0016508,443.9298,443.788202,1.582652,1.596381,28.319605,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362204,0.268743,0.095219,tractive,lateral,P251,provisional
E0016260,N0016508,N0016509,443.788202,443.5948,1.596381,1.807025,38.680395,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498242,0.29747,0.110424,tractive,lateral,P251,provisional
E0016261,N0016509,N0016510,443.530547,443.232619,1.871278,1.617204,27.084337,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,14.0372,0.589099,0.412389,0.099066,tractive,lateral,P251,provisional
E0016262,N0016510,N0016511,443.232619,443.137094,1.617204,1.599783,19.104973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634591,0.321058,0.123666,tractive,lateral,P251,provisional
E0016263,N0016511,N0016512,443.137094,443.035114,1.599783,1.564984,20.396078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680018,0.328099,0.127754,tractive,lateral,P251,provisional
E0016264,N0016512,N0016425,442.991283,442.019482,1.608815,1.60796,84.504438,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,19.4361,0.815989,0.464248,0.114122,tractive,lateral,P251,provisional
E0016265,N0016513,N0016514,433.848372,433.783996,7.025255,7.157777,11.7047,200,PVC-U,0.55,0.5,uniform,minimum,3.5514,merrimack,88.9455,3.667413,0.565272,0.28343,tractive,main,P251,provisional
E0016266,N0016514,N0016515,433.783996,433.698436,7.157777,7.387685,15.556349,200,PVC-U,0.55,0.5,uniform,minimum,3.5462,merrimack,90.0253,3.706495,0.567011,0.284963,tractive,main,P251,provisional
E0016267,N0016515,N0016439,433.698436,433.226556,7.387685,8.588263,85.79627,200,PVC-U,0.55,0.5,uniform,minimum,3.5462,merrimack,90.0253,3.706625,0.567016,0.284969,tractive,main,P251,provisional
E0016268,N0016516,N0016517,437.269785,437.184345,4.037985,4.35844,17.088007,200,PVC-U,0.5,0.5,table11,minimum,3.2504,merrimack,184.9195,6.982163,0.654393,0.407904,tractive,main,P251,provisional
E0016269,N0016517,N0016518,437.184345,436.851329,4.35844,4.819509,66.603303,200,PVC-U,0.5,0.5,table11,minimum,3.2414,merrimack,189.2386,7.124933,0.657974,0.412463,tractive,main,P251,provisional
E0016270,N0016518,N0016519,436.851329,436.776329,4.819509,4.982308,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.2369,merrimack,191.3982,7.196654,0.65975,0.414743,tractive,main,P251,provisional
E0016271,N0016519,N0016520,436.776329,436.734442,4.982308,5.108759,7.615773,200,PVC-U,0.55,0.5,table11,minimum,3.2347,merrimack,192.478,7.232325,0.684234,0.405039,tractive,main,P251,provisional
E0016272,N0016520,N0016521,436.734442,436.679442,5.108759,5.205385,10.0,200,PVC-U,0.55,0.5,uniform,minimum,3.2347,merrimack,192.478,7.232388,0.684235,0.405041,tractive,main,P251,provisional
E0016273,N0016521,N0016522,436.679442,436.639442,5.205385,5.297326,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.2347,merrimack,192.478,7.232472,0.784799,0.365762,velocity,main,P251,provisional
E0016274,N0016522,N0016523,436.639442,436.564275,5.297326,5.538172,15.033296,200,PVC-U,0.5,0.5,table11,minimum,3.2303,merrimack,194.6375,7.303534,0.662366,0.418129,tractive,main,P251,provisional
E0016275,N0016523,N0016423,436.564275,436.39035,5.538172,6.178253,34.785054,200,PVC-U,0.5,0.5,table11,minimum,3.2188,merrimack,200.4672,7.494905,0.666966,0.424156,tractive,main,P251,provisional
E0016276,N0016524,N0016525,439.88966,439.391838,1.590931,1.610878,52.40229,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,8.6382,0.362138,0.335496,0.081886,tractive,lateral,P251,provisional
E0016277,N0016525,N0016526,439.391838,439.339636,1.610878,1.678186,10.440307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.58891,0.313601,0.119405,tractive,lateral,P251,provisional
E0016278,N0016526,N0016527,439.339636,439.106184,1.678186,2.445604,46.69047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.724799,0.334715,0.131653,tractive,lateral,P251,provisional
E0016279,N0016527,N0016528,439.106184,438.942936,2.445604,2.880307,32.649655,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.906257,0.358833,0.146346,tractive,lateral,P251,provisional
E0016280,N0016528,N0016439,438.942936,438.88252,2.880307,2.932299,12.083046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.906529,0.358866,0.146367,tractive,lateral,P251,provisional
E0016281,N0016529,N0016440,344.408211,344.366705,7.876396,7.965815,6.917636,1200,GRP,0.6,0.075,table11,minimum,1.8747,merrimack,17467.9657,382.017433,1.821229,0.240843,velocity,trunk main,P321,drafted
E0016282,N0016530,N0016531,346.205905,346.157368,6.16293,6.169231,13.867702,1200,GRP,0.35,0.075,uniform,minimum,1.7502,merrimack,30830.6722,630.768484,1.716271,0.360701,velocity,trunk main,P321,drafted
E0016283,N0016531,N0016440,346.157368,346.107496,6.169231,6.225024,24.936181,1200,GRP,0.2,0.075,table11,minimum,1.7502,merrimack,30830.6722,630.7686,1.394242,0.421146,velocity,trunk main,P321,drafted
E0016284,N0016532,N0016533,349.470569,349.332097,1.552441,1.558375,14.575964,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P321,drafted
E0016285,N0016533,N0016441,349.323711,349.064107,1.566762,1.800578,51.920698,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.000121,0.012089,0.003556,tractive,lateral,P321,drafted
E0016286,N0016534,N0016441,348.666448,348.398398,1.551051,2.466287,53.609893,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.8214,0.076357,0.161158,0.046951,tractive,lateral,P321,drafted
E0016287,N0016535,N0016466,349.116372,348.509034,1.73284,1.742889,80.978469,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.265552,0.069777,tractive,lateral,P321,provisional
E0016288,N0016536,N0016537,349.405178,348.933783,1.969669,1.972467,85.708211,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.176318,0.049563,tractive,lateral,P321,provisional
E0016289,N0016537,N0016466,348.933783,348.556973,1.972467,1.69495,68.51096,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,7.5585,0.317585,0.26629,0.087622,tractive,lateral,P321,provisional
