Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0016290,N0016538,N0016539,343.07146,342.92146,1.55,2.88689,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P311,derived
E0016291,N0016539,N0016540,342.92146,342.82146,2.88689,2.08186,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090784,0.17081,0.050728,tractive,lateral,P311,derived
E0016292,N0016540,N0016541,342.82146,342.69646,2.08186,2.30238,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181485,0.214862,0.069352,tractive,lateral,P311,derived
E0016293,N0016541,N0016542,342.69646,342.34646,2.30238,4.541357,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317495,0.25762,0.089598,tractive,lateral,P311,derived
E0016294,N0016542,N0016543,342.34646,341.99646,4.541357,5.963837,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.45388,0.288797,0.105728,tractive,lateral,P311,derived
E0016295,N0016543,N0016544,341.99646,341.94646,5.963837,6.531812,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.3608,0.561911,0.308996,0.116808,tractive,lateral,P311,derived
E0016296,N0016544,N0016467,341.94646,341.634088,6.531812,6.760077,62.474462,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5204,0.652529,0.323881,0.125297,tractive,lateral,P311,derived
E0016297,N0016545,N0016546,345.835651,345.685651,1.55,2.059131,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P311,drafted
E0016298,N0016546,N0016547,345.673923,344.106423,2.070859,1.568199,55.0,200,PVC-U,2.85,0.5,cover_min,minimum,3.6221,held,3.2393,0.136052,0.353509,0.040823,tractive,lateral,P311,drafted
E0016299,N0016547,N0016548,344.061971,343.861971,1.612651,1.639708,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.227044,0.231151,0.076812,tractive,lateral,P311,drafted
E0016300,N0016548,N0016549,343.861971,343.611971,1.639708,2.628569,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317912,0.257729,0.089652,tractive,lateral,P311,drafted
E0016301,N0016549,N0016550,343.611971,343.361971,2.628569,4.461027,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2012,0.471043,0.292222,0.107571,tractive,lateral,P311,drafted
E0016302,N0016550,N0016551,343.361971,343.286971,4.461027,4.824052,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.3608,0.561994,0.309011,0.116816,tractive,lateral,P311,drafted
E0016303,N0016551,N0016552,343.286971,343.054422,4.824052,5.358054,46.509822,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.4406,0.607387,0.316666,0.121148,tractive,lateral,P311,drafted
E0016304,N0016552,N0016467,343.054422,342.841324,5.358054,5.552841,42.619465,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5204,0.653041,0.32396,0.125344,tractive,lateral,P311,drafted
E0016305,N0016553,N0016477,344.893879,344.596526,2.577312,3.167268,59.470638,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226832,0.231081,0.076779,tractive,lateral,P311,drafted
E0016306,N0016554,N0016555,345.509789,345.310704,1.563667,2.263759,39.81699,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.63479,0.32109,0.123684,tractive,lateral,P311,drafted
E0016307,N0016555,N0016477,345.310704,344.89713,2.263759,2.866664,82.714676,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680389,0.328155,0.127787,tractive,lateral,P311,drafted
E0016308,N0016556,N0016557,317.802578,317.75308,6.063175,6.203524,9.899495,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5066,0.910869,0.359398,0.146699,tractive,main,P323,provisional
E0016309,N0016557,N0016558,317.75308,317.712692,6.203524,6.221757,5.385165,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,22.9898,0.973132,0.422749,0.137299,tractive,main,P323,provisional
E0016310,N0016558,N0016559,317.712692,317.489115,6.221757,5.931387,44.71534,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.9898,0.973177,0.366838,0.151393,tractive,main,P323,provisional
E0016311,N0016559,N0016560,317.489115,317.327692,5.931387,6.701178,32.28466,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.9898,0.97355,0.366882,0.15142,tractive,main,P323,provisional
E0016312,N0016560,N0016478,317.327692,317.24991,6.701178,7.159026,15.556349,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.4731,1.035999,0.373996,0.155979,tractive,main,P323,provisional
E0016313,N0016561,N0016562,321.84209,321.785081,1.55,1.645797,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P323,provisional
E0016314,N0016562,N0016563,321.785081,321.535081,1.645797,2.557448,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031185,0.118585,0.03161,tractive,lateral,P323,provisional
E0016315,N0016563,N0016564,321.535081,321.285081,2.557448,2.965468,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031602,0.119134,0.031794,tractive,lateral,P323,provisional
E0016316,N0016564,N0016565,321.285081,321.243637,2.965468,3.023179,3.947102,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,0.7416,0.032018,0.153818,0.027023,tractive,lateral,P323,provisional
E0016317,N0016565,N0016478,321.243637,321.133183,3.023179,3.275753,22.090722,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032051,0.119721,0.031991,tractive,lateral,P323,provisional
E0016318,N0016566,N0016484,347.240283,347.156358,1.55,2.043135,16.784989,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P248,drafted
E0016319,N0016567,N0016568,348.526535,348.278946,1.551162,2.047928,49.517993,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2403,0.135844,0.19533,0.060815,tractive,lateral,P248,drafted
E0016320,N0016568,N0016569,348.278946,348.226535,2.047928,2.0462,10.482007,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3201,0.181523,0.214877,0.069359,tractive,lateral,P248,drafted
E0016321,N0016569,N0016570,348.226535,348.125321,2.0462,1.720138,20.242909,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3201,0.181611,0.214911,0.069374,tractive,lateral,P248,drafted
E0016322,N0016570,N0016571,347.996382,347.766634,1.849077,1.681181,27.029189,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,4.3201,0.181779,0.257995,0.061353,tractive,lateral,P248,drafted
E0016323,N0016571,N0016572,347.766258,347.290441,1.681557,1.554316,27.989232,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,5.0617,0.213095,0.344514,0.05619,tractive,lateral,P248,drafted
E0016324,N0016572,N0016484,347.290441,347.205268,1.554316,1.994225,17.034551,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0617,0.213328,0.226511,0.074655,tractive,lateral,P248,drafted
E0016325,N0016573,N0016488,346.123472,345.972401,1.550692,1.999004,30.214172,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P280,drafted
E0016326,N0016574,N0016575,348.402789,348.290658,1.55,1.951438,22.426317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.792,0.32666,0.259987,0.090782,tractive,lateral,P280,drafted
E0016327,N0016575,N0016576,348.290658,348.116724,1.951438,2.485143,34.78666,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.2752,0.389027,0.274954,0.098422,tractive,lateral,P280,drafted
E0016328,N0016576,N0016577,348.116724,348.002827,2.485143,2.513103,22.779472,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.3359,0.601476,0.315693,0.120593,tractive,lateral,P280,drafted
E0016329,N0016577,N0016578,348.002827,347.960064,2.513103,2.400044,7.775174,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,15.8192,0.663846,0.336643,0.123469,tractive,lateral,P280,drafted
E0016330,N0016578,N0016579,347.960064,347.84724,2.400044,1.610798,20.513362,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,16.8989,0.709178,0.343691,0.127366,tractive,lateral,P280,drafted
E0016331,N0016579,N0016488,347.825054,346.386153,1.632984,1.585252,26.646312,200,PVC-U,5.4,0.5,cover_min,minimum,3.6221,held,18.3821,0.771529,0.776774,0.077395,velocity,lateral,P280,drafted
E0016332,N0016580,N0016581,346.362842,346.320842,1.55,1.596272,4.0,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,4.93,0.206677,0.289315,0.061927,tractive,lateral,P280,drafted
E0016333,N0016581,N0016582,346.320842,346.150697,1.596272,1.559112,34.029033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.93,0.20671,0.224197,0.073589,tractive,lateral,P280,drafted
E0016334,N0016582,N0016489,346.14848,345.611275,1.561328,1.559532,18.210342,200,PVC-U,2.95,0.5,cover_min,minimum,3.6221,held,6.0097,0.252261,0.439317,0.053442,tractive,lateral,P280,drafted
E0016335,N0016583,N0016584,348.574875,348.011374,1.563858,1.576334,33.147141,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,5.126,0.214895,0.345471,0.056404,tractive,lateral,P280,drafted
E0016336,N0016584,N0016585,348.011374,346.923199,1.576334,1.569965,41.852859,200,PVC-U,2.6,0.5,ground,minimum,3.6221,held,5.8676,0.246261,0.417544,0.054415,tractive,lateral,P280,drafted
E0016337,N0016585,N0016586,346.872297,344.314964,1.620867,1.616249,37.333333,200,PVC-U,6.85,0.5,cover_min,minimum,3.6221,held,5.8676,0.24661,0.57969,0.043668,tractive,lateral,P280,drafted
E0016338,N0016586,N0016587,344.314964,344.272968,1.616249,1.61781,3.999671,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,5.8676,0.246921,0.30667,0.067142,tractive,lateral,P280,drafted
E0016339,N0016587,N0016588,344.272968,344.232631,1.61781,1.5705,3.666997,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,5.8676,0.246954,0.311614,0.066426,tractive,lateral,P280,drafted
E0016340,N0016588,N0016589,344.188417,343.999377,1.614715,1.752515,37.807922,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.8676,0.246985,0.237555,0.07983,tractive,lateral,P280,drafted
E0016341,N0016589,N0016590,343.999377,343.956224,1.752515,1.893965,7.192078,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,5.8676,0.2473,0.2531,0.076539,tractive,lateral,P280,drafted
E0016342,N0016590,N0016489,343.956224,343.768647,1.893965,3.40216,37.515579,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8676,0.24736,0.237672,0.079886,tractive,lateral,P280,drafted
E0016343,N0016591,N0016592,342.191987,342.054419,5.921813,4.948847,27.513633,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.141389,0.197929,0.061925,tractive,main,P280,provisional
E0016344,N0016592,N0016593,342.054419,341.988654,4.948847,4.099969,13.152946,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.141619,0.198035,0.061971,tractive,main,P280,provisional
E0016345,N0016593,N0016594,341.988654,341.825406,4.099969,3.337833,32.649655,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.141728,0.198085,0.061993,tractive,main,P280,provisional
E0016346,N0016594,N0016595,341.825406,341.783519,3.337833,2.91631,7.615773,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,3.3046,0.142,0.204816,0.060688,tractive,main,P280,provisional
E0016347,N0016595,N0016596,341.783519,341.705737,2.91631,2.616803,14.142136,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.3046,0.142064,0.204846,0.0607,tractive,main,P280,provisional
E0016348,N0016596,N0016597,341.705737,341.664945,2.616803,2.634524,5.09902,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,3.3046,0.142182,0.233,0.055679,tractive,main,P280,provisional
E0016349,N0016597,N0016490,341.664945,341.494651,2.634524,2.80729,34.058773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.142224,0.198314,0.062091,tractive,main,P280,provisional
E0016350,N0016598,N0016599,346.064264,345.510132,1.55921,1.565613,13.038405,200,PVC-U,4.25,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.24245,0.019535,tractive,lateral,P280,provisional
E0016351,N0016599,N0016600,345.491284,345.120792,1.584461,1.569668,7.194015,200,PVC-U,5.15,0.5,cover_min,minimum,3.6221,held,0.7416,0.031199,0.25859,0.018754,tractive,lateral,P280,provisional
E0016352,N0016600,N0016601,345.007779,342.869573,1.682681,1.67068,34.767581,200,PVC-U,6.15,0.5,cover_min,minimum,3.6221,held,1.8214,0.076526,0.375824,0.026627,tractive,lateral,P280,provisional
E0016353,N0016601,N0016602,342.869573,342.827294,1.67068,1.67121,6.039847,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,1.8214,0.076816,0.18116,0.043572,tractive,lateral,P280,provisional
E0016354,N0016602,N0016603,342.827294,342.762102,1.67121,1.689985,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.122133,0.188567,0.057963,tractive,lateral,P280,provisional
E0016355,N0016603,N0016604,342.762102,342.719146,1.689985,1.616334,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,2.9012,0.122242,0.1949,0.056719,tractive,lateral,P280,provisional
E0016356,N0016604,N0016605,342.719146,342.598521,1.616334,1.607137,21.931712,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.9012,0.122307,0.194935,0.056733,tractive,lateral,P280,provisional
E0016357,N0016605,N0016490,342.598521,342.450429,1.607137,1.851512,26.925824,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.9012,0.12249,0.195032,0.056771,tractive,lateral,P280,provisional
E0016358,N0016606,N0016607,444.743713,444.343713,1.577485,1.582282,50.0,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,7.5585,0.31687,0.302866,0.08017,tractive,lateral,P251,provisional
E0016359,N0016607,N0016608,444.304106,444.054106,1.621889,1.611452,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,14.0372,0.58889,0.313598,0.119403,tractive,lateral,P251,provisional
E0016360,N0016608,N0016609,444.054106,444.01233,1.611452,1.678527,6.96261,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,17.2765,0.725108,0.356759,0.126054,tractive,lateral,P251,provisional
E0016361,N0016609,N0016610,444.01233,443.958478,1.678527,1.586688,10.77033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.725166,0.334768,0.131684,tractive,lateral,P251,provisional
E0016362,N0016610,N0016501,443.958478,443.763735,1.586688,1.560057,38.948684,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.861058,0.353179,0.142833,tractive,lateral,P251,provisional
E0016363,N0016611,N0016612,445.100959,445.047808,1.550653,1.682508,10.630146,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,11.8153,0.495329,0.296917,0.110122,tractive,lateral,P251,provisional
E0016364,N0016612,N0016613,445.047808,444.995606,1.682508,1.675567,10.440307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8153,0.495418,0.296934,0.110131,tractive,lateral,P251,provisional
E0016365,N0016613,N0016614,444.995606,444.942456,1.675567,1.66695,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.0547,0.631306,0.320535,0.123365,tractive,lateral,P251,provisional
E0016366,N0016614,N0016615,444.942456,444.887229,1.66695,1.673074,11.045361,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.0547,0.631395,0.320549,0.123373,tractive,lateral,P251,provisional
E0016367,N0016615,N0016616,444.887229,444.606827,1.673074,1.590072,56.0803,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.294,0.767288,0.340724,0.135243,tractive,lateral,P251,provisional
E0016368,N0016616,N0016617,444.606827,444.439122,1.590072,1.561,22.36068,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,18.294,0.767756,0.392577,0.12277,tractive,lateral,P251,provisional
E0016369,N0016617,N0016618,444.439122,444.279044,1.561,1.679727,32.015621,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.3738,0.813209,0.346954,0.139014,tractive,lateral,P251,provisional
E0016370,N0016618,N0016619,444.279044,444.211037,1.679727,1.572014,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6131,0.949278,0.364027,0.14961,tractive,lateral,P251,provisional
E0016371,N0016619,N0016620,444.205945,443.807315,1.577106,1.558072,31.890437,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,23.6929,0.994658,0.508522,0.122783,tractive,lateral,P251,provisional
E0016372,N0016620,N0016501,443.807315,443.742315,1.558072,1.581477,13.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.6929,0.994924,0.369353,0.152996,tractive,lateral,P251,provisional
E0016373,N0016621,N0016622,437.658032,437.60213,4.414508,4.391003,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.2841,merrimack,169.8026,6.477732,0.641202,0.391564,tractive,main,P251,provisional
E0016374,N0016622,N0016623,437.60213,437.499539,4.391003,4.225986,20.518285,200,PVC-U,0.5,0.5,table11,minimum,3.2816,merrimack,170.8824,6.513888,0.642177,0.392748,tractive,main,P251,provisional
E0016375,N0016623,N0016624,437.499539,437.436293,4.225986,4.118669,12.649111,200,PVC-U,0.5,0.5,table11,minimum,3.2791,merrimack,171.9621,6.550095,0.643148,0.393931,tractive,main,P251,provisional
E0016376,N0016624,N0016516,437.436293,437.269785,4.118669,4.037985,33.301652,200,PVC-U,0.5,0.5,table11,minimum,3.2742,merrimack,174.1217,6.62219,0.645069,0.396282,tractive,main,P251,provisional
E0016377,N0016625,N0016513,439.009178,438.94247,1.819832,1.931157,13.341664,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227116,0.231175,0.076823,tractive,lateral,P251,provisional
E0016378,N0016626,N0016513,434.062589,433.848372,6.788973,7.025255,38.948684,200,PVC-U,0.55,0.5,uniform,minimum,3.5784,merrimack,83.5466,3.470397,0.556279,0.275591,tractive,main,P251,provisional
E0016379,N0016627,N0016628,438.88808,438.83783,1.55,1.614013,10.049876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P251,provisional
E0016380,N0016628,N0016629,438.83783,438.7635,1.614013,1.728413,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090618,0.170705,0.050687,tractive,lateral,P251,provisional
E0016381,N0016629,N0016630,438.7635,438.401803,1.728413,2.731712,72.339477,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181276,0.214781,0.069316,tractive,lateral,P251,provisional
E0016382,N0016630,N0016631,438.401803,438.139791,2.731712,3.117563,52.40229,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408215,0.279211,0.100644,tractive,lateral,P251,provisional
E0016383,N0016631,N0016516,438.139791,438.08594,3.117563,3.22183,10.77033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453919,0.288805,0.105732,tractive,lateral,P251,provisional
E0016384,N0016632,N0016633,344.602559,344.527559,7.585765,7.899839,50.0,1200,GRP,0.15,0.075,uniform,minimum,1.8747,merrimack,17467.9657,382.016507,1.099058,0.34622,velocity,trunk main,P321,drafted
E0016385,N0016633,N0016634,344.527559,344.452559,7.899839,7.807603,50.0,1200,GRP,0.15,0.075,uniform,minimum,1.8747,merrimack,17467.9657,382.016924,1.099059,0.34622,velocity,trunk main,P321,drafted
E0016386,N0016634,N0016529,344.452559,344.408211,7.807603,7.876396,11.087174,1200,GRP,0.4,0.075,table11,minimum,1.8747,merrimack,17467.9657,382.01734,1.572693,0.267288,velocity,trunk main,P321,drafted
E0016387,N0016635,N0016636,346.584422,346.487486,6.235768,6.186311,64.623963,1200,GRP,0.15,0.075,uniform,minimum,1.7503,merrimack,30814.3161,630.474404,1.251238,0.457165,velocity,trunk main,P321,drafted
E0016388,N0016636,N0016637,346.487486,346.434534,6.186311,6.074652,26.476122,1200,GRP,0.2,0.075,table11,minimum,1.7503,merrimack,30814.3161,630.474942,1.394077,0.421036,velocity,trunk main,P321,drafted
E0016389,N0016637,N0016638,346.434534,346.375342,6.074652,5.970636,29.595826,1200,GRP,0.2,0.075,uniform,minimum,1.7503,merrimack,30814.3161,630.475163,1.394077,0.421036,velocity,trunk main,P321,drafted
E0016390,N0016638,N0016639,346.375342,346.329532,5.970636,5.884549,45.810698,1200,GRP,0.1,0.075,table11,dod,1.7503,merrimack,30814.3161,630.47541,1.072221,0.515643,velocity,trunk main,P321,drafted
E0016391,N0016639,N0016640,346.329532,346.250565,5.884549,6.073501,78.966385,1200,GRP,0.1,0.075,table11,dod,1.7503,merrimack,30814.3161,630.475791,1.072221,0.515643,velocity,trunk main,P321,drafted
E0016392,N0016640,N0016530,346.250565,346.205905,6.073501,6.16293,12.759991,1200,GRP,0.35,0.075,table11,minimum,1.7503,merrimack,30814.3161,630.476449,1.716061,0.360611,velocity,trunk main,P321,drafted
E0016393,N0016641,N0016530,350.72243,350.30786,1.55,2.060975,82.914083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.6055,0.318843,0.257971,0.089773,tractive,lateral,P321,provisional
E0016394,N0016642,N0016553,345.191516,344.893879,1.55,2.577312,59.527416,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P311,derived
E0016395,N0016643,N0016644,347.513569,345.818242,1.551495,1.578334,84.766337,200,PVC-U,2.0,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.394368,0.060416,tractive,lateral,P311,drafted
E0016396,N0016644,N0016554,345.818242,345.509789,1.578334,1.563667,41.127108,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,10.7978,0.453378,0.332302,0.096015,tractive,lateral,P311,drafted
E0016397,N0016645,N0016556,322.056388,321.96139,1.551888,1.904363,18.999594,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P323,provisional
E0016398,N0016646,N0016556,317.912691,317.802578,5.851591,6.063175,22.022716,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5066,0.910527,0.359356,0.146673,tractive,main,P323,provisional
E0016399,N0016647,N0016591,342.323991,342.191987,6.041976,5.921813,26.400758,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.141024,0.19776,0.061853,tractive,main,P280,provisional
E0016400,N0016648,N0016591,346.585956,346.498492,1.55,1.615309,17.492856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P280,provisional
E0016401,N0016649,N0016625,439.737322,439.133174,1.677504,1.695836,75.518415,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.200398,0.04547,tractive,lateral,P251,provisional
E0016402,N0016650,N0016625,439.099597,439.009178,1.55,1.819832,18.083752,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P251,provisional
E0016403,N0016651,N0016626,439.670354,439.264221,1.5787,1.587341,31.240999,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.320668,0.061426,tractive,lateral,P251,provisional
E0016404,N0016652,N0016653,438.121685,438.006251,4.451008,4.386174,23.086643,200,PVC-U,0.5,0.5,table11,minimum,3.3416,merrimack,147.1272,5.71173,0.619373,0.36594,tractive,main,P251,provisional
E0016405,N0016653,N0016654,438.006251,437.958817,4.386174,4.465774,9.486833,200,PVC-U,0.5,0.5,table11,minimum,3.3357,merrimack,149.2867,5.785275,0.621573,0.368449,tractive,main,P251,provisional
E0016406,N0016654,N0016655,437.958817,437.721278,4.465774,4.430303,47.507894,200,PVC-U,0.5,0.5,table11,minimum,3.3299,merrimack,151.4463,5.858578,0.623743,0.370938,tractive,main,P251,provisional
E0016407,N0016655,N0016621,437.721278,437.658032,4.430303,4.414508,12.649111,200,PVC-U,0.5,0.5,table11,minimum,3.3214,merrimack,154.6856,5.968573,0.626956,0.374653,tractive,main,P251,provisional
E0016408,N0016656,N0016657,439.833881,439.791881,1.55,1.562886,7.0,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.181648,0.048579,tractive,lateral,P251,provisional
E0016409,N0016657,N0016658,439.791881,439.699685,1.562886,1.673087,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090593,0.17069,0.050681,tractive,lateral,P251,provisional
E0016410,N0016658,N0016659,439.699685,439.625861,1.673087,1.771203,14.764823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271815,0.245037,0.083417,tractive,lateral,P251,provisional
E0016411,N0016659,N0016660,439.625861,439.374216,1.771203,2.339162,50.328918,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.40774,0.279108,0.10059,tractive,lateral,P251,provisional
E0016412,N0016660,N0016661,439.374216,439.299886,2.339162,2.558634,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.543961,0.305846,0.115047,tractive,lateral,P251,provisional
E0016413,N0016661,N0016621,439.299886,439.133378,2.558634,2.939162,33.301652,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634619,0.321063,0.123669,tractive,lateral,P251,provisional
E0016414,N0016662,N0016663,435.717226,435.635462,4.217314,4.280157,14.866069,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,55.4723,2.33292,0.494849,0.225933,tractive,main,P251,provisional
E0016415,N0016663,N0016664,435.635462,435.338972,4.280157,4.339953,53.907328,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,57.6318,2.423578,0.500498,0.230236,tractive,main,P251,provisional
E0016416,N0016664,N0016665,435.338972,435.287085,4.339953,4.393426,9.433981,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,59.7914,2.514562,0.506008,0.234482,tractive,main,P251,provisional
E0016417,N0016665,N0016666,435.287085,435.147836,4.393426,4.66033,25.317978,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,59.7914,2.51464,0.506013,0.234485,tractive,main,P251,provisional
E0016418,N0016666,N0016667,435.147836,435.002226,4.66033,4.585207,26.474644,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,61.951,2.605386,0.51136,0.238652,tractive,main,P251,provisional
E0016419,N0016667,N0016668,435.002226,434.885849,4.585207,4.901901,21.159377,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,64.1105,2.696141,0.516568,0.242756,tractive,main,P251,provisional
E0016420,N0016668,N0016669,434.885849,434.787462,4.901901,5.066511,17.888544,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,66.2701,2.786851,0.521642,0.246797,tractive,main,P251,provisional
E0016421,N0016669,N0016670,434.787462,434.413381,5.066511,5.911936,68.014704,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,69.5094,2.922802,0.529014,0.252748,tractive,main,P251,provisional
E0016422,N0016670,N0016671,434.413381,434.34535,5.911936,6.084917,12.369317,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,71.669,3.013903,0.533809,0.256668,tractive,main,P251,provisional
E0016423,N0016671,N0016672,434.34535,434.293172,6.084917,6.159251,9.486833,200,PVC-U,0.55,0.5,uniform,minimum,3.626,merrimack,74.9083,3.153181,0.540928,0.262564,tractive,main,P251,provisional
E0016424,N0016672,N0016673,434.293172,434.230947,6.159251,6.30662,11.313708,200,PVC-U,0.55,0.5,uniform,minimum,3.626,merrimack,74.9083,3.15326,0.540932,0.262567,tractive,main,P251,provisional
E0016425,N0016673,N0016626,434.230947,434.062589,6.30662,6.788973,30.610456,200,PVC-U,0.55,0.5,uniform,minimum,3.6136,merrimack,77.0679,3.232882,0.544894,0.265887,tractive,main,P251,provisional
E0016426,N0016674,N0016675,344.698733,344.658051,7.407255,7.428466,3.129353,1200,GRP,1.3,0.075,table11,minimum,1.8758,merrimack,17388.0119,380.472353,2.402282,0.197698,velocity,trunk main,P321,drafted
E0016427,N0016675,N0016632,344.658051,344.602559,7.428466,7.585765,36.994466,1200,GRP,0.15,0.075,table11,minimum,1.8758,merrimack,17388.0119,380.47238,1.097869,0.345468,velocity,trunk main,P321,drafted
E0016428,N0016676,N0016677,347.398696,347.350331,7.313249,7.249095,24.182546,1200,GRP,0.2,0.075,table11,minimum,1.7504,merrimack,30791.2671,630.05691,1.393841,0.420879,velocity,trunk main,P321,drafted
E0016429,N0016677,N0016678,347.350331,347.290115,7.249095,7.166947,30.108121,1200,GRP,0.2,0.075,uniform,minimum,1.7504,merrimack,30791.2671,630.057112,1.393841,0.420879,velocity,trunk main,P321,drafted
E0016430,N0016678,N0016679,347.290115,347.227404,7.166947,7.095349,31.35509,1200,GRP,0.2,0.075,uniform,minimum,1.7504,merrimack,30791.2671,630.057363,1.393841,0.420879,velocity,trunk main,P321,drafted
E0016431,N0016679,N0016680,347.227404,347.156517,7.095349,7.037026,35.443771,1200,GRP,0.2,0.075,uniform,minimum,1.7504,merrimack,30791.2671,630.057624,1.393841,0.420879,velocity,trunk main,P321,drafted
E0016432,N0016680,N0016681,347.156517,347.087348,7.037026,6.96386,34.584341,1200,GRP,0.2,0.075,uniform,minimum,1.7504,merrimack,30791.2671,630.057919,1.393841,0.420879,velocity,trunk main,P321,drafted
E0016433,N0016681,N0016682,347.087348,347.019848,6.96386,6.970508,33.750054,1200,GRP,0.2,0.075,uniform,minimum,1.7504,merrimack,30791.2671,630.058208,1.393842,0.420879,velocity,trunk main,P321,drafted
E0016434,N0016682,N0016683,347.019848,346.974936,6.970508,6.913796,44.911677,1200,GRP,0.1,0.075,table11,dod,1.7504,merrimack,30791.2671,630.058489,1.072054,0.515436,velocity,trunk main,P321,drafted
E0016435,N0016683,N0016684,346.974936,346.907685,6.913796,6.489196,67.251464,1200,GRP,0.1,0.075,table11,dod,1.7504,merrimack,30791.2671,630.058863,1.072054,0.515437,velocity,trunk main,P321,drafted
E0016436,N0016684,N0016685,346.907685,346.865371,6.489196,6.401811,42.31417,1200,GRP,0.1,0.075,table11,dod,1.7504,merrimack,30791.2671,630.059423,1.072054,0.515437,velocity,trunk main,P321,drafted
E0016437,N0016685,N0016686,346.865371,346.815009,6.401811,6.288232,25.180873,1200,GRP,0.2,0.075,table11,minimum,1.7504,merrimack,30791.2671,630.059776,1.393842,0.42088,velocity,trunk main,P321,drafted
E0016438,N0016686,N0016687,346.815009,346.770103,6.288232,6.08442,44.906077,1200,GRP,0.1,0.075,table11,dod,1.7504,merrimack,30791.2671,630.059986,1.072055,0.515437,velocity,trunk main,P321,drafted
E0016439,N0016687,N0016688,346.770103,346.719591,6.08442,6.131697,33.674649,1200,GRP,0.15,0.075,table11,minimum,1.7504,merrimack,30791.2671,630.06036,1.251034,0.456992,velocity,trunk main,P321,drafted
E0016440,N0016688,N0016635,346.719591,346.584422,6.131697,6.235768,90.112628,1200,GRP,0.15,0.075,uniform,minimum,1.7504,merrimack,30791.2671,630.060641,1.251034,0.456992,velocity,trunk main,P321,drafted
E0016441,N0016689,N0016632,350.793295,350.5775,1.561686,1.610824,43.159048,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P321,drafted
E0016442,N0016690,N0016691,350.795957,350.317052,2.507541,3.060054,87.073598,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,8.7035,0.365855,0.278668,0.093535,tractive,lateral,P321,provisional
E0016443,N0016691,N0016692,350.317052,350.042052,3.060054,3.183534,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,13.8768,0.583458,0.323242,0.116215,tractive,lateral,P321,provisional
E0016444,N0016692,N0016693,350.042052,349.767052,3.183534,3.049446,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,23.049,0.968397,0.378722,0.147599,tractive,lateral,P321,provisional
E0016445,N0016693,N0016635,349.767052,349.726805,3.049446,3.093385,3.353899,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,23.049,0.968814,0.497245,0.122455,tractive,lateral,P321,provisional
E0016446,N0016694,N0016695,349.776754,349.526754,3.710978,3.879648,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,75.5694,3.183173,0.524248,0.27031,tractive,main,P321,drafted
E0016447,N0016695,N0016696,349.526754,349.276754,3.879648,3.892832,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6159,merrimack,76.6491,3.223378,0.526171,0.272031,tractive,main,P321,drafted
E0016448,N0016696,N0016697,349.276754,349.18804,3.892832,3.827616,17.742907,200,PVC-U,0.5,0.5,table11,minimum,3.6159,merrimack,76.6491,3.223795,0.526191,0.272048,tractive,main,P321,drafted
E0016449,N0016697,N0016698,349.18804,348.93804,3.827616,3.661967,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6159,merrimack,76.6491,3.223943,0.526198,0.272055,tractive,main,P321,drafted
E0016450,N0016698,N0016699,348.93804,348.68804,3.661967,3.519388,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6098,merrimack,77.7289,3.264048,0.528098,0.273762,tractive,main,P321,drafted
E0016451,N0016699,N0016700,348.68804,348.599631,3.519388,3.553903,17.681676,200,PVC-U,0.5,0.5,table11,minimum,3.6098,merrimack,77.7289,3.264464,0.528118,0.27378,tractive,main,P321,drafted
E0016452,N0016700,N0016701,348.599631,348.299631,3.553903,3.963461,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6098,merrimack,77.7289,3.264612,0.528125,0.273786,tractive,main,P321,drafted
E0016453,N0016701,N0016702,348.299631,347.999631,3.963461,4.164248,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.5975,merrimack,79.9537,3.346678,0.531955,0.277253,tractive,main,P321,drafted
E0016454,N0016702,N0016632,347.999631,347.958708,4.164248,4.229616,4.547008,200,PVC-U,0.9,0.5,table11,minimum,3.5975,merrimack,79.9537,3.347178,0.656107,0.23887,tractive,main,P321,drafted
E0016455,N0016703,N0016646,318.026709,317.912691,5.784357,5.851591,22.803509,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.765,0.879055,0.355455,0.144242,tractive,main,P323,provisional
E0016456,N0016704,N0016705,322.258133,322.21684,1.550674,1.581713,4.346638,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P323,provisional
E0016457,N0016705,N0016706,322.21684,322.174414,1.581713,1.591333,5.656854,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,3.6e-05,0.006918,0.002299,tractive,lateral,P323,provisional
E0016458,N0016706,N0016646,322.174414,322.109222,1.591333,1.655061,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,8.3e-05,0.009897,0.003161,tractive,lateral,P323,provisional
E0016459,N0016707,N0016708,347.162219,346.987655,1.55,1.55214,7.758414,200,PVC-U,2.25,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.2241,0.026484,tractive,lateral,P280,provisional
E0016460,N0016708,N0016709,346.987655,346.946863,1.55214,1.593268,5.09902,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,1.0798,0.045332,0.158343,0.033464,tractive,lateral,P280,provisional
E0016461,N0016709,N0016647,346.946863,346.741132,1.593268,1.624834,41.146081,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045374,0.135006,0.03727,tractive,lateral,P280,provisional
E0016462,N0016710,N0016711,342.510728,342.469619,5.458174,5.486161,6.324555,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,1.4832,0.063921,0.165975,0.040842,tractive,lateral,P280,provisional
E0016463,N0016711,N0016712,342.469619,342.401611,5.486161,5.985687,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063974,0.151799,0.043393,tractive,lateral,P280,provisional
E0016464,N0016712,N0016647,342.401611,342.323991,5.985687,6.041976,15.524175,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.095177,0.173534,0.051814,tractive,lateral,P280,provisional
E0016465,N0016713,N0016652,438.199006,438.121685,4.49356,4.451008,15.464308,200,PVC-U,0.5,0.5,table11,minimum,3.3791,merrimack,134.1698,5.267431,0.605555,0.350539,tractive,main,P251,provisional
E0016466,N0016714,N0016715,440.068641,439.978087,2.179314,2.25586,18.11077,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362821,0.26889,0.095294,tractive,lateral,P251,provisional
E0016467,N0016715,N0016716,439.978087,439.935131,2.25586,2.322315,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,10.7978,0.453506,0.298445,0.103327,tractive,lateral,P251,provisional
E0016468,N0016716,N0016652,439.935131,439.709497,2.322315,2.863196,41.024467,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,12.9574,0.544105,0.316191,0.112481,tractive,lateral,P251,provisional
E0016469,N0016717,N0016718,438.910984,438.732175,1.585263,1.591647,17.029386,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.173507,0.031442,tractive,lateral,P251,provisional
E0016470,N0016718,N0016719,438.707746,438.456102,1.616076,1.588424,50.328918,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226478,0.230964,0.076724,tractive,lateral,P251,provisional
E0016471,N0016719,N0016662,438.456102,438.373639,1.588424,1.5609,16.492423,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272164,0.245139,0.083466,tractive,lateral,P251,provisional
E0016472,N0016720,N0016721,436.153357,436.099188,3.502435,3.627832,9.848858,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,44.6745,1.878888,0.463771,0.203135,tractive,main,P251,provisional
E0016473,N0016721,N0016722,436.099188,436.044741,3.627832,3.755063,9.899495,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,44.6745,1.87897,0.463778,0.203139,tractive,main,P251,provisional
E0016474,N0016722,N0016662,436.044741,435.717226,3.755063,4.217314,59.5483,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,46.834,1.969587,0.470398,0.207876,tractive,main,P251,provisional
E0016475,N0016723,N0016724,345.321835,345.186835,7.106906,7.098077,90.0,1200,GRP,0.15,0.075,uniform,minimum,1.8758,merrimack,17388.0119,380.468441,1.097866,0.345466,velocity,trunk main,P321,drafted
E0016476,N0016724,N0016725,345.186835,345.051835,7.098077,7.02864,89.999996,1200,GRP,0.15,0.075,uniform,minimum,1.8758,merrimack,17388.0119,380.469191,1.097867,0.345466,velocity,trunk main,P321,drafted
E0016477,N0016725,N0016726,345.051835,344.916835,7.02864,6.949223,90.0,1200,GRP,0.15,0.075,uniform,minimum,1.8758,merrimack,17388.0119,380.469941,1.097867,0.345466,velocity,trunk main,P321,drafted
E0016478,N0016726,N0016727,344.916835,344.781836,6.949223,7.320306,89.999123,1200,GRP,0.15,0.075,uniform,minimum,1.8758,merrimack,17388.0119,380.470691,1.097868,0.345467,velocity,trunk main,P321,drafted
E0016479,N0016727,N0016728,344.781836,344.74021,7.320306,7.343683,10.406697,1200,GRP,0.4,0.075,table11,minimum,1.8758,merrimack,17388.0119,380.471441,1.570925,0.26673,velocity,trunk main,P321,drafted
E0016480,N0016728,N0016674,344.74021,344.698733,7.343683,7.407255,16.590744,1200,GRP,0.25,0.075,table11,minimum,1.8758,merrimack,17388.0119,380.471528,1.323993,0.301518,velocity,trunk main,P321,drafted
E0016481,N0016729,N0016730,347.590297,347.518878,8.080418,7.903302,71.419361,1200,GRP,0.1,0.075,table11,dod,1.7505,merrimack,30777.3723,629.806785,1.071953,0.515312,velocity,trunk main,P321,drafted
E0016482,N0016730,N0016731,347.518878,347.443064,7.903302,7.601248,75.81415,1200,GRP,0.1,0.075,table11,dod,1.7505,merrimack,30777.3723,629.80738,1.071954,0.515312,velocity,trunk main,P321,drafted
E0016483,N0016731,N0016676,347.443064,347.398696,7.601248,7.313249,44.367802,1200,GRP,0.1,0.075,table11,dod,1.7505,merrimack,30777.3723,629.808012,1.071954,0.515312,velocity,trunk main,P321,drafted
E0016484,N0016732,N0016674,350.438861,350.02656,1.55,2.079428,82.460221,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P321,drafted
E0016485,N0016733,N0016690,351.737903,351.687903,1.55,1.615594,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P321,drafted
E0016486,N0016734,N0016735,354.037728,352.8438,1.585929,1.602855,70.231085,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.296647,0.045877,tractive,lateral,P321,provisional
E0016487,N0016735,N0016676,352.8438,352.5469,1.602855,2.165044,59.379948,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.7352,0.492555,0.29639,0.109834,tractive,lateral,P321,provisional
E0016488,N0016736,N0016737,351.338575,351.088575,1.550127,1.895617,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.3046,0.138538,0.196602,0.061357,tractive,lateral,P321,drafted
E0016489,N0016737,N0016738,351.088575,350.838575,1.895617,2.437304,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.5439,0.274756,0.24589,0.08383,tractive,lateral,P321,drafted
E0016490,N0016738,N0016690,350.838575,350.795957,2.437304,2.507541,7.748779,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,7.6237,0.32044,0.267058,0.087985,tractive,lateral,P321,drafted
E0016491,N0016739,N0016694,350.090349,349.776754,3.346693,3.710978,62.719069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.5241,2.084744,0.462591,0.218884,tractive,main,P321,drafted
E0016492,N0016740,N0016741,351.212705,351.067278,2.93149,2.984846,29.085501,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.7407,0.958539,0.365122,0.150304,tractive,lateral,P321,drafted
E0016493,N0016741,N0016694,351.067278,350.71505,2.984846,2.772682,70.445517,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.8204,1.004049,0.370396,0.153664,tractive,lateral,P321,drafted
E0016494,N0016742,N0016703,318.116709,318.026709,5.661489,5.784357,18.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.2818,0.816605,0.347404,0.139288,tractive,main,P323,provisional
E0016495,N0016743,N0016703,322.062396,321.990285,1.55,1.82078,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P323,provisional
E0016496,N0016744,N0016710,346.806485,346.407855,1.556094,1.561048,10.630146,200,PVC-U,3.75,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.232647,0.020082,tractive,lateral,P280,provisional
E0016497,N0016745,N0016746,343.248302,343.175501,1.734456,1.775,14.56022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000457,0.022913,0.005634,tractive,lateral,P280,provisional
E0016498,N0016746,N0016747,343.175501,343.128331,1.775,1.919551,9.433981,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000578,0.025434,0.006147,tractive,lateral,P280,provisional
E0016499,N0016747,N0016748,343.128331,343.053331,1.919551,2.192183,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000657,0.026899,0.00645,tractive,lateral,P280,provisional
E0016500,N0016748,N0016749,343.053331,342.931265,2.192183,3.643838,24.413111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000782,0.029,0.00689,tractive,lateral,P280,provisional
E0016501,N0016749,N0016750,342.931265,342.771187,3.643838,5.263633,32.015621,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000985,0.031986,0.007529,tractive,lateral,P280,provisional
E0016502,N0016750,N0016751,342.771187,342.729982,5.263633,5.39517,4.120483,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,0.0,0.001252,0.044356,0.007104,tractive,lateral,P280,provisional
E0016503,N0016751,N0016710,342.729982,342.510728,5.39517,5.458174,43.850815,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032377,0.120143,0.032133,tractive,lateral,P280,provisional
E0016504,N0016752,N0016753,441.474811,441.432231,1.55,1.605061,6.082763,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.241058,0.064063,tractive,lateral,P251,provisional
E0016505,N0016753,N0016754,441.432231,441.390768,1.605061,1.618815,3.605551,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,4.3191,0.181119,0.285764,0.057122,tractive,lateral,P251,provisional
E0016506,N0016754,N0016713,441.390768,441.011657,1.618815,1.680909,75.82216,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362218,0.268747,0.095221,tractive,lateral,P251,provisional
E0016507,N0016755,N0016756,438.682615,438.624092,4.530397,4.556816,11.7047,200,PVC-U,0.5,0.5,table11,minimum,3.4437,merrimack,114.7337,4.591549,0.58257,0.326171,tractive,main,P251,provisional
E0016508,N0016756,N0016757,438.624092,438.457584,4.556816,4.514584,33.301652,200,PVC-U,0.5,0.5,table11,minimum,3.4321,merrimack,117.9731,4.704944,0.586611,0.330348,tractive,main,P251,provisional
E0016509,N0016757,N0016758,438.457584,438.383253,4.514584,4.465502,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.4283,merrimack,119.0529,4.742903,0.587946,0.331738,tractive,main,P251,provisional
E0016510,N0016758,N0016759,438.383253,438.284006,4.465502,4.461203,19.849433,200,PVC-U,0.5,0.5,table11,minimum,3.4209,merrimack,121.2124,4.818267,0.590571,0.334485,tractive,main,P251,provisional
E0016511,N0016759,N0016713,438.284006,438.199006,4.461203,4.49356,17.0,200,PVC-U,0.5,0.5,table11,minimum,3.4136,merrimack,123.372,4.893511,0.593159,0.337212,tractive,main,P251,provisional
E0016512,N0016760,N0016761,440.76192,440.71475,1.55,1.572207,9.433981,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P251,provisional
E0016513,N0016761,N0016714,440.71475,440.653923,1.572207,1.594033,12.165525,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090613,0.170702,0.050686,tractive,lateral,P251,provisional
E0016514,N0016762,N0016714,440.37044,440.068641,1.551099,2.179314,60.359754,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P251,provisional
E0016515,N0016763,N0016764,436.996141,436.608704,2.709242,2.910675,70.443204,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,31.7171,1.333131,0.417884,0.171992,tractive,main,P251,provisional
E0016516,N0016764,N0016765,436.608704,436.568663,2.910675,2.981203,7.28011,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,33.8767,1.424252,0.426409,0.177563,tractive,main,P251,provisional
E0016517,N0016765,N0016766,436.568663,436.42844,2.981203,3.205349,25.495098,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,33.8767,1.424313,0.426415,0.177566,tractive,main,P251,provisional
E0016518,N0016766,N0016720,436.42844,436.35887,3.205349,3.296922,12.649111,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,34.9564,1.469793,0.43052,0.180283,tractive,main,P251,provisional
E0016519,N0016767,N0016768,436.58784,436.449547,2.248494,2.633216,27.658633,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227197,0.231202,0.076836,tractive,lateral,P251,provisional
E0016520,N0016768,N0016769,436.449547,436.330699,2.633216,3.05013,23.769729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227428,0.231278,0.076871,tractive,lateral,P251,provisional
E0016521,N0016769,N0016720,436.330699,436.153357,3.05013,3.502435,35.468296,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408695,0.279316,0.100699,tractive,lateral,P251,provisional
E0016522,N0016770,N0016771,345.430054,345.375347,7.069763,6.991077,54.706351,1200,GRP,0.1,0.075,table11,minimum,1.8758,merrimack,17388.0119,380.46651,0.944962,0.385905,velocity,trunk main,P321,drafted
E0016523,N0016771,N0016723,345.375347,345.321835,6.991077,7.106906,35.674747,1200,GRP,0.15,0.075,table11,minimum,1.8758,merrimack,17388.0119,380.466966,1.097865,0.345465,velocity,trunk main,P321,drafted
E0016524,N0016772,N0016773,347.760424,347.717544,7.439375,7.553085,6.125662,1200,GRP,0.7,0.075,table11,minimum,1.7506,merrimack,30773.3261,629.733594,2.211783,0.299511,velocity,trunk main,P321,drafted
E0016525,N0016773,N0016774,347.717544,347.669998,7.553085,7.839493,19.018599,1200,GRP,0.25,0.075,table11,minimum,1.7506,merrimack,30773.3261,629.733645,1.514571,0.395268,velocity,trunk main,P321,drafted
E0016526,N0016774,N0016729,347.669998,347.590297,7.839493,8.080418,79.700631,1200,GRP,0.1,0.075,table11,dod,1.7506,merrimack,30773.3261,629.733804,1.071924,0.515275,velocity,trunk main,P321,drafted
E0016527,N0016775,N0016729,354.092792,353.938834,1.55,1.731881,30.791507,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P321,drafted
E0016528,N0016776,N0016777,350.523815,350.459264,1.774159,1.735011,12.910219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000564,0.025161,0.006091,tractive,lateral,P321,drafted
E0016529,N0016777,N0016723,350.459264,350.155215,1.735011,2.273526,60.809744,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000672,0.027164,0.006505,tractive,lateral,P321,drafted
E0016530,N0016778,N0016779,350.564824,350.364824,2.882137,3.028731,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.3183,1.823122,0.444342,0.204943,tractive,main,P321,drafted
E0016531,N0016779,N0016780,350.364824,350.164824,3.028731,3.220644,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.9611,1.97617,0.455239,0.213202,tractive,main,P321,drafted
E0016532,N0016780,N0016739,350.164824,350.090349,3.220644,3.346693,14.894817,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.0409,2.02177,0.458363,0.215605,tractive,main,P321,drafted
E0016533,N0016781,N0016739,351.448993,351.047312,1.55,2.389731,80.336258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P321,provisional
E0016534,N0016782,N0016740,351.513511,351.212705,2.801492,2.93149,60.161156,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2012,0.472681,0.292544,0.107745,tractive,lateral,P321,drafted
E0016535,N0016783,N0016784,352.222392,351.922392,1.550557,1.917757,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.9012,0.121624,0.188306,0.057854,tractive,lateral,P321,derived
E0016536,N0016784,N0016785,351.922392,351.622392,1.917757,2.920668,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1405,0.257926,0.240915,0.081432,tractive,lateral,P321,derived
E0016537,N0016785,N0016786,351.622392,351.582392,2.920668,2.992467,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,8.3001,0.34896,0.31244,0.083804,tractive,lateral,P321,derived
E0016538,N0016786,N0016787,351.582392,351.459555,2.992467,2.916238,24.567368,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3799,0.394269,0.276132,0.099034,tractive,lateral,P321,derived
E0016539,N0016787,N0016740,351.459555,351.250531,2.916238,2.893665,41.804982,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.485008,0.294942,0.109046,tractive,lateral,P321,derived
E0016540,N0016788,N0016789,318.728218,318.669694,4.770836,4.751265,11.7047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.5402,0.784496,0.343089,0.136669,tractive,main,P323,provisional
E0016541,N0016789,N0016790,318.669694,318.394286,4.751265,4.527712,55.081757,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.5402,0.784593,0.343103,0.136677,tractive,main,P323,provisional
E0016542,N0016790,N0016791,318.394286,318.271709,4.527712,4.858082,24.515301,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.5402,0.785052,0.343165,0.136714,tractive,main,P323,provisional
E0016543,N0016791,N0016742,318.271709,318.116709,4.858082,5.661489,31.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.5402,0.785256,0.343193,0.136731,tractive,main,P323,provisional
