Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0016544,N0016792,N0016793,343.584707,343.448053,1.552652,1.561988,21.023796,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P280,provisional
E0016545,N0016793,N0016745,343.448053,343.394902,1.561988,1.587856,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000175,0.014576,0.004015,tractive,lateral,P280,provisional
E0016546,N0016794,N0016745,343.364276,343.248302,1.55,1.734456,23.194827,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P280,provisional
E0016547,N0016795,N0016796,439.272362,439.109113,4.428474,4.45534,32.649655,200,PVC-U,0.5,0.5,table11,minimum,3.4999,merrimack,100.3574,4.081802,0.563348,0.306876,tractive,main,P251,provisional
E0016548,N0016796,N0016797,439.109113,439.066687,4.45534,4.519037,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.4999,merrimack,100.3574,4.082074,0.601552,0.292716,tractive,main,P251,provisional
E0016549,N0016797,N0016798,439.066687,439.023006,4.519037,4.566349,7.28011,200,PVC-U,0.6,0.5,uniform,minimum,3.4954,merrimack,101.4372,4.120556,0.603182,0.294125,tractive,main,P251,provisional
E0016550,N0016798,N0016799,439.023006,438.768055,4.566349,4.597728,50.990195,200,PVC-U,0.5,0.5,table11,minimum,3.4909,merrimack,102.517,4.158989,0.566378,0.309856,tractive,main,P251,provisional
E0016551,N0016799,N0016755,438.768055,438.682615,4.597728,4.530397,17.088007,200,PVC-U,0.5,0.5,table11,minimum,3.4821,merrimack,104.6765,4.236015,0.569357,0.312808,tractive,main,P251,provisional
E0016552,N0016800,N0016801,440.706952,440.408749,1.7625,2.537723,59.64059,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181252,0.214772,0.069312,tractive,lateral,P251,provisional
E0016553,N0016801,N0016802,440.408749,440.357271,2.537723,2.631987,10.29563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317551,0.257635,0.089605,tractive,lateral,P251,provisional
E0016554,N0016802,N0016803,440.357271,440.31604,2.631987,2.727295,4.123106,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,7.5585,0.317637,0.327311,0.076186,tractive,lateral,P251,provisional
E0016555,N0016803,N0016755,440.31604,440.131649,2.727295,3.081364,36.878178,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.0572,0.422424,0.282273,0.102256,tractive,lateral,P251,provisional
E0016556,N0016804,N0016805,437.177798,437.135371,2.690458,2.716435,8.485281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.3182,1.106304,0.381639,0.160954,tractive,lateral,P251,provisional
E0016557,N0016805,N0016806,437.135371,437.093484,2.716435,2.719901,7.615773,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,27.398,1.151642,0.399537,0.160324,tractive,lateral,P251,provisional
E0016558,N0016806,N0016763,437.093484,436.996141,2.719901,2.709242,17.698727,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,28.4777,1.196972,0.404308,0.163317,tractive,lateral,P251,provisional
E0016559,N0016807,N0016808,437.922346,437.319385,1.551164,1.568188,35.468296,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.32646,0.052207,tractive,lateral,P251,provisional
E0016560,N0016808,N0016767,437.254563,437.146628,1.63301,1.689706,21.587033,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226632,0.231015,0.076748,tractive,lateral,P251,provisional
E0016561,N0016809,N0016810,436.819295,436.666897,1.582469,1.920322,30.479501,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P251,provisional
E0016562,N0016810,N0016767,436.666897,436.58784,1.920322,2.248494,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000254,0.017467,0.004563,tractive,lateral,P251,provisional
E0016563,N0016811,N0016763,437.894031,437.768138,1.55,1.937245,25.178533,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P251,provisional
E0016564,N0016812,N0016813,345.548754,345.502489,6.750104,6.758711,23.132498,1200,GRP,0.2,0.075,table11,minimum,1.8758,merrimack,17386.9321,380.444608,1.220212,0.319841,velocity,trunk main,P321,drafted
E0016565,N0016813,N0016770,345.502489,345.430054,6.758711,7.069763,36.217932,1200,GRP,0.2,0.075,uniform,minimum,1.8758,merrimack,17386.9321,380.4448,1.220212,0.319841,velocity,trunk main,P321,drafted
E0016566,N0016814,N0016815,347.981117,347.921121,8.318047,8.027915,59.996331,1200,GRP,0.1,0.075,table11,dod,1.7506,merrimack,30770.0215,629.671952,1.071899,0.515245,velocity,trunk main,P336,drafted
E0016567,N0016815,N0016816,347.921121,347.861121,8.027915,7.346765,60.0,1200,GRP,0.1,0.075,table11,dod,1.7506,merrimack,30770.0215,629.672452,1.071899,0.515245,velocity,trunk main,P321,drafted
E0016568,N0016816,N0016817,347.861121,347.801121,7.346765,7.305813,60.0,1200,GRP,0.1,0.075,table11,dod,1.7506,merrimack,30770.0215,629.672952,1.0719,0.515245,velocity,trunk main,P321,drafted
E0016569,N0016817,N0016772,347.801121,347.760424,7.305813,7.439375,16.278622,1200,GRP,0.25,0.075,table11,minimum,1.7506,merrimack,30770.0215,629.673452,1.514534,0.395248,velocity,trunk main,P321,drafted
E0016570,N0016818,N0016819,354.073199,353.723199,1.55,2.007422,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P321,drafted
E0016571,N0016819,N0016772,353.723199,353.381503,2.007422,1.818295,68.339261,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.139121,0.196875,0.061474,tractive,lateral,P321,drafted
E0016572,N0016820,N0016821,350.854414,350.654414,1.550951,1.677343,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P321,drafted
E0016573,N0016821,N0016822,350.654414,350.454414,1.677343,2.076745,39.999949,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000333,0.019834,0.005022,tractive,lateral,P321,drafted
E0016574,N0016822,N0016770,350.454414,350.373321,2.076745,2.126496,16.218502,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045934,0.135575,0.037472,tractive,lateral,P321,drafted
E0016575,N0016823,N0016776,350.696216,350.523815,1.55,1.774159,34.480191,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P321,drafted
E0016576,N0016824,N0016776,350.700238,350.53422,1.550037,1.763754,33.203629,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P321,drafted
E0016577,N0016825,N0016826,352.670184,352.370184,1.55,1.992487,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P321,drafted
E0016578,N0016826,N0016827,352.370184,352.070184,1.992487,2.274969,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091034,0.170968,0.050791,tractive,lateral,P321,drafted
E0016579,N0016827,N0016782,352.070184,352.02994,2.274969,2.285062,6.191396,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,4.7226,0.198982,0.242377,0.06803,tractive,lateral,P321,drafted
E0016580,N0016828,N0016829,352.740131,352.390131,1.55,2.202795,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P321,drafted
E0016581,N0016829,N0016830,352.390131,352.040131,2.202795,2.852264,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181652,0.214927,0.069381,tractive,lateral,P321,drafted
E0016582,N0016830,N0016831,352.040131,351.715528,2.852264,2.721514,64.920492,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27277,0.245315,0.083551,tractive,lateral,P321,drafted
E0016583,N0016831,N0016782,351.715528,351.513511,2.721514,2.801492,40.403447,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.273311,0.245472,0.083627,tractive,lateral,P321,drafted
E0016584,N0016832,N0016778,351.563373,351.246604,1.55,2.200357,63.353806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P321,provisional
E0016585,N0016833,N0016834,351.405015,351.155015,1.749861,1.71617,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.5747,1.328871,0.403702,0.175772,tractive,main,P321,drafted
E0016586,N0016834,N0016835,351.155015,350.934678,1.71617,2.094924,44.06743,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.1845,1.522541,0.420781,0.187726,tractive,main,P321,drafted
E0016587,N0016835,N0016836,350.934678,350.874558,2.094924,2.268204,12.024093,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.1845,1.522908,0.420811,0.187748,tractive,main,P321,drafted
E0016588,N0016836,N0016778,350.874558,350.564824,2.268204,2.882137,61.946832,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.8278,1.5919,0.426505,0.191831,tractive,main,P321,drafted
E0016589,N0016837,N0016788,322.120011,321.927905,1.565352,1.571149,17.464249,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P323,provisional
E0016590,N0016838,N0016788,318.958218,318.728218,4.317753,4.770836,46.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.5402,0.783967,0.343017,0.136625,tractive,main,P323,provisional
E0016591,N0016839,N0016840,442.839465,442.789216,1.55,1.577575,10.049876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P251,provisional
E0016592,N0016840,N0016841,442.789216,442.600646,1.577575,1.555176,19.849433,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,5.3989,0.22642,0.288046,0.06606,tractive,lateral,P251,provisional
E0016593,N0016841,N0016842,442.600646,442.543638,1.555176,1.61072,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31712,0.257522,0.089549,tractive,lateral,P251,provisional
E0016594,N0016842,N0016843,442.543638,442.305444,1.61072,1.559454,39.698866,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,8.6382,0.362482,0.286344,0.091246,tractive,lateral,P251,provisional
E0016595,N0016843,N0016795,442.299279,442.143279,1.565619,1.557557,13.0,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,10.7978,0.453347,0.390857,0.085981,tractive,lateral,P251,provisional
E0016596,N0016844,N0016845,439.651118,439.533432,3.683141,3.812393,23.537205,200,PVC-U,0.5,0.5,table11,minimum,3.5643,merrimack,86.3202,3.576112,0.54229,0.286761,tractive,main,P251,provisional
E0016597,N0016845,N0016846,439.533432,439.491006,3.812393,3.903373,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.559,merrimack,87.4,3.615433,0.580763,0.275171,tractive,main,P251,provisional
E0016598,N0016846,N0016847,439.491006,439.444908,3.903373,4.064339,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.5537,merrimack,88.4798,3.654559,0.545704,0.289954,tractive,main,P251,provisional
E0016599,N0016847,N0016848,439.444908,439.364286,4.064339,4.266147,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.5537,merrimack,88.4798,3.654636,0.545707,0.289957,tractive,main,P251,provisional
E0016600,N0016848,N0016795,439.364286,439.272362,4.266147,4.428474,18.384776,200,PVC-U,0.5,0.5,table11,minimum,3.5485,merrimack,89.5596,3.69378,0.54739,0.29154,tractive,main,P251,provisional
E0016601,N0016849,N0016800,440.816993,440.706952,1.550653,1.7625,22.008157,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P251,provisional
E0016602,N0016850,N0016851,437.866473,437.785696,3.039228,2.98707,16.155494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6002,0.697397,0.330703,0.129282,tractive,lateral,P251,provisional
E0016603,N0016851,N0016852,437.785696,437.619187,2.98707,2.933059,33.301652,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.6799,0.742799,0.337291,0.133186,tractive,lateral,P251,provisional
E0016604,N0016852,N0016804,437.619187,437.177798,2.933059,2.690458,88.27797,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.1586,1.014679,0.371603,0.154438,tractive,lateral,P251,provisional
E0016605,N0016853,N0016804,438.413287,438.20081,1.55,1.667445,42.495395,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P251,provisional
E0016606,N0016854,N0016812,345.630107,345.548754,6.570271,6.750104,81.352618,1200,GRP,0.1,0.075,table11,minimum,1.8758,merrimack,17386.9321,380.443706,0.944947,0.385892,velocity,trunk main,P321,drafted
E0016607,N0016855,N0016856,348.463109,348.411391,8.722621,8.810929,12.929387,1200,GRP,0.4,0.075,uniform,minimum,1.7579,merrimack,29726.8074,610.92327,1.787495,0.341974,velocity,trunk main,P336,drafted
E0016608,N0016856,N0016857,348.411391,348.363858,8.810929,8.861026,19.013129,1200,GRP,0.25,0.075,table11,minimum,1.7579,merrimack,29726.8074,610.923377,1.502679,0.388706,velocity,trunk main,P336,drafted
E0016609,N0016857,N0016858,348.363858,348.305485,8.861026,8.440151,38.915902,1200,GRP,0.15,0.075,table11,minimum,1.7579,merrimack,29726.8074,610.923536,1.241456,0.44895,velocity,trunk main,P336,drafted
E0016610,N0016858,N0016859,348.305485,348.185485,8.440151,8.488832,80.0,1200,GRP,0.15,0.075,uniform,minimum,1.7579,merrimack,29726.8074,610.92386,1.241456,0.44895,velocity,trunk main,P336,drafted
E0016611,N0016859,N0016860,348.185485,348.065485,8.488832,8.321387,80.0,1200,GRP,0.15,0.075,uniform,minimum,1.7579,merrimack,29726.8074,610.924527,1.241456,0.44895,velocity,trunk main,P336,drafted
E0016612,N0016860,N0016861,348.065485,348.022388,8.321387,8.328564,8.61922,1200,GRP,0.5,0.075,table11,minimum,1.7579,merrimack,29726.8074,610.925194,1.939951,0.32217,velocity,trunk main,P336,drafted
E0016613,N0016861,N0016814,348.022388,347.981117,8.328564,8.318047,10.31787,1200,GRP,0.4,0.075,table11,minimum,1.7579,merrimack,29726.8074,610.925265,1.787497,0.341974,velocity,trunk main,P336,drafted
E0016614,N0016862,N0016814,350.203735,350.162144,6.067475,6.13702,4.15911,315,HDPE,1.0,0.27,table11,minimum,2.6365,merrimack,1043.2141,31.960478,1.241963,0.399398,velocity,sub main,P336,drafted
E0016615,N0016863,N0016812,350.739678,350.605658,1.579383,1.693201,26.804019,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P321,drafted
E0016616,N0016864,N0016865,354.852058,354.602058,1.550438,1.804863,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P336,drafted
E0016617,N0016865,N0016866,354.602058,354.352058,1.804863,2.076317,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000417,0.021986,0.005448,tractive,lateral,P336,drafted
E0016618,N0016866,N0016867,354.352058,354.309984,2.076317,2.109876,6.010533,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.000833,0.033266,0.006558,tractive,lateral,P336,drafted
E0016619,N0016867,N0016814,354.309984,353.957931,2.109876,2.341233,70.410745,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000883,0.030542,0.007218,tractive,lateral,P336,drafted
E0016620,N0016868,N0016833,351.720328,351.601213,1.550119,1.553664,15.881998,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.17263,0.039045,tractive,lateral,P321,derived
E0016621,N0016869,N0016870,352.056,351.756004,1.844421,1.717568,59.999273,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.8521,1.129672,0.384101,0.162573,tractive,lateral,P321,drafted
E0016622,N0016870,N0016871,351.756004,351.456004,1.717568,1.787496,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.0117,1.220707,0.39335,0.168733,tractive,lateral,P321,drafted
E0016623,N0016871,N0016833,351.456004,351.405015,1.787496,1.749861,10.197708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.0117,1.221207,0.393399,0.168766,tractive,lateral,P321,drafted
E0016624,N0016872,N0016838,321.774982,321.714982,1.552929,1.560988,12.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P323,provisional
E0016625,N0016873,N0016874,319.137537,319.02341,4.04389,4.15524,22.825424,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5738,0.659207,0.324917,0.125899,tractive,main,P323,provisional
E0016626,N0016874,N0016838,319.02341,318.958218,4.15524,4.317753,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5738,0.659398,0.324947,0.125916,tractive,main,P323,provisional
E0016627,N0016875,N0016876,440.083394,440.009064,3.787364,3.854431,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.5981,merrimack,79.8416,3.339363,0.531617,0.276945,tractive,main,P251,provisional
E0016628,N0016876,N0016844,440.009064,439.651118,3.854431,3.683141,71.589105,200,PVC-U,0.5,0.5,table11,minimum,3.5753,merrimack,84.1607,3.497085,0.53879,0.283516,tractive,main,P251,provisional
E0016629,N0016877,N0016878,439.352588,439.312277,1.55,1.612772,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P251,provisional
E0016630,N0016878,N0016879,439.312277,439.046523,1.612772,1.903642,53.150729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181136,0.214727,0.069291,tractive,lateral,P251,provisional
E0016631,N0016879,N0016850,439.046523,438.992671,1.903642,1.913029,10.77033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.9619,0.334293,0.261923,0.091755,tractive,lateral,P251,provisional
E0016632,N0016880,N0016881,438.392169,438.282056,1.55,1.84682,22.022716,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P251,provisional
E0016633,N0016881,N0016882,438.282056,438.226829,1.84682,1.911141,11.045361,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135985,0.195397,0.060844,tractive,lateral,P251,provisional
E0016634,N0016882,N0016883,438.226829,438.182107,1.911141,2.022635,8.944272,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226612,0.231008,0.076745,tractive,lateral,P251,provisional
E0016635,N0016883,N0016850,438.182107,437.866473,2.022635,3.039228,63.126856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31722,0.257548,0.089562,tractive,lateral,P251,provisional
E0016636,N0016884,N0016854,345.69162,345.630107,6.476257,6.570271,24.605274,1200,GRP,0.25,0.075,uniform,minimum,1.8758,merrimack,17386.9321,380.443014,1.323966,0.301506,velocity,trunk main,P321,drafted
E0016637,N0016885,N0016886,348.833572,348.78045,8.634232,8.337226,53.122058,1200,GRP,0.1,0.075,table11,dod,1.7583,merrimack,29666.7077,609.837789,1.063812,0.505396,velocity,trunk main,P336,drafted
E0016638,N0016886,N0016887,348.78045,348.736496,8.337226,8.377823,21.977119,1200,GRP,0.2,0.075,table11,minimum,1.7583,merrimack,29666.7077,609.838232,1.382261,0.413245,velocity,trunk main,P336,drafted
E0016639,N0016887,N0016888,348.736496,348.689872,8.377823,8.302743,15.54133,1200,GRP,0.3,0.075,table11,minimum,1.7583,merrimack,29666.7077,609.838415,1.606918,0.369346,velocity,trunk main,P336,drafted
E0016640,N0016888,N0016889,348.689872,348.649444,8.302743,8.117829,26.951992,1200,GRP,0.15,0.075,table11,minimum,1.7583,merrimack,29666.7077,609.838544,1.240904,0.448492,velocity,trunk main,P336,drafted
E0016641,N0016889,N0016890,348.649444,348.597599,8.117829,8.119076,25.922662,1200,GRP,0.2,0.075,table11,minimum,1.7583,merrimack,29666.7077,609.838769,1.382261,0.413245,velocity,trunk main,P336,drafted
E0016642,N0016890,N0016891,348.597599,348.557445,8.119076,8.187489,7.300645,1200,GRP,0.55,0.075,table11,minimum,1.7583,merrimack,29666.7077,609.838985,2.007809,0.313831,velocity,trunk main,P336,drafted
E0016643,N0016891,N0016892,348.557445,348.514463,8.187489,8.412966,10.745508,1200,GRP,0.4,0.075,table11,minimum,1.7583,merrimack,29666.7077,609.839046,1.786646,0.341648,velocity,trunk main,P336,drafted
E0016644,N0016892,N0016855,348.514463,348.463109,8.412966,8.722621,12.838594,1200,GRP,0.4,0.075,uniform,minimum,1.7583,merrimack,29666.7077,609.839135,1.786647,0.341648,velocity,trunk main,P336,drafted
E0016645,N0016893,N0016855,354.778814,354.719139,1.929499,2.466591,11.935022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.2339,0.600747,0.315572,0.120525,tractive,main,P336,drafted
E0016646,N0016894,N0016855,356.419928,355.617027,4.406671,1.568703,43.400044,200,PVC-U,1.85,0.5,ground,minimum,3.6221,held,45.8658,1.927386,0.715706,0.152968,tractive,main,P336,drafted
E0016647,N0016895,N0016854,350.6592,350.366714,1.554026,1.833664,58.497179,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P321,drafted
E0016648,N0016896,N0016862,350.448602,350.203735,6.485938,6.067475,81.622481,315,HDPE,0.3,0.27,table11,minimum,2.6378,merrimack,1038.8033,31.838522,0.7885,0.566898,velocity,sub main,P336,drafted
E0016649,N0016897,N0016898,352.852463,352.602463,2.412674,2.927536,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4107,0.186241,0.216689,0.070173,tractive,lateral,P336,drafted
E0016650,N0016898,N0016899,352.602463,352.352463,2.927536,3.408249,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4107,0.186658,0.216848,0.070245,tractive,lateral,P336,drafted
E0016651,N0016899,N0016900,352.352463,352.27268,3.408249,3.571222,15.956496,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4107,0.187075,0.217006,0.070316,tractive,lateral,P336,drafted
E0016652,N0016900,N0016862,352.27268,351.888448,3.571222,4.382762,76.84652,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4107,0.187208,0.217057,0.070339,tractive,lateral,P336,drafted
E0016653,N0016901,N0016869,352.294138,352.056,1.711142,1.844421,47.627462,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.533,0.947156,0.363774,0.149451,tractive,lateral,P321,drafted
E0016654,N0016902,N0016903,353.089252,352.789252,1.55,1.695795,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P321,derived
E0016655,N0016903,N0016904,352.789252,352.459252,1.695795,1.569954,60.0,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,2.1596,0.091034,0.176644,0.049686,tractive,lateral,P321,derived
E0016656,N0016904,N0016869,352.459252,352.34782,1.569954,1.552601,6.023309,200,PVC-U,1.85,0.5,ground,minimum,3.6221,held,2.1596,0.091534,0.267285,0.037743,tractive,lateral,P321,derived
E0016657,N0016905,N0016906,319.269997,319.202729,4.032829,4.043243,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8322,0.627568,0.319937,0.123021,tractive,main,P323,provisional
E0016658,N0016906,N0016873,319.202729,319.137537,4.043243,4.04389,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8322,0.62768,0.319955,0.123032,tractive,main,P323,provisional
E0016659,N0016907,N0016908,321.690293,321.615293,1.551131,1.61368,15.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P323,provisional
E0016660,N0016908,N0016909,321.615293,321.574988,1.61368,1.63363,4.242641,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,0.7416,0.031215,0.147406,0.027336,tractive,lateral,P323,provisional
E0016661,N0016909,N0016873,321.574988,321.47387,1.63363,1.707557,20.223748,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03125,0.118671,0.031639,tractive,lateral,P323,provisional
E0016662,N0016910,N0016911,442.823497,442.623497,1.801106,1.753792,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635529,0.321207,0.123752,tractive,lateral,P251,provisional
E0016663,N0016911,N0016912,442.623497,442.423497,1.753792,1.58633,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.816931,0.347447,0.139315,tractive,lateral,P251,provisional
E0016664,N0016912,N0016875,442.394281,442.283245,1.615546,1.587513,17.082439,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,21.5956,0.907799,0.393538,0.137498,tractive,lateral,P251,provisional
E0016665,N0016913,N0016914,440.61458,440.350383,3.411635,3.616109,52.839379,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.9268,2.271666,0.4746,0.228361,tractive,main,P251,provisional
E0016666,N0016914,N0016915,440.350383,440.309152,3.616109,3.614249,4.123106,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,56.0864,2.362641,0.613716,0.196017,tractive,main,P251,provisional
E0016667,N0016915,N0016916,440.309152,440.170859,3.614249,3.722208,27.658633,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.1661,2.407943,0.482892,0.235051,tractive,main,P251,provisional
E0016668,N0016916,N0016875,440.170859,440.083394,3.722208,3.787364,17.492856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.2459,2.45344,0.485581,0.237246,tractive,main,P251,provisional
E0016669,N0016917,N0016884,345.734952,345.69162,6.561496,6.476257,17.332571,1200,GRP,0.25,0.075,table11,minimum,1.8783,merrimack,17190.5304,376.665089,1.320361,0.299933,velocity,trunk main,P321,drafted
E0016670,N0016918,N0016885,348.905206,348.833572,8.725043,8.634232,35.816787,1200,GRP,0.2,0.075,uniform,minimum,1.7588,merrimack,29606.8771,608.760624,1.381634,0.412836,velocity,trunk main,P336,drafted
E0016671,N0016919,N0016885,355.9419,355.767915,1.550623,1.699889,34.797009,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P336,drafted
E0016672,N0016920,N0016893,355.329005,354.904802,1.550938,1.803511,84.840608,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P336,drafted
E0016673,N0016921,N0016884,350.735065,350.444688,1.55,1.723189,58.075375,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P321,drafted
E0016674,N0016922,N0016894,356.529004,356.419928,5.62044,4.406671,21.815264,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.3874,1.655215,0.431572,0.195505,tractive,main,P336,drafted
E0016675,N0016923,N0016896,350.58357,350.448602,6.555773,6.485938,44.989238,315,HDPE,0.3,0.27,table11,minimum,2.6569,merrimack,978.6489,30.208936,0.778985,0.548585,velocity,sub main,P336,drafted
E0016676,N0016924,N0016896,355.875426,355.366895,1.705538,1.567645,59.827159,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,25.0308,1.053669,0.452681,0.138351,tractive,main,P336,drafted
E0016677,N0016925,N0016926,357.97665,357.755358,2.44492,1.559583,20.117452,200,PVC-U,1.1,0.5,ground,minimum,3.6221,held,59.8306,2.513401,0.646632,0.197337,tractive,main,P336,drafted
E0016678,N0016926,N0016927,357.637002,356.4976,1.67794,1.683827,32.095837,200,PVC-U,3.55,0.5,cover_min,minimum,3.6221,held,59.8306,2.513569,0.974761,0.148459,velocity,main,P336,drafted
E0016679,N0016927,N0016885,356.331583,355.743878,1.849844,1.723926,69.141711,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,59.8306,2.513836,0.590407,0.21033,tractive,main,P336,drafted
E0016680,N0016928,N0016929,357.680938,357.505944,1.566681,3.586494,34.998917,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P336,drafted
E0016681,N0016929,N0016894,357.505944,357.443162,3.586494,3.383438,12.556401,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.9952,0.209704,0.22525,0.074074,tractive,lateral,P336,drafted
E0016682,N0016930,N0016931,357.137988,356.992261,2.753461,1.564715,24.287861,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,28.3057,1.189559,0.416053,0.159427,tractive,lateral,P336,drafted
E0016683,N0016931,N0016932,356.925991,355.579347,1.630985,1.618468,25.170919,200,PVC-U,5.35,0.5,cover_min,minimum,3.6221,held,29.3855,1.235028,0.899734,0.096413,velocity,lateral,P336,drafted
E0016684,N0016932,N0016933,355.579347,355.227196,1.618468,1.557655,17.178085,200,PVC-U,2.05,0.5,ground,minimum,3.6221,held,29.3855,1.235238,0.646112,0.120877,tractive,lateral,P336,drafted
E0016685,N0016933,N0016934,355.211154,355.115899,1.573697,1.572181,13.607924,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,29.3855,1.235381,0.444303,0.156384,tractive,lateral,P336,drafted
E0016686,N0016934,N0016935,355.115899,355.008938,1.572181,2.340122,21.392076,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.3855,1.235494,0.394804,0.169712,tractive,lateral,P336,drafted
E0016687,N0016935,N0016936,355.008938,354.949765,2.340122,2.085818,11.834551,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.3855,1.235673,0.394822,0.169724,tractive,lateral,P336,drafted
E0016688,N0016936,N0016937,354.949765,354.780522,2.085818,2.12701,33.848776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.8843,1.340525,0.40478,0.176514,tractive,lateral,P336,drafted
E0016689,N0016937,N0016896,354.780522,354.681431,2.12701,2.253109,19.818057,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.964,1.386074,0.408928,0.179384,tractive,lateral,P336,drafted
E0016690,N0016938,N0016939,349.050924,348.650924,4.208476,4.246262,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.2333,merrimack,193.1624,7.252735,0.661127,0.416521,tractive,main,P321,drafted
E0016691,N0016939,N0016940,348.650924,348.250924,4.246262,4.205405,79.999999,200,PVC-U,0.5,0.5,table11,minimum,3.229,merrimack,195.322,7.324391,0.662873,0.418788,tractive,main,P321,drafted
E0016692,N0016940,N0016941,348.250924,347.850924,4.205405,4.352079,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.229,merrimack,195.322,7.325058,0.662889,0.418809,tractive,main,P321,drafted
E0016693,N0016941,N0016942,347.850924,347.753413,4.352079,4.405644,19.502142,200,PVC-U,0.5,0.5,table11,minimum,3.2268,merrimack,196.4018,7.361184,0.663763,0.419949,tractive,main,P321,drafted
E0016694,N0016942,N0016884,347.753413,347.456731,4.405644,4.711147,59.336517,200,PVC-U,0.5,0.5,table11,minimum,3.2268,merrimack,196.4018,7.361346,0.663767,0.419954,tractive,main,P321,drafted
E0016695,N0016943,N0016944,356.502506,356.248873,3.92355,3.460874,50.726607,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.7507,0.536454,0.304506,0.114302,tractive,lateral,P336,drafted
E0016696,N0016944,N0016945,356.248873,356.202506,3.460874,3.245797,9.273393,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.7507,0.536877,0.304582,0.114344,tractive,lateral,P336,drafted
E0016697,N0016945,N0016946,356.202506,355.047506,3.245797,1.557352,70.0,200,PVC-U,1.65,0.5,ground,minimum,3.6221,held,14.2339,0.599135,0.476893,0.090776,tractive,lateral,P336,drafted
E0016698,N0016946,N0016893,354.972107,354.778814,1.632751,1.929499,38.658688,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,14.2339,0.599718,0.315402,0.120428,tractive,lateral,P336,drafted
E0016699,N0016947,N0016897,354.182157,353.350898,1.898806,1.914239,46.181066,200,PVC-U,1.8,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P336,drafted
E0016700,N0016948,N0016949,354.035489,353.270489,1.693485,1.702991,30.0,200,PVC-U,2.55,0.5,cover_min,minimum,3.6221,held,4.4107,0.18491,0.377254,0.048036,tractive,lateral,P336,drafted
E0016701,N0016949,N0016950,353.270489,353.176191,1.702991,1.856402,18.859643,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4107,0.18516,0.216277,0.069988,tractive,lateral,P336,drafted
E0016702,N0016950,N0016897,353.176191,352.852463,1.856402,2.412674,64.74558,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4107,0.185317,0.216337,0.070015,tractive,lateral,P336,drafted
E0016703,N0016951,N0016952,353.27479,352.97479,1.556264,1.582674,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.8676,0.245985,0.237243,0.079682,tractive,lateral,P321,drafted
E0016704,N0016952,N0016953,352.97479,352.61479,1.582674,1.576647,60.0,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,8.0272,0.337019,0.279724,0.08823,tractive,lateral,P321,drafted
E0016705,N0016953,N0016901,352.611948,352.445167,1.579488,1.560112,15.883917,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,8.0272,0.337519,0.339454,0.07745,tractive,lateral,P321,drafted
E0016706,N0016954,N0016955,353.468372,353.168372,1.55,1.561121,50.0,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,3.981,0.166892,0.222575,0.063987,tractive,lateral,P321,provisional
E0016707,N0016955,N0016956,353.168372,352.643372,1.561121,1.563782,50.0,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,7.2203,0.30311,0.327835,0.073728,tractive,lateral,P321,provisional
E0016708,N0016956,N0016957,352.62351,352.533942,1.583644,1.570917,17.913529,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,9.3799,0.394061,0.276085,0.09901,tractive,lateral,P321,provisional
E0016709,N0016957,N0016901,352.533942,352.294138,1.570917,1.711142,47.960867,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.4261,0.563838,0.30933,0.116996,tractive,lateral,P321,provisional
E0016710,N0016958,N0016959,319.6051,319.455267,3.43738,3.989923,29.966648,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.4161,0.313871,0.256671,0.089125,tractive,main,P323,provisional
E0016711,N0016959,N0016905,319.455267,319.269997,3.989923,4.032829,37.054015,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.1577,0.345211,0.264637,0.093127,tractive,main,P323,provisional
E0016712,N0016960,N0016961,320.743946,320.640337,2.560711,2.574079,20.721824,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.125646,0.190349,0.058709,tractive,lateral,P323,provisional
E0016713,N0016961,N0016962,320.640337,320.599228,2.574079,2.674942,6.324555,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,2.9664,0.125819,0.20838,0.055283,tractive,lateral,P323,provisional
E0016714,N0016962,N0016963,320.599228,320.504096,2.674942,2.910058,19.026298,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.708,0.156962,0.204864,0.064927,tractive,lateral,P323,provisional
E0016715,N0016963,N0016905,320.504096,320.163765,2.910058,3.139061,68.066144,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.2193,0.228557,0.075603,tractive,lateral,P323,provisional
E0016716,N0016964,N0016965,443.246112,443.205723,1.55,1.572963,5.385165,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.196036,0.046149,tractive,lateral,P251,provisional
E0016717,N0016965,N0016910,443.205723,443.063421,1.572963,1.561182,18.973666,200,PVC-U,0.75,0.5,uniform,minimum,3.6221,held,4.3191,0.181114,0.246856,0.063053,tractive,lateral,P251,provisional
E0016718,N0016966,N0016967,440.961597,440.784946,3.737409,3.606167,35.330066,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.4481,1.999485,0.456843,0.214434,tractive,main,P251,provisional
E0016719,N0016967,N0016968,440.784946,440.727937,3.606167,3.529783,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.6077,2.090314,0.46296,0.219172,tractive,main,P251,provisional
E0016720,N0016968,N0016913,440.727937,440.61458,3.529783,3.411635,22.671568,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.7672,2.180943,0.468868,0.223807,tractive,main,P251,provisional
E0016721,N0016969,N0016970,443.523473,443.401715,1.759241,1.614276,24.351591,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181575,0.214897,0.069368,tractive,lateral,P251,provisional
E0016722,N0016970,N0016971,443.401715,443.316569,1.614276,1.590811,17.029386,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181778,0.214976,0.069403,tractive,lateral,P251,provisional
E0016723,N0016971,N0016972,443.316569,443.188786,1.590811,1.553921,15.033296,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,5.3989,0.227187,0.277563,0.067892,tractive,lateral,P251,provisional
E0016724,N0016972,N0016973,443.188786,442.936992,1.553921,1.777089,50.358713,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317847,0.257712,0.089644,tractive,lateral,P251,provisional
E0016725,N0016973,N0016974,442.936992,442.873746,1.777089,1.788638,12.649111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408801,0.279339,0.100711,tractive,lateral,P251,provisional
E0016726,N0016974,N0016910,442.873746,442.823497,1.788638,1.801106,10.049876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.454174,0.288857,0.10576,tractive,lateral,P251,provisional
E0016727,N0016975,N0016976,346.738608,346.692992,7.934213,7.753876,15.205216,1000,GRP,0.3,0.075,table11,minimum,1.8795,merrimack,17106.0952,375.035357,1.429531,0.368103,velocity,trunk main,P321,drafted
E0016728,N0016976,N0016977,346.692992,346.6483,7.753876,7.353714,29.794784,1000,GRP,0.15,0.075,table11,minimum,1.8795,merrimack,17106.0952,375.035484,1.104264,0.446825,velocity,trunk main,P321,drafted
E0016729,N0016977,N0016978,346.6483,346.599487,7.353714,7.530152,19.525382,1000,GRP,0.25,0.075,table11,minimum,1.8795,merrimack,17106.0952,375.035732,1.336289,0.386986,velocity,trunk main,P321,drafted
E0016730,N0016978,N0016979,346.599487,346.553849,7.530152,7.795608,15.212636,1000,GRP,0.3,0.075,table11,minimum,1.8795,merrimack,17106.0952,375.035895,1.429531,0.368104,velocity,trunk main,P321,drafted
E0016731,N0016979,N0016980,346.553849,346.508456,7.795608,8.163419,30.261982,1000,GRP,0.15,0.075,table11,minimum,1.8795,merrimack,17106.0952,375.036021,1.104265,0.446826,velocity,trunk main,P321,drafted
E0016732,N0016980,N0016981,346.508456,346.463156,8.163419,8.024179,15.099996,1000,GRP,0.3,0.075,table11,minimum,1.8795,merrimack,17106.0952,375.036273,1.429532,0.368104,velocity,trunk main,P321,drafted
E0016733,N0016981,N0016982,346.263156,346.223156,8.224179,7.27364,40.0,1200,GRP,0.1,0.075,table11,dod,1.8795,merrimack,17106.0952,375.036399,0.941415,0.38287,velocity,trunk main,P321,drafted
E0016734,N0016982,N0016983,346.223156,346.183156,7.27364,6.857341,40.0,1200,GRP,0.1,0.075,table11,minimum,1.8795,merrimack,17106.0952,375.036733,0.941415,0.38287,velocity,trunk main,P321,drafted
E0016735,N0016983,N0016984,346.183156,346.138456,6.857341,6.750918,14.900004,1200,GRP,0.3,0.075,table11,minimum,1.8795,merrimack,17106.0952,375.037066,1.409405,0.285296,velocity,trunk main,P321,drafted
E0016736,N0016984,N0016985,346.138456,346.082355,6.750918,7.354717,18.700209,1200,GRP,0.3,0.075,uniform,minimum,1.8795,merrimack,17106.0952,375.03719,1.409405,0.285296,velocity,trunk main,P321,drafted
E0016737,N0016985,N0016986,346.082355,346.039756,7.354717,7.481179,21.299791,1200,GRP,0.2,0.075,table11,minimum,1.8795,merrimack,17106.0952,375.037346,1.215489,0.317428,velocity,trunk main,P321,drafted
E0016738,N0016986,N0016987,346.039756,345.977866,7.481179,7.290048,30.944704,1200,GRP,0.2,0.075,uniform,minimum,1.8795,merrimack,17106.0952,375.037523,1.215489,0.317428,velocity,trunk main,P321,drafted
E0016739,N0016987,N0016988,345.977866,345.899036,7.290048,6.702496,78.830339,1200,GRP,0.1,0.075,table11,minimum,1.8795,merrimack,17106.0952,375.037781,0.941416,0.382871,velocity,trunk main,P321,drafted
E0016740,N0016988,N0016989,345.899036,345.857686,6.702496,6.719065,41.349587,1200,GRP,0.1,0.075,table11,minimum,1.8795,merrimack,17106.0952,375.038438,0.941416,0.382871,velocity,trunk main,P321,drafted
E0016741,N0016989,N0016990,345.857686,345.811187,6.719065,6.93628,30.999706,1200,GRP,0.15,0.075,table11,minimum,1.8795,merrimack,17106.0952,375.038783,1.093653,0.342813,velocity,trunk main,P321,drafted
E0016742,N0016990,N0016917,345.811187,345.734952,6.93628,6.561496,50.823419,1200,GRP,0.15,0.075,uniform,minimum,1.8795,merrimack,17106.0952,375.039041,1.093653,0.342813,velocity,trunk main,P321,drafted
E0016743,N0016991,N0016992,349.143804,349.086161,8.452448,8.551565,57.643732,1200,GRP,0.1,0.075,table11,dod,1.759,merrimack,29571.5738,608.124961,1.0631,0.504544,velocity,trunk main,P336,drafted
E0016744,N0016992,N0016993,349.086161,349.038728,8.551565,8.635528,15.810943,1200,GRP,0.3,0.075,table11,minimum,1.759,merrimack,29571.5738,608.125441,1.605727,0.368781,velocity,trunk main,P336,drafted
E0016745,N0016993,N0016994,349.038728,348.998146,8.635528,8.657311,27.054597,1200,GRP,0.15,0.075,table11,minimum,1.759,merrimack,29571.5738,608.125573,1.240032,0.447769,velocity,trunk main,P336,drafted
E0016746,N0016994,N0016995,348.998146,348.949577,8.657311,8.640542,24.284525,1200,GRP,0.2,0.075,table11,minimum,1.759,merrimack,29571.5738,608.125798,1.381264,0.412595,velocity,trunk main,P336,drafted
E0016747,N0016995,N0016918,348.949577,348.905206,8.640542,8.725043,22.18543,1200,GRP,0.2,0.075,table11,minimum,1.759,merrimack,29571.5738,608.126001,1.381264,0.412595,velocity,trunk main,P336,drafted
E0016748,N0016996,N0016917,348.254499,347.809243,4.30263,4.487205,89.05113,200,PVC-U,0.5,0.5,table11,minimum,3.5739,merrimack,84.4352,3.50346,0.539075,0.283779,tractive,main,P321,drafted
E0016749,N0016997,N0016922,356.738455,356.529004,7.336496,5.62044,41.890243,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.4064,1.487568,0.417821,0.185623,tractive,main,P336,drafted
E0016750,N0016998,N0016999,360.086975,357.860817,1.702302,1.598381,40.846932,200,PVC-U,5.45,0.5,cover_min,minimum,3.6221,held,32.7403,1.374138,0.936582,0.100886,velocity,lateral,P336,drafted
E0016751,N0016999,N0017000,357.849631,357.739575,1.609567,1.562427,4.153068,200,PVC-U,2.65,0.5,cover_min,minimum,3.6221,held,34.2235,1.436659,0.740391,0.122112,tractive,lateral,P336,drafted
E0016752,N0017000,N0017001,357.557024,356.548674,1.744978,1.741701,26.889336,200,PVC-U,3.75,0.5,cover_min,minimum,3.6221,held,35.3033,1.481961,0.843076,0.114128,velocity,lateral,P336,drafted
E0016753,N0017001,N0017002,356.548674,356.507326,1.741701,1.661009,4.864499,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,35.3033,1.482185,0.502979,0.162792,tractive,lateral,P336,drafted
E0016754,N0017002,N0017003,356.507326,356.465654,1.661009,1.608809,3.968712,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,35.3033,1.482225,0.541616,0.154677,tractive,lateral,P336,drafted
E0016755,N0017003,N0017004,356.464117,356.185124,1.610346,1.553615,17.99953,200,PVC-U,1.55,0.5,cover_min,minimum,3.6221,held,35.3033,1.482259,0.620506,0.140842,tractive,lateral,P336,drafted
E0016756,N0017004,N0017005,356.185124,356.134237,1.553615,1.552073,6.360943,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,35.3033,1.482409,0.49242,0.165218,tractive,lateral,P336,drafted
E0016757,N0017005,N0016918,356.134237,355.981481,1.552073,1.648768,30.551066,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.3033,1.482462,0.417384,0.185314,tractive,lateral,P336,drafted
E0016758,N0017006,N0017007,360.271808,359.203297,1.55,1.567089,35.033147,200,PVC-U,3.05,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P336,drafted
E0016759,N0017007,N0016930,359.153203,358.280732,1.617182,1.610717,31.159682,200,PVC-U,2.8,0.5,cover_min,minimum,3.6221,held,2.1596,0.090826,0.306489,0.034249,tractive,lateral,P336,drafted
E0016760,N0017008,N0016925,360.198544,358.818381,1.721195,1.603189,24.002836,200,PVC-U,5.75,0.5,cover_min,minimum,3.6221,held,49.371,2.073643,1.085639,0.120802,velocity,main,P336,drafted
E0016761,N0017009,N0016925,358.115521,357.97665,2.631458,2.44492,27.774078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136197,0.195497,0.060887,tractive,lateral,P336,drafted
E0016762,N0017010,N0016923,350.765738,350.58357,6.718423,6.555773,60.722679,315,HDPE,0.3,0.27,table11,minimum,2.6622,merrimack,962.7251,29.775547,0.776348,0.543712,velocity,sub main,P336,drafted
E0016763,N0017011,N0016924,356.002474,355.88836,1.755308,1.692604,22.822851,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.8295,0.581914,0.312423,0.118738,tractive,main,P336,drafted
E0016764,N0017012,N0017013,361.185442,359.915848,1.607069,1.616867,24.894006,200,PVC-U,5.1,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.42964,0.035764,tractive,lateral,P336,drafted
E0016765,N0017013,N0016925,359.77755,358.732808,1.755165,1.688762,27.493222,200,PVC-U,3.8,0.5,cover_min,minimum,3.6221,held,7.2203,0.302901,0.508483,0.054782,tractive,lateral,P336,drafted
E0016766,N0017014,N0017015,358.033588,357.922669,1.55,3.987945,22.183679,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P336,drafted
E0016767,N0017015,N0016922,357.922669,357.789964,3.987945,4.359481,26.541065,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.121809,0.188401,0.057894,tractive,lateral,P336,drafted
E0016768,N0017016,N0017017,358.519855,358.21949,1.755169,1.559593,23.105005,200,PVC-U,1.3,0.5,ground,minimum,3.6221,held,8.6382,0.363507,0.37418,0.076241,tractive,lateral,P336,drafted
E0016769,N0017017,N0016924,358.200592,355.993735,1.578491,1.587228,50.155843,200,PVC-U,4.4,0.5,cover_min,minimum,3.6221,held,10.1215,0.42588,0.597582,0.061828,tractive,lateral,P336,drafted
E0016770,N0017018,N0016930,357.284433,357.147068,1.551779,2.744381,27.473036,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P336,drafted
E0016771,N0017019,N0016930,357.788627,357.550555,2.263406,2.340894,47.614356,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.6675,0.826244,0.348675,0.140065,tractive,lateral,P336,drafted
E0016772,N0017020,N0016923,355.283151,355.153965,1.551292,1.985378,25.837138,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.563,0.107447,0.180704,0.054714,tractive,lateral,P336,drafted
E0016773,N0017021,N0016943,358.807513,358.684835,1.55,1.741221,24.535636,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.4987,0.104753,0.179181,0.054093,tractive,lateral,P336,drafted
E0016774,N0017022,N0017023,356.813076,356.759377,2.687473,2.873893,10.739877,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4306,0.354622,0.266929,0.094292,tractive,lateral,P336,drafted
E0016775,N0017023,N0017024,356.759377,356.660537,2.873893,3.233689,19.76794,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4306,0.354711,0.26695,0.094303,tractive,lateral,P336,drafted
E0016776,N0017024,N0016943,356.660537,356.502506,3.233689,3.92355,31.606255,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4306,0.354876,0.26699,0.094323,tractive,lateral,P336,drafted
E0016777,N0017025,N0016938,349.776978,349.354585,3.339049,3.904815,84.478725,200,PVC-U,0.5,0.5,table11,minimum,3.3694,merrimack,137.3864,5.374473,0.608971,0.354291,tractive,main,P321,drafted
E0016778,N0017026,N0017027,362.376331,362.105347,1.55,1.553222,16.423255,200,PVC-U,1.65,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.202004,0.028393,tractive,lateral,P336,drafted
E0016779,N0017027,N0017028,362.078958,361.118884,1.579611,1.589154,68.576745,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,4.3191,0.181206,0.305652,0.054605,tractive,lateral,P336,drafted
E0016780,N0017028,N0017029,361.029985,357.699985,1.678053,1.640988,45.0,200,PVC-U,7.4,0.5,cover_min,minimum,3.6221,held,7.5585,0.317579,0.647148,0.048074,tractive,lateral,P336,drafted
E0016781,N0017029,N0017030,357.699303,357.038481,1.64167,1.553224,20.024891,200,PVC-U,3.3,0.5,cover_min,minimum,3.6221,held,8.6382,0.363221,0.514414,0.061441,tractive,lateral,P336,drafted
E0016782,N0017030,N0017031,357.038481,356.899457,1.553224,1.585803,27.804729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2012,0.470835,0.292181,0.107549,tractive,lateral,P336,drafted
E0016783,N0017031,N0016923,356.798761,355.471891,1.686499,1.667452,39.608058,200,PVC-U,3.35,0.5,cover_min,minimum,3.6221,held,12.281,0.516334,0.579689,0.071889,tractive,lateral,P336,drafted
E0016784,N0017032,N0017033,351.479503,351.179503,2.542042,3.179261,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.1217,1.09771,0.380725,0.160354,tractive,lateral,P321,drafted
E0016785,N0017033,N0017034,351.179503,351.097853,3.179261,3.067277,16.329992,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.1217,1.09821,0.380778,0.160389,tractive,lateral,P321,drafted
E0016786,N0017034,N0017035,351.097853,351.000218,3.067277,2.951107,19.527091,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.1217,1.098346,0.380792,0.160398,tractive,lateral,P321,drafted
E0016787,N0017035,N0017036,351.000218,350.67951,2.951107,3.050562,64.141494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.2014,1.143776,0.385569,0.163543,tractive,lateral,P321,drafted
E0016788,N0017036,N0017037,350.67951,350.525878,3.050562,2.977051,30.726371,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.9174,1.677398,0.433313,0.196776,tractive,lateral,P321,drafted
E0016789,N0017037,N0017038,350.525878,350.225878,2.977051,2.929944,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.9174,1.677654,0.433333,0.196791,tractive,lateral,P321,drafted
E0016790,N0017038,N0017039,350.225878,349.925878,2.929944,2.961359,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.2366,1.859222,0.446973,0.206919,tractive,lateral,P321,drafted
E0016791,N0017039,N0017040,349.925878,349.846376,2.961359,2.948699,15.900509,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.1377,1.981347,0.455596,0.213476,tractive,lateral,P321,drafted
E0016792,N0017040,N0017041,349.846376,349.729503,2.948699,2.968617,23.374542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.2175,2.026747,0.458701,0.215866,tractive,lateral,P321,drafted
E0016793,N0017041,N0017042,349.729503,349.329503,2.968617,5.111018,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.4569,2.162743,0.467697,0.222884,tractive,lateral,P321,drafted
E0016794,N0017042,N0016938,349.329503,349.050924,5.111018,4.208476,55.71587,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.776,2.344478,0.479076,0.231957,tractive,lateral,P321,drafted
E0016795,N0017043,N0016960,321.950322,321.752098,1.550044,1.552559,23.320476,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P323,provisional
E0016796,N0017044,N0016958,321.437981,321.382079,1.552833,1.660401,11.18034,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P323,provisional
E0016797,N0017045,N0017046,319.799302,319.673108,3.102126,3.217365,25.238859,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.4161,0.313454,0.256561,0.089071,tractive,main,P323,provisional
