Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0016798,N0017046,N0016958,319.673108,319.6051,3.217365,3.43738,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.4161,0.313665,0.256616,0.089098,tractive,main,P323,provisional
E0016799,N0017047,N0017048,321.309363,320.99361,1.691125,2.282239,63.150614,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000181,0.014821,0.004061,tractive,lateral,P323,provisional
E0016800,N0017048,N0017049,320.99361,320.94361,2.282239,2.156579,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031797,0.11939,0.03188,tractive,lateral,P323,provisional
E0016801,N0017049,N0017050,320.94361,320.888383,2.156579,2.004958,11.045361,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031881,0.1195,0.031917,tractive,lateral,P323,provisional
E0016802,N0017050,N0017051,320.888383,320.848078,2.004958,2.063208,4.242641,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,1.4832,0.063063,0.187957,0.037227,tractive,lateral,P323,provisional
E0016803,N0017051,N0017052,320.848078,320.798078,2.063208,2.323046,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.094188,0.172929,0.051572,tractive,lateral,P323,provisional
E0016804,N0017052,N0016960,320.798078,320.743946,2.323046,2.560711,10.826295,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.094272,0.17298,0.051593,tractive,lateral,P323,provisional
E0016805,N0017053,N0017054,443.728771,443.687308,1.550586,1.593057,3.605551,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.178914,0.030801,tractive,lateral,P251,provisional
E0016806,N0017054,N0017055,443.687308,443.620039,1.593057,1.614732,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090564,0.170671,0.050673,tractive,lateral,P251,provisional
E0016807,N0017055,N0016969,443.620039,443.523473,1.614732,1.759241,19.313208,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090677,0.170743,0.050702,tractive,lateral,P251,provisional
E0016808,N0017056,N0016969,443.866589,443.720111,1.550708,1.562604,24.413111,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.181648,0.048579,tractive,lateral,P251,provisional
E0016809,N0017057,N0017058,444.125485,443.785412,1.551211,1.792164,68.014704,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P251,provisional
E0016810,N0017058,N0017059,443.785412,443.710412,1.792164,1.772681,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136368,0.195579,0.060921,tractive,lateral,P251,provisional
E0016811,N0017059,N0017060,443.710412,443.315032,1.772681,2.021821,79.075913,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272295,0.245177,0.083484,tractive,lateral,P251,provisional
E0016812,N0017060,N0017061,443.315032,443.191238,2.021821,1.938462,24.758837,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363488,0.269048,0.095375,tractive,lateral,P251,provisional
E0016813,N0017061,N0017062,443.191238,443.148518,1.938462,1.858684,8.544004,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408962,0.279374,0.10073,tractive,lateral,P251,provisional
E0016814,N0017062,N0016966,443.148518,442.960134,1.858684,1.738872,37.676894,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499567,0.29772,0.110561,tractive,lateral,P251,provisional
E0016815,N0017063,N0017064,442.292842,442.21474,2.230626,2.340283,15.620499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.0547,0.637328,0.321492,0.123917,tractive,main,P251,provisional
E0016816,N0017064,N0017065,442.21474,442.116505,2.340283,2.525645,19.646883,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.0547,0.637458,0.321513,0.123928,tractive,main,P251,provisional
E0016817,N0017065,N0017066,442.116505,441.848504,2.525645,2.960182,53.600373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.0547,0.637622,0.321539,0.123943,tractive,main,P251,provisional
E0016818,N0017066,N0017067,441.848504,441.721028,2.960182,2.993572,25.495098,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2142,0.728603,0.335263,0.131978,tractive,main,P251,provisional
E0016819,N0017067,N0017068,441.721028,441.678449,2.993572,3.041858,6.082763,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,19.3738,0.81935,0.391139,0.12869,tractive,main,P251,provisional
E0016820,N0017068,N0017069,441.678449,441.28146,3.041858,3.502476,79.397733,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.7727,1.045737,0.375077,0.156677,tractive,main,P251,provisional
E0016821,N0017069,N0016966,441.28146,440.961597,3.502476,3.737409,63.972695,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.411,1.408536,0.410936,0.180783,tractive,main,P251,provisional
E0016822,N0017070,N0017071,346.83767,346.797055,8.064674,8.210239,3.868127,1000,GRP,1.05,0.075,table11,minimum,1.8795,merrimack,17106.0952,375.034369,2.258534,0.264308,velocity,trunk main,P337,drafted
E0016823,N0017071,N0016975,346.797055,346.738608,8.210239,7.934213,38.964461,1000,GRP,0.15,0.075,table11,minimum,1.8795,merrimack,17106.0952,375.034402,1.104264,0.446824,velocity,trunk main,P321,drafted
E0016824,N0017072,N0017073,349.5181,349.461177,8.486081,8.458287,37.948897,1200,GRP,0.15,0.075,table11,minimum,1.7595,merrimack,29510.1497,607.017673,1.239466,0.447301,velocity,trunk main,P336,drafted
E0016825,N0017073,N0017074,349.461177,349.371177,8.458287,8.356698,60.0,1200,GRP,0.15,0.075,uniform,minimum,1.7595,merrimack,29510.1497,607.017989,1.239466,0.447301,velocity,trunk main,P336,drafted
E0016826,N0017074,N0017075,349.371177,349.281177,8.356698,8.313855,60.0,1200,GRP,0.15,0.075,uniform,minimum,1.7595,merrimack,29510.1497,607.018489,1.239466,0.447302,velocity,trunk main,P336,drafted
E0016827,N0017075,N0017076,349.281177,349.191177,8.313855,8.477219,59.999995,1200,GRP,0.15,0.075,uniform,minimum,1.7595,merrimack,29510.1497,607.018989,1.239466,0.447302,velocity,trunk main,P336,drafted
E0016828,N0017076,N0016991,349.191177,349.143804,8.477219,8.452448,15.790906,1200,GRP,0.3,0.075,table11,minimum,1.7595,merrimack,29510.1497,607.019489,1.604957,0.368415,velocity,trunk main,P336,drafted
E0016829,N0017077,N0017078,353.092334,353.044172,1.55,1.551989,8.756662,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P321,derived
E0016830,N0017078,N0017079,353.043549,352.947265,1.552612,1.552613,12.837777,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,7.3e-05,0.010471,0.002794,tractive,lateral,P321,derived
E0016831,N0017079,N0017080,352.946557,352.880171,1.553321,1.558824,8.851453,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.00018,0.016824,0.003718,tractive,lateral,P321,derived
E0016832,N0017080,N0017081,352.879485,352.820551,1.559511,1.586462,11.786726,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.000254,0.017467,0.004563,tractive,lateral,P321,derived
E0016833,N0017081,N0017082,352.820551,352.777089,1.586462,1.615824,7.902145,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.000352,0.02099,0.005018,tractive,lateral,P321,derived
E0016834,N0017082,N0016975,352.777089,352.636756,1.615824,2.036065,25.515103,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.000418,0.022705,0.005341,tractive,lateral,P321,derived
E0016835,N0017083,N0017084,359.852768,359.15323,3.642899,1.556059,58.294779,200,PVC-U,1.2,0.5,ground,minimum,3.6221,held,51.1068,2.146851,0.63567,0.178934,tractive,main,P336,drafted
E0016836,N0017084,N0017085,359.14917,357.880961,1.560119,1.561696,31.705221,200,PVC-U,4.0,0.5,cover_min,minimum,3.6221,held,59.2645,2.489328,1.013073,0.143606,velocity,main,P336,drafted
E0016837,N0017085,N0017086,357.880961,357.70516,1.561696,1.550852,8.575661,200,PVC-U,2.05,0.5,ground,minimum,3.6221,held,59.2645,2.489592,0.802349,0.168715,velocity,main,P336,drafted
E0016838,N0017086,N0017087,357.627098,357.419977,1.628913,1.676978,41.424339,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,61.4241,2.580198,0.492879,0.24327,tractive,main,P336,drafted
E0016839,N0017087,N0016991,357.129922,355.732939,1.967033,1.863313,59.446045,200,PVC-U,2.35,0.5,cover_min,minimum,3.6221,held,61.4241,2.580543,0.850889,0.166064,velocity,main,P336,drafted
E0016840,N0017088,N0016996,348.555604,348.254499,3.888548,4.30263,60.221153,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.5471,2.081723,0.46239,0.218728,tractive,lateral,P321,drafted
E0016841,N0017089,N0016997,356.864126,356.738455,7.00532,7.336496,25.134099,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.153485,0.203359,0.064271,tractive,lateral,P336,drafted
E0016842,N0017090,N0016997,362.856861,362.505277,1.922985,1.569674,46.877797,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,30.6839,1.288216,0.461083,0.156904,tractive,lateral,P336,drafted
E0016843,N0017091,N0017008,361.82747,360.362174,1.699599,1.557565,22.895259,200,PVC-U,6.4,0.5,ground,minimum,3.6221,held,45.0519,1.891512,1.094634,0.112801,velocity,main,P336,drafted
E0016844,N0017092,N0017008,360.541498,360.2449,1.672797,1.674839,15.21014,200,PVC-U,1.95,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.213631,0.027347,tractive,lateral,P336,drafted
E0016845,N0017093,N0017094,358.726554,358.656891,1.55021,2.700867,13.932538,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P336,drafted
E0016846,N0017094,N0017009,358.656891,358.55822,2.700867,2.188759,19.734168,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045383,0.135015,0.037273,tractive,lateral,P336,drafted
E0016847,N0017095,N0017011,357.236615,356.002474,1.806598,1.755308,66.710315,200,PVC-U,1.85,0.5,cover_min,minimum,3.6221,held,10.1867,0.428037,0.445248,0.075701,tractive,lateral,P336,drafted
E0016848,N0017096,N0017097,362.765704,361.072836,1.55,1.570383,52.902122,200,PVC-U,3.2,0.5,ground,minimum,3.6221,held,7.9893,0.33493,0.495731,0.059639,tractive,lateral,P336,drafted
E0016849,N0017097,N0016998,360.954014,360.115162,1.689205,1.674114,23.629626,200,PVC-U,3.55,0.5,cover_min,minimum,3.6221,held,12.9372,0.542801,0.600923,0.072574,tractive,lateral,P336,drafted
E0016850,N0017098,N0017010,350.839809,350.765738,6.686101,6.718423,24.690226,315,HDPE,0.3,0.27,table11,minimum,2.6655,merrimack,953.0071,29.510432,0.774713,0.540729,velocity,sub main,P336,drafted
E0016851,N0017099,N0017100,363.364643,363.228696,1.555431,1.560152,14.310185,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P336,drafted
E0016852,N0017100,N0017101,363.200422,362.135979,1.588426,1.586983,24.754501,200,PVC-U,4.3,0.5,cover_min,minimum,3.6221,held,1.0798,0.045386,0.278221,0.022951,tractive,lateral,P336,drafted
E0016853,N0017101,N0017008,362.135979,360.350174,1.586983,1.569564,50.304352,200,PVC-U,3.55,0.5,ground,minimum,3.6221,held,3.2393,0.136127,0.380727,0.038852,tractive,lateral,P336,drafted
E0016854,N0017102,N0017103,357.772688,357.234832,1.599108,1.609468,22.410677,200,PVC-U,2.4,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.255612,0.03,tractive,lateral,P336,drafted
E0016855,N0017103,N0017104,357.234832,357.119696,1.609468,2.028192,23.027035,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.107634,0.180808,0.054757,tractive,lateral,P336,drafted
E0016856,N0017104,N0017011,357.116914,356.200246,2.030974,1.557536,27.363227,200,PVC-U,3.35,0.5,cover_min,minimum,3.6221,held,3.6428,0.153093,0.388408,0.041483,tractive,lateral,P336,drafted
E0016857,N0017105,N0017016,358.678152,358.519855,1.681193,1.755169,31.659356,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P336,drafted
E0016858,N0017106,N0017107,362.32149,362.129077,1.55,1.828228,38.482599,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7614,0.451145,0.288243,0.105431,tractive,lateral,P336,drafted
E0016859,N0017107,N0017108,362.129077,362.030426,1.828228,2.240906,19.730309,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.4042,0.60418,0.316139,0.120847,tractive,lateral,P336,drafted
E0016860,N0017108,N0016998,362.030426,360.238,2.240906,1.551276,55.151562,200,PVC-U,3.25,0.5,ground,minimum,3.6221,held,17.6435,0.740146,0.644135,0.085435,tractive,lateral,P336,drafted
E0016861,N0017109,N0017110,361.621558,361.295082,1.578485,1.9945,65.295242,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P336,drafted
E0016862,N0017110,N0017111,361.295082,361.221558,1.9945,1.758758,14.704758,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.22688,0.231097,0.076787,tractive,lateral,P336,drafted
E0016863,N0017111,N0017112,361.221558,360.886267,1.758758,1.555261,12.89579,200,PVC-U,2.6,0.5,ground,minimum,3.6221,held,6.4787,0.27227,0.431576,0.056943,tractive,lateral,P336,drafted
E0016864,N0017112,N0017113,360.710212,357.778979,1.731317,1.742109,37.10421,200,PVC-U,7.9,0.5,cover_min,minimum,3.6221,held,7.5585,0.317644,0.661626,0.04737,tractive,lateral,P336,drafted
E0016865,N0017113,N0017010,357.644679,355.773646,1.876409,1.710516,55.030378,200,PVC-U,3.4,0.5,cover_min,minimum,3.6221,held,9.718,0.408488,0.539969,0.064371,tractive,lateral,P336,drafted
E0016866,N0017114,N0017019,357.855273,357.788627,1.55,2.263406,13.329351,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P336,drafted
E0016867,N0017115,N0017019,358.0911,358.014544,1.561427,2.037489,15.31117,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P336,drafted
E0016868,N0017116,N0017117,362.562544,361.62675,1.564348,1.572378,23.394859,200,PVC-U,4.0,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.271384,0.023296,tractive,lateral,P336,drafted
E0016869,N0017117,N0017118,361.220959,359.264619,1.978168,1.961791,86.948461,200,PVC-U,2.25,0.5,cover_min,minimum,3.6221,held,1.0798,0.045462,0.224436,0.026534,tractive,lateral,P336,drafted
E0016870,N0017118,N0017016,359.264619,358.716999,1.961791,1.558025,22.351812,200,PVC-U,2.45,0.5,ground,minimum,3.6221,held,2.1596,0.091454,0.293728,0.035404,tractive,lateral,P336,drafted
E0016871,N0017119,N0017120,361.364764,361.249787,1.55,1.790069,22.995494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P336,drafted
E0016872,N0017120,N0017121,360.834851,360.616749,2.205005,2.099834,43.620403,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.2058,0.260354,0.241647,0.081783,tractive,lateral,P336,drafted
E0016873,N0017121,N0017122,360.594852,358.970829,2.121732,1.57394,29.000402,200,PVC-U,5.6,0.5,cover_min,minimum,3.6221,held,8.3653,0.351252,0.60888,0.053609,tractive,lateral,P336,drafted
E0016874,N0017122,N0017123,358.970829,358.771371,1.57394,1.551841,4.383702,200,PVC-U,4.55,0.5,ground,minimum,3.6221,held,13.4617,0.565146,0.662656,0.069806,tractive,lateral,P336,drafted
E0016875,N0017123,N0017124,358.771371,358.569508,1.551841,3.132396,40.372513,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.4617,0.565183,0.309563,0.117126,tractive,lateral,P336,drafted
E0016876,N0017124,N0017019,358.569508,358.375363,3.132396,1.676669,38.828944,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.5415,0.610787,0.317222,0.121466,tractive,lateral,P336,drafted
E0016877,N0017125,N0017022,358.079929,357.934036,1.565091,1.566513,13.894522,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,4.0462,0.169628,0.271087,0.05663,tractive,lateral,P336,drafted
E0016878,N0017126,N0017009,358.18433,358.115521,1.55975,2.631458,13.761841,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P336,drafted
E0016879,N0017127,N0017128,352.861011,352.576627,3.107342,3.584353,56.876879,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1822,0.638009,0.3216,0.123979,tractive,lateral,P321,drafted
E0016880,N0017128,N0017129,352.576627,352.244354,3.584353,3.748566,66.454583,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.825,0.791197,0.344,0.13722,tractive,lateral,P321,drafted
E0016881,N0017129,N0017130,352.244354,352.186011,3.748566,3.727258,11.668538,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.388,0.899198,0.357963,0.145803,tractive,lateral,P321,drafted
E0016882,N0017130,N0017131,352.186011,351.861011,3.727258,1.589031,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.5475,0.98983,0.368768,0.152622,tractive,lateral,P321,drafted
E0016883,N0017131,N0017132,351.861011,351.511011,1.589031,3.323492,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.0262,1.261975,0.397376,0.171452,tractive,lateral,P321,drafted
E0016884,N0017132,N0017133,351.511011,351.365273,3.323492,3.088249,29.147756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.1858,1.353093,0.405935,0.17731,tractive,lateral,P321,drafted
E0016885,N0017133,N0017134,351.365273,351.176216,3.088249,2.27227,37.811248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.3453,1.44387,0.414049,0.182962,tractive,lateral,P321,drafted
E0016886,N0017134,N0017135,351.176216,350.976216,2.27227,2.228923,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.3453,1.444185,0.414076,0.182982,tractive,lateral,P321,drafted
E0016887,N0017135,N0017136,350.976216,350.776216,2.228923,2.35562,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.3453,1.444518,0.414105,0.183002,tractive,lateral,P321,drafted
E0016888,N0017136,N0017025,350.776216,350.684889,2.35562,2.431139,18.265439,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.3453,1.444852,0.414134,0.183023,tractive,lateral,P321,drafted
E0016889,N0017137,N0017138,352.119976,352.074271,1.550129,1.668923,9.140897,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P321,drafted
E0016890,N0017138,N0017139,352.074271,351.694976,1.668923,1.616395,75.859103,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.152791,0.203056,0.064139,tractive,lateral,P321,drafted
E0016891,N0017139,N0017032,351.694976,351.479503,1.616395,2.542042,43.09447,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.19869,0.22132,0.072273,tractive,lateral,P321,drafted
E0016892,N0017140,N0017141,356.533126,355.920709,1.565049,1.558172,38.276023,200,PVC-U,1.6,0.5,cover_min,minimum,3.6221,held,11.6451,0.488906,0.442129,0.083239,tractive,lateral,P321,drafted
E0016893,N0017141,N0017142,355.91841,355.730139,1.560471,1.554926,6.723977,200,PVC-U,2.8,0.5,cover_min,minimum,3.6221,held,11.6451,0.489225,0.535787,0.073107,tractive,lateral,P321,drafted
E0016894,N0017142,N0017143,355.689157,353.748901,1.595908,1.606873,41.282029,200,PVC-U,4.7,0.5,cover_min,minimum,3.6221,held,11.6451,0.489281,0.639409,0.064871,tractive,lateral,P321,drafted
E0016895,N0017143,N0017144,353.748901,353.448901,1.606873,1.832837,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.6451,0.489625,0.29583,0.109529,tractive,lateral,P321,drafted
E0016896,N0017144,N0017145,353.448901,353.148901,1.832837,2.044183,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.6451,0.490125,0.295925,0.109581,tractive,lateral,P321,drafted
E0016897,N0017145,N0017146,353.148901,353.090104,2.044183,1.93077,11.75939,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.2087,0.51425,0.300463,0.112066,tractive,lateral,P321,drafted
E0016898,N0017146,N0017147,353.090104,352.827166,1.93077,1.613356,52.587769,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.2087,0.514348,0.300481,0.112076,tractive,lateral,P321,drafted
E0016899,N0017147,N0017148,352.827166,352.65697,1.613356,1.680005,34.039149,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.2087,0.514786,0.300562,0.112121,tractive,lateral,P321,drafted
E0016900,N0017148,N0017149,352.65697,352.605311,1.680005,1.80103,10.331664,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.2087,0.51507,0.300614,0.112149,tractive,lateral,P321,drafted
E0016901,N0017149,N0017150,352.605311,351.18426,1.80103,1.567876,50.751827,200,PVC-U,2.8,0.5,ground,minimum,3.6221,held,12.2087,0.515156,0.544799,0.074859,tractive,lateral,P321,drafted
E0016902,N0017150,N0017151,350.954955,350.223524,1.797181,1.782488,19.248173,200,PVC-U,3.8,0.5,cover_min,minimum,3.6221,held,12.2087,0.515579,0.604902,0.069778,tractive,lateral,P321,drafted
E0016903,N0017151,N0017152,350.223524,350.158328,1.782488,1.892819,13.039141,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.2087,0.515739,0.300738,0.112217,tractive,lateral,P321,drafted
E0016904,N0017152,N0017153,350.158328,350.048524,1.892819,2.137603,21.960859,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.2885,0.561115,0.308858,0.116731,tractive,lateral,P321,drafted
E0016905,N0017153,N0017154,350.048524,349.910405,2.137603,3.509547,27.623824,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.3682,0.606565,0.316531,0.121071,tractive,lateral,P321,drafted
E0016906,N0017154,N0017155,349.910405,349.848524,3.509547,3.711321,12.376176,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.3682,0.606795,0.316569,0.121092,tractive,lateral,P321,drafted
E0016907,N0017155,N0017156,349.848524,349.498524,3.711321,3.354442,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.5278,0.697433,0.330708,0.129285,tractive,lateral,P321,drafted
E0016908,N0017156,N0017157,349.498524,349.148524,3.354442,3.352239,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.2203,1.188193,0.390107,0.166559,tractive,lateral,P321,drafted
E0016909,N0017157,N0016996,349.148524,349.098166,3.352239,3.458963,10.071614,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.8881,1.468311,0.416169,0.184455,tractive,lateral,P321,drafted
E0016910,N0017158,N0017159,357.490497,357.450343,1.55,1.603154,4.723979,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P336,drafted
E0016911,N0017159,N0017160,357.450343,357.362567,1.603154,1.817517,17.555165,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,3.9e-05,0.006415,0.00255,tractive,lateral,P336,drafted
E0016912,N0017160,N0017161,357.362567,357.314146,1.817517,1.830782,9.684333,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000186,0.015022,0.004099,tractive,lateral,P336,drafted
E0016913,N0017161,N0017162,357.314146,356.96906,1.830782,2.314234,69.017034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045534,0.135169,0.037327,tractive,lateral,P336,drafted
E0016914,N0017162,N0017163,356.96906,356.853827,2.314234,2.580713,23.046618,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091376,0.171182,0.050876,tractive,lateral,P336,drafted
E0016915,N0017163,N0017022,356.853827,356.813076,2.580713,2.687473,4.794233,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,2.9012,0.122658,0.226484,0.051375,tractive,lateral,P336,drafted
E0016916,N0017164,N0017165,352.011993,351.796839,2.150696,2.289557,43.030909,200,PVC-U,0.5,0.5,table11,minimum,3.5785,merrimack,83.5398,3.467875,0.537481,0.282308,tractive,main,P321,drafted
E0016917,N0017165,N0017166,351.796839,351.546839,2.289557,3.094549,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.5674,merrimack,85.6993,3.546733,0.540996,0.285558,tractive,main,P321,drafted
E0016918,N0017166,N0017167,351.546839,351.296839,3.094549,3.210425,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.5584,merrimack,87.5207,3.61317,0.54391,0.288273,tractive,main,P321,drafted
E0016919,N0017167,N0017168,351.296839,351.255024,3.210425,3.366833,6.969091,200,PVC-U,0.6,0.5,table11,minimum,3.5511,merrimack,89.0039,3.667227,0.583171,0.277163,tractive,main,P321,drafted
E0016920,N0017168,N0017169,351.255024,351.21435,3.366833,3.355902,3.873735,200,PVC-U,1.05,0.5,table11,minimum,3.5511,merrimack,89.0039,3.667285,0.711999,0.240493,tractive,main,P321,drafted
E0016921,N0017169,N0017170,351.21435,351.072662,3.355902,2.984498,28.337566,200,PVC-U,0.5,0.5,table11,minimum,3.546,merrimack,90.0837,3.706299,0.547925,0.292044,tractive,main,P321,drafted
E0016922,N0017170,N0017171,351.072662,350.822662,2.984498,2.150879,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.5409,merrimack,91.1635,3.74546,0.549589,0.293619,tractive,main,P321,drafted
E0016923,N0017171,N0017172,350.822662,350.558718,2.150879,2.023191,52.788699,200,PVC-U,0.5,0.5,table11,minimum,3.5308,merrimack,93.323,3.823561,0.552869,0.296739,tractive,main,P321,drafted
E0016924,N0017172,N0017173,350.558718,350.516018,2.023191,2.087925,6.569314,200,PVC-U,0.65,0.5,table11,minimum,3.5211,merrimack,95.4826,3.901467,0.611024,0.280207,tractive,main,P321,drafted
E0016925,N0017173,N0017174,350.516018,350.373864,2.087925,2.503607,28.430686,200,PVC-U,0.5,0.5,table11,minimum,3.5211,merrimack,95.4826,3.901522,0.55609,0.299827,tractive,main,P321,drafted
E0016926,N0017174,N0017175,350.373864,350.148864,2.503607,4.623017,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.5069,merrimack,98.7219,4.017564,0.560791,0.304379,tractive,main,P321,drafted
E0016927,N0017175,N0017176,350.148864,350.048864,4.623017,4.813867,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.4932,merrimack,101.9613,4.133284,0.565374,0.308866,tractive,main,P321,drafted
E0016928,N0017176,N0017025,350.048864,349.776978,4.813867,3.339049,54.377196,200,PVC-U,0.5,0.5,table11,minimum,3.4888,merrimack,103.0411,4.1718,0.566876,0.310348,tractive,main,P321,drafted
E0016929,N0017177,N0017178,354.891925,354.291925,1.55,1.561957,50.0,200,PVC-U,1.2,0.5,ground,minimum,3.6221,held,7.689,0.322342,0.350139,0.073514,tractive,lateral,P321,derived
E0016930,N0017178,N0017179,354.038131,353.638131,1.81575,1.820456,50.0,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,12.0081,0.503828,0.351434,0.099308,tractive,lateral,P321,derived
E0016931,N0017179,N0017180,353.638131,353.591434,1.820456,1.653866,9.339411,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.1677,0.594779,0.314582,0.119962,tractive,lateral,P321,derived
E0016932,N0017180,N0017181,353.455721,352.783997,1.78958,1.690247,39.513184,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,21.3991,0.898016,0.547851,0.108808,tractive,lateral,P321,derived
E0016933,N0017181,N0017032,352.769888,352.448564,1.704355,1.572981,37.802783,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,21.3991,0.898346,0.430736,0.128303,tractive,lateral,P321,derived
E0016934,N0017182,N0017183,321.382473,321.332654,1.552464,1.739978,9.963706,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P323,provisional
E0016935,N0017183,N0017184,321.332654,321.290767,1.739978,1.819309,7.615773,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,1.4832,0.062263,0.155388,0.041945,tractive,lateral,P323,provisional
E0016936,N0017184,N0017185,321.290767,321.248881,1.819309,1.824026,7.615773,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,1.4832,0.062327,0.155442,0.041964,tractive,lateral,P323,provisional
E0016937,N0017185,N0017045,321.248881,321.179966,1.824026,1.721462,12.529964,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.4832,0.06239,0.155495,0.041983,tractive,lateral,P323,provisional
E0016938,N0017186,N0017187,320.07707,320.021168,2.668383,2.735912,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.219437,0.228603,0.075625,tractive,main,P323,provisional
E0016939,N0017187,N0017188,320.021168,319.980919,2.735912,2.749641,4.472136,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,5.1913,0.21953,0.279908,0.06596,tractive,main,P323,provisional
E0016940,N0017188,N0017189,319.980919,319.895479,2.749641,2.800535,17.088007,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.9329,0.250657,0.238694,0.080372,tractive,main,P323,provisional
E0016941,N0017189,N0017045,319.895479,319.799302,2.800535,3.102126,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.9329,0.250799,0.238738,0.080393,tractive,main,P323,provisional
E0016942,N0017190,N0017047,321.6263,321.444877,1.55,1.555611,11.7047,200,PVC-U,1.55,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P323,provisional
E0016943,N0017191,N0017047,321.359363,321.309363,1.55,1.691125,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P323,provisional
E0016944,N0017192,N0017193,442.827518,442.394823,1.616483,2.08528,86.539009,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047635,0.137277,0.038078,tractive,main,P251,provisional
E0016945,N0017193,N0017063,442.394823,442.292842,2.08528,2.230626,20.396078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048356,0.137986,0.038332,tractive,main,P251,provisional
E0016946,N0017194,N0017195,445.828649,445.777164,1.550257,1.597958,10.296891,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P251,provisional
E0016947,N0017195,N0017196,445.777164,445.734738,1.597958,1.56348,8.485281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09062,0.170707,0.050687,tractive,lateral,P251,provisional
E0016948,N0017196,N0017197,445.68695,445.09195,1.611268,1.600494,70.0,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,13.9749,0.58602,0.376544,0.105025,tractive,lateral,P251,provisional
E0016949,N0017197,N0017198,445.022475,444.252475,1.669969,1.622494,70.0,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,13.9749,0.586603,0.411832,0.098871,tractive,lateral,P251,provisional
E0016950,N0017198,N0017199,444.252475,444.157412,1.622494,1.556119,19.012578,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.9749,0.587187,0.313312,0.119241,tractive,lateral,P251,provisional
E0016951,N0017199,N0017200,444.151832,443.98267,1.561699,1.560604,24.166092,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,13.9749,0.587345,0.352262,0.110082,tractive,lateral,P251,provisional
E0016952,N0017200,N0017201,443.97318,443.842138,1.570094,1.566798,21.84033,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,13.9749,0.587546,0.333917,0.114206,tractive,lateral,P251,provisional
E0016953,N0017201,N0017202,443.780093,443.140291,1.628843,1.646421,91.400219,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,13.9749,0.587728,0.352334,0.110116,tractive,lateral,P251,provisional
E0016954,N0017202,N0017203,443.140291,443.0168,1.646421,1.649826,24.698178,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.9749,0.58849,0.313531,0.119365,tractive,lateral,P251,provisional
E0016955,N0017203,N0017063,443.0168,442.953161,1.649826,1.570307,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.9749,0.588696,0.313565,0.119385,tractive,lateral,P251,provisional
E0016956,N0017204,N0017205,347.108559,347.052382,4.527122,5.218339,37.451398,1000,GRP,0.15,0.075,table11,minimum,1.8834,merrimack,16810.7211,369.352597,1.100028,0.442944,velocity,trunk main,P337,drafted
E0016957,N0017205,N0017206,347.052382,347.011059,5.218339,5.3232,27.548602,1000,GRP,0.15,0.075,table11,minimum,1.8834,merrimack,16810.7211,369.352909,1.100028,0.442944,velocity,trunk main,P337,drafted
E0016958,N0017206,N0017207,347.011059,346.964147,5.3232,6.198847,31.274973,1000,GRP,0.15,0.075,table11,minimum,1.8834,merrimack,16810.7211,369.353139,1.100028,0.442944,velocity,trunk main,P337,drafted
E0016959,N0017207,N0017208,346.964147,346.923733,6.198847,6.934177,26.942806,1000,GRP,0.15,0.075,table11,minimum,1.8834,merrimack,16810.7211,369.353399,1.100028,0.442944,velocity,trunk main,P337,drafted
E0016960,N0017208,N0017209,346.923733,346.880881,6.934177,7.718423,28.567665,1000,GRP,0.15,0.075,table11,minimum,1.8834,merrimack,16810.7211,369.353624,1.100028,0.442944,velocity,trunk main,P337,drafted
E0016961,N0017209,N0017070,346.880881,346.83767,7.718423,8.064674,12.346039,1000,GRP,0.35,0.075,table11,minimum,1.8834,merrimack,16810.7211,369.353862,1.506947,0.350126,velocity,trunk main,P337,drafted
E0016962,N0017210,N0017211,349.69998,349.629982,9.055177,9.039604,69.998028,1200,GRP,0.1,0.075,table11,minimum,1.8084,merrimack,23523.644,497.525092,1.012178,0.448557,velocity,trunk main,P336,drafted
E0016963,N0017211,N0017212,349.629982,349.559985,9.039604,8.475598,69.997252,1200,GRP,0.1,0.075,table11,minimum,1.8084,merrimack,23523.644,497.525676,1.012179,0.448557,velocity,trunk main,P336,drafted
E0016964,N0017212,N0017072,349.559985,349.5181,8.475598,8.486081,6.44381,1200,GRP,0.65,0.075,table11,minimum,1.8084,merrimack,23523.644,497.526259,2.017924,0.270144,velocity,trunk main,P336,drafted
E0016965,N0017213,N0017070,349.581551,349.491375,5.951591,5.410968,18.035048,200,PVC-U,0.5,0.5,table11,minimum,3.0856,merrimack,284.2858,10.178391,0.721953,0.505196,tractive,main,P337,provisional
E0016966,N0017214,N0017072,350.789245,350.741763,7.704987,7.262418,23.741151,800,GRP,0.2,0.085,table11,minimum,2.1375,merrimack,5907.2622,147.041011,0.973186,0.340642,velocity,sub main,P336,drafted
E0016967,N0017215,N0017072,357.13405,356.425686,4.742781,1.578494,61.596865,200,PVC-U,1.15,0.5,ground,minimum,3.6014,merrimack,79.2435,3.310631,0.713372,0.223446,tractive,main,P336,drafted
E0016968,N0017216,N0017089,362.387031,362.31509,1.550224,1.554356,13.080226,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P336,drafted
E0016969,N0017217,N0017090,363.079529,362.856861,2.025116,1.922985,44.533657,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9613,1.089668,0.379864,0.159791,tractive,lateral,P336,drafted
E0016970,N0017218,N0017090,363.055875,362.938731,1.550754,1.841116,23.428793,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P336,drafted
E0016971,N0017219,N0017091,362.549353,361.966452,1.776819,1.560617,24.287547,200,PVC-U,2.4,0.5,ground,minimum,3.6221,held,18.7413,0.78728,0.591914,0.094366,tractive,lateral,P336,drafted
E0016972,N0017220,N0017091,362.207918,361.959401,1.562132,1.567668,12.122808,200,PVC-U,2.05,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.242453,0.031082,tractive,lateral,P336,drafted
E0016973,N0017221,N0017222,349.359106,348.959106,3.433863,3.870972,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.952953,0.364462,0.149886,tractive,lateral,P321,drafted
E0016974,N0017222,N0017088,348.959106,348.555604,3.870972,3.888548,80.700278,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.7361,1.165778,0.387833,0.165044,tractive,lateral,P321,drafted
E0016975,N0017223,N0017224,351.098435,350.939892,1.552566,2.376575,31.708637,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P337,drafted
E0016976,N0017224,N0017225,350.939892,350.704466,2.376575,3.610933,47.085183,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.0084,0.419843,0.281722,0.101965,tractive,lateral,P337,drafted
E0016977,N0017225,N0017070,350.704466,350.605056,3.610933,4.297288,19.881992,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.0084,0.420235,0.281806,0.102009,tractive,lateral,P337,drafted
E0016978,N0017226,N0017083,359.991129,359.852768,3.056814,3.642899,27.672334,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.8952,0.666831,0.326091,0.126582,tractive,lateral,P336,drafted
E0016979,N0017227,N0017083,360.497741,360.241554,3.176117,3.254113,51.237539,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.6672,1.288309,0.399895,0.173166,tractive,main,P336,drafted
E0016980,N0017228,N0017229,351.788884,351.036526,1.603908,1.615757,71.653101,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.276991,0.058325,tractive,lateral,P321,provisional
E0016981,N0017229,N0017088,351.036526,350.853455,1.615757,1.590698,36.614246,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.5716,0.779166,0.342361,0.136229,tractive,lateral,P321,provisional
E0016982,N0017230,N0017098,350.925506,350.839809,6.603577,6.686101,28.565787,315,HDPE,0.3,0.27,table11,minimum,2.6703,merrimack,938.869,29.124934,0.772303,0.536389,velocity,sub main,P336,drafted
E0016983,N0017231,N0017095,358.521814,357.450835,1.629004,1.592378,30.599384,200,PVC-U,3.5,0.5,cover_min,minimum,3.6221,held,10.1867,0.427561,0.553492,0.065287,tractive,lateral,P336,drafted
E0016984,N0017232,N0017095,358.667136,357.435886,1.596902,1.607327,26.478498,200,PVC-U,4.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P336,drafted
E0016985,N0017233,N0017234,362.752425,362.662847,1.550828,1.798304,17.915633,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P336,drafted
E0016986,N0017234,N0017083,362.662222,361.939913,1.79893,1.555753,46.600535,200,PVC-U,1.55,0.5,cover_min,minimum,3.6221,held,1.8214,0.076507,0.236907,0.036284,tractive,lateral,P336,drafted
E0016987,N0017235,N0017236,363.739459,363.522663,1.551068,1.55833,39.417452,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,21.5881,0.905026,0.370855,0.142928,tractive,lateral,P336,drafted
E0016988,N0017236,N0017091,363.390872,361.82747,1.690121,1.699599,71.063728,200,PVC-U,2.2,0.5,cover_min,minimum,3.6221,held,23.7476,0.995889,0.618795,0.107456,tractive,lateral,P336,drafted
E0016989,N0017237,N0017238,361.231958,360.877791,1.563178,2.155992,70.833331,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P336,drafted
E0016990,N0017238,N0017239,360.877791,360.806958,2.155992,1.978931,14.166669,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136392,0.19559,0.060926,tractive,lateral,P336,drafted
E0016991,N0017239,N0017240,360.806958,360.766019,1.978931,1.755008,5.117353,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,3.2393,0.13651,0.229875,0.054667,tractive,lateral,P336,drafted
E0016992,N0017240,N0017241,360.766019,359.553498,1.755008,1.551482,20.041667,200,PVC-U,6.05,0.5,ground,minimum,3.6221,held,3.2393,0.136553,0.455787,0.034501,tractive,lateral,P336,drafted
E0016993,N0017241,N0017242,359.47643,357.958595,1.62855,1.635643,19.84098,200,PVC-U,7.65,0.5,cover_min,minimum,3.6221,held,9.4155,0.39564,0.703711,0.052687,tractive,lateral,P336,drafted
E0016994,N0017242,N0017098,357.725647,355.737975,1.868591,1.787935,53.0046,200,PVC-U,3.75,0.5,cover_min,minimum,3.6221,held,12.6548,0.531607,0.608169,0.070979,tractive,lateral,P336,drafted
E0016995,N0017243,N0017127,354.553687,354.405838,1.558862,1.562515,11.827894,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,3.6428,0.152715,0.277865,0.051887,tractive,lateral,P321,drafted
E0016996,N0017244,N0017245,353.319553,353.119553,1.976407,1.830734,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1405,0.258095,0.240966,0.081457,tractive,lateral,P321,drafted
E0016997,N0017245,N0017127,353.119553,352.861011,1.830734,3.107342,51.70827,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3799,0.39423,0.276123,0.09903,tractive,lateral,P321,drafted
E0016998,N0017246,N0017140,357.34563,356.53451,1.55,1.563665,85.381073,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.167741,0.032163,tractive,lateral,P321,derived
E0016999,N0017247,N0017164,352.71927,352.583578,1.672728,1.579112,27.138585,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,74.9015,3.146864,0.522495,0.268747,tractive,main,P321,drafted
E0017000,N0017248,N0017249,353.546241,352.623979,1.614739,1.620742,27.947346,200,PVC-U,3.3,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.40877,0.044872,tractive,lateral,P321,derived
E0017001,N0017249,N0017250,352.623979,352.376715,1.620742,1.553735,17.052654,200,PVC-U,1.45,0.5,ground,minimum,3.6221,held,5.3989,0.226569,0.332971,0.059926,tractive,lateral,P321,derived
E0017002,N0017250,N0017251,352.376715,352.333672,1.553735,1.604408,7.173871,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,5.3989,0.226711,0.246045,0.073557,tractive,lateral,P321,derived
E0017003,N0017251,N0017252,352.333672,352.277314,1.604408,1.732085,11.271656,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226771,0.231061,0.07677,tractive,lateral,P321,derived
E0017004,N0017252,N0017253,352.277314,352.235343,1.732085,1.814859,5.995916,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,6.4787,0.272132,0.275337,0.077136,tractive,lateral,P321,derived
E0017005,N0017253,N0017254,352.235343,352.193369,1.814859,1.866781,5.996169,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,6.4787,0.272182,0.275353,0.077143,tractive,lateral,P321,derived
E0017006,N0017254,N0017255,352.193369,352.149965,1.866781,1.9317,6.200687,200,PVC-U,0.7,0.5,uniform,minimum,3.6221,held,6.4787,0.272232,0.27537,0.077149,tractive,lateral,P321,derived
E0017007,N0017255,N0017256,352.149965,352.106561,1.9317,2.027259,6.200523,200,PVC-U,0.7,0.5,uniform,minimum,3.6221,held,6.4787,0.272283,0.275387,0.077156,tractive,lateral,P321,derived
E0017008,N0017256,N0017257,352.106561,352.066004,2.027259,2.088598,3.004207,200,PVC-U,1.35,0.5,table11,minimum,3.6221,held,6.4787,0.272335,0.345111,0.066235,tractive,lateral,P321,derived
E0017009,N0017257,N0017164,352.066004,352.011993,2.088598,2.150696,10.802209,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27236,0.245196,0.083493,tractive,lateral,P321,derived
E0017010,N0017258,N0017089,357.260712,356.864126,1.55664,7.00532,79.317269,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P336,drafted
E0017011,N0017259,N0017260,321.124716,321.054744,1.550852,1.555638,11.661904,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.126026,0.030283,tractive,lateral,P323,provisional
E0017012,N0017260,N0017261,321.054744,321.013634,1.555638,1.601234,3.162278,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,1.4832,0.062277,0.208103,0.034475,tractive,lateral,P323,provisional
E0017013,N0017261,N0017262,321.013634,320.973329,1.601234,1.689634,4.242641,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,1.4832,0.062304,0.187182,0.037028,tractive,lateral,P323,provisional
E0017014,N0017262,N0017263,320.973329,320.932537,1.689634,1.788441,5.09902,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,1.4832,0.062339,0.176612,0.038517,tractive,lateral,P323,provisional
E0017015,N0017263,N0017186,320.932537,320.865829,1.788441,1.879624,13.341664,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062382,0.150507,0.04291,tractive,lateral,P323,provisional
E0017016,N0017264,N0017186,320.362464,320.07707,2.287438,2.668383,57.078893,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.094288,0.17299,0.051597,tractive,lateral,P323,provisional
E0017017,N0017265,N0017192,442.996783,442.833995,1.55,1.610005,32.557641,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P251,provisional
E0017018,N0017266,N0017267,443.575311,443.438015,2.909736,3.695652,27.45906,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046118,0.135762,0.037538,tractive,lateral,P251,provisional
E0017019,N0017267,N0017268,443.438015,443.350311,3.695652,4.226685,17.54094,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046346,0.135992,0.03762,tractive,lateral,P251,provisional
E0017020,N0017268,N0017269,443.350311,443.175311,4.226685,2.415723,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046493,0.136139,0.037672,tractive,lateral,P251,provisional
E0017021,N0017269,N0017270,443.175311,443.014164,2.415723,1.845943,32.229338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046784,0.136431,0.037776,tractive,lateral,P251,provisional
E0017022,N0017270,N0017271,443.014164,442.928141,1.845943,1.743185,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047053,0.1367,0.037872,tractive,lateral,P251,provisional
E0017023,N0017271,N0017192,442.928141,442.827518,1.743185,1.616483,20.124612,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047196,0.136842,0.037923,tractive,lateral,P251,provisional
E0017024,N0017272,N0017273,347.658286,347.591028,5.465829,5.578833,67.258124,1000,GRP,0.1,0.075,table11,minimum,1.8844,merrimack,16736.3419,367.91338,0.942504,0.497658,velocity,trunk main,P337,drafted
E0017025,N0017273,N0017274,347.591028,347.507334,5.578833,5.517934,83.693642,1000,GRP,0.1,0.075,table11,minimum,1.8844,merrimack,16736.3419,367.91394,0.942504,0.497659,velocity,trunk main,P337,drafted
E0017026,N0017274,N0017275,347.507334,347.4278,5.517934,5.778163,79.534117,1000,GRP,0.1,0.075,table11,minimum,1.8844,merrimack,16736.3419,367.914638,0.942504,0.497659,velocity,trunk main,P337,drafted
E0017027,N0017275,N0017276,347.4278,347.387173,5.778163,5.821842,4.514117,1000,GRP,0.9,0.075,table11,minimum,1.8844,merrimack,16736.3419,367.915301,2.124603,0.272339,velocity,trunk main,P337,drafted
E0017028,N0017276,N0017277,347.387173,347.337516,5.821842,6.432168,33.104636,1000,GRP,0.15,0.075,table11,minimum,1.8844,merrimack,16736.3419,367.915338,1.098946,0.44196,velocity,trunk main,P337,drafted
E0017029,N0017277,N0017278,347.337516,347.295882,6.432168,6.806504,11.895364,1000,GRP,0.35,0.075,table11,minimum,1.8844,merrimack,16736.3419,367.915614,1.505375,0.349393,velocity,trunk main,P337,drafted
E0017030,N0017278,N0017279,347.295882,347.241611,6.806504,5.432401,54.271884,1000,GRP,0.1,0.075,table11,minimum,1.8844,merrimack,16736.3419,367.915713,0.942505,0.49766,velocity,trunk main,P337,drafted
E0017031,N0017279,N0017280,347.241611,347.185884,5.432401,4.224639,55.726676,1000,GRP,0.1,0.075,table11,minimum,1.8844,merrimack,16736.3419,367.916166,0.942505,0.497661,velocity,trunk main,P337,drafted
E0017032,N0017280,N0017204,347.185884,347.108559,4.224639,4.527122,77.324458,1000,GRP,0.1,0.075,table11,minimum,1.8844,merrimack,16736.3419,367.91663,0.942506,0.497661,velocity,trunk main,P337,drafted
E0017033,N0017281,N0017282,350.016885,349.953754,10.520072,9.681561,63.131021,1200,GRP,0.1,0.075,table11,minimum,1.8088,merrimack,23483.7991,496.786066,1.011802,0.448174,velocity,trunk main,P336,drafted
E0017034,N0017282,N0017283,349.953754,349.912212,9.681561,9.619038,11.868979,1200,GRP,0.35,0.075,table11,minimum,1.8088,merrimack,23483.7991,496.786592,1.609917,0.317451,velocity,trunk main,P336,drafted
E0017035,N0017283,N0017284,349.912212,349.842212,9.619038,9.409192,70.0,1200,GRP,0.1,0.075,table11,minimum,1.8088,merrimack,23483.7991,496.786691,1.011802,0.448175,velocity,trunk main,P336,drafted
E0017036,N0017284,N0017285,349.842212,349.772212,9.409192,9.267278,70.0,1200,GRP,0.1,0.075,table11,minimum,1.8088,merrimack,23483.7991,496.787274,1.011802,0.448175,velocity,trunk main,P336,drafted
E0017037,N0017285,N0017210,349.772212,349.69998,9.267278,9.055177,72.231827,1200,GRP,0.1,0.075,table11,minimum,1.8088,merrimack,23483.7991,496.787857,1.011803,0.448175,velocity,trunk main,P336,drafted
E0017038,N0017286,N0017204,349.42089,349.371819,2.180581,2.263862,9.814068,200,PVC-U,0.5,0.5,table11,minimum,3.6291,merrimack,74.3792,3.133851,0.521863,0.268186,tractive,main,P337,drafted
E0017039,N0017287,N0017213,350.115239,349.919036,4.856135,5.614106,39.240567,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.1703,0.846664,0.351333,0.141695,tractive,lateral,P337,drafted
E0017040,N0017288,N0017289,361.585133,360.760296,3.798809,1.570545,61.099008,200,PVC-U,1.35,0.5,ground,minimum,3.6221,held,34.6537,1.455375,0.587989,0.144328,tractive,lateral,P336,drafted
E0017041,N0017289,N0017290,360.746259,360.525853,1.584582,1.564327,3.900992,200,PVC-U,5.65,0.5,cover_min,minimum,3.6221,held,35.3953,1.486974,0.972191,0.103788,velocity,lateral,P336,drafted
E0017042,N0017290,N0017210,360.119833,356.798267,1.970346,1.956891,41.780714,200,PVC-U,7.95,0.5,cover_min,minimum,3.6221,held,36.8785,1.549187,1.107655,0.09765,velocity,lateral,P336,drafted
E0017043,N0017291,N0017215,357.219834,357.13405,5.587081,4.742781,17.156728,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.3861,2.831794,0.506588,0.254853,tractive,main,P336,drafted
E0017044,N0017292,N0017293,362.512851,360.850351,1.609463,1.612082,35.0,200,PVC-U,4.75,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.320975,0.025752,tractive,lateral,P336,drafted
E0017045,N0017293,N0017215,360.65294,360.124562,1.809493,1.75227,36.439871,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,9.4725,0.397402,0.399833,0.07743,tractive,lateral,P336,drafted
E0017046,N0017294,N0017214,356.90557,356.637735,1.695962,1.856498,53.56712,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P336,provisional
E0017047,N0017295,N0017296,351.054521,351.011604,9.332289,9.603997,42.917328,800,GRP,0.1,0.085,table11,minimum,2.1376,merrimack,5904.1357,146.971222,0.753014,0.411806,velocity,sub main,P336,drafted
E0017048,N0017296,N0017297,351.011604,350.963662,9.603997,9.595207,31.961536,800,GRP,0.15,0.085,table11,minimum,2.1376,merrimack,5904.6992,146.983835,0.875306,0.368135,velocity,sub main,P336,drafted
E0017049,N0017297,N0017298,350.963662,350.923603,9.595207,9.541912,20.029563,800,GRP,0.2,0.085,table11,minimum,2.1376,merrimack,5904.6992,146.984101,0.973084,0.340572,velocity,sub main,P336,drafted
E0017050,N0017298,N0017299,350.923603,350.853603,9.541912,9.13947,35.0,800,GRP,0.2,0.085,uniform,minimum,2.1376,merrimack,5906.1824,147.016524,0.973142,0.340612,velocity,sub main,P336,drafted
E0017051,N0017299,N0017214,350.853603,350.789245,9.13947,7.704987,32.178718,800,GRP,0.2,0.085,uniform,minimum,2.1376,merrimack,5906.1824,147.016815,0.973143,0.340612,velocity,sub main,P336,drafted
