Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0017052,N0017300,N0017219,362.798969,362.748969,1.55,1.577203,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P336,drafted
E0017053,N0017301,N0017219,362.668767,362.549353,1.752071,1.776819,23.882709,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0607,0.213022,0.226405,0.074606,tractive,lateral,P336,drafted
E0017054,N0017302,N0017217,363.610919,363.496839,1.55,1.607806,22.816022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P336,drafted
E0017055,N0017303,N0017304,350.667774,350.559676,7.32301,7.276139,21.619521,200,PVC-U,0.5,0.5,table11,minimum,3.1319,merrimack,251.3906,9.134977,0.702467,0.474301,tractive,main,P337,drafted
E0017056,N0017304,N0017305,350.559676,350.359676,7.276139,7.1572,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.1244,merrimack,256.4151,9.295059,0.705598,0.47908,tractive,main,P337,drafted
E0017057,N0017305,N0017306,350.359676,350.159676,7.1572,7.116874,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.122,merrimack,258.0585,9.347607,0.706615,0.480646,tractive,main,P337,drafted
E0017058,N0017306,N0017307,350.159676,350.081551,7.116874,7.15139,15.625168,200,PVC-U,0.5,0.5,table11,minimum,3.1196,merrimack,259.7018,9.400115,0.707624,0.482208,tractive,main,P337,drafted
E0017059,N0017307,N0017308,350.081551,350.017774,7.15139,7.125262,12.755311,200,PVC-U,0.5,0.5,table11,minimum,3.118,merrimack,260.7816,9.434506,0.708283,0.483231,tractive,main,P337,drafted
E0017060,N0017308,N0017213,350.017774,349.581551,7.125262,5.951591,87.244689,200,PVC-U,0.5,0.5,table11,minimum,3.1132,merrimack,264.1155,9.540288,0.710293,0.486372,tractive,main,P337,drafted
E0017061,N0017309,N0017219,362.845477,362.573646,1.55,1.752526,54.366301,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.2158,0.428273,0.283512,0.102911,tractive,lateral,P336,drafted
E0017062,N0017310,N0017227,360.562522,360.497741,3.512674,3.176117,12.956097,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.0796,0.969984,0.366465,0.151156,tractive,main,P336,drafted
E0017063,N0017311,N0017227,361.013162,360.93685,1.564688,2.737008,15.262291,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P336,drafted
E0017064,N0017312,N0017230,355.375278,355.233085,2.239835,2.295998,25.853241,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,65.1825,2.741656,0.51913,0.244791,tractive,main,P336,drafted
E0017065,N0017313,N0017230,350.981789,350.925506,6.503502,6.603577,18.760911,315,HDPE,0.3,0.27,table11,minimum,2.6958,merrimack,868.0623,27.181462,0.759577,0.514437,velocity,sub main,P336,drafted
E0017066,N0017314,N0017315,361.093563,360.673563,1.559147,1.56249,70.0,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.126026,0.030283,tractive,lateral,P336,drafted
E0017067,N0017315,N0017316,360.670512,360.26531,1.565541,1.558024,11.577206,200,PVC-U,3.5,0.5,cover_min,minimum,3.6221,held,4.5445,0.1911,0.424546,0.045359,tractive,lateral,P336,drafted
E0017068,N0017316,N0017230,359.884095,355.566698,1.939239,1.962385,91.859491,200,PVC-U,4.7,0.5,cover_min,minimum,3.6221,held,4.5445,0.191197,0.469017,0.042433,tractive,lateral,P336,drafted
E0017069,N0017317,N0017231,358.858997,358.598997,1.55,1.551821,10.0,200,PVC-U,2.6,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P336,drafted
E0017070,N0017318,N0017319,360.640399,359.788603,1.55,1.561769,24.689736,200,PVC-U,3.45,0.5,ground,minimum,3.6221,held,4.7878,0.200718,0.429454,0.046522,tractive,lateral,P336,drafted
E0017071,N0017319,N0017231,359.750581,358.558028,1.599791,1.59279,26.209961,200,PVC-U,4.55,0.5,cover_min,minimum,3.6221,held,8.0272,0.336725,0.559674,0.05515,tractive,lateral,P336,drafted
E0017072,N0017320,N0017321,363.799635,363.487776,1.550066,1.57387,51.976541,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,17.7447,0.743903,0.35963,0.127582,tractive,lateral,P336,drafted
E0017073,N0017321,N0017322,363.487776,363.281118,1.57387,1.766459,41.331552,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.7447,0.744337,0.337509,0.133316,tractive,lateral,P336,drafted
E0017074,N0017322,N0017217,363.281118,363.079529,1.766459,2.025116,40.31778,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.0786,0.884448,0.356131,0.144662,tractive,lateral,P336,drafted
E0017075,N0017323,N0017226,362.085582,361.492876,1.554951,1.555067,24.192075,200,PVC-U,2.45,0.5,cover_min,minimum,3.6221,held,4.6583,0.195288,0.378987,0.049681,tractive,lateral,P336,drafted
E0017076,N0017324,N0017226,360.148241,359.991129,1.557051,3.056814,31.422285,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.838,0.244743,0.236854,0.079497,tractive,lateral,P336,drafted
E0017077,N0017325,N0017326,350.790882,350.190882,1.714794,1.733495,80.0,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.281784,0.075836,tractive,lateral,P321,provisional
E0017078,N0017326,N0017327,350.190882,349.965882,1.733495,2.728851,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.58914,0.31364,0.119427,tractive,lateral,P321,provisional
E0017079,N0017327,N0017328,349.965882,349.754663,2.728851,2.840857,42.243719,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.770584,0.34118,0.135517,tractive,lateral,P321,provisional
E0017080,N0017328,N0017221,349.754663,349.359106,2.840857,3.433863,79.111513,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.86147,0.353231,0.142865,tractive,lateral,P321,provisional
E0017081,N0017329,N0017221,350.96413,350.790803,1.55,2.002166,34.665307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P321,provisional
E0017082,N0017330,N0017247,353.150036,352.836161,1.594562,1.555837,33.03945,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,30.3573,1.277009,0.499498,0.147582,tractive,main,P321,drafted
E0017083,N0017331,N0017332,356.586136,356.225104,1.55867,3.172387,72.206289,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,8.3927,0.351843,0.266257,0.09395,tractive,lateral,P321,derived
E0017084,N0017332,N0017333,356.225104,356.161136,3.172387,3.238217,12.793711,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.9712,0.502466,0.298266,0.11086,tractive,lateral,P321,derived
E0017085,N0017333,N0017334,356.161136,355.976248,3.238217,2.496378,36.977482,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.7945,1.333613,0.404142,0.176074,tractive,lateral,P321,derived
E0017086,N0017334,N0017335,355.976248,355.911136,2.496378,2.302152,13.022518,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.0655,1.59682,0.426904,0.192118,tractive,lateral,P321,derived
E0017087,N0017335,N0017336,355.911136,355.526803,2.302152,1.559653,20.228036,200,PVC-U,1.9,0.5,ground,minimum,3.6221,held,38.0655,1.596928,0.681652,0.138968,tractive,lateral,P321,derived
E0017088,N0017336,N0017337,355.524393,355.249195,1.562063,1.552776,4.333827,200,PVC-U,6.35,0.5,cover_min,minimum,3.6221,held,38.0655,1.597097,1.035149,0.104405,velocity,lateral,P321,derived
E0017089,N0017337,N0017338,355.171432,354.399525,1.630539,1.63496,15.438136,200,PVC-U,5.0,0.5,cover_min,minimum,3.6221,held,42.3846,1.778202,0.985915,0.116153,velocity,lateral,P321,derived
E0017090,N0017338,N0017247,354.30695,352.71927,1.727535,1.672728,85.82053,200,PVC-U,1.85,0.5,cover_min,minimum,3.6221,held,44.5442,1.868865,0.708949,0.150732,tractive,lateral,P321,derived
E0017091,N0017339,N0017244,353.515735,353.319553,1.55,1.976407,39.236415,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P321,drafted
E0017092,N0017340,N0017244,353.792307,353.586979,1.55419,1.708981,41.065694,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P321,drafted
E0017093,N0017341,N0017264,321.072638,320.991244,1.551325,1.658659,16.278821,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P323,provisional
E0017094,N0017342,N0017343,320.841626,320.501479,1.628742,2.149583,68.029405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,8.3e-05,0.009897,0.003161,tractive,lateral,P323,provisional
E0017095,N0017343,N0017264,320.501479,320.362464,2.149583,2.287438,27.802878,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06283,0.150873,0.043046,tractive,lateral,P323,provisional
E0017096,N0017344,N0017345,443.750377,443.676553,1.556019,1.66445,14.764823,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P251,provisional
E0017097,N0017345,N0017346,443.676553,443.625377,1.66445,1.874989,10.235177,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04539,0.135022,0.037275,tractive,lateral,P251,provisional
E0017098,N0017346,N0017266,443.625377,443.575311,1.874989,2.909736,10.01328,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045476,0.13511,0.037306,tractive,lateral,P251,provisional
E0017099,N0017347,N0017266,443.793472,443.752241,2.740586,2.732805,4.123106,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,0.0,0.000524,0.030473,0.005103,tractive,lateral,P251,provisional
E0017100,N0017348,N0017272,348.950733,348.889446,4.033764,4.234669,61.287107,1000,GRP,0.1,0.075,table11,minimum,1.8951,merrimack,15977.4034,353.195012,0.933235,0.485762,velocity,trunk main,P337,drafted
E0017101,N0017349,N0017350,350.165454,350.12403,11.041852,11.207452,5.523192,1200,GRP,0.75,0.075,table11,minimum,1.829,merrimack,21423.1206,458.432701,2.077429,0.249652,velocity,trunk main,P336,drafted
E0017102,N0017350,N0017351,350.12403,350.059932,11.207452,10.512181,64.097979,1200,GRP,0.1,0.075,table11,minimum,1.829,merrimack,21423.1206,458.432747,0.991501,0.428138,velocity,trunk main,P336,drafted
E0017103,N0017351,N0017281,350.059932,350.016885,10.512181,10.520072,10.76177,1200,GRP,0.4,0.075,table11,minimum,1.829,merrimack,21423.1206,458.433281,1.653757,0.293802,velocity,trunk main,P336,drafted
E0017104,N0017352,N0017281,351.21035,351.170067,9.150795,9.36689,13.427695,500,GRP,0.3,0.155,table11,minimum,2.4375,merrimack,1995.0702,56.498939,0.901245,0.356046,velocity,sub main,P336,drafted
E0017105,N0017353,N0017272,348.474061,348.422992,4.804259,4.701123,11.348684,250,PVC-U,0.45,0.375,uniform,minimum,2.7399,merrimack,758.9385,24.194747,0.855965,0.618989,velocity,sub main,P337,provisional
E0017106,N0017354,N0017286,349.84772,349.781405,1.672727,1.820066,13.262962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000195,0.015374,0.004165,tractive,lateral,P337,drafted
E0017107,N0017355,N0017291,360.420812,360.316714,3.178675,2.490201,20.81957,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.3091,1.609844,0.427956,0.192879,tractive,lateral,P336,drafted
E0017108,N0017356,N0017357,357.716866,357.49155,2.937523,4.3504,45.06316,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.7578,1.039879,0.374427,0.156258,tractive,lateral,P336,provisional
E0017109,N0017357,N0017291,357.49155,357.219834,4.3504,5.587081,54.343133,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.9972,1.176057,0.388879,0.16574,tractive,lateral,P336,provisional
E0017110,N0017358,N0017359,349.774192,349.645191,1.857399,1.81007,25.800185,200,PVC-U,0.5,0.5,table11,minimum,3.6291,merrimack,74.3792,3.132991,0.521822,0.268149,tractive,main,P337,provisional
E0017111,N0017359,N0017360,349.645191,349.605191,1.81007,1.859957,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6291,merrimack,74.3792,3.133206,0.667881,0.225152,tractive,main,P337,provisional
E0017112,N0017360,N0017361,349.605191,349.532899,1.859957,1.910064,14.458521,200,PVC-U,0.5,0.5,table11,minimum,3.6291,merrimack,74.3792,3.133239,0.521834,0.268159,tractive,main,P337,provisional
E0017113,N0017361,N0017286,349.532899,349.42089,1.910064,2.180581,22.40182,200,PVC-U,0.5,0.5,table11,minimum,3.6291,merrimack,74.3792,3.13336,0.521839,0.268164,tractive,main,P337,provisional
E0017114,N0017362,N0017288,362.790911,362.734962,2.738691,2.648979,11.189745,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.6971,0.827023,0.348778,0.140128,tractive,lateral,P336,drafted
E0017115,N0017363,N0017288,361.938419,361.585133,3.322049,3.798809,70.657164,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.7172,0.491868,0.296258,0.109763,tractive,lateral,P336,drafted
E0017116,N0017364,N0017365,358.738257,358.389689,3.483209,3.579854,69.713588,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.5811,2.422895,0.48378,0.235774,tractive,main,P336,drafted
E0017117,N0017365,N0017366,358.389689,358.070899,3.579854,3.144372,63.758024,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.3689,2.624194,0.495348,0.24533,tractive,main,P336,drafted
E0017118,N0017366,N0017281,358.070899,357.649228,3.144372,2.887729,84.334308,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.4487,2.669993,0.497885,0.247458,tractive,main,P336,drafted
E0017119,N0017367,N0017301,363.068798,362.845935,1.570393,1.574903,13.928918,200,PVC-U,1.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P336,drafted
E0017120,N0017368,N0017287,353.90241,353.383784,1.553218,1.58759,69.150005,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,4.7226,0.197982,0.254178,0.065654,tractive,lateral,P337,drafted
E0017121,N0017369,N0017303,350.881607,350.667774,7.254899,7.32301,42.766501,200,PVC-U,0.5,0.5,table11,minimum,3.309,merrimack,159.5636,6.132605,0.631655,0.380151,tractive,main,P337,drafted
E0017122,N0017370,N0017371,363.16627,363.125149,1.550191,1.608799,3.575771,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.226722,0.041848,tractive,lateral,P336,drafted
E0017123,N0017371,N0017372,363.125149,362.968024,1.608799,1.560846,26.187411,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,2.1596,0.090564,0.181668,0.048586,tractive,lateral,P336,drafted
E0017124,N0017372,N0017301,362.968024,362.668767,1.560846,1.752071,59.851458,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090782,0.170809,0.050728,tractive,lateral,P336,drafted
E0017125,N0017373,N0017310,360.801393,360.562522,3.350645,3.512674,47.77432,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.5011,0.819022,0.347724,0.139484,tractive,lateral,P336,drafted
E0017126,N0017374,N0017312,355.526957,355.375278,2.443472,2.239835,27.577993,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,46.3826,1.951897,0.469124,0.206959,tractive,main,P336,drafted
E0017127,N0017375,N0017376,360.518208,360.268991,1.553539,1.902946,49.843499,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,12.3212,0.516538,0.300885,0.112299,tractive,lateral,P336,drafted
E0017128,N0017376,N0017377,360.268991,360.218208,1.902946,1.854302,10.156501,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.4808,0.607488,0.316682,0.121157,tractive,lateral,P336,drafted
E0017129,N0017377,N0017378,360.218208,360.177896,1.854302,1.634665,8.062324,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.4808,0.607573,0.316696,0.121165,tractive,lateral,P336,drafted
E0017130,N0017378,N0017379,360.158572,357.747155,1.653989,1.586005,41.937676,200,PVC-U,5.75,0.5,cover_min,minimum,3.6221,held,15.5606,0.652907,0.75204,0.070653,velocity,lateral,P336,drafted
E0017131,N0017379,N0017312,357.67993,355.984503,1.65323,1.63061,56.514257,200,PVC-U,3.0,0.5,cover_min,minimum,3.6221,held,17.7202,0.743791,0.627659,0.087243,tractive,lateral,P336,drafted
E0017132,N0017380,N0017313,354.573629,354.428576,2.600321,3.056714,29.010539,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.5912,0.444815,0.286951,0.10474,tractive,lateral,P336,drafted
E0017133,N0017381,N0017382,363.728158,363.308485,1.551077,1.564257,36.493345,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P336,drafted
E0017134,N0017382,N0017310,363.308485,362.519746,1.564257,1.55545,28.681433,200,PVC-U,2.75,0.5,ground,minimum,3.6221,held,0.0,0.000304,0.032391,0.003407,tractive,lateral,P336,drafted
E0017135,N0017383,N0017384,351.670118,351.557971,8.923541,8.797986,74.764583,700,GRP,0.15,0.1,uniform,minimum,2.1389,merrimack,5876.4589,146.361063,0.879949,0.446646,velocity,sub main,P336,drafted
E0017136,N0017384,N0017385,351.557971,351.461853,8.797986,8.785919,64.078522,700,GRP,0.15,0.1,uniform,minimum,2.1388,merrimack,5877.9421,146.39396,0.88,0.446704,velocity,sub main,P336,drafted
E0017137,N0017385,N0017386,351.461853,351.414658,8.785919,8.892532,18.877909,700,GRP,0.25,0.1,table11,minimum,2.1387,merrimack,5879.0219,146.417989,1.064601,0.387012,velocity,sub main,P336,drafted
E0017138,N0017386,N0017387,351.314658,351.257435,8.992532,8.998424,57.22297,800,GRP,0.1,0.085,table11,dod,2.1387,merrimack,5879.0219,146.418147,0.752278,0.410942,velocity,sub main,P336,drafted
E0017139,N0017387,N0017388,351.257435,351.209744,8.998424,8.898471,19.076446,800,GRP,0.25,0.085,table11,minimum,2.1387,merrimack,5879.0219,146.418623,1.05484,0.320234,velocity,sub main,P336,drafted
E0017140,N0017388,N0017389,351.209744,351.16024,8.898471,8.952553,49.50465,800,GRP,0.1,0.085,table11,minimum,2.1387,merrimack,5880.8433,146.458413,0.752332,0.411005,velocity,sub main,P336,drafted
E0017141,N0017389,N0017390,351.16024,351.107385,8.952553,9.461035,52.854285,800,GRP,0.1,0.085,table11,minimum,2.1386,merrimack,5881.9231,146.482319,0.752364,0.411042,velocity,sub main,P336,drafted
E0017142,N0017390,N0017295,351.107385,351.054521,9.461035,9.332289,52.86398,800,GRP,0.1,0.085,table11,minimum,2.1386,merrimack,5881.9231,146.48276,0.752364,0.411043,velocity,sub main,P336,drafted
E0017143,N0017391,N0017392,351.436342,351.226607,5.252349,6.254075,69.911415,315,HDPE,0.3,0.27,table11,minimum,2.7008,merrimack,854.748,26.813727,0.757056,0.510265,velocity,sub main,P336,drafted
E0017144,N0017392,N0017393,351.226607,351.183655,6.254075,6.221863,6.13605,315,HDPE,0.7,0.27,table11,minimum,2.6998,merrimack,857.4711,26.889118,1.039935,0.400823,velocity,sub main,P336,drafted
E0017145,N0017393,N0017313,351.183655,350.981789,6.221863,6.503502,67.288742,315,HDPE,0.3,0.27,table11,minimum,2.6998,merrimack,857.4711,26.889169,0.757576,0.511122,velocity,sub main,P336,drafted
E0017146,N0017394,N0017395,358.8757,358.654669,2.239931,3.325372,44.206239,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.2525,0.346632,0.264986,0.093304,tractive,lateral,P336,drafted
E0017147,N0017395,N0017396,358.654669,358.598353,3.325372,3.723882,11.26328,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3323,0.392268,0.275683,0.098801,tractive,lateral,P336,drafted
E0017148,N0017396,N0017397,358.598353,358.557578,3.723882,3.787148,4.530481,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,10.4121,0.437629,0.349949,0.090492,tractive,lateral,P336,drafted
E0017149,N0017397,N0017398,358.557578,358.487604,3.787148,3.763678,13.994861,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4121,0.437667,0.285476,0.103954,tractive,lateral,P336,drafted
E0017150,N0017398,N0017399,358.487604,358.38124,3.763678,3.77388,21.272731,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4121,0.437783,0.2855,0.103967,tractive,lateral,P336,drafted
E0017151,N0017399,N0017400,358.38124,358.330972,3.77388,3.783317,10.053744,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.1537,0.469051,0.291829,0.107359,tractive,lateral,P336,drafted
E0017152,N0017400,N0017401,358.330972,358.084659,3.783317,3.259976,49.262575,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8617,0.624585,0.319459,0.122746,tractive,lateral,P336,drafted
E0017153,N0017401,N0017402,358.084659,358.007578,3.259976,3.142385,15.416088,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.6034,0.656086,0.324434,0.125618,tractive,lateral,P336,drafted
E0017154,N0017402,N0017403,358.007578,357.934575,3.142385,3.158535,14.600749,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.345,0.687304,0.329197,0.128397,tractive,lateral,P336,drafted
E0017155,N0017403,N0017404,357.934575,357.787809,3.158535,3.301668,29.353027,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.345,0.687426,0.329215,0.128408,tractive,lateral,P336,drafted
E0017156,N0017404,N0017405,357.787809,357.616756,3.301668,3.48203,34.210727,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.8282,0.749851,0.338288,0.133782,tractive,lateral,P336,drafted
E0017157,N0017405,N0017406,357.616756,357.497132,3.48203,3.506347,23.92481,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.5698,0.781226,0.342643,0.136399,tractive,lateral,P336,drafted
E0017158,N0017406,N0017407,357.497132,357.304256,3.506347,3.404576,38.575159,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.5698,0.781425,0.34267,0.136415,tractive,lateral,P336,drafted
E0017159,N0017407,N0017408,357.304256,357.072789,3.404576,3.50915,46.29332,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.6496,0.827014,0.348776,0.140127,tractive,lateral,P336,drafted
E0017160,N0017408,N0017409,357.072789,356.964162,3.50915,3.510142,21.725429,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.7293,0.872667,0.354651,0.143744,tractive,lateral,P336,drafted
E0017161,N0017409,N0017410,356.964162,356.750451,3.510142,3.406135,42.742229,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.7293,0.872848,0.354674,0.143758,tractive,lateral,P336,drafted
E0017162,N0017410,N0017411,356.750451,356.562646,3.406135,3.689582,37.561063,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.7293,0.873204,0.354719,0.143786,tractive,lateral,P336,drafted
E0017163,N0017411,N0017412,356.562646,356.408164,3.689582,4.06196,30.8964,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.7293,0.873517,0.354759,0.14381,tractive,lateral,P336,drafted
E0017164,N0017412,N0017295,356.408164,356.351443,4.06196,4.035368,11.344248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.7293,0.873775,0.354791,0.14383,tractive,lateral,P336,drafted
E0017165,N0017413,N0017414,356.867025,355.504547,1.559763,1.571137,30.617494,200,PVC-U,4.45,0.5,cover_min,minimum,3.6221,held,5.6061,0.235021,0.493243,0.04713,tractive,lateral,P321,drafted
E0017166,N0017414,N0017415,355.504547,355.205411,1.571137,1.550266,9.496385,200,PVC-U,3.15,0.5,ground,minimum,3.6221,held,5.6061,0.235276,0.438974,0.051016,tractive,lateral,P321,drafted
E0017167,N0017415,N0017330,355.191583,353.150036,1.564094,1.594562,88.762894,200,PVC-U,2.3,0.5,cover_min,minimum,3.6221,held,5.6061,0.235355,0.394564,0.054831,tractive,lateral,P321,drafted
E0017168,N0017416,N0017330,353.325764,353.173239,1.636455,1.57136,30.505088,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.4321,0.859591,0.352992,0.142717,tractive,lateral,P321,drafted
E0017169,N0017417,N0017287,350.412614,350.115239,1.550856,4.856135,59.474968,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P337,drafted
E0017170,N0017418,N0017419,353.867867,353.812587,1.554344,2.316472,11.056042,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P337,drafted
E0017171,N0017419,N0017420,353.812587,353.660451,2.316472,4.048624,30.427063,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.6583,0.19538,0.22011,0.071721,tractive,lateral,P337,drafted
E0017172,N0017420,N0017303,353.660451,353.586207,4.048624,4.404577,14.848978,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,91.827,3.849967,0.553965,0.297788,tractive,lateral,P337,drafted
E0017173,N0017421,N0017342,320.891626,320.841626,1.550269,1.628742,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P323,provisional
E0017174,N0017422,N0017347,443.931765,443.793472,1.556272,2.740586,27.658633,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P251,provisional
E0017175,N0017423,N0017424,449.577794,448.535294,1.55276,1.560043,15.0,200,PVC-U,6.95,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P251,provisional
E0017176,N0017424,N0017425,448.353147,447.452878,1.74219,1.558902,3.601075,200,PVC-U,25.0,0.5,cover_min,minimum,3.6221,held,0.0,0.000125,0.036999,0.001723,tractive,lateral,P251,provisional
E0017177,N0017425,N0017347,447.220737,444.749205,1.791043,1.784853,16.643317,200,PVC-U,14.85,0.5,cover_min,minimum,3.6221,held,0.0,0.000155,0.036732,0.001999,tractive,lateral,P251,provisional
E0017178,N0017426,N0017427,349.189733,349.147087,4.427607,4.442085,5.33075,1000,GRP,0.8,0.075,table11,minimum,1.8954,merrimack,15955.1137,352.760957,2.012218,0.27474,velocity,trunk main,P337,drafted
E0017179,N0017427,N0017428,349.147087,349.106233,4.442085,4.312926,20.426908,1000,GRP,0.2,0.075,table11,minimum,1.8954,merrimack,15955.1137,352.761002,1.210553,0.397994,velocity,trunk main,P337,drafted
E0017180,N0017428,N0017429,349.106233,349.037297,4.312926,4.153804,68.936032,1000,GRP,0.1,0.075,table11,minimum,1.8954,merrimack,15955.1137,352.761172,0.932956,0.48541,velocity,trunk main,P337,drafted
E0017181,N0017429,N0017430,349.037297,348.991983,4.153804,4.042654,12.94686,1000,GRP,0.35,0.075,table11,minimum,1.8954,merrimack,15955.1137,352.761747,1.488502,0.341601,velocity,trunk main,P337,drafted
E0017182,N0017430,N0017348,348.991983,348.950733,4.042654,4.033764,20.624928,1000,GRP,0.2,0.075,table11,minimum,1.8954,merrimack,15955.1137,352.761854,1.210554,0.397994,velocity,trunk main,P337,drafted
E0017183,N0017431,N0017432,350.710764,350.667209,12.954306,12.816067,43.554678,1200,GRP,0.1,0.075,table11,minimum,1.829,merrimack,21419.0744,458.353248,0.991457,0.428096,velocity,trunk main,P336,drafted
E0017184,N0017432,N0017433,350.667209,350.617878,12.816067,12.792705,19.732401,1200,GRP,0.25,0.075,table11,minimum,1.829,merrimack,21419.0744,458.353611,1.392542,0.3327,velocity,trunk main,P336,drafted
E0017185,N0017433,N0017434,350.617878,350.565943,12.792705,12.801702,51.934864,1200,GRP,0.1,0.075,table11,minimum,1.829,merrimack,21419.0744,458.353776,0.991458,0.428096,velocity,trunk main,P336,drafted
E0017186,N0017434,N0017435,350.565943,350.518829,12.801702,12.749237,18.845728,1200,GRP,0.25,0.075,table11,minimum,1.829,merrimack,21419.0744,458.354208,1.392543,0.3327,velocity,trunk main,P336,drafted
E0017187,N0017435,N0017436,350.518829,350.472033,12.749237,12.69563,15.598587,1200,GRP,0.3,0.075,table11,minimum,1.829,merrimack,21419.0744,458.354366,1.488782,0.316924,velocity,trunk main,P336,drafted
E0017188,N0017436,N0017437,350.472033,350.427708,12.69563,11.827908,29.550442,1200,GRP,0.15,0.075,table11,minimum,1.829,merrimack,21419.0744,458.354495,1.153328,0.382187,velocity,trunk main,P336,drafted
E0017189,N0017437,N0017438,350.427708,350.384037,11.827908,11.771999,8.73409,1200,GRP,0.5,0.075,table11,minimum,1.829,merrimack,21419.0744,458.354742,1.793517,0.27716,velocity,trunk main,P336,drafted
E0017190,N0017438,N0017439,350.384037,350.334068,11.771999,11.897255,19.987598,1200,GRP,0.25,0.075,table11,minimum,1.829,merrimack,21419.0744,458.354815,1.392543,0.332701,velocity,trunk main,P336,drafted
E0017191,N0017439,N0017440,350.334068,350.290281,11.897255,11.843691,10.94686,1200,GRP,0.4,0.075,table11,minimum,1.829,merrimack,21419.0744,458.354981,1.65368,0.293776,velocity,trunk main,P336,drafted
E0017192,N0017440,N0017441,350.290281,350.249656,11.843691,11.659371,13.541456,1200,GRP,0.3,0.075,table11,minimum,1.829,merrimack,21419.0744,458.355072,1.488782,0.316924,velocity,trunk main,P336,drafted
E0017193,N0017441,N0017442,350.249656,350.207796,11.659371,10.843168,41.860208,1200,GRP,0.1,0.075,table11,minimum,1.829,merrimack,21419.0744,458.355185,0.991458,0.428097,velocity,trunk main,P336,drafted
E0017194,N0017442,N0017349,350.207796,350.165454,10.843168,11.041852,10.585617,1200,GRP,0.4,0.075,table11,minimum,1.829,merrimack,21419.0744,458.355534,1.65368,0.293776,velocity,trunk main,P336,drafted
E0017195,N0017443,N0017352,358.975636,358.748217,1.60554,1.612928,41.349059,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.13935,0.036427,tractive,lateral,P336,drafted
E0017196,N0017444,N0017353,348.764039,348.474061,5.037047,4.804259,64.439582,250,PVC-U,0.45,0.375,uniform,minimum,2.7655,merrimack,702.9051,22.615998,0.843623,0.592046,velocity,sub main,P337,drafted
E0017197,N0017445,N0017353,351.07436,350.640925,2.037273,2.637395,86.687013,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.9536,2.312173,0.477103,0.230368,tractive,main,P337,provisional
E0017198,N0017446,N0017447,359.953141,359.911374,1.891555,1.717136,6.425713,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,2.9664,0.125982,0.20847,0.055315,tractive,lateral,P336,drafted
E0017199,N0017447,N0017349,359.911374,359.651914,1.717136,1.555392,13.655759,200,PVC-U,1.9,0.5,ground,minimum,3.6221,held,2.9664,0.126035,0.300433,0.043259,tractive,lateral,P336,drafted
E0017200,N0017448,N0017354,349.98911,349.937156,1.550227,1.583291,10.390727,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P337,drafted
E0017201,N0017449,N0017352,351.310466,351.21035,8.985035,9.150795,50.058316,500,GRP,0.2,0.155,table11,minimum,2.4383,merrimack,1989.6713,56.36407,0.775647,0.397242,velocity,sub main,P336,drafted
E0017202,N0017450,N0017451,352.036191,351.0362,1.577578,1.605066,79.999264,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,19.5666,0.822515,0.479067,0.112307,tractive,lateral,P337,drafted
E0017203,N0017451,N0017348,351.0362,350.847957,1.605066,2.13654,37.648619,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.2897,0.937341,0.362603,0.148712,tractive,lateral,P337,drafted
E0017204,N0017452,N0017354,349.912505,349.84772,1.550905,1.672727,12.956961,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P337,provisional
E0017205,N0017453,N0017362,364.22182,363.972236,1.55,1.557366,49.916738,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P336,drafted
E0017206,N0017454,N0017358,351.076963,349.774192,1.929354,1.857399,66.808765,200,PVC-U,1.95,0.5,cover_min,minimum,3.6221,held,26.6556,1.119368,0.615718,0.116786,tractive,lateral,P337,provisional
E0017207,N0017455,N0017358,350.571518,350.079169,1.56282,1.552422,17.275389,200,PVC-U,2.85,0.5,ground,minimum,3.6221,held,47.7236,2.006894,0.842453,0.140574,velocity,main,P337,provisional
E0017208,N0017456,N0017363,362.08376,361.938419,1.551341,3.322049,29.068233,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.2248,0.09327,0.172363,0.051346,tractive,lateral,P336,drafted
E0017209,N0017457,N0017364,358.905546,358.738257,3.39612,3.483209,33.457776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.6147,2.297738,0.476215,0.229655,tractive,main,P336,drafted
E0017210,N0017458,N0017459,362.773309,362.525892,2.6865,2.533678,49.483247,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.8593,0.665854,0.325941,0.126495,tractive,lateral,P336,drafted
E0017211,N0017459,N0017460,362.525892,362.148309,2.533678,3.19712,75.516753,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0662,0.758784,0.339541,0.134532,tractive,lateral,P336,drafted
E0017212,N0017460,N0017355,362.148309,361.821357,3.19712,1.77813,65.390336,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.2067,1.016839,0.371847,0.154595,tractive,lateral,P336,drafted
E0017213,N0017461,N0017363,363.536914,363.29154,1.55,1.968928,49.074845,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.2063,0.17634,0.212847,0.068451,tractive,lateral,P336,drafted
E0017214,N0017462,N0017369,351.063041,350.881607,6.1699,7.254899,36.286816,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.9426,0.507091,0.299133,0.111335,tractive,main,P337,drafted
E0017215,N0017463,N0017464,363.303321,363.21408,1.550225,2.078126,17.848342,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P336,drafted
E0017216,N0017464,N0017465,363.21408,362.970911,2.078126,2.225073,48.633806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2856,0.305578,0.254468,0.088032,tractive,lateral,P336,drafted
E0017217,N0017465,N0017362,362.970911,362.790911,2.225073,2.738691,35.99989,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.0734,0.506701,0.29906,0.111295,tractive,lateral,P336,drafted
E0017218,N0017466,N0017364,360.680897,360.370224,1.553264,1.851242,62.134669,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.2248,0.09327,0.172363,0.051346,tractive,lateral,P336,drafted
E0017219,N0017467,N0017373,360.925739,360.801393,1.55,3.350645,24.869042,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.121624,0.188306,0.057854,tractive,lateral,P336,drafted
E0017220,N0017468,N0017373,362.646892,362.323005,2.304524,1.829034,64.777317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8773,0.498668,0.29755,0.110468,tractive,lateral,P336,drafted
E0017221,N0017469,N0017470,351.908621,351.725646,6.903238,6.803102,36.595036,200,PVC-U,0.5,0.5,table11,minimum,3.3402,merrimack,147.621,5.721337,0.619662,0.366269,tractive,main,P337,drafted
E0017222,N0017470,N0017369,351.725646,351.530831,6.803102,6.605674,38.963054,200,PVC-U,0.5,0.5,table11,minimum,3.3402,merrimack,147.621,5.721642,0.619671,0.366279,tractive,main,P337,drafted
E0017223,N0017471,N0017472,355.881696,355.734024,2.791217,2.385055,26.849384,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,36.0357,1.516283,0.434621,0.183019,tractive,main,P336,drafted
E0017224,N0017472,N0017374,355.734024,355.526957,2.385055,2.443472,37.648681,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,37.1155,1.561774,0.438544,0.185658,tractive,main,P336,drafted
E0017225,N0017473,N0017380,354.700248,354.573629,2.37455,2.600321,25.323927,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1079,0.382338,0.273434,0.097634,tractive,lateral,P336,drafted
E0017226,N0017474,N0017352,358.468066,358.347735,1.55,2.01341,24.066356,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P336,drafted
E0017227,N0017475,N0017380,355.353748,355.302717,1.55,1.871234,10.20619,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P336,drafted
E0017228,N0017476,N0017477,359.933246,359.709569,1.55,2.403163,44.735348,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P336,drafted
E0017229,N0017477,N0017478,359.709569,359.658246,2.403163,2.31377,10.264652,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000373,0.020898,0.005232,tractive,lateral,P336,drafted
E0017230,N0017478,N0017479,359.658246,358.258246,2.31377,1.565057,50.0,200,PVC-U,2.8,0.5,ground,minimum,3.6221,held,2.1596,0.090993,0.306681,0.034277,tractive,lateral,P336,drafted
E0017231,N0017479,N0017374,358.153302,356.298332,1.670002,1.672097,52.252667,200,PVC-U,3.55,0.5,cover_min,minimum,3.6221,held,6.5439,0.275214,0.481433,0.053281,tractive,lateral,P336,drafted
E0017232,N0017480,N0017481,361.561884,361.455436,1.565832,2.299081,21.289635,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.8214,0.076357,0.161158,0.046951,tractive,lateral,P336,drafted
E0017233,N0017481,N0017482,361.455436,361.316851,2.299081,2.212415,27.716853,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0607,0.212336,0.226167,0.074497,tractive,lateral,P336,drafted
E0017234,N0017482,N0017483,361.316851,361.188367,2.212415,2.384601,25.69695,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2203,0.303102,0.253803,0.087703,tractive,lateral,P336,drafted
E0017235,N0017483,N0017484,361.188367,360.627542,2.384601,1.564657,33.989354,200,PVC-U,1.65,0.5,ground,minimum,3.6221,held,9.3799,0.39385,0.416752,0.07483,tractive,lateral,P336,drafted
E0017236,N0017484,N0017355,360.627542,360.420812,1.564657,3.178675,41.346087,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4596,0.439401,0.285836,0.104146,tractive,lateral,P336,drafted
E0017237,N0017485,N0017486,355.597372,355.501714,4.554789,5.91949,63.772045,700,GRP,0.15,0.1,uniform,minimum,2.1504,merrimack,5620.4955,140.750974,0.87124,0.436831,velocity,sub main,P336,drafted
E0017238,N0017486,N0017383,355.501714,355.377716,5.91949,5.215942,82.665262,700,GRP,0.15,0.1,uniform,minimum,2.1503,merrimack,5623.0585,140.807576,0.871329,0.436931,velocity,sub main,P336,drafted
E0017239,N0017487,N0017488,351.811332,351.673579,4.840982,5.110936,45.917572,315,HDPE,0.3,0.27,table11,minimum,2.7065,merrimack,839.9515,26.405369,0.754212,0.505624,velocity,sub main,P336,drafted
E0017240,N0017488,N0017489,351.673579,351.602229,5.110936,5.160496,23.783192,315,HDPE,0.3,0.27,table11,minimum,2.7042,merrimack,845.8844,26.569044,0.755358,0.507485,velocity,sub main,P336,drafted
E0017241,N0017489,N0017490,351.602229,351.515475,5.160496,5.144193,28.918244,315,HDPE,0.3,0.27,table11,minimum,2.7035,merrimack,847.7058,26.619345,0.755708,0.508057,velocity,sub main,P336,drafted
E0017242,N0017490,N0017391,351.515475,351.436342,5.144193,5.252349,26.377708,315,HDPE,0.3,0.27,table11,minimum,2.7025,merrimack,850.4289,26.694469,0.75623,0.508911,velocity,sub main,P336,drafted
E0017243,N0017491,N0017356,358.119674,357.716866,1.941697,2.937523,80.561697,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.4578,0.690716,0.329708,0.128697,tractive,lateral,P336,drafted
E0017244,N0017492,N0017493,359.849532,359.748223,1.551317,2.012092,20.26181,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P336,drafted
E0017245,N0017493,N0017494,359.748223,359.706851,2.012092,1.623075,8.274346,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181238,0.214766,0.069309,tractive,lateral,P336,drafted
E0017246,N0017494,N0017356,359.634963,359.016901,1.694963,1.637488,35.317815,200,PVC-U,1.75,0.5,cover_min,minimum,3.6221,held,4.3191,0.181307,0.329838,0.051892,tractive,lateral,P336,drafted
E0017247,N0017495,N0017496,353.476319,353.429572,7.441954,7.146478,9.34954,200,PVC-U,0.5,0.5,table11,minimum,3.1491,merrimack,240.2473,8.778601,0.695298,0.463598,tractive,main,P336,drafted
E0017248,N0017496,N0017497,353.429572,353.329244,7.146478,7.180095,20.0656,200,PVC-U,0.5,0.5,table11,minimum,3.1491,merrimack,240.2473,8.778679,0.6953,0.463601,tractive,main,P336,drafted
E0017249,N0017497,N0017498,353.329244,353.16969,7.180095,7.296893,31.910777,200,PVC-U,0.5,0.5,table11,minimum,3.1474,merrimack,241.3271,8.81343,0.696011,0.464648,tractive,main,P336,drafted
E0017250,N0017498,N0017499,353.16969,352.981909,7.296893,7.323481,37.556263,200,PVC-U,0.5,0.5,table11,minimum,3.1457,merrimack,242.4068,8.848262,0.696722,0.465698,tractive,main,P336,drafted
E0017251,N0017499,N0017500,352.981909,352.767477,7.323481,7.599558,42.886241,200,PVC-U,0.5,0.5,table11,minimum,3.1417,merrimack,244.9698,8.930546,0.698389,0.468172,tractive,main,P336,drafted
E0017252,N0017500,N0017501,352.767477,352.726966,7.599558,7.618066,8.10237,200,PVC-U,0.5,0.5,table11,minimum,3.1394,merrimack,246.4531,8.978293,0.69935,0.469606,tractive,main,P336,drafted
E0017253,N0017501,N0017502,352.726966,352.603398,7.618066,7.544917,24.713478,200,PVC-U,0.5,0.5,table11,minimum,3.1366,merrimack,248.2745,9.036508,0.700514,0.471353,tractive,main,P336,drafted
E0017254,N0017502,N0017503,352.603398,352.557283,7.544917,7.668333,9.222929,200,PVC-U,0.5,0.5,table11,minimum,3.1366,merrimack,248.2745,9.036714,0.700518,0.471359,tractive,main,P336,drafted
E0017255,N0017503,N0017504,352.557283,352.51586,7.668333,7.770486,7.531488,200,PVC-U,0.55,0.5,table11,minimum,3.1366,merrimack,248.2745,9.036791,0.725922,0.458589,tractive,main,P336,drafted
E0017256,N0017504,N0017505,352.51586,352.339535,7.770486,7.87772,32.059229,200,PVC-U,0.55,0.5,uniform,minimum,3.1355,merrimack,249.0161,9.060515,0.726417,0.459274,tractive,main,P336,drafted
E0017257,N0017505,N0017383,352.339535,352.181883,7.87772,8.411776,28.663998,200,PVC-U,0.55,0.5,uniform,minimum,3.1305,merrimack,252.3207,9.166111,0.728604,0.462317,tractive,main,P336,drafted
E0017258,N0017506,N0017391,354.54805,354.352896,1.55156,2.335795,39.030839,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P336,drafted
E0017259,N0017507,N0017394,359.09102,358.8757,1.550246,2.239931,43.063998,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P336,drafted
E0017260,N0017508,N0017394,359.347542,359.163854,1.553856,1.951777,36.737503,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3514,0.224343,0.230253,0.076393,tractive,lateral,P336,derived
E0017261,N0017509,N0017510,357.095947,354.057802,1.898957,1.552489,76.915073,200,PVC-U,3.95,0.5,ground,minimum,3.6221,held,9.6343,0.404449,0.566419,0.061908,tractive,lateral,P321,drafted
E0017262,N0017510,N0017511,354.057802,353.824968,1.552489,1.556898,24.50877,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,11.7939,0.495625,0.371018,0.094645,tractive,lateral,P321,drafted
E0017263,N0017511,N0017416,353.764394,353.325764,1.617473,1.636455,62.661384,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,15.0332,0.63163,0.360443,0.113887,tractive,lateral,P321,drafted
E0017264,N0017512,N0017513,357.545136,355.895136,1.655975,1.656378,30.0,200,PVC-U,5.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.301531,0.021709,tractive,lateral,P321,drafted
E0017265,N0017513,N0017514,355.895136,355.71992,1.656378,1.555044,15.928705,200,PVC-U,1.1,0.5,ground,minimum,3.6221,held,2.1596,0.090784,0.223535,0.042326,tractive,lateral,P321,drafted
E0017266,N0017514,N0017515,355.71992,355.594521,1.555044,1.551628,7.837426,200,PVC-U,1.6,0.5,ground,minimum,3.6221,held,2.1596,0.090917,0.253913,0.03889,tractive,lateral,P321,drafted
E0017267,N0017515,N0017416,355.594521,353.395122,1.551628,1.567097,78.549961,200,PVC-U,2.8,0.5,ground,minimum,3.6221,held,4.3191,0.181517,0.386999,0.046633,tractive,lateral,P321,drafted
E0017268,N0017516,N0017426,349.242263,349.189733,4.74788,4.427607,35.020039,1000,GRP,0.15,0.075,table11,minimum,1.8958,merrimack,15924.0442,352.159152,1.086826,0.431108,velocity,trunk main,P337,drafted
E0017269,N0017517,N0017431,350.759282,350.710764,12.938533,12.954306,48.518465,1200,GRP,0.1,0.075,table11,minimum,1.829,merrimack,21419.0744,458.352844,0.991457,0.428096,velocity,trunk main,P344,drafted
E0017270,N0017518,N0017426,351.514643,351.391213,2.16889,2.226127,24.685965,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.0696,1.304645,0.401439,0.17422,tractive,main,P337,drafted
E0017271,N0017519,N0017520,361.063565,360.988437,1.552189,1.554623,8.347466,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P336,derived
E0017272,N0017520,N0017521,360.988437,360.763448,1.554623,1.552989,10.464625,200,PVC-U,2.15,0.5,ground,minimum,3.6221,held,0.0,7e-05,0.013972,0.002241,tractive,lateral,P336,derived
E0017273,N0017521,N0017446,360.763448,360.288166,1.552989,1.55653,18.280065,200,PVC-U,2.6,0.5,ground,minimum,3.6221,held,0.0,0.000157,0.022913,0.002762,tractive,lateral,P336,derived
E0017274,N0017522,N0017523,349.205283,349.025283,5.650399,5.447373,40.0,250,PVC-U,0.45,0.375,uniform,minimum,2.7911,merrimack,651.3616,21.157664,0.831061,0.567351,velocity,sub main,P337,drafted
E0017275,N0017523,N0017524,349.025283,348.845283,5.447373,5.123589,40.0,250,PVC-U,0.45,0.375,uniform,minimum,2.7894,merrimack,654.601,21.249952,0.83189,0.568912,velocity,sub main,P337,drafted
E0017276,N0017524,N0017444,348.845283,348.764039,5.123589,5.037047,18.054195,250,PVC-U,0.45,0.375,uniform,minimum,2.7877,merrimack,657.8403,21.342185,0.832714,0.570471,velocity,sub main,P337,drafted
E0017277,N0017525,N0017526,354.022007,352.847007,1.645169,1.657754,50.0,200,PVC-U,2.35,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.227378,0.026228,tractive,lateral,P337,derived
E0017278,N0017526,N0017527,352.847007,352.147007,1.657754,1.569088,50.0,200,PVC-U,1.4,0.5,ground,minimum,3.6221,held,3.6428,0.153131,0.289058,0.050617,tractive,lateral,P337,derived
E0017279,N0017527,N0017450,352.147007,352.059919,1.569088,1.553851,8.294083,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,5.8023,0.244082,0.305514,0.06679,tractive,lateral,P337,derived
E0017280,N0017528,N0017529,351.777118,351.58915,1.55,2.739525,37.593681,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.186541,0.216803,0.070225,tractive,lateral,P337,drafted
E0017281,N0017529,N0017444,351.58915,351.341659,2.739525,2.459427,49.498103,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.9138,0.415926,0.280882,0.101522,tractive,lateral,P337,drafted
E0017282,N0017530,N0017445,351.199542,351.07436,1.752149,2.037273,25.036224,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.7355,0.915076,0.359912,0.147021,tractive,main,P337,provisional
E0017283,N0017531,N0017454,351.524943,351.379063,1.604818,1.627254,29.176071,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.0123,1.049747,0.37552,0.156964,tractive,lateral,P337,drafted
E0017284,N0017532,N0017454,353.690526,351.446158,1.555294,1.560159,58.295269,200,PVC-U,3.85,0.5,cover_min,minimum,3.6221,held,1.6433,0.068892,0.310118,0.028228,tractive,lateral,P337,provisional
E0017285,N0017533,N0017534,355.318303,354.074213,1.643245,1.646764,47.849607,200,PVC-U,2.6,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.262554,0.029465,tractive,lateral,P337,drafted
E0017286,N0017534,N0017535,353.984787,352.909787,1.736191,1.663944,49.999999,200,PVC-U,2.15,0.5,cover_min,minimum,3.6221,held,4.7226,0.198381,0.364447,0.051551,tractive,lateral,P337,drafted
E0017287,N0017535,N0017536,352.907098,352.182098,1.666632,1.569336,50.0,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,9.0417,0.379866,0.394046,0.075844,tractive,lateral,P337,drafted
E0017288,N0017536,N0017450,352.181591,352.062426,1.569844,1.551343,11.916416,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,11.2012,0.470817,0.371507,0.091315,tractive,lateral,P337,drafted
E0017289,N0017537,N0017457,359.040657,358.905546,3.267022,3.39612,27.022078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.692,1.796675,0.442391,0.203484,tractive,main,P336,drafted
E0017290,N0017538,N0017539,352.850798,352.790798,1.563722,1.551274,4.0,200,PVC-U,1.5,0.5,ground,minimum,3.6221,held,36.9736,1.555212,0.622637,0.145235,tractive,main,P337,derived
E0017291,N0017539,N0017540,352.790798,352.533326,1.551274,1.551329,11.194409,200,PVC-U,2.3,0.5,ground,minimum,3.6221,held,37.7152,1.586335,0.72698,0.132348,tractive,main,P337,derived
E0017292,N0017540,N0017541,352.533326,352.336227,1.551329,1.550431,9.167421,200,PVC-U,2.15,0.5,ground,minimum,3.6221,held,37.7152,1.586428,0.710151,0.134499,tractive,main,P337,derived
E0017293,N0017541,N0017542,352.336227,352.210622,1.550431,1.552439,6.127066,200,PVC-U,2.05,0.5,ground,minimum,3.6221,held,37.7152,1.586505,0.698496,0.136042,tractive,main,P337,derived
E0017294,N0017542,N0017543,352.210622,352.018183,1.552439,1.554326,9.163748,200,PVC-U,2.1,0.5,ground,minimum,3.6221,held,37.7152,1.586556,0.704382,0.135262,tractive,main,P337,derived
E0017295,N0017543,N0017544,352.011565,351.809445,1.560944,1.558841,12.249697,200,PVC-U,1.65,0.5,cover_min,minimum,3.6221,held,38.795,1.631899,0.653321,0.145237,tractive,main,P337,derived
E0017296,N0017544,N0017545,351.809445,351.622406,1.558841,1.555146,18.703989,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,38.795,1.632001,0.548417,0.1639,tractive,main,P337,derived
E0017297,N0017545,N0017546,351.622406,351.468302,1.555146,1.553244,8.805945,200,PVC-U,1.75,0.5,ground,minimum,3.6221,held,38.795,1.632157,0.666892,0.143211,tractive,main,P337,derived
E0017298,N0017546,N0017547,351.46722,351.36654,1.554326,1.552101,6.101835,200,PVC-U,1.65,0.5,cover_min,minimum,3.6221,held,38.795,1.632231,0.653362,0.145252,tractive,main,P337,derived
E0017299,N0017547,N0017548,351.36654,351.119152,1.552101,1.551533,14.993208,200,PVC-U,1.65,0.5,ground,minimum,3.6221,held,38.795,1.632282,0.653368,0.145254,tractive,main,P337,derived
E0017300,N0017548,N0017455,351.112622,350.571518,1.558063,1.56282,21.219773,200,PVC-U,2.55,0.5,cover_min,minimum,3.6221,held,47.7236,2.006718,0.810442,0.144364,velocity,main,P337,derived
E0017301,N0017549,N0017550,352.685671,352.541143,1.614927,1.648035,28.905567,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.9179,1.047768,0.375301,0.156823,tractive,main,P337,drafted
E0017302,N0017550,N0017551,352.461373,352.140321,1.727805,1.635375,49.392641,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,30.3169,1.274345,0.43706,0.161602,tractive,main,P337,drafted
E0017303,N0017551,N0017445,352.140321,351.531622,1.635375,1.580011,60.869864,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,33.218,1.396381,0.522757,0.152113,tractive,main,P337,drafted
E0017304,N0017552,N0017458,363.082446,362.773309,1.55,2.6865,61.827529,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P336,drafted
E0017305,N0017553,N0017554,360.77019,360.728492,1.55,1.602715,6.949694,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.126026,0.030283,tractive,lateral,P336,drafted
E0017306,N0017554,N0017555,360.728492,360.494704,1.602715,2.026048,46.757639,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093328,0.172399,0.051361,tractive,lateral,P336,drafted
