Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0017307,N0017555,N0017556,360.494704,360.332152,2.026048,2.453188,32.510446,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093718,0.172639,0.051457,tractive,lateral,P336,drafted
E0017308,N0017556,N0017557,360.332152,360.290547,2.453188,2.490855,3.782221,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,2.9664,0.125079,0.248917,0.048847,tractive,lateral,P336,drafted
E0017309,N0017557,N0017558,360.290547,360.141867,2.490855,2.447763,29.736076,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.12511,0.190079,0.058596,tractive,lateral,P336,drafted
E0017310,N0017558,N0017446,360.141867,359.953141,2.447763,1.891555,37.745223,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.125358,0.190204,0.058648,tractive,lateral,P336,drafted
E0017311,N0017559,N0017560,363.275317,363.144378,1.55,1.590394,26.187944,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.0468,0.085805,0.167609,0.049463,tractive,lateral,P336,drafted
E0017312,N0017560,N0017561,363.144378,363.040474,1.590394,2.269158,20.780808,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.1265,0.131291,0.19314,0.059886,tractive,lateral,P336,drafted
E0017313,N0017561,N0017468,363.040474,362.943017,2.269158,2.008399,19.491402,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.2861,0.221998,0.229468,0.076027,tractive,lateral,P336,drafted
E0017314,N0017562,N0017563,364.221991,364.161585,1.550989,1.613195,12.081093,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P336,drafted
E0017315,N0017563,N0017458,364.161585,363.89085,1.613195,1.568959,45.122609,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,2.7231,0.11426,0.196347,0.053925,tractive,lateral,P336,drafted
E0017316,N0017564,N0017469,353.983673,353.522553,1.550476,5.289306,92.223968,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P337,drafted
E0017317,N0017565,N0017469,352.08202,351.908621,7.087627,6.903238,34.679805,200,PVC-U,0.5,0.5,table11,minimum,3.3423,merrimack,146.8794,5.69507,0.618872,0.365371,tractive,main,P337,drafted
E0017318,N0017566,N0017567,361.495791,361.195794,1.555722,1.848426,59.999483,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.1265,0.131072,0.193033,0.05984,tractive,lateral,P336,drafted
E0017319,N0017567,N0017457,361.195794,360.737424,1.848426,1.564242,61.116017,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,9.6978,0.407059,0.321046,0.091345,tractive,lateral,P336,drafted
E0017320,N0017568,N0017471,357.411314,357.111276,2.945802,1.561636,54.552351,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,25.1726,1.059218,0.389367,0.15404,tractive,lateral,P336,drafted
E0017321,N0017569,N0017468,362.758303,362.646892,1.554654,2.304524,22.282367,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.8214,0.076357,0.161158,0.046951,tractive,lateral,P336,drafted
E0017322,N0017570,N0017473,355.435837,355.25254,1.551102,1.822259,36.659363,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2403,0.135844,0.19533,0.060815,tractive,lateral,P336,drafted
E0017323,N0017571,N0017572,352.172026,352.085688,10.954927,10.822729,28.779218,400,GRP,0.3,0.205,uniform,minimum,2.4418,merrimack,1966.4085,55.780413,0.906619,0.491837,velocity,sub main,P336,drafted
E0017324,N0017572,N0017573,352.085688,351.999119,10.822729,10.854793,28.856269,400,GRP,0.3,0.205,uniform,minimum,2.4418,merrimack,1966.4085,55.780653,0.90662,0.491838,velocity,sub main,P336,drafted
E0017325,N0017573,N0017574,351.999119,351.897804,10.854793,10.551812,33.771936,400,GRP,0.3,0.205,uniform,minimum,2.4413,merrimack,1969.6479,55.861357,0.906944,0.492257,velocity,sub main,P336,drafted
E0017326,N0017574,N0017575,351.897804,351.855765,10.551812,10.63868,10.509545,400,GRP,0.4,0.205,table11,minimum,2.4413,merrimack,1969.6479,55.861639,1.010727,0.45266,velocity,sub main,P336,drafted
E0017327,N0017575,N0017576,351.755765,351.639599,10.73868,10.638568,58.083032,500,GRP,0.2,0.155,table11,dod,2.441,merrimack,1971.8727,55.916981,0.774013,0.395507,velocity,sub main,P336,drafted
E0017328,N0017576,N0017577,351.639599,351.5622,10.638568,11.106257,38.699644,500,GRP,0.2,0.155,table11,minimum,2.4405,merrimack,1974.8391,55.991125,0.774285,0.395795,velocity,sub main,P336,drafted
E0017329,N0017577,N0017578,351.5622,351.469599,11.106257,11.20783,46.300356,500,GRP,0.2,0.155,table11,minimum,2.44,merrimack,1978.5472,56.083505,0.774623,0.396154,velocity,sub main,P336,drafted
E0017330,N0017578,N0017579,351.469599,351.410737,11.20783,10.799346,29.430991,500,GRP,0.2,0.155,table11,minimum,2.44,merrimack,1978.5472,56.083891,0.774624,0.396155,velocity,sub main,P336,drafted
E0017331,N0017579,N0017449,351.410737,351.310466,10.799346,8.985035,50.135468,500,GRP,0.2,0.155,table11,minimum,2.44,merrimack,1978.5472,56.084136,0.774625,0.396156,velocity,sub main,P336,drafted
E0017332,N0017580,N0017473,354.822864,354.700248,1.55,2.37455,24.523063,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P336,drafted
E0017333,N0017581,N0017582,359.757992,359.543365,1.581485,1.714295,42.925522,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.9329,0.248721,0.238095,0.080087,tractive,lateral,P336,drafted
E0017334,N0017582,N0017583,359.543365,359.461946,1.714295,1.912901,16.283671,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6745,0.280169,0.247445,0.084585,tractive,lateral,P336,drafted
E0017335,N0017583,N0017584,359.461946,359.302104,1.912901,2.241383,31.96847,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6745,0.280304,0.247483,0.084604,tractive,lateral,P336,drafted
E0017336,N0017584,N0017585,359.302104,358.880036,2.241383,2.406036,84.413669,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.4161,0.311661,0.256088,0.088835,tractive,lateral,P336,drafted
E0017337,N0017585,N0017586,358.880036,358.709843,2.406036,2.482326,34.038513,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.8993,0.374545,0.27164,0.096707,tractive,lateral,P336,drafted
E0017338,N0017586,N0017587,358.709843,358.223392,2.482326,1.559902,57.229507,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,10.3825,0.437008,0.34295,0.091655,tractive,lateral,P336,drafted
E0017339,N0017587,N0017588,358.223392,357.873392,1.559902,2.045583,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.3825,0.437485,0.285439,0.103934,tractive,lateral,P336,drafted
E0017340,N0017588,N0017589,357.873392,357.523392,2.045583,2.66835,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.1241,0.469159,0.29185,0.107371,tractive,lateral,P336,drafted
E0017341,N0017589,N0017449,357.523392,357.475453,2.66835,2.820049,9.5879,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.1241,0.469742,0.291965,0.107433,tractive,lateral,P336,drafted
E0017342,N0017590,N0017591,356.26856,356.147519,1.630274,1.689792,24.20816,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.22963,0.232004,0.077211,tractive,lateral,P336,drafted
E0017343,N0017591,N0017471,356.147519,355.881696,1.689792,2.791217,53.164611,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.7035,0.365634,0.269556,0.095635,tractive,lateral,P336,drafted
E0017344,N0017592,N0017593,357.663755,357.463757,1.564486,2.230335,39.999569,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P336,drafted
E0017345,N0017593,N0017594,357.463757,357.307535,2.230335,1.79061,31.244492,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181402,0.21483,0.069338,tractive,lateral,P336,drafted
E0017346,N0017594,N0017595,357.302319,356.561425,1.795825,1.560035,15.933202,200,PVC-U,4.65,0.5,cover_min,minimum,3.6221,held,5.3989,0.22693,0.494823,0.045932,tractive,lateral,P336,drafted
E0017347,N0017595,N0017596,356.543175,356.178519,1.578285,1.569222,42.90064,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,7.9619,0.33451,0.31472,0.081033,tractive,lateral,P336,drafted
E0017348,N0017596,N0017487,356.116934,355.030122,1.630808,1.622191,36.227059,200,PVC-U,3.0,0.5,cover_min,minimum,3.6221,held,12.281,0.515936,0.558086,0.073722,tractive,lateral,P336,drafted
E0017349,N0017597,N0017598,359.5404,359.310843,1.552099,1.557718,28.694665,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,5.4642,0.229072,0.272577,0.069115,tractive,lateral,P336,drafted
E0017350,N0017598,N0017491,359.269192,358.447616,1.599369,1.613755,48.327958,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,9.8486,0.413116,0.427592,0.075957,tractive,lateral,P336,drafted
E0017351,N0017599,N0017485,358.384823,358.334823,1.551731,1.817338,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P336,drafted
E0017352,N0017600,N0017601,347.029375,346.986832,12.924025,12.640151,12.155051,700,GRP,0.35,0.1,table11,minimum,2.151,merrimack,5608.9561,140.495308,1.191829,0.345375,velocity,sub main,P346,drafted
E0017353,N0017601,N0017602,346.986832,346.945571,12.640151,12.69774,16.504462,700,GRP,0.25,0.1,table11,minimum,2.1509,merrimack,5610.0358,140.519037,1.053077,0.378411,velocity,sub main,P346,drafted
E0017354,N0017602,N0017603,357.593311,357.539773,2.05,2.201804,21.414837,700,GRP,0.25,0.1,uniform,minimum,2.1509,merrimack,5610.0358,140.519175,1.053077,0.378412,velocity,sub main,P346,drafted
E0017355,N0017603,N0017604,357.539773,357.485086,2.201804,2.544424,54.687239,700,GRP,0.1,0.1,table11,minimum,2.1509,merrimack,5610.0358,140.519353,0.74725,0.491073,tractive,sub main,P336,drafted
E0017356,N0017604,N0017485,357.485086,357.428427,2.544424,2.723733,37.772576,700,GRP,0.15,0.1,table11,minimum,2.1509,merrimack,5610.0358,140.519809,0.870874,0.436425,velocity,sub main,P336,drafted
E0017357,N0017605,N0017491,358.19292,358.119674,1.55,1.941697,14.649186,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.12436,0.1897,0.058437,tractive,lateral,P336,drafted
E0017358,N0017606,N0017495,353.517352,353.476319,7.503827,7.441954,3.282591,200,PVC-U,1.25,0.5,table11,minimum,3.1676,merrimack,228.9155,8.413842,0.962652,0.351774,velocity,main,P336,drafted
E0017359,N0017607,N0017608,358.480035,358.424169,1.554053,1.555567,5.078738,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,7.0126,0.293988,0.329827,0.071923,tractive,lateral,P336,drafted
E0017360,N0017608,N0017609,358.424169,358.224362,1.555567,1.734897,39.961373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.0924,0.339298,0.263175,0.092387,tractive,lateral,P336,drafted
E0017361,N0017609,N0017495,358.224362,358.069639,1.734897,2.848635,30.944712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.252,0.430165,0.28391,0.103122,tractive,lateral,P336,drafted
E0017362,N0017610,N0017611,352.606318,352.376077,3.988897,3.664603,76.747206,315,HDPE,0.3,0.27,table11,minimum,2.7148,merrimack,818.9017,25.821366,0.750064,0.498969,velocity,sub main,P336,drafted
E0017363,N0017611,N0017612,352.376077,352.335479,3.664603,3.702119,3.247834,315,HDPE,1.25,0.27,table11,minimum,2.714,merrimack,821.0613,25.881643,1.27215,0.335766,velocity,sub main,P336,drafted
E0017364,N0017612,N0017613,352.335479,352.234748,3.702119,4.168237,33.576896,315,HDPE,0.3,0.27,table11,minimum,2.714,merrimack,821.0613,25.88167,0.750497,0.499657,velocity,sub main,P336,drafted
E0017365,N0017613,N0017614,352.234748,352.124401,4.168237,4.543049,36.782491,315,HDPE,0.3,0.27,table11,minimum,2.7135,merrimack,822.1411,25.911761,0.750712,0.5,velocity,sub main,P336,drafted
E0017366,N0017614,N0017615,352.124401,351.885915,4.543049,4.680643,79.495041,315,HDPE,0.3,0.27,table11,minimum,2.7133,merrimack,822.8827,25.932539,0.750861,0.500237,velocity,sub main,P336,drafted
E0017367,N0017615,N0017487,351.885915,351.811332,4.680643,4.840982,24.861245,315,HDPE,0.3,0.27,table11,minimum,2.7119,merrimack,826.1873,26.024399,0.751517,0.501285,velocity,sub main,P336,drafted
E0017368,N0017616,N0017509,357.547739,357.42891,1.561545,1.565994,13.97989,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,3.7374,0.15668,0.245656,0.057364,tractive,lateral,P321,drafted
E0017369,N0017617,N0017618,358.109912,357.276869,1.55,1.55504,16.334171,200,PVC-U,5.1,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P321,derived
E0017370,N0017618,N0017509,357.276869,357.095947,1.55504,1.898957,36.184499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045403,0.135035,0.03728,tractive,lateral,P321,derived
E0017371,N0017619,N0017620,353.565906,353.321824,1.55,3.971023,48.816368,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P337,drafted
E0017372,N0017620,N0017462,353.321824,353.11366,3.971023,4.119281,41.632846,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.8628,0.455804,0.289186,0.105936,tractive,lateral,P337,drafted
E0017373,N0017621,N0017622,357.255145,357.055093,1.55,1.681662,40.010394,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P336,drafted
E0017374,N0017622,N0017623,357.055093,356.989057,1.681662,1.70827,13.207343,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181402,0.21483,0.069338,tractive,lateral,P336,drafted
E0017375,N0017623,N0017624,356.989057,356.741379,1.70827,2.162918,49.53553,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272047,0.245104,0.083449,tractive,lateral,P336,drafted
E0017376,N0017624,N0017625,356.741379,356.409305,2.162918,2.500455,66.414837,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317727,0.257681,0.089628,tractive,lateral,P336,drafted
E0017377,N0017625,N0017626,356.409305,356.36317,2.500455,2.596577,9.226873,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363547,0.269062,0.095382,tractive,lateral,P336,drafted
E0017378,N0017626,N0017627,356.36317,356.31226,2.596577,2.732173,10.181989,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363624,0.26908,0.095392,tractive,lateral,P336,drafted
E0017379,N0017627,N0017485,356.31226,356.109137,2.732173,4.043024,40.62474,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363709,0.2691,0.095402,tractive,lateral,P336,drafted
E0017380,N0017628,N0017629,351.619289,351.369289,2.429234,2.392552,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004745,0.059876,0.014158,tractive,lateral,P337,drafted
E0017381,N0017629,N0017462,351.369289,351.063041,2.392552,6.1699,61.249683,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005162,0.061818,0.014662,tractive,lateral,P337,drafted
E0017382,N0017630,N0017516,349.318101,349.242263,5.151748,4.74788,75.837319,1000,GRP,0.1,0.075,table11,minimum,1.8959,merrimack,15917.5002,352.031708,0.932486,0.484818,velocity,trunk main,P337,drafted
E0017383,N0017631,N0017632,358.287913,358.244697,6.216817,6.238793,7.202762,1200,GRP,0.6,0.075,table11,minimum,1.838,merrimack,20565.7912,442.308123,1.897291,0.259578,velocity,trunk main,P344,drafted
E0017384,N0017632,N0017633,358.244697,358.160737,6.238793,6.185149,83.959137,1200,GRP,0.1,0.075,table11,minimum,1.838,merrimack,20565.7912,442.308183,0.982493,0.419585,velocity,trunk main,P344,drafted
E0017385,N0017633,N0017634,358.160737,358.110737,6.185149,6.009532,50.0,1200,GRP,0.1,0.075,table11,minimum,1.838,merrimack,20565.7912,442.308882,0.982493,0.419585,velocity,trunk main,P344,drafted
E0017386,N0017634,N0017635,358.110737,358.060737,6.009532,5.7593,50.0,1200,GRP,0.1,0.075,table11,minimum,1.838,merrimack,20565.7912,442.309299,0.982493,0.419585,velocity,trunk main,P344,drafted
E0017387,N0017635,N0017517,358.060737,358.013148,5.7593,5.684667,19.035964,1200,GRP,0.25,0.075,table11,minimum,1.838,merrimack,20565.7912,442.309716,1.379243,0.326452,velocity,trunk main,P344,drafted
E0017388,N0017636,N0017518,351.806003,351.514643,1.552121,2.16889,58.27192,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P337,drafted
E0017389,N0017637,N0017638,353.293219,352.457521,1.556452,1.563475,37.986271,200,PVC-U,2.2,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.282307,0.036114,tractive,lateral,P337,derived
E0017390,N0017638,N0017516,352.457521,352.291238,1.563475,1.698905,33.256484,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.5439,0.274656,0.245862,0.083816,tractive,lateral,P337,derived
E0017391,N0017639,N0017640,353.525768,352.728002,1.601154,1.604945,35.456269,200,PVC-U,2.25,0.5,cover_min,minimum,3.6221,held,17.8105,0.747703,0.569483,0.093539,tractive,lateral,P337,drafted
E0017392,N0017640,N0017518,352.633972,352.030393,1.698975,1.65314,36.580503,200,PVC-U,1.65,0.5,cover_min,minimum,3.6221,held,21.4532,0.900713,0.542733,0.109732,tractive,lateral,P337,drafted
E0017393,N0017641,N0017522,353.558925,353.198818,1.864934,1.656864,72.021318,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544027,0.305857,0.115054,tractive,lateral,P337,drafted
E0017394,N0017642,N0017530,351.571029,351.376482,1.798874,1.575209,35.37235,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,11.3614,0.477833,0.303443,0.10587,tractive,lateral,P337,drafted
E0017395,N0017643,N0017530,351.516468,351.199542,1.718578,1.752149,63.385261,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.3742,0.43642,0.285217,0.103816,tractive,main,P337,provisional
E0017396,N0017644,N0017531,351.920024,351.524943,1.592733,1.604818,27.246938,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.281054,0.047575,tractive,lateral,P337,drafted
E0017397,N0017645,N0017646,349.655,349.475,7.039763,6.598944,39.999941,250,PVC-U,0.45,0.375,uniform,minimum,2.8051,merrimack,625.0161,20.405458,0.824128,0.554639,velocity,sub main,P337,drafted
E0017398,N0017646,N0017647,349.475,349.295,6.598944,5.781202,40.0,250,PVC-U,0.45,0.375,uniform,minimum,2.8039,merrimack,627.1756,20.467407,0.824711,0.555686,velocity,sub main,P337,drafted
E0017399,N0017647,N0017522,349.295,349.205283,5.781202,5.650399,19.937101,250,PVC-U,0.45,0.375,uniform,minimum,2.7996,merrimack,635.1649,20.695466,0.826838,0.55954,velocity,sub main,P337,drafted
E0017400,N0017648,N0017537,359.157124,359.040657,3.213146,3.267022,23.293438,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.4773,1.19948,0.39124,0.167317,tractive,main,P336,drafted
E0017401,N0017649,N0017549,353.024801,352.685671,1.612589,1.614927,48.447218,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.151258,0.034475,tractive,lateral,P337,drafted
E0017402,N0017650,N0017549,353.184205,352.737629,1.994719,1.562969,42.531118,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,22.7584,0.956475,0.472789,0.125652,tractive,lateral,P337,drafted
E0017403,N0017651,N0017652,353.546513,353.363196,1.772884,1.617883,36.663559,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.9619,0.33464,0.26201,0.091799,tractive,lateral,P337,drafted
E0017404,N0017652,N0017538,353.363196,352.859597,1.617883,1.554923,37.303597,200,PVC-U,1.35,0.5,ground,minimum,3.6221,held,10.1215,0.42548,0.398815,0.081239,tractive,lateral,P337,drafted
E0017405,N0017653,N0017654,353.556869,353.446277,1.750291,1.575207,22.118328,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.2891,1.021408,0.372362,0.154926,tractive,lateral,P337,drafted
E0017406,N0017654,N0017538,353.445031,352.850798,1.576453,1.563722,45.710276,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,25.3689,1.066859,0.52692,0.125723,tractive,lateral,P337,drafted
E0017407,N0017655,N0017656,354.111565,353.978073,1.552711,1.555771,24.271318,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,4.3844,0.183805,0.222963,0.068221,tractive,lateral,P337,drafted
E0017408,N0017656,N0017657,353.978073,353.778687,1.555771,1.885467,36.252025,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.4642,0.229274,0.239646,0.075455,tractive,lateral,P337,drafted
E0017409,N0017657,N0017658,353.778687,353.738397,1.885467,1.903449,4.476657,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,8.0272,0.337024,0.321758,0.080233,tractive,lateral,P337,drafted
E0017410,N0017658,N0017531,353.738397,351.560201,1.903449,1.56956,47.872431,200,PVC-U,4.55,0.5,ground,minimum,3.6221,held,15.2945,0.641727,0.690428,0.073992,tractive,lateral,P337,drafted
E0017411,N0017659,N0017565,354.052112,353.847388,5.639752,5.32226,40.944926,200,PVC-U,0.5,0.5,table11,minimum,3.4503,merrimack,112.919,4.51897,0.579941,0.323476,tractive,main,P337,drafted
E0017412,N0017660,N0017568,358.655774,358.415735,1.913165,1.941381,48.007731,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.3608,0.562029,0.309017,0.11682,tractive,lateral,P336,drafted
E0017413,N0017661,N0017662,360.633561,360.515278,1.554488,2.253826,23.656581,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P336,drafted
E0017414,N0017662,N0017663,360.515278,360.405479,2.253826,2.575295,21.959777,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.124558,0.189801,0.058479,tractive,lateral,P336,drafted
E0017415,N0017663,N0017664,360.405479,360.283561,2.575295,2.774697,24.383642,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.215275,0.227182,0.074966,tractive,lateral,P336,drafted
E0017416,N0017664,N0017537,360.283561,359.983667,2.774697,2.324011,59.978736,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.834,0.370929,0.270799,0.096274,tractive,lateral,P336,drafted
E0017417,N0017665,N0017571,352.313513,352.172026,11.178827,10.954927,47.162422,400,GRP,0.3,0.205,uniform,minimum,2.4432,merrimack,1956.9361,55.543788,0.905667,0.490608,velocity,sub main,P336,drafted
E0017418,N0017666,N0017667,359.973282,359.876538,1.552535,1.849231,19.348929,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P336,drafted
E0017419,N0017667,N0017668,359.876538,359.769734,1.849231,2.252788,21.3607,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045428,0.135061,0.037289,tractive,lateral,P336,drafted
E0017420,N0017668,N0017669,359.769734,359.72943,2.252788,2.365144,5.757732,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,1.8214,0.076697,0.181065,0.043542,tractive,lateral,P336,drafted
E0017421,N0017669,N0017670,359.72943,359.52764,2.365144,3.288828,40.358107,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076745,0.161434,0.047057,tractive,lateral,P336,drafted
E0017422,N0017670,N0017571,359.52764,359.452999,3.288828,3.673954,14.9281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3927,0.352567,0.266432,0.094039,tractive,lateral,P336,drafted
E0017423,N0017671,N0017672,358.374863,358.191449,1.5504,2.617724,36.682706,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.8214,0.076357,0.161158,0.046951,tractive,lateral,P336,drafted
E0017424,N0017672,N0017673,358.191449,358.099863,2.617724,3.129111,18.317294,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076663,0.161376,0.047035,tractive,lateral,P336,drafted
E0017425,N0017673,N0017674,358.099863,357.929835,3.129111,3.372105,34.005433,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076816,0.161484,0.047077,tractive,lateral,P336,drafted
E0017426,N0017674,N0017675,357.929835,357.824863,3.372105,2.783505,20.994567,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.077099,0.161685,0.047154,tractive,lateral,P336,drafted
E0017427,N0017675,N0017676,357.824863,357.692601,2.783505,3.556056,26.452356,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.6523,0.405565,0.278632,0.10034,tractive,lateral,P336,drafted
E0017428,N0017676,N0017677,357.692601,357.567292,3.556056,4.017944,25.061839,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7321,0.451052,0.288224,0.105421,tractive,lateral,P336,drafted
E0017429,N0017677,N0017568,357.567292,357.411314,4.017944,2.945802,31.19547,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7321,0.451261,0.288267,0.105444,tractive,lateral,P336,drafted
E0017430,N0017678,N0017590,357.177082,356.322271,1.557537,1.576563,42.740533,200,PVC-U,2.0,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.215449,0.027192,tractive,lateral,P336,drafted
E0017431,N0017679,N0017610,356.24585,354.612387,1.967376,1.982828,68.060953,200,PVC-U,2.4,0.5,cover_min,minimum,3.6221,held,1.8214,0.076357,0.274289,0.032841,tractive,lateral,P336,drafted
E0017432,N0017680,N0017590,357.713635,356.26856,1.627643,1.630274,24.286984,200,PVC-U,5.95,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.393904,0.028879,tractive,lateral,P336,drafted
E0017433,N0017681,N0017682,352.848599,352.693961,4.613529,4.359811,51.54589,315,HDPE,0.3,0.27,table11,dod,2.7232,merrimack,798.3393,25.251326,0.745919,0.49245,tractive,sub main,P336,drafted
E0017434,N0017682,N0017610,352.693961,352.606318,4.359811,3.988897,29.214361,315,HDPE,0.3,0.27,table11,minimum,2.7164,merrimack,814.9208,25.71057,0.749266,0.497703,tractive,sub main,P336,drafted
E0017435,N0017683,N0017684,353.333235,353.183235,9.373582,9.362968,50.0,315,HDPE,0.3,0.27,table11,minimum,2.709,merrimack,833.6504,26.260239,0.753191,0.503972,velocity,sub main,P344,drafted
E0017436,N0017684,N0017685,353.183235,353.033235,9.362968,9.403837,50.0,315,HDPE,0.3,0.27,table11,minimum,2.7073,merrimack,837.9695,26.379655,0.754032,0.505331,velocity,sub main,P344,drafted
E0017437,N0017685,N0017686,353.033235,352.992049,9.403837,9.437547,3.922555,315,HDPE,1.05,0.27,table11,minimum,2.7073,merrimack,837.9695,26.380071,1.200276,0.355308,velocity,sub main,P344,drafted
E0017438,N0017686,N0017687,352.992049,352.774081,9.437547,9.467099,72.6558,315,HDPE,0.3,0.27,table11,minimum,2.7064,merrimack,840.1291,26.439576,0.754452,0.506013,velocity,sub main,P344,drafted
E0017439,N0017687,N0017688,352.774081,352.643816,9.467099,9.55467,43.421645,315,HDPE,0.3,0.27,table11,minimum,2.7055,merrimack,842.6278,26.50897,0.754938,0.506802,velocity,sub main,P344,drafted
E0017440,N0017688,N0017689,352.643816,352.602872,9.55467,9.59949,3.149543,315,HDPE,1.3,0.27,table11,minimum,2.7055,merrimack,842.6278,26.509332,1.298996,0.336521,velocity,sub main,P344,drafted
E0017441,N0017689,N0017690,352.602872,352.489393,9.59949,10.094866,37.826297,315,HDPE,0.3,0.27,table11,minimum,2.7051,merrimack,843.7076,26.539076,0.755149,0.507145,velocity,sub main,P344,drafted
E0017442,N0017690,N0017691,352.489393,352.409071,10.094866,10.427599,26.774179,315,HDPE,0.3,0.27,table11,minimum,2.7044,merrimack,845.529,26.58951,0.7555,0.507718,velocity,sub main,P344,drafted
E0017443,N0017691,N0017692,352.409071,352.307737,10.427599,10.718264,33.77799,315,HDPE,0.3,0.27,table11,minimum,2.7044,merrimack,845.529,26.589733,0.755502,0.507721,velocity,sub main,P344,drafted
E0017444,N0017692,N0017693,352.307737,352.220161,10.718264,11.099968,29.191792,315,HDPE,0.3,0.27,table11,minimum,2.7038,merrimack,847.0122,26.630818,0.755788,0.508188,velocity,sub main,P344,drafted
E0017445,N0017693,N0017694,352.220161,352.142264,11.099968,11.346292,25.965807,315,HDPE,0.3,0.27,table11,minimum,2.7035,merrimack,847.7538,26.651459,0.755932,0.508422,velocity,sub main,P344,drafted
E0017446,N0017694,N0017695,352.142264,352.087321,11.346292,11.518972,18.314391,315,HDPE,0.3,0.27,table11,minimum,2.7035,merrimack,847.7538,26.651676,0.755933,0.508425,velocity,sub main,P344,drafted
E0017447,N0017695,N0017696,352.087321,352.014895,11.518972,11.582853,24.14187,315,HDPE,0.3,0.27,table11,minimum,2.7032,merrimack,848.4954,26.672225,0.756076,0.508658,velocity,sub main,P344,drafted
E0017448,N0017696,N0017697,352.014895,351.819769,11.582853,11.942103,65.042174,315,HDPE,0.3,0.27,table11,minimum,2.7026,merrimack,849.9786,26.713212,0.75636,0.509124,velocity,sub main,P344,drafted
E0017449,N0017697,N0017517,351.819769,351.662812,11.942103,12.035003,52.318968,315,HDPE,0.3,0.27,table11,minimum,2.7018,merrimack,852.2034,26.774917,0.756788,0.509825,velocity,sub main,P344,drafted
E0017450,N0017698,N0017699,354.946296,354.832098,6.493157,6.579462,22.839597,200,PVC-U,0.5,0.5,table11,minimum,3.3745,merrimack,135.6788,5.309301,0.606898,0.35201,tractive,main,P336,drafted
E0017451,N0017699,N0017606,354.832098,354.717915,6.579462,6.303264,22.836658,200,PVC-U,0.5,0.5,table11,minimum,3.3639,merrimack,139.2573,5.432152,0.610788,0.356301,tractive,main,P336,drafted
E0017452,N0017700,N0017701,352.457968,352.282968,2.691659,3.849936,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.5666,0.822906,0.348236,0.139797,tractive,lateral,P337,drafted
E0017453,N0017701,N0017565,352.282968,352.08202,3.849936,7.087627,40.189672,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.9604,1.426622,0.412537,0.181902,tractive,lateral,P337,drafted
E0017454,N0017702,N0017600,347.074408,347.029375,12.765649,12.924025,22.5168,700,GRP,0.2,0.1,table11,minimum,2.1524,merrimack,5578.435,139.824144,0.968279,0.401361,velocity,sub main,P346,drafted
E0017455,N0017703,N0017704,354.708186,354.476186,5.999334,6.152171,46.399891,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.229,2.617772,0.494989,0.24503,tractive,main,P336,drafted
E0017456,N0017704,N0017705,354.476186,354.403009,6.152171,6.26731,14.635477,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.0505,2.987978,0.514635,0.261819,tractive,main,P336,drafted
E0017457,N0017705,N0017706,354.403009,354.194717,6.26731,7.24321,41.658388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,78.1843,3.28717,0.529185,0.274743,tractive,main,P336,drafted
E0017458,N0017706,N0017707,354.194717,354.058186,7.24321,7.540661,27.306243,200,PVC-U,0.5,0.5,table11,minimum,3.5748,merrimack,84.2593,3.496014,0.538742,0.283471,tractive,main,P336,drafted
E0017459,N0017707,N0017708,354.058186,353.808186,7.540661,7.821819,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.5585,merrimack,87.4987,3.613781,0.543936,0.288298,tractive,main,P336,drafted
E0017460,N0017708,N0017709,353.808186,353.558186,7.821819,7.516643,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.5585,merrimack,87.4987,3.614197,0.543955,0.288315,tractive,main,P336,drafted
E0017461,N0017709,N0017606,353.558186,353.517352,7.516643,7.503827,6.805638,200,PVC-U,0.6,0.5,table11,minimum,3.548,merrimack,89.6582,3.69268,0.584344,0.278138,tractive,main,P336,drafted
E0017462,N0017710,N0017628,352.217365,352.020961,1.55,2.027562,39.2808,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P337,drafted
E0017463,N0017711,N0017712,357.988801,357.813801,2.817626,1.700786,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5809,0.864068,0.353562,0.14307,tractive,lateral,P346,drafted
E0017464,N0017712,N0017713,357.813801,357.673139,1.700786,2.621905,28.132359,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.6606,0.909627,0.359246,0.146604,tractive,lateral,P346,drafted
E0017465,N0017713,N0017714,357.673139,357.615859,2.621905,3.156419,11.456069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.6606,0.909862,0.359275,0.146622,tractive,lateral,P346,drafted
E0017466,N0017714,N0017715,357.615859,357.531896,3.156419,3.078242,16.792575,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.6606,0.909957,0.359286,0.14663,tractive,lateral,P346,drafted
E0017467,N0017715,N0017716,357.531896,357.491611,3.078242,3.151944,6.714173,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,23.8855,1.003367,0.394753,0.146992,tractive,lateral,P346,drafted
E0017468,N0017716,N0017717,357.491611,357.299232,3.151944,3.111351,38.47578,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.3687,1.065604,0.377259,0.158093,tractive,lateral,P346,drafted
E0017469,N0017717,N0017718,357.299232,357.166365,3.111351,3.024583,26.573406,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.1103,1.097014,0.38065,0.160305,tractive,lateral,P346,drafted
E0017470,N0017718,N0017719,357.166365,357.09093,3.024583,2.974744,15.087093,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.1103,1.097236,0.380674,0.160321,tractive,lateral,P346,drafted
E0017471,N0017719,N0017600,357.09093,357.023233,2.974744,2.930167,13.539382,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.1103,1.097362,0.380687,0.16033,tractive,lateral,P346,drafted
E0017472,N0017720,N0017721,355.898864,355.373864,1.912049,1.559821,50.0,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,0.0,0.001017,0.041296,0.006486,tractive,lateral,P337,drafted
E0017473,N0017721,N0017722,355.373864,354.623864,1.559821,1.567878,50.0,200,PVC-U,1.5,0.5,ground,minimum,3.6221,held,0.0,0.001433,0.053457,0.006863,tractive,lateral,P337,drafted
E0017474,N0017722,N0017723,354.623864,354.431553,1.567878,1.556728,12.820756,200,PVC-U,1.5,0.5,uniform,minimum,3.6221,held,0.0,0.00185,0.059369,0.007589,tractive,lateral,P337,drafted
E0017475,N0017723,N0017724,354.425544,353.775544,1.562737,1.57672,50.0,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,0.0,0.001957,0.057999,0.008003,tractive,lateral,P337,drafted
E0017476,N0017724,N0017725,353.775544,352.725544,1.57672,1.559398,50.0,200,PVC-U,2.1,0.5,ground,minimum,3.6221,held,0.0,0.002373,0.073149,0.007796,tractive,lateral,P337,drafted
E0017477,N0017725,N0017628,352.723446,352.495492,1.561497,1.553031,11.397714,200,PVC-U,2.0,0.5,cover_min,minimum,3.6221,held,0.0,0.00279,0.07683,0.008405,tractive,lateral,P337,drafted
E0017478,N0017726,N0017727,352.538862,352.368934,1.58977,1.600396,33.985511,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P337,drafted
E0017479,N0017727,N0017728,352.368934,352.218372,1.600396,1.735547,30.112495,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000283,0.018384,0.00474,tractive,lateral,P337,drafted
E0017480,N0017728,N0017729,352.218372,351.968372,1.735547,2.039013,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000534,0.024561,0.005968,tractive,lateral,P337,drafted
E0017481,N0017729,N0017730,351.968372,351.718372,2.039013,2.357739,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000951,0.031516,0.007428,tractive,lateral,P337,drafted
E0017482,N0017730,N0017628,351.718372,351.619289,2.357739,2.429234,19.816547,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001367,0.036654,0.008556,tractive,lateral,P337,drafted
E0017483,N0017731,N0017630,349.358146,349.318101,5.16758,5.151748,8.899095,1000,GRP,0.45,0.075,table11,minimum,1.896,merrimack,15909.1349,351.869615,1.630931,0.319015,velocity,trunk main,P337,drafted
E0017484,N0017732,N0017631,358.344716,358.287913,6.201854,6.216817,37.868358,1200,GRP,0.15,0.075,table11,minimum,1.8381,merrimack,20562.5518,442.247149,1.142555,0.374777,velocity,trunk main,P344,drafted
E0017485,N0017733,N0017630,353.728381,352.896986,1.55,1.572863,79.180509,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,8.3653,0.350696,0.343682,0.078823,tractive,lateral,P337,drafted
E0017486,N0017734,N0017631,362.911731,362.861731,1.55,1.642999,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P344,drafted
E0017487,N0017735,N0017639,354.109925,353.566193,1.715271,1.56073,38.837975,200,PVC-U,1.4,0.5,ground,minimum,3.6221,held,12.7497,0.53522,0.434692,0.089541,tractive,lateral,P337,drafted
E0017488,N0017736,N0017641,353.67229,353.558925,1.55,1.864934,22.67305,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P337,drafted
E0017489,N0017737,N0017642,351.709158,351.586162,1.67045,1.783741,22.362883,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.3989,0.226835,0.238813,0.075087,tractive,lateral,P337,drafted
E0017490,N0017738,N0017643,352.312443,351.516468,1.710048,1.718578,51.353248,200,PVC-U,1.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P337,provisional
E0017491,N0017739,N0017740,354.629108,354.502326,1.55,1.689508,25.356368,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P337,drafted
E0017492,N0017740,N0017641,354.500447,353.870081,1.691387,1.553778,50.429264,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,5.3989,0.226547,0.316493,0.062011,tractive,lateral,P337,drafted
E0017493,N0017741,N0017648,359.261574,359.157124,3.225304,3.213146,20.890012,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.4963,1.031442,0.373487,0.155651,tractive,main,P336,drafted
E0017494,N0017742,N0017743,352.51698,352.229067,1.611255,1.624082,47.985437,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.143539,0.03571,tractive,lateral,P337,drafted
E0017495,N0017743,N0017744,352.174772,351.96997,1.678378,1.61316,29.257425,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,2.1596,0.090934,0.191758,0.046979,tractive,lateral,P337,drafted
E0017496,N0017744,N0017642,351.96997,351.795927,1.61316,1.573977,24.863295,200,PVC-U,0.7,0.5,uniform,minimum,3.6221,held,2.1596,0.091178,0.191931,0.047035,tractive,lateral,P337,drafted
E0017497,N0017745,N0017746,355.866896,355.750458,1.880235,1.784637,23.287631,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4306,0.360103,0.268243,0.094963,tractive,main,P337,drafted
E0017498,N0017746,N0017645,355.750458,355.133103,1.784637,1.56166,37.415436,200,PVC-U,1.65,0.5,ground,minimum,3.6221,held,8.4306,0.360297,0.404907,0.07184,tractive,main,P337,drafted
E0017499,N0017747,N0017643,351.829479,351.594832,1.721058,1.640214,46.929257,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.3742,0.435601,0.285047,0.103726,tractive,lateral,P337,drafted
E0017500,N0017748,N0017653,354.337218,353.751429,1.552827,1.55573,40.399233,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,2.563,0.107447,0.259838,0.042843,tractive,lateral,P337,drafted
E0017501,N0017749,N0017651,353.691058,353.546513,1.55,1.772884,28.908982,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076357,0.161158,0.046951,tractive,lateral,P337,drafted
E0017502,N0017750,N0017651,354.354125,353.572509,1.744295,1.746888,53.904538,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,5.0607,0.212326,0.325937,0.058189,tractive,lateral,P337,drafted
E0017503,N0017751,N0017650,353.514239,353.184205,1.71983,1.994719,66.006806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.3272,0.685806,0.328972,0.128265,tractive,lateral,P337,drafted
E0017504,N0017752,N0017753,355.056267,354.930778,1.856178,1.611611,25.097822,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.2475,0.640897,0.322057,0.124242,tractive,lateral,P337,drafted
E0017505,N0017753,N0017754,354.879979,353.753301,1.66241,1.605372,70.417357,200,PVC-U,1.6,0.5,cover_min,minimum,3.6221,held,17.407,0.731641,0.502831,0.100316,tractive,lateral,P337,drafted
E0017506,N0017754,N0017653,353.753301,353.556869,1.605372,1.750291,39.286434,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.6464,0.868029,0.354065,0.143381,tractive,lateral,P337,drafted
E0017507,N0017755,N0017650,354.544742,353.505511,1.650418,1.673414,61.131236,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.204036,0.028203,tractive,lateral,P337,drafted
E0017508,N0017756,N0017659,356.268726,356.094231,1.567364,3.597633,34.898979,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,9.9043,0.415212,0.280728,0.101441,tractive,lateral,P337,drafted
E0017509,N0017757,N0017659,354.410634,354.052112,5.658763,5.639752,71.704378,200,PVC-U,0.5,0.5,table11,minimum,3.5318,merrimack,93.1179,3.815108,0.552516,0.296402,tractive,main,P337,drafted
E0017510,N0017758,N0017759,360.658008,360.495327,1.55,2.277897,32.53624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P336,drafted
E0017511,N0017759,N0017760,360.495327,360.383013,2.277897,2.576277,22.462819,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.121896,0.188445,0.057912,tractive,lateral,P336,drafted
E0017512,N0017760,N0017648,360.383013,360.074931,2.576277,2.295339,61.616272,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.16735,0.209225,0.066842,tractive,lateral,P336,drafted
E0017513,N0017761,N0017665,352.389801,352.313513,11.19754,11.178827,25.429222,400,GRP,0.3,0.205,uniform,minimum,2.4445,merrimack,1948.8436,55.341509,0.90485,0.489556,velocity,sub main,P336,drafted
E0017514,N0017762,N0017763,361.014819,360.591506,1.55,1.563767,35.276071,200,PVC-U,1.2,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.181498,0.030506,tractive,lateral,P336,drafted
E0017515,N0017763,N0017764,360.591506,360.353715,1.563767,1.563704,29.723929,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,3.6428,0.153009,0.238731,0.057554,tractive,lateral,P336,drafted
E0017516,N0017764,N0017660,360.353715,359.012309,1.563704,1.556631,32.323046,200,PVC-U,4.15,0.5,ground,minimum,3.6221,held,5.8023,0.243791,0.487636,0.04868,tractive,lateral,P336,drafted
E0017517,N0017765,N0017766,360.601398,359.189418,1.55,1.575048,51.344733,200,PVC-U,2.75,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.239614,0.025322,tractive,lateral,P336,drafted
E0017518,N0017766,N0017767,359.182851,358.880201,1.581614,1.558367,35.605948,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,3.2393,0.136229,0.23453,0.053858,tractive,lateral,P336,drafted
E0017519,N0017767,N0017768,358.880201,358.83433,1.558367,2.069753,9.174093,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136526,0.195653,0.060953,tractive,lateral,P336,drafted
E0017520,N0017768,N0017660,358.83433,358.655774,2.069753,1.913165,35.711304,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227137,0.231182,0.076826,tractive,lateral,P336,drafted
E0017521,N0017769,N0017770,361.812386,361.687832,1.564415,1.571598,14.653415,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,2.563,0.107447,0.216687,0.048412,tractive,lateral,P336,drafted
E0017522,N0017770,N0017771,361.687832,361.611389,1.571598,1.64151,15.288617,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.0462,0.16975,0.210205,0.067276,tractive,lateral,P336,drafted
E0017523,N0017771,N0017772,361.611389,361.571276,1.64151,1.702894,5.348391,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,5.5294,0.232057,0.267723,0.070576,tractive,lateral,P336,drafted
E0017524,N0017772,N0017773,361.571276,361.329664,1.702894,2.312823,48.322403,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.5294,0.232102,0.232812,0.07759,tractive,lateral,P336,drafted
E0017525,N0017773,N0017665,361.329664,361.227419,2.312823,2.264921,20.44897,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.3508,0.308862,0.255345,0.088467,tractive,lateral,P336,drafted
E0017526,N0017774,N0017775,360.076432,359.710206,3.183089,2.987273,73.245176,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.5994,2.296856,0.47616,0.229611,tractive,main,P344,drafted
E0017527,N0017775,N0017776,359.710206,359.460206,2.987273,3.312316,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.6792,2.342734,0.47897,0.231872,tractive,main,P344,drafted
E0017528,N0017776,N0017777,359.460206,359.210206,3.312316,3.568419,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.7254,2.512778,0.489032,0.240083,tractive,main,P344,drafted
E0017529,N0017777,N0017683,359.210206,359.125568,3.568419,3.581249,16.927595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.467,2.544285,0.490839,0.241577,tractive,main,P344,drafted
E0017530,N0017778,N0017683,353.406005,353.333235,9.427521,9.373582,24.256706,315,HDPE,0.3,0.27,table11,dod,2.7338,merrimack,773.1834,24.576543,0.740886,0.484702,tractive,sub main,P344,drafted
E0017531,N0017779,N0017700,352.663642,352.457968,2.558709,2.691659,41.134653,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.0036,0.714878,0.333275,0.1308,tractive,lateral,P337,drafted
E0017532,N0017780,N0017781,355.188252,355.096807,7.08018,6.347834,18.289008,200,PVC-U,0.5,0.5,table11,minimum,3.3878,merrimack,131.3596,5.160246,0.602078,0.346755,tractive,main,P336,drafted
E0017533,N0017781,N0017698,355.096807,354.946296,6.347834,6.493157,30.102191,200,PVC-U,0.5,0.5,table11,minimum,3.3745,merrimack,135.6788,5.308967,0.606887,0.351998,tractive,main,P336,drafted
E0017534,N0017782,N0017698,359.704986,359.654986,1.551423,1.784468,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P336,drafted
E0017535,N0017783,N0017784,352.48232,352.21232,4.999278,5.867423,60.0,250,PVC-U,0.45,0.375,uniform,minimum,2.8276,merrimack,584.9751,19.245832,0.812804,0.535019,velocity,sub main,P337,drafted
E0017536,N0017784,N0017785,352.21232,351.94232,5.867423,5.824557,60.0,250,PVC-U,0.45,0.375,uniform,minimum,2.8276,merrimack,584.9751,19.246332,0.812809,0.535028,velocity,sub main,P337,drafted
E0017537,N0017785,N0017786,351.94232,351.864663,5.824557,6.140586,17.256991,250,PVC-U,0.45,0.375,uniform,minimum,2.8276,merrimack,584.9751,19.246832,0.812814,0.535036,velocity,sub main,P337,drafted
E0017538,N0017786,N0017787,351.864663,351.58232,6.140586,8.050279,62.743009,250,PVC-U,0.45,0.375,uniform,minimum,2.8276,merrimack,584.9751,19.246976,0.812815,0.535039,velocity,sub main,P337,drafted
E0017539,N0017787,N0017788,351.58232,351.307646,8.050279,8.268679,61.03862,250,PVC-U,0.45,0.375,uniform,minimum,2.8276,merrimack,584.9751,19.247499,0.812821,0.535048,velocity,sub main,P337,drafted
E0017540,N0017788,N0017789,351.307646,351.13232,8.268679,8.527013,38.96138,250,PVC-U,0.45,0.375,uniform,minimum,2.8257,merrimack,588.2797,19.34304,0.813784,0.536666,velocity,sub main,P337,drafted
E0017541,N0017789,N0017790,351.13232,351.044303,8.527013,8.446267,19.559321,250,PVC-U,0.45,0.375,uniform,minimum,2.8227,merrimack,593.4057,19.490647,0.81526,0.539166,velocity,sub main,P337,drafted
E0017542,N0017790,N0017791,351.044303,350.864303,8.446267,7.943314,40.0,250,PVC-U,0.45,0.375,uniform,minimum,2.8215,merrimack,595.5653,19.552813,0.815879,0.540218,velocity,sub main,P337,drafted
E0017543,N0017791,N0017792,350.864303,350.684303,7.943314,7.374108,40.0,250,PVC-U,0.45,0.375,uniform,minimum,2.8215,merrimack,595.5653,19.553147,0.815882,0.540224,velocity,sub main,P337,drafted
E0017544,N0017792,N0017793,350.684303,350.604016,7.374108,7.189685,17.841574,250,PVC-U,0.45,0.375,uniform,minimum,2.8215,merrimack,595.5653,19.55348,0.815885,0.54023,velocity,sub main,P337,drafted
E0017545,N0017793,N0017794,350.604016,350.500448,7.189685,7.165751,23.0151,250,PVC-U,0.45,0.375,uniform,minimum,2.8215,merrimack,595.5653,19.553629,0.815887,0.540232,velocity,sub main,P337,drafted
E0017546,N0017794,N0017795,350.500448,350.347676,7.165751,7.054637,33.949314,250,PVC-U,0.45,0.375,uniform,minimum,2.8203,merrimack,597.7248,19.615797,0.816502,0.541285,velocity,sub main,P337,drafted
E0017547,N0017795,N0017796,350.347676,350.201756,7.054637,6.6889,32.426733,250,PVC-U,0.45,0.375,uniform,minimum,2.8168,merrimack,603.901,19.793177,0.818247,0.544286,velocity,sub main,P337,drafted
E0017548,N0017796,N0017797,350.201756,349.931756,6.6889,6.739326,60.0,250,PVC-U,0.45,0.375,uniform,minimum,2.8155,merrimack,606.0606,19.855319,0.818854,0.545337,velocity,sub main,P337,drafted
E0017549,N0017797,N0017645,349.931756,349.655,6.739326,7.039763,61.501296,250,PVC-U,0.45,0.375,uniform,minimum,2.8125,merrimack,611.5247,20.012251,0.820376,0.547991,velocity,sub main,P337,drafted
E0017550,N0017798,N0017702,347.122028,347.074408,12.395184,12.765649,31.746056,700,GRP,0.15,0.1,cover_max,minimum,2.1647,merrimack,5321.3237,134.153169,0.860575,0.425159,velocity,sub main,P346,drafted
E0017551,N0017799,N0017800,351.345495,351.191157,8.378229,8.666112,30.86764,200,PVC-U,0.5,0.5,table11,minimum,3.1298,merrimack,252.7922,9.181293,0.703379,0.475685,tractive,main,P346,drafted
E0017552,N0017800,N0017801,351.191157,351.145116,8.666112,8.768153,9.208117,200,PVC-U,0.5,0.5,table11,minimum,3.1281,merrimack,253.872,9.215923,0.704057,0.47672,tractive,main,P346,drafted
E0017553,N0017801,N0017802,351.145116,351.072464,8.768153,8.86699,14.530542,200,PVC-U,0.5,0.5,table11,minimum,3.1265,merrimack,254.9518,9.250354,0.704729,0.477747,tractive,main,P346,drafted
E0017554,N0017802,N0017702,351.072464,351.022394,8.86699,8.817663,10.013883,200,PVC-U,0.5,0.5,table11,minimum,3.1249,merrimack,256.0316,9.284813,0.7054,0.478775,tractive,main,P346,drafted
E0017555,N0017803,N0017681,355.570009,355.345196,3.141478,2.116931,44.962536,200,PVC-U,0.5,0.5,table11,minimum,3.4321,merrimack,117.981,4.702296,0.586517,0.330251,tractive,main,P336,drafted
E0017556,N0017804,N0017805,353.370702,353.170702,4.668544,4.102369,50.0,250,PVC-U,0.4,0.375,table11,minimum,2.7775,merrimack,678.1335,21.871781,0.799548,0.602118,velocity,sub main,P336,drafted
E0017557,N0017805,N0017681,353.170702,352.909775,4.102369,4.552352,65.231626,250,PVC-U,0.4,0.375,table11,minimum,2.7771,merrimack,678.8751,21.893152,0.799717,0.602505,velocity,sub main,P336,drafted
E0017558,N0017806,N0017711,358.215546,357.988801,2.125793,2.817626,45.348921,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7976,0.453204,0.288661,0.105655,tractive,lateral,P346,drafted
E0017559,N0017807,N0017808,361.094745,360.779048,1.55,1.552128,5.792595,200,PVC-U,5.45,0.5,ground,minimum,3.6221,held,1.8214,0.076357,0.360757,0.027327,tractive,lateral,P346,drafted
E0017560,N0017808,N0017711,360.779048,359.245092,1.552128,1.561335,35.6734,200,PVC-U,4.3,0.5,ground,minimum,3.6221,held,5.4642,0.22912,0.48346,0.046959,tractive,lateral,P346,drafted
E0017561,N0017809,N0017703,358.138019,357.906705,2.343701,2.800814,46.262689,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.0126,0.295635,0.251771,0.086702,tractive,lateral,P336,provisional
