Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0017562,N0017810,N0017811,355.652673,355.380745,4.801032,5.415276,54.385716,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.4938,2.122195,0.46506,0.220813,tractive,main,P336,drafted
E0017563,N0017811,N0017812,355.380745,355.135167,5.415276,5.913478,49.115643,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.4938,2.122649,0.46509,0.220836,tractive,main,P336,drafted
E0017564,N0017812,N0017813,355.135167,354.937385,5.913478,5.810753,39.556216,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.3152,2.199415,0.47005,0.224741,tractive,main,P336,drafted
E0017565,N0017813,N0017703,354.937385,354.708186,5.810753,5.999334,45.839953,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.3152,2.199745,0.470071,0.224758,tractive,main,P336,drafted
E0017566,N0017814,N0017700,353.141125,352.998355,1.557544,2.151273,28.554102,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P337,drafted
E0017567,N0017815,N0017720,357.424303,356.260415,1.550123,1.550498,70.538664,200,PVC-U,1.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P337,drafted
E0017568,N0017816,N0017720,356.156131,355.898864,1.550503,1.912049,51.453394,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P337,drafted
E0017569,N0017817,N0017818,350.20968,350.161601,3.798559,4.040181,24.039753,1000,GRP,0.2,0.075,table11,minimum,1.8964,merrimack,15881.6721,351.333454,1.209276,0.397102,velocity,trunk main,P337,drafted
E0017570,N0017818,N0017819,350.161601,350.119734,4.040181,4.027635,13.955596,1000,GRP,0.3,0.075,table11,minimum,1.8964,merrimack,15881.6721,351.333654,1.404951,0.355324,velocity,trunk main,P337,drafted
E0017571,N0017819,N0017820,350.119734,350.075104,4.027635,3.986358,29.75328,1000,GRP,0.15,0.075,table11,minimum,1.8964,merrimack,15881.6721,351.333771,1.086178,0.430536,velocity,trunk main,P337,drafted
E0017572,N0017820,N0017821,350.075104,350.031596,3.986358,3.980611,7.251371,1000,GRP,0.6,0.075,table11,minimum,1.8964,merrimack,15881.6721,351.334019,1.810577,0.295492,velocity,trunk main,P337,drafted
E0017573,N0017821,N0017822,350.031596,349.982303,3.980611,4.514371,19.717218,1000,GRP,0.25,0.075,table11,minimum,1.8964,merrimack,15881.6721,351.334079,1.313552,0.373404,velocity,trunk main,P337,drafted
E0017574,N0017822,N0017823,349.982303,349.938514,4.514371,4.776085,29.192319,1000,GRP,0.15,0.075,table11,minimum,1.8964,merrimack,15881.6721,351.334243,1.086178,0.430536,velocity,trunk main,P337,drafted
E0017575,N0017823,N0017824,349.938514,349.894165,4.776085,5.246154,29.565936,1000,GRP,0.15,0.075,table11,minimum,1.8964,merrimack,15881.6721,351.334487,1.086178,0.430536,velocity,trunk main,P337,drafted
E0017576,N0017824,N0017825,349.894165,349.805639,5.246154,6.428004,59.017734,1000,GRP,0.15,0.075,uniform,minimum,1.8964,merrimack,15881.6721,351.334733,1.086178,0.430536,velocity,trunk main,P337,drafted
E0017577,N0017825,N0017826,349.805639,349.731339,6.428004,6.408065,49.533087,1000,GRP,0.15,0.075,uniform,minimum,1.8964,merrimack,15881.6721,351.335225,1.086179,0.430537,velocity,trunk main,P337,drafted
E0017578,N0017826,N0017827,349.731339,349.641339,6.408065,5.663959,60.0,1000,GRP,0.15,0.075,uniform,minimum,1.8964,merrimack,15881.6721,351.335638,1.086179,0.430537,velocity,trunk main,P337,drafted
E0017579,N0017827,N0017828,349.641339,349.551339,5.663959,5.743216,60.0,1000,GRP,0.15,0.075,uniform,minimum,1.8964,merrimack,15881.6721,351.336138,1.08618,0.430537,velocity,trunk main,P337,drafted
E0017580,N0017828,N0017829,349.551339,349.461339,5.743216,5.475367,60.0,1000,GRP,0.15,0.075,uniform,minimum,1.8964,merrimack,15881.6721,351.336638,1.08618,0.430538,velocity,trunk main,P337,drafted
E0017581,N0017829,N0017830,349.461339,349.416221,5.475367,5.376564,22.559038,1000,GRP,0.2,0.075,table11,minimum,1.8964,merrimack,15881.6721,351.337138,1.20928,0.397104,velocity,trunk main,P337,drafted
E0017582,N0017830,N0017731,349.416221,349.358146,5.376564,5.16758,58.074686,1000,GRP,0.1,0.075,table11,minimum,1.8964,merrimack,15881.6721,351.337326,0.932037,0.484255,velocity,trunk main,P337,drafted
E0017583,N0017831,N0017832,362.411731,361.990074,3.078504,2.580941,70.276149,1200,GRP,0.6,0.075,cover_min,minimum,1.8392,merrimack,20457.6867,440.270667,1.894856,0.258964,velocity,trunk main,P344,drafted
E0017584,N0017832,N0017732,361.965164,361.911754,2.605851,2.634816,53.409805,1200,GRP,0.1,0.075,cover_min,minimum,1.8392,merrimack,20457.6867,440.271252,0.981334,0.418498,velocity,trunk main,P344,drafted
E0017585,N0017833,N0017731,352.989925,352.902898,1.672276,1.622828,17.40539,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.4963,1.02881,0.373193,0.155461,tractive,lateral,P337,drafted
E0017586,N0017834,N0017732,359.772574,359.35648,5.421029,5.190089,83.218742,200,PVC-U,0.5,0.5,table11,minimum,3.4814,merrimack,104.8651,4.238578,0.569455,0.312906,tractive,main,P344,drafted
E0017587,N0017835,N0017735,354.28905,354.109925,1.550366,1.715271,35.825109,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.2248,0.09327,0.172363,0.051346,tractive,lateral,P337,derived
E0017588,N0017836,N0017735,354.408509,354.156074,1.587982,1.669122,50.487059,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.8023,0.243249,0.236384,0.079274,tractive,lateral,P337,drafted
E0017589,N0017837,N0017737,351.817615,351.709158,1.55,1.67045,21.69129,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P337,drafted
E0017590,N0017838,N0017839,352.028754,351.96507,1.550897,1.578967,12.736738,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P337,drafted
E0017591,N0017839,N0017737,351.96507,351.82497,1.578967,1.554638,25.472651,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,1.0798,0.045373,0.139462,0.036465,tractive,lateral,P337,drafted
E0017592,N0017840,N0017741,359.460622,359.261574,3.508708,3.225304,39.809656,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.0543,0.675257,0.327377,0.127332,tractive,main,P336,drafted
E0017593,N0017841,N0017741,361.232102,360.904746,1.681655,1.582132,65.471265,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.7004,0.324217,0.259361,0.090468,tractive,lateral,P336,drafted
E0017594,N0017842,N0017747,352.573858,351.829479,1.70611,1.721058,31.67573,200,PVC-U,2.35,0.5,cover_min,minimum,3.6221,held,2.9012,0.121624,0.31897,0.040569,tractive,lateral,P337,drafted
E0017595,N0017843,N0017844,416.214676,408.385516,1.678116,1.707166,86.510055,200,PVC-U,9.05,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.355219,0.019453,tractive,lateral,P337,drafted
E0017596,N0017844,N0017845,408.385516,404.494037,1.707166,1.558209,41.398717,200,PVC-U,9.4,0.5,ground,minimum,3.6221,held,2.1596,0.091255,0.459765,0.026175,tractive,lateral,P337,drafted
E0017597,N0017845,N0017846,404.406935,397.275996,1.645311,1.646123,77.091229,200,PVC-U,9.25,0.5,cover_min,minimum,3.6221,held,3.2393,0.136867,0.525615,0.031401,tractive,lateral,P337,drafted
E0017598,N0017846,N0017847,397.229832,394.313799,1.692287,1.605055,39.673918,200,PVC-U,7.35,0.5,cover_min,minimum,3.6221,held,3.2393,0.13751,0.487586,0.033129,tractive,lateral,P337,drafted
E0017599,N0017847,N0017848,394.313799,391.013799,1.605055,1.564631,50.0,200,PVC-U,6.6,0.5,ground,minimum,3.6221,held,3.2393,0.137841,0.470745,0.033974,tractive,lateral,P337,drafted
E0017600,N0017848,N0017849,390.985291,387.285291,1.593139,1.599048,50.0,200,PVC-U,7.4,0.5,cover_min,minimum,3.6221,held,3.2393,0.138257,0.489592,0.033158,tractive,lateral,P337,drafted
E0017601,N0017849,N0017850,387.285291,383.460291,1.599048,1.574743,50.0,200,PVC-U,7.65,0.5,ground,minimum,3.6221,held,3.2393,0.138674,0.495562,0.032956,tractive,lateral,P337,drafted
E0017602,N0017850,N0017851,383.455594,379.772851,1.57944,1.561347,50.105344,200,PVC-U,7.35,0.5,cover_min,minimum,3.6221,held,3.2393,0.139091,0.489484,0.033297,tractive,lateral,P337,drafted
E0017603,N0017851,N0017852,379.772851,378.888757,1.561347,1.5521,10.220738,200,PVC-U,8.65,0.5,ground,minimum,3.6221,held,3.2393,0.139508,0.517354,0.032147,tractive,lateral,P337,drafted
E0017604,N0017852,N0017853,378.888757,372.558757,1.5521,1.571278,60.0,200,PVC-U,10.55,0.5,ground,minimum,3.6221,held,3.2393,0.139593,0.55285,0.030759,tractive,lateral,P337,drafted
E0017605,N0017853,N0017854,372.558757,367.60503,1.571278,1.557476,39.159896,200,PVC-U,12.65,0.5,ground,minimum,3.6221,held,3.2393,0.140093,0.587967,0.029585,tractive,lateral,P337,drafted
E0017606,N0017854,N0017855,367.550842,363.868185,1.611664,1.609232,26.398975,200,PVC-U,13.95,0.5,cover_min,minimum,3.6221,held,3.981,0.17151,0.650832,0.031654,tractive,lateral,P337,drafted
E0017607,N0017855,N0017856,363.857449,361.176674,1.619968,1.570396,20.943551,200,PVC-U,12.8,0.5,cover_min,minimum,3.6221,held,3.981,0.17173,0.632728,0.032287,tractive,lateral,P337,drafted
E0017608,N0017856,N0017857,361.176674,360.930095,1.570396,1.55013,3.497579,200,PVC-U,7.05,0.5,ground,minimum,3.6221,held,3.981,0.171904,0.518597,0.036925,tractive,lateral,P337,drafted
E0017609,N0017857,N0017858,360.869582,359.56566,1.610642,1.612746,19.90721,200,PVC-U,6.55,0.5,cover_min,minimum,3.6221,held,3.981,0.171933,0.505994,0.037545,tractive,lateral,P337,drafted
E0017610,N0017858,N0017859,359.515114,358.549042,1.663291,1.610443,25.09279,200,PVC-U,3.85,0.5,cover_min,minimum,3.6221,held,6.9474,0.29646,0.507142,0.05409,tractive,lateral,P337,drafted
E0017611,N0017859,N0017860,358.488704,357.880824,1.670781,1.621983,43.419957,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,6.9474,0.296669,0.359324,0.068291,tractive,lateral,P337,drafted
E0017612,N0017860,N0017861,357.880824,357.622924,1.621983,1.676759,51.580043,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.9474,0.297031,0.252154,0.08689,tractive,lateral,P337,drafted
E0017613,N0017861,N0017745,357.310064,355.866896,1.989619,1.880235,55.506467,200,PVC-U,2.6,0.5,cover_min,minimum,3.6221,held,8.4306,0.359641,0.472739,0.064616,tractive,lateral,P337,drafted
E0017614,N0017862,N0017747,352.258806,351.981031,1.591139,1.569506,22.221991,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,7.473,0.313527,0.351899,0.071902,tractive,lateral,P337,drafted
E0017615,N0017863,N0017751,353.576448,353.514239,1.551695,1.71983,12.441719,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P337,drafted
E0017616,N0017864,N0017865,355.996265,355.496265,1.55,1.561749,50.0,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,1.4832,0.06218,0.190334,0.036566,tractive,lateral,P337,drafted
E0017617,N0017865,N0017866,355.460015,354.885015,1.597999,1.600886,50.0,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,5.8023,0.243666,0.315014,0.065346,tractive,lateral,P337,drafted
E0017618,N0017866,N0017867,354.885015,354.845015,1.600886,1.576982,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,9.4451,0.396797,0.325612,0.088915,tractive,lateral,P337,drafted
E0017619,N0017867,N0017751,354.802446,353.635017,1.619551,1.599053,41.693906,200,PVC-U,2.8,0.5,cover_min,minimum,3.6221,held,10.5249,0.442106,0.518508,0.069795,tractive,lateral,P337,drafted
E0017620,N0017868,N0017750,354.63899,354.538899,1.559313,1.55952,20.018182,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P337,drafted
E0017621,N0017869,N0017752,355.764667,355.352836,1.55,1.559609,39.221981,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,2.563,0.107447,0.232861,0.046122,tractive,lateral,P337,drafted
E0017622,N0017870,N0017757,354.561719,354.410634,2.908313,5.658763,30.216887,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.4726,1.617287,0.428554,0.193312,tractive,lateral,P337,drafted
E0017623,N0017871,N0017761,352.551875,352.389801,11.311834,11.19754,54.024642,400,GRP,0.3,0.205,uniform,minimum,2.4466,merrimack,1934.9868,54.995015,0.903443,0.487754,velocity,sub main,P336,drafted
E0017624,N0017872,N0017873,356.731644,356.436217,4.644027,4.265993,59.085414,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.9222,2.179631,0.468784,0.223741,tractive,main,P337,drafted
E0017625,N0017873,N0017874,356.436217,356.296356,4.265993,4.190888,27.972263,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.9222,2.180123,0.468816,0.223766,tractive,main,P337,drafted
E0017626,N0017874,N0017757,356.296356,356.048456,4.190888,4.020941,49.579893,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.6453,2.294516,0.476016,0.229495,tractive,main,P337,drafted
E0017627,N0017875,N0017876,355.871021,355.659957,1.55,2.425736,42.21265,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P337,drafted
E0017628,N0017876,N0017877,355.659957,355.470903,2.425736,2.408461,37.810891,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000352,0.020349,0.005123,tractive,lateral,P337,drafted
E0017629,N0017877,N0017878,355.470903,355.274182,2.408461,1.918476,39.344201,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.260829,0.241789,0.081852,tractive,lateral,P337,drafted
E0017630,N0017878,N0017752,355.274182,355.056267,1.918476,1.856178,43.583024,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3653,0.351691,0.26622,0.093931,tractive,lateral,P337,drafted
E0017631,N0017879,N0017880,354.58343,354.393754,9.174291,8.802504,47.419018,250,PVC-U,0.4,0.375,table11,dod,2.7862,merrimack,660.8867,21.392025,0.795685,0.593459,velocity,sub main,P344,drafted
E0017632,N0017880,N0017881,354.393754,354.233754,8.802504,8.770091,40.0,250,PVC-U,0.4,0.375,table11,minimum,2.7862,merrimack,660.8867,21.392421,0.795688,0.593466,velocity,sub main,P344,drafted
E0017633,N0017881,N0017882,354.233754,354.073754,8.770091,8.983527,40.0,250,PVC-U,0.4,0.375,table11,minimum,2.7851,merrimack,663.0462,21.453956,0.79619,0.594576,velocity,sub main,P344,drafted
E0017634,N0017882,N0017883,354.073754,353.997373,8.983527,9.035341,19.095218,250,PVC-U,0.4,0.375,table11,minimum,2.7845,merrimack,664.126,21.484881,0.796442,0.595133,velocity,sub main,P344,drafted
E0017635,N0017883,N0017884,353.997373,353.66938,9.035341,9.331689,81.99845,250,PVC-U,0.4,0.375,table11,minimum,2.7773,merrimack,678.6362,21.895557,0.799736,0.602548,velocity,sub main,P344,drafted
E0017636,N0017884,N0017778,353.66938,353.467182,9.331689,9.366345,50.549404,250,PVC-U,0.4,0.375,table11,minimum,2.7762,merrimack,680.7957,21.957247,0.800223,0.603664,velocity,sub main,P344,drafted
E0017637,N0017885,N0017774,360.4995,360.076432,1.55,3.183089,84.613491,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1516,0.257893,0.240905,0.081428,tractive,lateral,P344,drafted
E0017638,N0017886,N0017774,360.832533,360.710665,2.105669,2.548856,24.373439,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.1286,1.856987,0.446811,0.206797,tractive,main,P344,drafted
E0017639,N0017887,N0017888,361.364802,360.537943,1.615087,1.625998,43.518906,200,PVC-U,1.9,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P336,drafted
E0017640,N0017888,N0017780,360.537943,360.276431,1.625998,1.992002,52.302441,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.10781,0.180907,0.054797,tractive,lateral,P336,drafted
E0017641,N0017889,N0017890,359.254993,359.184516,1.55,1.812249,14.0953,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P336,drafted
E0017642,N0017890,N0017891,359.184516,359.031176,1.812249,2.489698,30.668019,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.9893,0.335048,0.262112,0.091851,tractive,lateral,P336,drafted
E0017643,N0017891,N0017892,359.031176,358.843596,2.489698,3.839631,37.51595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.9893,0.335303,0.262176,0.091883,tractive,lateral,P336,drafted
E0017644,N0017892,N0017893,358.843596,358.772036,3.839631,3.870603,14.312133,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.069,0.380883,0.273101,0.097462,tractive,lateral,P336,drafted
E0017645,N0017893,N0017894,358.772036,358.724083,3.870603,3.967964,9.590458,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.632,0.48845,0.295604,0.109406,tractive,lateral,P336,drafted
E0017646,N0017894,N0017761,358.724083,358.481508,3.967964,5.105834,48.515135,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.1153,0.55071,0.307039,0.115713,tractive,lateral,P336,drafted
E0017647,N0017895,N0017896,356.8459,356.804421,5.268205,5.350425,4.608737,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,41.2854,1.736877,0.538676,0.173267,tractive,main,P336,drafted
E0017648,N0017896,N0017897,356.804421,356.683222,5.350425,5.655401,24.239931,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.7501,1.882165,0.448624,0.208166,tractive,main,P336,drafted
E0017649,N0017897,N0017898,356.683222,356.581646,5.655401,6.075702,20.31504,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.4732,1.996527,0.45664,0.214278,tractive,main,P336,drafted
E0017650,N0017898,N0017899,356.581646,356.497285,6.075702,6.476286,16.872201,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.3234,2.158106,0.467397,0.222648,tractive,main,P336,drafted
E0017651,N0017899,N0017900,356.497285,356.260441,6.476286,8.144374,47.368818,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.8266,2.640492,0.496254,0.246089,tractive,main,P336,drafted
E0017652,N0017900,N0017901,356.260441,356.138661,8.144374,8.698222,24.355967,200,PVC-U,0.5,0.5,table11,minimum,3.6003,merrimack,79.4379,3.317251,0.53059,0.276014,tractive,main,P336,drafted
E0017653,N0017901,N0017902,356.138661,355.927465,8.698222,9.095149,42.239307,200,PVC-U,0.5,0.5,table11,minimum,3.5045,merrimack,99.2703,4.033817,0.561441,0.305012,tractive,main,P336,drafted
E0017654,N0017902,N0017903,355.927465,355.703159,9.095149,8.739895,44.861223,200,PVC-U,0.5,0.5,table11,minimum,3.4665,merrimack,108.632,4.366107,0.574291,0.317746,tractive,main,P336,drafted
E0017655,N0017903,N0017904,355.703159,355.588487,8.739895,8.424911,22.934419,200,PVC-U,0.5,0.5,table11,minimum,3.4277,merrimack,119.2335,4.738236,0.587782,0.331568,tractive,main,P336,drafted
E0017656,N0017904,N0017905,355.588487,355.491033,8.424911,8.361079,19.490706,200,PVC-U,0.5,0.5,table11,minimum,3.4017,merrimack,126.9752,5.00736,0.597013,0.341308,tractive,main,P336,drafted
E0017657,N0017905,N0017906,355.491033,355.326082,8.361079,8.193052,32.990189,200,PVC-U,0.5,0.5,table11,minimum,3.4017,merrimack,126.9752,5.007523,0.597019,0.341314,tractive,main,P336,drafted
E0017658,N0017906,N0017780,355.326082,355.188252,8.193052,7.08018,27.56596,200,PVC-U,0.5,0.5,table11,minimum,3.4017,merrimack,126.9752,5.007797,0.597028,0.341324,tractive,main,P336,drafted
E0017659,N0017907,N0017799,358.236632,358.147969,1.577455,1.575755,17.732489,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,17.8105,0.747867,0.338008,0.133614,tractive,lateral,P346,drafted
E0017660,N0017908,N0017909,347.266222,347.208842,12.619673,12.458486,38.253552,700,GRP,0.15,0.1,table11,minimum,2.1652,merrimack,5311.748,133.940397,0.860223,0.42478,velocity,sub main,P346,drafted
E0017661,N0017909,N0017910,347.208842,347.168445,12.458486,12.48692,6.732859,700,GRP,0.6,0.1,table11,minimum,2.1652,merrimack,5311.748,133.940716,1.431812,0.292051,velocity,sub main,P346,drafted
E0017662,N0017910,N0017798,347.168445,347.122028,12.48692,12.395184,23.208494,700,GRP,0.2,0.1,table11,minimum,2.1651,merrimack,5312.8278,133.964557,0.95746,0.391999,velocity,sub main,P346,drafted
E0017663,N0017911,N0017912,358.549758,358.318868,1.68181,1.682048,25.654421,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,2.9664,0.12436,0.23201,0.051019,tractive,lateral,P346,drafted
E0017664,N0017912,N0017913,358.316319,357.762317,1.684596,1.552624,29.946071,200,PVC-U,1.85,0.5,cover_min,minimum,3.6221,held,6.271,0.263112,0.380041,0.06063,tractive,lateral,P346,drafted
E0017665,N0017913,N0017914,357.732743,357.464349,1.582198,1.581122,24.399508,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,7.0126,0.294451,0.329995,0.071975,tractive,lateral,P346,drafted
E0017666,N0017914,N0017915,357.464349,357.379028,1.581122,1.625702,17.064109,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.0126,0.294655,0.251502,0.086569,tractive,lateral,P346,drafted
E0017667,N0017915,N0017916,357.379028,357.210639,1.625702,2.049493,33.677855,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.0126,0.294797,0.251541,0.086588,tractive,lateral,P346,drafted
E0017668,N0017916,N0017798,357.210639,357.08552,2.049493,2.431692,25.023779,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4959,0.357258,0.267563,0.094616,tractive,lateral,P346,drafted
E0017669,N0017917,N0017803,356.338082,356.095129,3.904838,2.616357,48.590506,200,PVC-U,0.5,0.5,table11,minimum,3.5107,merrimack,97.8448,3.990487,0.559704,0.303321,tractive,main,P336,drafted
E0017670,N0017918,N0017806,359.683203,358.777256,1.553064,1.564083,50.330377,200,PVC-U,1.8,0.5,cover_min,minimum,3.6221,held,4.2536,0.178323,0.331185,0.051174,tractive,lateral,P346,drafted
E0017671,N0017919,N0017783,354.599711,354.135486,1.551199,3.346112,92.844992,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P337,drafted
E0017672,N0017920,N0017804,353.632464,353.370702,3.661878,4.668544,65.440489,250,PVC-U,0.4,0.375,table11,minimum,2.8595,merrimack,533.2873,17.706169,0.761565,0.527262,velocity,sub main,P336,drafted
E0017673,N0017921,N0017922,355.254711,354.834865,7.073384,6.015751,83.969041,200,PVC-U,0.5,0.5,table11,minimum,3.3621,merrimack,139.8689,5.455656,0.611523,0.357118,tractive,main,P336,drafted
E0017674,N0017922,N0017923,354.834865,354.754711,6.015751,5.771687,16.030959,200,PVC-U,0.5,0.5,table11,minimum,3.3621,merrimack,139.8689,5.456356,0.611545,0.357142,tractive,main,P336,drafted
E0017675,N0017923,N0017804,354.754711,354.321755,5.771687,3.717491,86.59113,200,PVC-U,0.5,0.5,table11,minimum,3.351,merrimack,143.7664,5.58958,0.615666,0.36175,tractive,main,P336,drafted
E0017676,N0017924,N0017925,358.313556,358.273474,1.562206,1.675897,3.206567,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.161421,0.025652,tractive,lateral,P346,drafted
E0017677,N0017925,N0017806,358.273474,358.215546,1.675897,2.125793,11.585748,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031117,0.118495,0.03158,tractive,lateral,P346,drafted
E0017678,N0017926,N0017809,359.106967,358.924338,1.552091,1.557382,11.782475,200,PVC-U,1.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P336,provisional
E0017679,N0017927,N0017928,354.476489,353.876489,1.55,1.569495,40.0,200,PVC-U,1.5,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P337,drafted
E0017680,N0017928,N0017929,353.876489,353.276489,1.569495,1.564362,40.0,200,PVC-U,1.5,0.5,ground,minimum,3.6221,held,2.1596,0.090868,0.248387,0.039455,tractive,lateral,P337,drafted
E0017681,N0017929,N0017779,353.276489,353.185193,1.564362,2.037158,18.259195,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317537,0.257631,0.089604,tractive,lateral,P337,drafted
E0017682,N0017930,N0017931,355.898205,355.78033,1.552021,2.284336,23.574956,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P336,drafted
E0017683,N0017931,N0017803,355.78033,355.570009,2.284336,3.141478,42.064265,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.653,0.782177,0.342773,0.136477,tractive,lateral,P336,drafted
E0017684,N0017932,N0017933,368.58846,368.48764,2.274027,2.456574,20.164053,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.8446,2.698921,0.49947,0.248795,tractive,main,P344,drafted
E0017685,N0017933,N0017934,368.48764,368.297556,2.456574,3.7712,38.016887,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.8446,2.699089,0.499479,0.248802,tractive,main,P344,drafted
E0017686,N0017934,N0017935,368.297556,367.897556,3.7712,1.949094,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.9244,2.744673,0.501951,0.250895,tractive,main,P344,drafted
E0017687,N0017935,N0017936,367.897556,366.017556,1.949094,1.580009,80.0,200,PVC-U,2.35,0.5,ground,minimum,3.6221,held,66.0042,2.790606,0.871432,0.172445,velocity,main,P344,drafted
E0017688,N0017936,N0017937,366.01743,365.896684,1.580135,1.553358,6.526773,200,PVC-U,1.85,0.5,cover_min,minimum,3.6221,held,66.0042,2.791273,0.801378,0.182812,velocity,main,P344,drafted
E0017689,N0017937,N0017938,365.896684,365.692246,1.553358,3.877303,40.887667,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.0042,2.791327,0.504448,0.253021,tractive,main,P344,drafted
E0017690,N0017938,N0017939,365.692246,365.342248,3.877303,3.689917,69.999581,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.1638,2.882203,0.509222,0.257119,tractive,main,P344,drafted
E0017691,N0017939,N0017940,365.342248,364.992248,3.689917,3.976349,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.3233,2.97332,0.513894,0.261172,tractive,main,P344,drafted
E0017692,N0017940,N0017941,364.992248,364.920225,3.976349,3.944796,14.40462,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,72.8863,3.081351,0.519293,0.265909,tractive,main,P344,drafted
E0017693,N0017941,N0017942,364.920225,364.785605,3.944796,3.859292,26.924008,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,72.8863,3.081471,0.519298,0.265915,tractive,main,P344,drafted
E0017694,N0017942,N0017943,364.785605,364.587486,3.859292,2.416481,39.62376,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,78.2852,3.308031,0.53016,0.275625,tractive,main,P344,drafted
E0017695,N0017943,N0017944,364.587486,364.443308,2.416481,2.16326,28.835724,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,80.8482,3.415809,0.535126,0.280146,tractive,main,P344,drafted
E0017696,N0017944,N0017945,364.443308,364.372152,2.16326,1.88441,14.231216,200,PVC-U,0.5,0.5,table11,minimum,3.5869,merrimack,81.928,3.42794,0.535677,0.280651,tractive,main,P344,drafted
E0017697,N0017945,N0017946,364.297451,362.676667,1.959111,1.659698,75.385293,200,PVC-U,2.15,0.5,cover_min,minimum,3.5774,merrimack,83.7494,3.494435,0.90415,0.196556,velocity,main,P344,drafted
E0017698,N0017946,N0017947,362.604105,362.271712,1.73226,1.636857,60.435074,200,PVC-U,0.55,0.5,cover_min,minimum,3.5718,merrimack,84.8292,3.534332,0.55924,0.278154,tractive,main,P344,drafted
E0017699,N0017947,N0017948,362.271712,361.996712,1.636857,1.561088,50.0,200,PVC-U,0.55,0.5,ground,minimum,3.561,merrimack,86.9887,3.613191,0.562835,0.28129,tractive,main,P344,drafted
E0017700,N0017948,N0017949,361.897195,361.607268,1.660605,1.683717,52.713923,200,PVC-U,0.55,0.5,cover_min,minimum,3.5557,merrimack,88.0685,3.652697,0.564613,0.28285,tractive,main,P344,drafted
E0017701,N0017949,N0017950,361.607268,361.277268,1.683717,1.585647,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.5504,merrimack,89.1483,3.692167,0.566375,0.284402,tractive,main,P344,drafted
E0017702,N0017950,N0017951,361.277268,360.947268,1.585647,1.844297,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.5453,merrimack,90.2281,3.731641,0.568122,0.285947,tractive,main,P344,drafted
E0017703,N0017951,N0017778,360.947268,360.882385,1.844297,1.951141,11.796943,200,PVC-U,0.55,0.5,uniform,minimum,3.5402,merrimack,91.3079,3.771059,0.569852,0.287483,tractive,main,P344,drafted
E0017704,N0017952,N0017953,358.680615,358.640615,1.605244,1.616465,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,2.9664,0.12503,0.22326,0.052548,tractive,lateral,P336,provisional
E0017705,N0017953,N0017954,358.640615,358.585388,1.616465,1.626435,11.045361,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.125072,0.19006,0.058588,tractive,lateral,P336,provisional
E0017706,N0017954,N0017955,358.585388,358.448914,1.626435,1.724792,27.294688,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.125164,0.190106,0.058607,tractive,lateral,P336,provisional
E0017707,N0017955,N0017956,358.448914,358.321439,1.724792,1.895114,25.495098,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.0462,0.170659,0.210574,0.06744,tractive,lateral,P336,provisional
E0017708,N0017956,N0017957,358.321439,358.213736,1.895114,2.085825,21.540659,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.0462,0.170871,0.210659,0.067478,tractive,lateral,P336,provisional
E0017709,N0017957,N0017809,358.213736,358.138019,2.085825,2.343701,15.143349,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.0126,0.295411,0.25171,0.086671,tractive,lateral,P336,provisional
E0017710,N0017958,N0017959,355.898212,355.723212,1.55,2.093439,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P337,drafted
E0017711,N0017959,N0017960,355.533599,352.873599,2.283052,1.752347,70.0,200,PVC-U,3.8,0.5,cover_min,minimum,3.6221,held,5.8023,0.243541,0.473153,0.049644,tractive,lateral,P337,drafted
E0017712,N0017960,N0017961,352.873599,352.810944,1.752347,1.642303,12.530847,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8821,0.289391,0.250044,0.085854,tractive,lateral,P337,drafted
E0017713,N0017961,N0017779,352.810944,352.663642,1.642303,2.558709,29.460545,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8821,0.289496,0.250074,0.085868,tractive,lateral,P337,drafted
E0017714,N0017962,N0017963,356.444843,356.194843,3.776928,4.041729,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.0153,1.848777,0.446216,0.206349,tractive,lateral,P336,drafted
E0017715,N0017963,N0017964,356.194843,355.944843,4.041729,4.228497,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.9818,1.973554,0.455058,0.213063,tractive,lateral,P336,drafted
E0017716,N0017964,N0017965,355.944843,355.89203,4.228497,4.243194,10.562714,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.7234,2.00506,0.457224,0.214728,tractive,lateral,P336,drafted
E0017717,N0017965,N0017810,355.89203,355.652673,4.243194,4.801032,47.871276,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.8032,2.050416,0.460298,0.217103,tractive,lateral,P336,drafted
E0017718,N0017966,N0017967,354.17922,353.87922,2.47407,2.275138,75.0,250,PVC-U,0.4,0.375,table11,minimum,2.8289,merrimack,582.7503,19.177633,0.776164,0.553696,velocity,sub main,P337,drafted
E0017719,N0017967,N0017968,353.87922,353.83809,2.275138,2.314193,3.04663,250,PVC-U,1.35,0.375,table11,minimum,2.8289,merrimack,582.7503,19.178258,1.223965,0.389413,velocity,sub main,P337,drafted
E0017720,N0017968,N0017969,353.83809,353.67809,2.314193,2.9369,40.0,250,PVC-U,0.4,0.375,table11,minimum,2.8289,merrimack,582.7503,19.178283,0.77617,0.553708,velocity,sub main,P337,drafted
E0017721,N0017969,N0017970,353.67809,353.51809,2.9369,3.392615,40.0,250,PVC-U,0.4,0.375,table11,minimum,2.8289,merrimack,582.7503,19.178616,0.776173,0.553714,velocity,sub main,P337,drafted
E0017722,N0017970,N0017971,353.51809,353.443702,3.392615,3.634027,18.597171,250,PVC-U,0.4,0.375,table11,minimum,2.8289,merrimack,582.7503,19.17895,0.776177,0.55372,velocity,sub main,P337,drafted
E0017723,N0017971,N0017972,353.443702,353.403427,3.634027,3.671829,3.356198,250,PVC-U,1.2,0.375,table11,minimum,2.8289,merrimack,582.7503,19.179105,1.1722,0.402206,velocity,sub main,P337,drafted
E0017724,N0017972,N0017973,353.403427,353.237331,3.671829,2.968083,41.52401,250,PVC-U,0.4,0.375,table11,minimum,2.8281,merrimack,584.2335,19.221814,0.776582,0.554489,velocity,sub main,P337,drafted
E0017725,N0017973,N0017974,353.237331,353.083427,2.968083,2.714333,38.47599,250,PVC-U,0.4,0.375,table11,minimum,2.8281,merrimack,584.2335,19.22216,0.776585,0.554495,velocity,sub main,P337,drafted
E0017726,N0017974,N0017975,353.083427,352.803427,2.714333,3.876566,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.8281,merrimack,584.2335,19.22248,0.776588,0.554501,velocity,sub main,P337,drafted
E0017727,N0017975,N0017976,352.803427,352.523427,3.876566,4.810435,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.8276,merrimack,584.9751,19.244399,0.776795,0.554894,velocity,sub main,P337,drafted
E0017728,N0017976,N0017783,352.523427,352.48232,4.810435,4.999278,9.13498,250,PVC-U,0.45,0.375,table11,minimum,2.8276,merrimack,584.9751,19.244983,0.812795,0.535005,velocity,sub main,P337,drafted
E0017729,N0017977,N0017810,358.586139,358.282758,1.55,2.170947,60.676172,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P336,drafted
E0017730,N0017978,N0017979,354.146135,354.017064,4.215743,4.906642,25.814163,200,PVC-U,0.5,0.5,table11,minimum,3.2279,merrimack,195.8772,7.335989,0.663154,0.419154,tractive,main,P346,drafted
E0017731,N0017979,N0017980,354.017064,353.785661,4.906642,5.867538,46.280642,200,PVC-U,0.5,0.5,table11,minimum,3.2279,merrimack,195.8772,7.336205,0.663159,0.419161,tractive,main,P346,drafted
E0017732,N0017980,N0017981,353.785661,353.725251,5.867538,6.019774,12.081908,200,PVC-U,0.5,0.5,table11,minimum,3.2243,merrimack,197.6986,7.396369,0.664611,0.421058,tractive,main,P346,drafted
E0017733,N0017981,N0017982,353.725251,353.520922,6.019774,6.067304,40.865803,200,PVC-U,0.5,0.5,table11,minimum,3.22,merrimack,199.8582,7.467262,0.666308,0.423288,tractive,main,P346,drafted
E0017734,N0017982,N0017983,353.520922,353.246346,6.067304,7.264518,54.915221,200,PVC-U,0.5,0.5,table11,minimum,3.2102,merrimack,204.9545,7.634301,0.670251,0.428519,tractive,main,P346,drafted
E0017735,N0017983,N0017984,353.246346,353.146135,7.264518,7.619155,20.042264,200,PVC-U,0.5,0.5,table11,minimum,3.2088,merrimack,205.6962,7.658974,0.670827,0.429289,tractive,main,P346,drafted
E0017736,N0017984,N0017985,353.146135,352.992187,7.619155,6.176087,30.789626,200,PVC-U,0.5,0.5,table11,minimum,3.2068,merrimack,206.7759,7.694379,0.67165,0.430392,tractive,main,P346,drafted
E0017737,N0017985,N0017986,352.992187,352.871135,6.176087,5.655599,24.210374,200,PVC-U,0.5,0.5,table11,minimum,3.2048,merrimack,207.8557,7.729852,0.672471,0.431497,tractive,main,P346,drafted
E0017738,N0017986,N0017987,352.871135,352.812355,5.655599,5.771569,11.755994,200,PVC-U,0.5,0.5,table11,minimum,3.2028,merrimack,208.9355,7.765248,0.673288,0.432597,tractive,main,P346,drafted
E0017739,N0017987,N0017988,352.812355,352.54563,5.771569,7.459802,53.34491,200,PVC-U,0.5,0.5,table11,minimum,3.2028,merrimack,208.9355,7.765346,0.67329,0.432601,tractive,main,P346,drafted
E0017740,N0017988,N0017989,352.54563,352.271135,7.459802,7.587233,54.899096,200,PVC-U,0.5,0.5,table11,minimum,3.1922,merrimack,214.7388,7.95457,0.677596,0.438462,tractive,main,P346,drafted
E0017741,N0017989,N0017990,352.271135,351.982468,7.587233,8.702468,57.733305,200,PVC-U,0.5,0.5,table11,minimum,3.1838,merrimack,219.4614,8.108194,0.681023,0.443195,tractive,main,P346,drafted
E0017742,N0017990,N0017991,351.982468,351.875406,8.702468,8.660117,21.412527,200,PVC-U,0.5,0.5,table11,minimum,3.1744,merrimack,224.8603,8.28329,0.684856,0.448561,tractive,main,P346,drafted
E0017743,N0017991,N0017992,351.875406,351.75032,8.660117,8.082322,25.017123,200,PVC-U,0.5,0.5,table11,minimum,3.1689,merrimack,228.0997,8.387994,0.687112,0.451757,tractive,main,P346,drafted
E0017744,N0017992,N0017993,351.75032,351.669778,8.082322,7.885916,16.10831,200,PVC-U,0.5,0.5,table11,minimum,3.1653,merrimack,230.2592,8.457786,0.688601,0.453882,tractive,main,P346,drafted
E0017745,N0017993,N0017994,351.669778,351.515467,7.885916,8.126775,30.862232,200,PVC-U,0.5,0.5,table11,minimum,3.1617,merrimack,232.4188,8.527424,0.690075,0.455998,tractive,main,P346,drafted
E0017746,N0017994,N0017799,351.515467,351.345495,8.126775,8.378229,33.994429,200,PVC-U,0.5,0.5,table11,minimum,3.1588,merrimack,234.2402,8.586241,0.691311,0.457783,tractive,main,P346,drafted
E0017747,N0017995,N0017996,350.459905,350.375595,2.758143,3.205917,56.206333,1000,GRP,0.15,0.075,uniform,minimum,1.8964,merrimack,15881.6721,351.332356,1.086177,0.430535,velocity,trunk main,P337,drafted
E0017748,N0017996,N0017997,350.375595,350.334214,3.205917,2.769179,13.793667,1000,GRP,0.3,0.075,table11,minimum,1.8964,merrimack,15881.6721,351.332824,1.40495,0.355324,velocity,trunk main,P337,drafted
E0017749,N0017997,N0017998,350.334214,350.293989,2.769179,3.793566,11.493105,1000,GRP,0.35,0.075,table11,minimum,1.8964,merrimack,15881.6721,351.332939,1.48688,0.34086,velocity,trunk main,P337,drafted
E0017750,N0017998,N0017999,350.293989,350.251454,3.793566,4.134654,8.506895,1000,GRP,0.5,0.075,table11,minimum,1.8964,merrimack,15881.6721,351.333035,1.694204,0.309997,velocity,trunk main,P337,drafted
E0017751,N0017999,N0017817,350.251454,350.20968,4.134654,3.798559,41.773696,1000,GRP,0.1,0.075,table11,minimum,1.8964,merrimack,15881.6721,351.333106,0.932035,0.484251,velocity,trunk main,P337,drafted
E0017752,N0018000,N0017831,362.488076,362.441196,3.242759,3.049039,23.440183,1200,GRP,0.2,0.075,table11,minimum,1.8392,merrimack,20456.6069,440.250184,1.269087,0.345722,velocity,trunk main,P344,drafted
E0017753,N0018001,N0017831,364.016498,363.936498,1.55,1.553737,10.0,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P344,drafted
E0017754,N0018002,N0017833,354.326556,352.989925,1.639051,1.672276,81.007956,200,PVC-U,1.65,0.5,cover_min,minimum,3.6221,held,3.6428,0.152715,0.305388,0.048688,tractive,lateral,P337,drafted
E0017755,N0018003,N0017834,363.746231,363.452779,1.688461,1.740825,58.690445,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.2336,0.934177,0.362223,0.148473,tractive,lateral,P344,drafted
E0017756,N0018004,N0018005,360.215303,359.917636,5.483641,5.265897,59.533375,200,PVC-U,0.5,0.5,table11,minimum,3.5911,merrimack,81.1483,3.382659,0.533612,0.278762,tractive,main,P344,drafted
E0017757,N0018005,N0017834,359.917636,359.772574,5.265897,5.421029,29.012329,200,PVC-U,0.5,0.5,table11,minimum,3.5911,merrimack,81.1483,3.383155,0.533635,0.278782,tractive,main,P344,drafted
E0017758,N0018006,N0018007,356.786055,354.690496,1.563768,1.572657,40.299214,200,PVC-U,5.2,0.5,cover_min,minimum,3.6221,held,13.5859,0.569557,0.695274,0.06793,tractive,lateral,P337,drafted
E0017759,N0018007,N0018008,354.690496,354.561224,1.572657,1.551508,4.700786,200,PVC-U,2.75,0.5,ground,minimum,3.6221,held,16.8726,0.707677,0.599566,0.087007,tractive,lateral,P337,drafted
E0017760,N0018008,N0018009,354.509308,353.490611,1.603424,1.613881,47.381257,200,PVC-U,2.15,0.5,cover_min,minimum,3.6221,held,20.1119,0.843518,0.582511,0.099989,tractive,lateral,P337,drafted
E0017761,N0018009,N0017833,353.490611,353.090355,1.613881,1.571846,50.032007,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,20.8535,0.875003,0.418279,0.12857,tractive,lateral,P337,drafted
E0017762,N0018010,N0018011,362.605151,362.544475,1.55,1.627492,12.135344,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P336,drafted
E0017763,N0018011,N0018012,362.544475,361.969164,1.627492,1.570234,42.615598,200,PVC-U,1.35,0.5,ground,minimum,3.6221,held,4.3191,0.18117,0.301866,0.055059,tractive,lateral,P336,drafted
E0017764,N0018012,N0017840,361.96759,361.416821,1.571808,1.552508,23.946478,200,PVC-U,2.3,0.5,cover_min,minimum,3.6221,held,6.8821,0.288972,0.4221,0.060173,tractive,lateral,P336,drafted
E0017765,N0018013,N0018014,362.690899,361.970904,1.56377,1.568067,59.999574,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.181498,0.030506,tractive,lateral,P336,drafted
E0017766,N0018014,N0018015,361.882163,361.282163,1.656808,1.647494,60.0,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,2.1596,0.091034,0.216614,0.043311,tractive,lateral,P336,drafted
E0017767,N0018015,N0017841,361.282163,361.241417,1.647494,1.67234,8.149134,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091534,0.171282,0.050916,tractive,lateral,P336,drafted
E0017768,N0018016,N0017841,362.600467,361.232102,1.66409,1.681655,39.662744,200,PVC-U,3.45,0.5,cover_min,minimum,3.6221,held,5.5408,0.232285,0.450801,0.04968,tractive,lateral,P336,drafted
E0017769,N0018017,N0017862,352.566882,352.296557,1.55,1.553388,11.263571,200,PVC-U,2.4,0.5,ground,minimum,3.6221,held,1.6433,0.068892,0.264785,0.031384,tractive,lateral,P337,drafted
E0017770,N0018018,N0017862,352.532198,352.271285,1.574888,1.57866,17.394248,200,PVC-U,1.5,0.5,cover_min,minimum,3.6221,held,5.8297,0.244396,0.345327,0.061537,tractive,lateral,P337,drafted
E0017771,N0018019,N0017840,359.901696,359.460622,2.713965,3.508708,88.214828,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.0924,0.340083,0.26337,0.092485,tractive,lateral,P336,drafted
E0017772,N0018020,N0017870,356.301954,355.905065,1.559832,1.564966,46.692712,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.161548,0.032986,tractive,lateral,P337,drafted
E0017773,N0018021,N0017872,356.911274,356.731644,3.250591,4.644027,35.925952,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.6624,1.412324,0.411273,0.181018,tractive,lateral,P337,drafted
E0017774,N0018022,N0018023,353.082465,352.955791,9.629571,10.090443,42.224818,400,GRP,0.3,0.205,uniform,minimum,2.4516,merrimack,1902.4187,54.179771,0.900096,0.483506,velocity,sub main,P336,drafted
E0017775,N0018023,N0018024,352.955791,352.826226,10.090443,10.547462,43.18835,400,GRP,0.3,0.205,uniform,minimum,2.4514,merrimack,1903.902,54.217115,0.900251,0.483701,velocity,sub main,P336,drafted
E0017776,N0018024,N0018025,352.826226,352.743431,10.547462,10.982033,27.598226,400,GRP,0.3,0.205,uniform,minimum,2.4514,merrimack,1903.902,54.217475,0.900252,0.483703,velocity,sub main,P336,drafted
E0017777,N0018025,N0018026,352.743431,352.686837,10.982033,11.418937,18.864811,400,GRP,0.3,0.205,uniform,minimum,2.451,merrimack,1906.4649,54.281619,0.900517,0.484037,velocity,sub main,P336,drafted
E0017778,N0018026,N0017871,352.686837,352.551875,11.418937,11.311834,44.987282,400,GRP,0.3,0.205,uniform,minimum,2.4509,merrimack,1907.2066,54.300268,0.900594,0.484135,velocity,sub main,P336,drafted
E0017779,N0018027,N0018028,359.29762,359.04762,1.65996,2.182543,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,15.0204,0.629695,0.320278,0.123217,tractive,lateral,P337,drafted
E0017780,N0018028,N0018029,359.04762,358.79762,2.182543,2.088641,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.18,0.720646,0.334114,0.131296,tractive,lateral,P337,drafted
E0017781,N0018029,N0018030,358.79762,358.755828,2.088641,2.164948,6.42956,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,18.2598,0.76633,0.373266,0.126926,tractive,lateral,P337,drafted
E0017782,N0018030,N0017872,358.755828,358.381594,2.164948,2.994078,74.846882,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.2598,0.766384,0.340599,0.135168,tractive,lateral,P337,drafted
E0017783,N0018031,N0018032,360.856766,360.406766,1.551162,2.173037,90.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.1405,0.257426,0.240764,0.08136,tractive,lateral,P336,drafted
E0017784,N0018032,N0018033,360.406766,359.942419,2.173037,3.342402,92.869488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6845,0.532515,0.303798,0.113909,tractive,lateral,P336,drafted
E0017785,N0018033,N0018034,359.942419,359.812103,3.342402,3.296967,26.063095,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.4873,0.692716,0.330006,0.128872,tractive,lateral,P336,drafted
E0017786,N0018034,N0018035,359.812103,359.530455,3.296967,4.145784,56.329661,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.9779,0.92311,0.360888,0.147634,tractive,lateral,P336,drafted
E0017787,N0018035,N0017871,359.530455,359.473064,4.145784,4.390644,11.478117,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.7802,1.166828,0.38794,0.165115,tractive,lateral,P336,drafted
E0017788,N0018036,N0018037,355.201353,354.951353,9.183138,9.200991,50.0,200,PVC-U,0.5,0.5,table11,minimum,2.9255,merrimack,441.5433,14.998716,0.788771,0.646068,velocity,sub main,P344,drafted
E0017789,N0018037,N0018038,354.951353,354.701353,9.200991,9.010439,50.0,200,PVC-U,0.5,0.5,table11,minimum,2.9237,merrimack,443.7681,15.065331,0.789461,0.648069,velocity,sub main,P344,drafted
E0017790,N0018038,N0017879,354.701353,354.630489,9.010439,9.127232,14.172798,200,PVC-U,0.5,0.5,table11,minimum,2.9237,merrimack,443.7681,15.065747,0.789465,0.648082,velocity,sub main,P344,drafted
E0017791,N0018039,N0017886,361.096858,360.832533,1.701482,2.105669,52.865025,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.6645,1.626749,0.429312,0.193861,tractive,main,P344,provisional
E0017792,N0018040,N0017886,364.971533,361.18424,1.732172,1.753962,87.064204,200,PVC-U,4.35,0.5,cover_min,minimum,3.6221,held,4.3844,0.183805,0.450957,0.042429,tractive,lateral,P344,drafted
E0017793,N0018041,N0018042,359.372641,359.175861,1.551218,2.071789,39.35592,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P346,drafted
E0017794,N0018042,N0018043,359.175861,359.085784,2.071789,2.238373,18.015326,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8821,0.288844,0.249892,0.085779,tractive,lateral,P346,drafted
E0017795,N0018043,N0018044,359.085784,358.972641,2.238373,2.384476,22.628753,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.7035,0.365352,0.269489,0.095601,tractive,lateral,P346,drafted
E0017796,N0018044,N0018045,358.972641,358.869354,2.384476,1.972595,20.657258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.5249,0.441897,0.286351,0.10442,tractive,lateral,P346,drafted
E0017797,N0018045,N0017907,358.869354,358.250765,1.972595,1.563322,44.184954,200,PVC-U,1.4,0.5,ground,minimum,3.6221,held,15.2475,0.640051,0.460205,0.097278,tractive,lateral,P346,drafted
E0017798,N0018046,N0017917,356.528593,356.338082,4.807375,3.904838,38.102262,200,PVC-U,0.5,0.5,table11,minimum,3.544,merrimack,90.494,3.725953,0.548762,0.292835,tractive,main,P336,drafted
E0017799,N0018047,N0017917,359.162952,358.682608,1.55,1.560312,53.371495,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,3.3046,0.138538,0.240495,0.053557,tractive,lateral,P336,drafted
E0017800,N0018048,N0017921,355.472941,355.254711,6.272817,7.073384,43.646044,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.919,1.550607,0.42312,0.189397,tractive,lateral,P336,drafted
E0017801,N0018049,N0017921,356.188904,356.016188,6.683685,6.311906,34.543171,200,PVC-U,0.5,0.5,table11,minimum,3.4891,merrimack,102.9499,4.166834,0.566683,0.310157,tractive,main,P336,drafted
E0017802,N0018050,N0018051,363.408819,363.058819,5.167262,5.200855,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.2125,merrimack,203.7317,7.601198,0.669476,0.427485,tractive,main,P344,drafted
E0017803,N0018051,N0018052,363.058819,362.708819,5.200855,5.087263,69.999958,200,PVC-U,0.5,0.5,table11,minimum,3.2057,merrimack,207.3744,7.720711,0.67226,0.431212,tractive,main,P344,drafted
E0017804,N0018052,N0018053,362.708819,362.358819,5.087263,5.045203,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.2057,merrimack,207.3744,7.721294,0.672274,0.43123,tractive,main,P344,drafted
E0017805,N0018053,N0018054,362.358819,362.273394,5.045203,5.022932,17.084954,200,PVC-U,0.5,0.5,table11,minimum,3.2057,merrimack,207.3744,7.721878,0.672287,0.431249,tractive,main,P344,drafted
E0017806,N0018054,N0018055,362.273394,362.073394,5.022932,4.825989,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.2057,merrimack,207.3744,7.72202,0.67229,0.431253,tractive,main,P344,drafted
E0017807,N0018055,N0018056,362.073394,361.873394,4.825989,4.478535,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.2057,merrimack,207.3744,7.722353,0.672298,0.431263,tractive,main,P344,drafted
E0017808,N0018056,N0018057,361.873394,361.773394,4.478535,4.360761,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.2057,merrimack,207.3744,7.722687,0.672306,0.431274,tractive,main,P344,drafted
E0017809,N0018057,N0018058,361.773394,361.523394,4.360761,4.064191,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.1985,merrimack,211.2689,7.849722,0.675222,0.435219,tractive,main,P344,drafted
E0017810,N0018058,N0018059,361.523394,361.273394,4.064191,3.792921,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.1985,merrimack,211.2689,7.850139,0.675231,0.435232,tractive,main,P344,drafted
E0017811,N0018059,N0018060,361.273394,361.232802,3.792921,3.810228,5.074006,200,PVC-U,0.8,0.5,table11,minimum,3.1985,merrimack,211.2689,7.850556,0.80274,0.382211,velocity,main,P344,drafted
E0017812,N0018060,N0018061,361.232802,360.961451,3.810228,4.051427,54.27017,200,PVC-U,0.5,0.5,table11,minimum,3.1985,merrimack,211.2689,7.850598,0.675242,0.435246,tractive,main,P344,drafted
E0017813,N0018061,N0018062,360.961451,360.661451,4.051427,3.884844,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.1964,merrimack,212.396,7.887714,0.676085,0.436396,tractive,main,P344,drafted
E0017814,N0018062,N0018063,360.661451,360.361451,3.884844,3.570189,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.1925,merrimack,214.5556,7.958397,0.677682,0.438581,tractive,main,P344,drafted
E0017815,N0018063,N0017879,360.361451,360.296062,3.570189,3.461659,13.077801,200,PVC-U,0.5,0.5,table11,minimum,3.1879,merrimack,217.1186,8.042081,0.679555,0.441161,tractive,main,P344,drafted
