Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0017816,N0018064,N0017920,353.934764,353.632464,3.807515,3.661878,75.575085,250,PVC-U,0.4,0.375,table11,minimum,2.8676,merrimack,520.8758,17.343125,0.757749,0.520716,velocity,sub main,P336,drafted
E0017817,N0018065,N0017952,358.81169,358.695716,1.551408,1.590142,23.194827,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P336,provisional
E0017818,N0018066,N0018067,347.629205,347.580217,11.134864,11.675887,24.493896,700,GRP,0.2,0.1,table11,minimum,2.1676,merrimack,5261.8648,132.832691,0.955322,0.390176,velocity,sub main,P346,drafted
E0017819,N0018067,N0018068,347.580217,347.525813,11.675887,11.735478,27.201685,700,GRP,0.2,0.1,uniform,minimum,2.1676,merrimack,5262.9446,132.856707,0.955368,0.390215,velocity,sub main,P346,drafted
E0017820,N0018068,N0018069,347.525813,347.457944,11.735478,11.926974,33.934749,700,GRP,0.2,0.1,uniform,minimum,2.1672,merrimack,5270.2595,133.01823,0.955674,0.390476,velocity,sub main,P346,drafted
E0017821,N0018069,N0018070,347.457944,347.411636,11.926974,12.065506,15.435935,700,GRP,0.3,0.1,table11,minimum,2.1672,merrimack,5271.0011,133.034864,1.109825,0.349636,velocity,sub main,P346,drafted
E0017822,N0018070,N0018071,347.411636,347.354565,12.065506,12.074848,38.047732,700,GRP,0.15,0.1,table11,minimum,2.1669,merrimack,5277.2069,133.171809,0.858947,0.42341,velocity,sub main,P346,drafted
E0017823,N0018071,N0017908,347.354565,347.266222,12.074848,12.619673,58.895049,700,GRP,0.15,0.1,uniform,minimum,2.1669,merrimack,5277.2069,133.172126,0.858948,0.42341,velocity,sub main,P346,drafted
E0017824,N0018072,N0018073,357.940418,357.057725,1.554211,1.557936,21.794872,200,PVC-U,4.05,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.272504,0.023232,tractive,lateral,P336,drafted
E0017825,N0018073,N0018074,357.057725,356.668876,1.557936,1.55027,22.219935,200,PVC-U,1.75,0.5,ground,minimum,3.6221,held,3.2393,0.135983,0.299711,0.045602,tractive,lateral,P336,drafted
E0017826,N0018074,N0017920,356.424665,355.493681,1.794482,1.800661,56.423243,200,PVC-U,1.65,0.5,cover_min,minimum,3.6221,held,11.6699,0.489601,0.447035,0.082698,tractive,lateral,P336,drafted
E0017827,N0018075,N0018076,359.002718,358.887538,1.550901,1.557744,17.720045,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P336,provisional
E0017828,N0018076,N0018077,358.887538,358.845917,1.557744,1.555663,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.7416,0.031238,0.129706,0.029799,tractive,lateral,P336,provisional
E0017829,N0018077,N0017952,358.845917,358.680615,1.555663,1.605244,33.060551,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062381,0.150506,0.042909,tractive,lateral,P336,provisional
E0017830,N0018078,N0017932,369.63126,369.194599,5.40295,1.667889,87.332276,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.5315,1.954508,0.453736,0.212051,tractive,lateral,P344,drafted
E0017831,N0018079,N0017962,356.760118,356.444843,3.159499,3.776928,63.054968,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.283,1.397357,0.40994,0.180088,tractive,lateral,P336,drafted
E0017832,N0018080,N0018081,353.609429,353.322237,6.790198,6.475828,57.438498,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.2284,0.810238,0.346559,0.138773,tractive,lateral,P346,drafted
E0017833,N0018081,N0018082,353.322237,353.218035,6.475828,6.267988,20.840343,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.2284,0.810716,0.346622,0.138812,tractive,lateral,P346,drafted
E0017834,N0018082,N0018083,353.218035,353.159429,6.267988,6.321344,11.721159,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.3082,0.856157,0.352553,0.142447,tractive,lateral,P346,drafted
E0017835,N0018083,N0018084,353.159429,353.082107,6.321344,6.923874,15.464418,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.4678,0.946789,0.363731,0.149424,tractive,lateral,P346,drafted
E0017836,N0018084,N0018085,353.082107,352.968648,6.923874,8.774394,22.691915,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.7071,1.08272,0.379116,0.159302,tractive,lateral,P346,drafted
E0017837,N0018085,N0018086,352.968648,352.759429,8.774394,9.296418,41.843667,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.7869,1.128176,0.383945,0.16247,tractive,lateral,P346,drafted
E0017838,N0018086,N0018087,352.759429,352.715007,9.296418,9.210958,8.884529,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.0117,1.221795,0.393457,0.168805,tractive,lateral,P346,drafted
E0017839,N0018087,N0018088,352.715007,352.568795,9.210958,8.825522,29.242286,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.7533,1.252959,0.396505,0.170862,tractive,lateral,P346,drafted
E0017840,N0018088,N0018089,352.568795,352.370776,8.825522,7.861768,39.603868,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.3163,1.36065,0.406625,0.177788,tractive,lateral,P346,drafted
E0017841,N0018089,N0018090,352.370776,352.284429,7.861768,7.605158,17.269317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.3163,1.36098,0.406655,0.177808,tractive,lateral,P346,drafted
E0017842,N0018090,N0017908,352.284429,352.116206,7.605158,7.769688,33.644608,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.3163,1.361124,0.406669,0.177817,tractive,lateral,P346,drafted
E0017843,N0018091,N0018092,358.229144,358.104696,1.55,1.820262,24.889705,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P336,derived
E0017844,N0018092,N0018093,358.104696,358.05732,1.820262,1.970756,9.475148,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000207,0.015829,0.004251,tractive,lateral,P336,derived
E0017845,N0018093,N0018094,358.05732,358.00904,1.970756,2.060723,9.655905,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000286,0.018475,0.004757,tractive,lateral,P336,derived
E0017846,N0018094,N0018095,358.00904,357.965713,2.060723,2.234818,8.665524,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000367,0.020743,0.005201,tractive,lateral,P336,derived
E0017847,N0018095,N0018096,357.965713,357.921029,2.234818,2.319632,8.936746,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.8502,0.161849,0.20694,0.065836,tractive,lateral,P336,derived
E0017848,N0018096,N0017962,357.921029,357.647879,2.319632,2.573893,54.630087,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.7514,0.283548,0.248404,0.085053,tractive,lateral,P336,derived
E0017849,N0018097,N0017966,355.17403,354.825662,2.008404,1.827628,87.091905,250,PVC-U,0.4,0.375,table11,minimum,2.8615,merrimack,530.1113,17.64604,0.760939,0.526179,velocity,sub main,P337,drafted
E0017850,N0018098,N0018099,357.214366,357.028932,4.69872,4.80316,37.086849,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.5518,0.782642,0.342836,0.136516,tractive,main,P336,drafted
E0017851,N0018099,N0017895,357.028932,356.8459,4.80316,5.268205,36.606412,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.8728,1.383322,0.40868,0.179212,tractive,main,P336,drafted
E0017852,N0018100,N0018101,358.108303,357.669193,1.5517,1.569882,51.6601,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.161548,0.032986,tractive,lateral,P337,drafted
E0017853,N0018101,N0018102,357.669193,357.627815,1.569882,1.632622,3.065035,200,PVC-U,1.35,0.5,table11,minimum,3.6221,held,10.2404,0.429736,0.400095,0.081612,tractive,lateral,P337,drafted
E0017854,N0018102,N0018103,357.627815,357.302815,1.632622,3.366161,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.3202,0.475029,0.293004,0.107994,tractive,lateral,P337,drafted
E0017855,N0018103,N0018104,357.302815,357.241964,3.366161,3.291026,12.170172,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.5596,0.611372,0.317318,0.12152,tractive,lateral,P337,drafted
E0017856,N0018104,N0018105,357.241964,356.902815,3.291026,2.332568,67.829828,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.7191,0.702008,0.331386,0.129684,tractive,lateral,P337,drafted
E0017857,N0018105,N0018106,356.902815,356.568194,2.332568,2.948682,66.924047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.7654,0.872201,0.354592,0.143707,tractive,lateral,P337,drafted
E0017858,N0018106,N0018107,356.568194,356.253973,2.948682,1.55926,33.075953,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,24.0047,1.00856,0.46422,0.131952,tractive,lateral,P337,drafted
E0017859,N0018107,N0018108,356.207857,355.639383,1.605376,1.607901,24.716273,200,PVC-U,2.3,0.5,cover_min,minimum,3.6221,held,27.3357,1.148479,0.657211,0.113671,tractive,lateral,P337,drafted
E0017860,N0018108,N0018109,355.621137,355.215146,1.626147,1.574436,27.99941,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,27.3357,1.148685,0.560078,0.126837,tractive,lateral,P337,drafted
E0017861,N0018109,N0018110,355.215146,355.031996,1.574436,2.077195,36.629864,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.3357,1.148918,0.386101,0.163895,tractive,lateral,P337,drafted
E0017862,N0018110,N0018111,355.031996,354.928724,2.077195,1.614184,20.654453,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.3357,1.149223,0.386132,0.163916,tractive,lateral,P337,drafted
E0017863,N0018111,N0018112,354.928724,354.803727,1.614184,2.416243,24.999346,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.4952,1.23993,0.395238,0.170005,tractive,lateral,P337,drafted
E0017864,N0018112,N0018113,354.803727,354.675866,2.416243,1.710914,25.572314,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.7346,1.37594,0.408014,0.178749,tractive,lateral,P337,drafted
E0017865,N0018113,N0017870,354.675866,354.561719,1.710914,2.908313,22.829461,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.8143,1.42142,0.412078,0.181581,tractive,lateral,P337,drafted
E0017866,N0018114,N0018115,355.039869,354.777343,3.16289,3.056916,52.505093,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.6744,1.836945,0.445354,0.205702,tractive,main,P337,drafted
E0017867,N0018115,N0018116,354.777343,354.489869,3.056916,1.962096,57.494907,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.8993,1.930653,0.452066,0.210778,tractive,main,P337,drafted
E0017868,N0018116,N0018117,354.489869,354.448971,1.962096,1.966404,3.895081,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,50.9956,2.144785,0.606348,0.184784,tractive,main,P337,drafted
E0017869,N0018117,N0017966,354.448971,354.226279,1.966404,2.427011,44.538401,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.639,2.21371,0.470959,0.225462,tractive,main,P337,drafted
E0017870,N0018118,N0018119,358.931873,358.891832,1.55,1.613448,7.28011,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,2.9664,0.12436,0.196015,0.05716,tractive,lateral,P336,provisional
E0017871,N0018119,N0018120,358.891832,358.813084,1.613448,1.812404,14.317821,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.9664,0.124421,0.196047,0.057173,tractive,lateral,P336,provisional
E0017872,N0018120,N0018121,358.813084,358.739373,1.812404,2.095985,13.402069,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.9664,0.12454,0.196109,0.057198,tractive,lateral,P336,provisional
E0017873,N0018121,N0017895,358.739373,358.554833,2.095985,3.559273,33.552726,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.126,0.215186,0.234748,0.0733,tractive,lateral,P336,provisional
E0017874,N0018122,N0017978,356.632354,356.503498,1.647767,1.85838,25.771133,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.9417,1.42588,0.412471,0.181856,tractive,main,P346,drafted
E0017875,N0018123,N0018124,354.728914,354.337341,4.880308,4.499634,78.314631,200,PVC-U,0.5,0.5,table11,minimum,3.3178,merrimack,156.0976,6.008099,0.628098,0.375982,tractive,main,P346,drafted
E0017876,N0018124,N0017978,354.337341,354.146135,4.499634,4.215743,38.241278,200,PVC-U,0.5,0.5,table11,minimum,3.3178,merrimack,156.0976,6.008752,0.628117,0.376004,tractive,main,P346,drafted
E0017877,N0018125,N0018126,430.768954,430.518954,6.472989,2.430936,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4155,0.403383,0.278153,0.10009,tractive,main,P344,drafted
E0017878,N0018126,N0018127,430.506771,427.106771,2.443119,1.572306,50.0,200,PVC-U,6.8,0.5,cover_min,minimum,3.6221,held,9.4155,0.4038,0.680765,0.054624,tractive,main,P344,drafted
E0017879,N0018127,N0018128,427.106771,426.459345,1.572306,1.552434,7.193619,200,PVC-U,9.0,0.5,ground,minimum,3.6221,held,9.4155,0.404216,0.748724,0.051266,tractive,main,P344,drafted
E0017880,N0018128,N0018129,426.44208,425.391957,1.5697,1.571453,12.806381,200,PVC-U,8.2,0.5,cover_min,minimum,3.6221,held,9.4155,0.404276,0.725569,0.052368,tractive,main,P344,drafted
E0017881,N0018129,N0018130,425.378949,420.353949,1.58446,1.571283,50.0,200,PVC-U,10.05,0.5,cover_min,minimum,3.6221,held,9.4155,0.404383,0.777256,0.050004,velocity,main,P344,drafted
E0017882,N0018130,N0018131,420.30518,415.68018,1.620052,1.604457,50.0,200,PVC-U,9.25,0.5,cover_min,minimum,3.6221,held,9.4155,0.4048,0.756046,0.050981,velocity,main,P344,drafted
E0017883,N0018131,N0018132,415.667695,414.430195,1.616942,1.567089,15.0,200,PVC-U,8.25,0.5,cover_min,minimum,3.6221,held,9.4155,0.405216,0.727618,0.052351,tractive,main,P344,drafted
E0017884,N0018132,N0018133,414.170609,408.29524,1.826675,1.839586,88.351416,200,PVC-U,6.65,0.5,cover_min,minimum,3.6221,held,9.4155,0.405341,0.676487,0.054998,tractive,main,P344,drafted
E0017885,N0018133,N0018134,408.29524,406.269731,1.839586,1.559737,31.648584,200,PVC-U,6.4,0.5,ground,minimum,3.6221,held,9.4155,0.406078,0.668159,0.055527,tractive,main,P344,drafted
E0017886,N0018134,N0018135,406.269731,400.418796,1.559737,1.559445,57.644682,200,PVC-U,10.15,0.5,ground,minimum,3.6221,held,9.4155,0.406341,0.781102,0.050001,velocity,main,P344,drafted
E0017887,N0018135,N0018136,400.298695,393.605828,1.679546,1.67826,72.355318,200,PVC-U,9.25,0.5,cover_min,minimum,3.6221,held,9.4155,0.406822,0.757289,0.051095,velocity,main,P344,drafted
E0017888,N0018136,N0018137,393.600989,391.593618,1.683099,1.557109,30.186038,200,PVC-U,6.65,0.5,cover_min,minimum,3.6221,held,9.4155,0.407425,0.677627,0.055126,tractive,main,P344,drafted
E0017889,N0018137,N0018138,391.525855,388.026738,1.624871,1.640467,59.813962,200,PVC-U,5.85,0.5,cover_min,minimum,3.6221,held,9.4155,0.407676,0.648948,0.056781,tractive,main,P344,drafted
E0017890,N0018138,N0018139,387.99196,386.21196,1.675246,1.585892,40.0,200,PVC-U,4.45,0.5,cover_min,minimum,3.6221,held,9.4155,0.408175,0.591623,0.060488,tractive,main,P344,drafted
E0017891,N0018139,N0018140,386.21196,384.41196,1.585892,1.56976,40.0,200,PVC-U,4.5,0.5,ground,minimum,3.6221,held,9.4155,0.408508,0.594033,0.060355,tractive,main,P344,drafted
E0017892,N0018140,N0018141,384.404653,383.587153,1.577066,1.557347,15.0,200,PVC-U,5.45,0.5,cover_min,minimum,3.6221,held,9.4155,0.408841,0.634133,0.057784,tractive,main,P344,drafted
E0017893,N0018141,N0018142,383.587153,381.755841,1.557347,1.550586,23.629837,200,PVC-U,7.75,0.5,ground,minimum,3.6221,held,9.4155,0.408966,0.714556,0.053324,tractive,main,P344,drafted
E0017894,N0018142,N0018143,381.69799,377.478233,1.608437,1.612618,41.370163,200,PVC-U,10.2,0.5,cover_min,minimum,3.6221,held,9.4155,0.409163,0.784188,0.050101,velocity,main,P344,drafted
E0017895,N0018143,N0018144,377.478233,376.014682,1.612618,1.551419,19.514016,200,PVC-U,7.5,0.5,ground,minimum,3.6221,held,9.4155,0.409508,0.706979,0.053756,tractive,main,P344,drafted
E0017896,N0018144,N0018145,375.930689,371.726913,1.635412,1.662033,60.485984,200,PVC-U,6.95,0.5,cover_min,minimum,3.6221,held,9.4155,0.409671,0.689074,0.054709,tractive,main,P344,drafted
E0017897,N0018145,N0018146,371.700174,370.534027,1.688773,1.58371,27.765402,200,PVC-U,4.2,0.5,cover_min,minimum,3.6221,held,10.4953,0.455442,0.601199,0.064432,tractive,main,P344,drafted
E0017898,N0018146,N0018147,370.534027,369.594977,1.58371,1.562341,72.234598,200,PVC-U,1.3,0.5,ground,minimum,3.6221,held,10.4953,0.455673,0.402443,0.084586,tractive,main,P344,drafted
E0017899,N0018147,N0018148,369.594977,369.432736,1.562341,1.559513,21.632161,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,10.4953,0.456275,0.332978,0.096299,tractive,main,P344,drafted
E0017900,N0018148,N0018149,369.432736,369.032736,1.559513,1.994058,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5751,0.501723,0.298126,0.110783,tractive,main,P344,drafted
E0017901,N0018149,N0018150,369.032736,368.632736,1.994058,2.191178,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.2334,0.697677,0.330745,0.129306,tractive,main,P344,drafted
E0017902,N0018150,N0017932,368.632736,368.58846,2.191178,2.274027,8.855125,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.3131,0.743611,0.337406,0.133255,tractive,main,P344,drafted
E0017903,N0018151,N0018152,350.678082,350.604745,3.834461,4.32479,48.891507,1000,GRP,0.15,0.075,uniform,minimum,1.8966,merrimack,15873.2711,351.168368,1.086048,0.430421,velocity,trunk main,P337,drafted
E0017904,N0018152,N0018153,350.604745,350.548363,4.32479,4.043464,37.587923,1000,GRP,0.15,0.075,table11,minimum,1.8966,merrimack,15873.2711,351.168776,1.086048,0.430421,velocity,trunk main,P337,drafted
E0017905,N0018153,N0017995,350.548363,350.459905,4.043464,2.758143,58.972022,1000,GRP,0.15,0.075,uniform,minimum,1.8966,merrimack,15873.2711,351.169089,1.086048,0.430422,velocity,trunk main,P337,drafted
E0017906,N0018154,N0018155,363.189726,363.074989,3.083406,3.333428,76.491591,1200,GRP,0.15,0.075,uniform,minimum,1.8393,merrimack,20449.3869,440.110752,1.141101,0.373787,velocity,trunk main,P344,drafted
E0017907,N0018155,N0018156,363.074989,363.000521,3.333428,3.253721,49.645134,1200,GRP,0.15,0.075,uniform,minimum,1.8393,merrimack,20449.3869,440.11139,1.141102,0.373788,velocity,trunk main,P344,drafted
E0017908,N0018156,N0018157,363.000521,362.911542,3.253721,3.111224,59.319134,1200,GRP,0.15,0.075,uniform,minimum,1.8393,merrimack,20449.3869,440.111803,1.141102,0.373788,velocity,trunk main,P344,drafted
E0017909,N0018157,N0018158,362.911542,362.859068,3.111224,3.415896,34.982951,1200,GRP,0.15,0.075,table11,minimum,1.8393,merrimack,20449.3869,440.112298,1.141102,0.373788,velocity,trunk main,P344,drafted
E0017910,N0018158,N0018159,362.859068,362.799726,3.415896,3.107012,39.56119,1200,GRP,0.15,0.075,table11,minimum,1.8393,merrimack,20449.3869,440.112589,1.141102,0.373788,velocity,trunk main,P344,drafted
E0017911,N0018159,N0018160,362.799726,362.756826,3.107012,3.367655,12.257088,1200,GRP,0.35,0.075,table11,minimum,1.8393,merrimack,20449.3869,440.112919,1.557707,0.297858,velocity,trunk main,P344,drafted
E0017912,N0018160,N0018161,362.756826,362.716826,3.367655,3.418306,40.0,1200,GRP,0.1,0.075,table11,minimum,1.8393,merrimack,20449.3869,440.113021,0.981243,0.418414,velocity,trunk main,P344,drafted
E0017913,N0018161,N0018162,362.716826,362.676826,3.418306,4.228264,40.0,1200,GRP,0.1,0.075,table11,minimum,1.8393,merrimack,20449.3869,440.113354,0.981244,0.418414,velocity,trunk main,P344,drafted
E0017914,N0018162,N0018163,362.676826,362.632492,4.228264,4.335312,17.733864,1200,GRP,0.25,0.075,table11,minimum,1.8393,merrimack,20449.3869,440.113688,1.377392,0.32559,velocity,trunk main,P344,drafted
E0017915,N0018163,N0001040,362.632492,362.580509,4.335312,4.311184,51.982889,1200,GRP,0.1,0.075,table11,minimum,1.8393,merrimack,20449.3869,440.113835,0.981244,0.418414,velocity,trunk main,P344,drafted
E0017916,N0001040,N0018164,362.580509,362.529137,4.311184,3.337685,51.372117,1200,GRP,0.1,0.075,table11,minimum,1.8392,merrimack,20456.6069,440.249511,0.981321,0.418487,velocity,trunk main,P344,drafted
E0017917,N0018164,N0018000,362.529137,362.488076,3.337685,3.242759,10.265163,1200,GRP,0.4,0.075,table11,minimum,1.8392,merrimack,20456.6069,440.249939,1.635499,0.287667,velocity,trunk main,P344,drafted
E0017918,N0018165,N0018000,364.392841,364.173558,1.55,1.557277,19.06805,200,PVC-U,1.15,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P344,drafted
E0017919,N0018166,N0017995,352.297164,351.544697,1.672867,1.673351,34.203042,200,PVC-U,2.2,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P337,drafted
E0017920,N0018167,N0017995,351.608224,351.3679,1.552451,1.850148,48.064884,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.563,0.107447,0.180704,0.054714,tractive,lateral,P337,drafted
E0017921,N0018168,N0018169,365.001758,364.876758,1.55,2.25575,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P344,provisional
E0017922,N0018169,N0018170,364.876758,364.812204,2.25575,1.976981,12.910786,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.13601,0.195409,0.060849,tractive,lateral,P344,provisional
E0017923,N0018170,N0018171,364.812204,364.558091,1.976981,2.015639,50.822516,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136118,0.19546,0.060871,tractive,lateral,P344,provisional
E0017924,N0018171,N0018172,364.558091,364.451758,2.015639,2.201776,21.266697,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136541,0.195661,0.060956,tractive,lateral,P344,provisional
E0017925,N0018172,N0018003,364.451758,363.870298,2.201776,1.564395,40.100687,200,PVC-U,1.45,0.5,ground,minimum,3.6221,held,11.2286,0.471649,0.422505,0.083775,tractive,lateral,P344,provisional
E0017926,N0018173,N0018174,362.651261,362.481239,1.654952,1.770409,34.004452,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P344,drafted
E0017927,N0018174,N0018175,362.481239,362.376261,1.770409,2.05483,20.995548,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271887,0.245058,0.083427,tractive,lateral,P344,drafted
E0017928,N0018175,N0018004,362.376261,362.142612,2.05483,3.556332,46.729726,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2665,0.472779,0.292563,0.107756,tractive,lateral,P344,drafted
E0017929,N0018176,N0018177,360.6191,360.40105,4.76063,5.09776,43.610145,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.657,2.844706,0.507266,0.255435,tractive,main,P344,drafted
E0017930,N0018177,N0018004,360.40105,360.215303,5.09776,5.483641,37.14942,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,69.8818,2.93834,0.512114,0.259623,tractive,main,P344,drafted
E0017931,N0018178,N0018179,364.248527,363.998527,1.587441,1.658852,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,7.7656,0.325555,0.259704,0.09064,tractive,lateral,P344,drafted
E0017932,N0018179,N0018003,363.998527,363.746231,1.658852,1.688461,50.459132,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.9252,0.416506,0.281007,0.101588,tractive,lateral,P344,drafted
E0017933,N0018180,N0018019,361.304403,361.059514,2.066599,1.556148,23.322803,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,4.7878,0.201108,0.28673,0.061165,tractive,lateral,P336,drafted
E0017934,N0018181,N0018019,360.047288,359.901696,1.571516,2.713965,29.118444,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P336,drafted
E0017935,N0018182,N0018021,357.039931,356.911274,3.104478,3.250591,25.731545,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9222,0.542239,0.30554,0.114876,tractive,lateral,P337,drafted
E0017936,N0018183,N0018021,358.269217,358.209117,1.976877,1.952749,12.020113,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.7156,0.659128,0.324905,0.125892,tractive,lateral,P337,drafted
E0017937,N0018184,N0018185,353.219029,353.1297,10.038601,9.641906,35.731472,400,GRP,0.25,0.205,table11,minimum,2.4874,merrimack,1687.4677,48.765107,0.818398,0.479708,velocity,sub main,P336,provisional
E0017938,N0018185,N0018022,353.1297,353.082465,9.641906,9.629571,15.744966,400,GRP,0.3,0.205,table11,minimum,2.4874,merrimack,1687.4677,48.765404,0.876514,0.454962,velocity,sub main,P336,provisional
E0017939,N0018186,N0018187,359.434765,359.165458,3.909198,4.328988,53.861502,200,PVC-U,0.5,0.5,table11,minimum,3.1996,merrimack,210.6319,7.813514,0.674395,0.434096,tractive,main,P336,drafted
E0017940,N0018187,N0018188,359.165458,359.102436,4.328988,4.320507,12.604283,200,PVC-U,0.5,0.5,table11,minimum,3.1996,merrimack,210.6319,7.813963,0.674405,0.43411,tractive,main,P336,drafted
E0017941,N0018188,N0018189,359.102436,358.97551,4.320507,3.984328,25.385199,200,PVC-U,0.5,0.5,table11,minimum,3.1937,merrimack,213.8713,7.919416,0.676803,0.437376,tractive,main,P336,drafted
E0017942,N0018189,N0018190,358.97551,358.862895,3.984328,3.975148,22.523019,200,PVC-U,0.5,0.5,table11,minimum,3.1937,merrimack,213.8713,7.919628,0.676808,0.437383,tractive,main,P336,drafted
E0017943,N0018190,N0018191,358.862895,358.747594,3.975148,3.986933,23.060179,200,PVC-U,0.5,0.5,table11,minimum,3.1937,merrimack,213.8713,7.919816,0.676812,0.437389,tractive,main,P336,drafted
E0017944,N0018191,N0018022,358.747594,358.552967,3.986933,4.159069,38.925546,200,PVC-U,0.5,0.5,table11,minimum,3.1937,merrimack,213.8713,7.920008,0.676816,0.437394,tractive,main,P336,drafted
E0017945,N0018192,N0018039,362.746481,361.096858,1.70524,1.701482,56.883562,200,PVC-U,2.9,0.5,cover_min,minimum,3.6221,held,11.8776,0.49908,0.545764,0.073181,tractive,lateral,P344,drafted
E0017946,N0018193,N0018036,355.586616,355.201353,9.866448,9.183138,77.052474,200,PVC-U,0.5,0.5,table11,minimum,2.9371,merrimack,427.3492,14.573625,0.784221,0.633378,velocity,sub main,P344,drafted
E0017947,N0018194,N0018195,362.461993,362.320749,2.941358,2.223898,28.248654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.4025,0.942342,0.363201,0.149089,tractive,lateral,P344,drafted
E0017948,N0018195,N0018196,362.320749,361.686045,2.223898,1.567038,55.191693,200,PVC-U,1.15,0.5,ground,minimum,3.6221,held,22.4025,0.942578,0.485752,0.122114,tractive,lateral,P344,drafted
E0017949,N0018196,N0018039,361.686045,361.242869,1.567038,1.55547,42.207171,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,24.6273,1.036308,0.484773,0.130494,tractive,lateral,P344,drafted
E0017950,N0018197,N0018198,365.305581,364.399771,1.602806,1.606607,29.698666,200,PVC-U,3.05,0.5,cover_min,minimum,3.6221,held,2.563,0.107447,0.333965,0.036192,tractive,lateral,P344,drafted
E0017951,N0018198,N0018199,364.370686,363.180317,1.635692,1.607097,61.044523,200,PVC-U,1.95,0.5,cover_min,minimum,3.6221,held,3.6428,0.152962,0.323376,0.046899,tractive,lateral,P344,drafted
E0017952,N0018199,N0018036,363.180317,362.819333,1.607097,1.565158,48.131226,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,8.7035,0.36563,0.310177,0.08693,tractive,lateral,P344,drafted
E0017953,N0018200,N0018201,357.900482,357.857952,4.116668,4.218769,7.088461,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,6.8821,0.290023,0.266507,0.082339,tractive,lateral,P336,drafted
E0017954,N0018201,N0018046,357.857952,357.474116,4.218769,3.861852,76.767148,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.6237,0.321172,0.258575,0.090075,tractive,lateral,P336,drafted
E0017955,N0018202,N0018046,356.725977,356.528593,5.686438,4.807375,39.476764,200,PVC-U,0.5,0.5,table11,minimum,3.5858,merrimack,82.1286,3.420055,0.535319,0.280323,tractive,main,P336,drafted
E0017956,N0018203,N0018049,359.48366,359.30933,4.19557,3.56326,34.866089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.1904,2.444733,0.48507,0.236828,tractive,lateral,P336,drafted
E0017957,N0018204,N0018050,367.243788,367.007586,1.575456,1.568494,42.945802,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,62.4207,2.624069,0.512443,0.239502,tractive,main,P344,drafted
E0017958,N0018205,N0018048,355.666579,355.472941,5.056047,6.272817,38.727635,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.5536,1.198471,0.391139,0.167249,tractive,lateral,P336,drafted
E0017959,N0018206,N0018207,354.388802,354.188802,4.145133,3.946818,50.0,250,PVC-U,0.4,0.375,table11,minimum,2.8819,merrimack,499.9565,16.728128,0.751078,0.509592,velocity,sub main,P336,drafted
E0017960,N0018207,N0018208,354.188802,353.988802,3.946818,3.856046,50.0,250,PVC-U,0.4,0.375,table11,minimum,2.8804,merrimack,502.1161,16.791844,0.751782,0.510747,velocity,sub main,P336,drafted
E0017961,N0018208,N0018064,353.988802,353.934764,3.856046,3.807515,13.50951,250,PVC-U,0.4,0.375,table11,minimum,2.8804,merrimack,502.1161,16.792261,0.751786,0.510755,velocity,sub main,P336,drafted
E0017962,N0018209,N0018210,358.253009,357.587295,1.828778,1.554306,25.604378,200,PVC-U,2.6,0.5,cover_min,minimum,3.6221,held,16.6002,0.697656,0.585447,0.087574,tractive,lateral,P336,drafted
E0017963,N0018210,N0018064,357.530272,356.117686,1.61133,1.624593,35.761661,200,PVC-U,3.95,0.5,cover_min,minimum,3.6221,held,18.7597,0.788404,0.702769,0.084057,tractive,lateral,P336,drafted
E0017964,N0018211,N0018078,369.787317,369.63126,6.917242,5.40295,31.211367,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.0157,1.092764,0.380196,0.160008,tractive,lateral,P344,drafted
E0017965,N0018212,N0018213,374.368111,373.768111,1.553367,1.581285,80.0,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,7.5585,0.31687,0.2962,0.08139,tractive,lateral,P344,provisional
E0017966,N0018213,N0018214,373.764732,373.364732,1.584664,1.686385,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,18.3563,0.770209,0.341128,0.135486,tractive,lateral,P344,provisional
E0017967,N0018214,N0018078,373.364732,373.320335,1.686385,1.713875,8.879369,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.86141,0.353224,0.142861,tractive,lateral,P344,provisional
E0017968,N0018215,N0018216,348.732,348.451365,10.056147,10.353201,51.024651,200,PVC-U,0.55,0.5,uniform,minimum,3.4438,merrimack,114.7096,4.593354,0.603053,0.318177,tractive,main,P346,drafted
E0017969,N0018216,N0018066,348.451365,348.320676,10.353201,10.443393,23.761593,200,PVC-U,0.55,0.5,uniform,minimum,3.4411,merrimack,115.4512,4.619751,0.604038,0.319125,tractive,main,P346,drafted
E0017970,N0018217,N0018218,347.828974,347.774775,10.063909,10.217076,36.132475,700,GRP,0.15,0.1,table11,minimum,2.1736,merrimack,5143.1743,130.188784,0.853933,0.418071,velocity,sub main,P346,drafted
E0017971,N0018218,N0018219,347.774775,347.734771,10.217076,10.36313,16.001837,700,GRP,0.25,0.1,table11,minimum,2.1736,merrimack,5143.1743,130.189086,1.031859,0.363058,velocity,sub main,P346,drafted
E0017972,N0018219,N0018220,347.734771,347.682702,10.36313,10.62757,34.712403,700,GRP,0.15,0.1,table11,minimum,2.1735,merrimack,5145.3338,130.236974,0.854015,0.418158,velocity,sub main,P346,drafted
E0017973,N0018220,N0018066,347.682702,347.629205,10.62757,11.134864,35.665007,700,GRP,0.15,0.1,table11,minimum,2.1735,merrimack,5146.4136,130.261139,0.854056,0.418201,velocity,sub main,P346,drafted
E0017974,N0018221,N0018222,356.764308,356.723108,4.780858,5.073981,5.885789,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,41.8583,1.757689,0.494895,0.185308,tractive,lateral,P336,drafted
E0017975,N0018222,N0018223,356.723108,356.600197,5.073981,5.057762,24.582133,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.9381,1.803005,0.44286,0.203834,tractive,lateral,P336,drafted
E0017976,N0018223,N0018049,356.600197,356.188904,5.057762,6.683685,82.258642,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.7595,1.879568,0.448438,0.208025,tractive,lateral,P336,drafted
E0017977,N0018224,N0018225,357.275815,357.080153,1.552005,2.359178,39.132289,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P336,drafted
E0017978,N0018225,N0018079,357.080153,356.760118,2.359178,3.159499,64.007058,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.6993,0.49079,0.296053,0.10965,tractive,lateral,P336,drafted
E0017979,N0018226,N0018227,357.897615,357.77819,4.320067,4.60685,23.884849,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.0126,0.296366,0.251972,0.0868,tractive,lateral,P336,drafted
E0017980,N0018227,N0018228,357.77819,357.584465,4.60685,4.453591,38.74513,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.0126,0.296565,0.252026,0.086827,tractive,lateral,P336,drafted
E0017981,N0018228,N0018098,357.584465,357.4338,4.453591,4.479286,30.13295,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5756,0.404335,0.278362,0.100199,tractive,lateral,P336,drafted
E0017982,N0018229,N0018230,356.717544,356.523575,3.008531,3.824935,38.793655,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093758,0.172664,0.051467,tractive,lateral,P346,drafted
E0017983,N0018230,N0018231,356.523575,356.448978,3.824935,4.212215,14.919398,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.094081,0.172863,0.051546,tractive,lateral,P346,drafted
E0017984,N0018231,N0018232,356.448978,356.37795,4.212215,4.276012,14.205755,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.094206,0.17294,0.051577,tractive,lateral,P346,drafted
E0017985,N0018232,N0018233,356.37795,356.296263,4.276012,4.29178,16.337251,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.094324,0.173012,0.051606,tractive,lateral,P346,drafted
E0017986,N0018233,N0018080,356.296263,356.199342,4.29178,4.200285,19.384176,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.09446,0.173096,0.051639,tractive,lateral,P346,drafted
E0017987,N0018234,N0018235,365.559636,365.359636,7.010708,7.134444,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.435,merrimack,117.1524,4.672465,0.585462,0.329156,tractive,main,P344,drafted
E0017988,N0018235,N0018236,365.359636,365.098326,7.134444,6.35895,52.261958,200,PVC-U,0.5,0.5,table11,minimum,3.435,merrimack,117.1524,4.672798,0.585473,0.329168,tractive,main,P344,drafted
E0017989,N0018236,N0018237,365.098326,364.909641,6.35895,7.571773,37.736873,200,PVC-U,0.5,0.5,table11,minimum,3.4312,merrimack,118.2321,4.710947,0.586823,0.330568,tractive,main,P344,drafted
E0017990,N0018237,N0018238,364.909641,364.659641,7.571773,7.634701,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.4163,merrimack,122.5513,4.861703,0.592069,0.336061,tractive,main,P344,drafted
E0017991,N0018238,N0018239,364.659641,364.409641,7.634701,7.156124,49.999987,200,PVC-U,0.5,0.5,table11,minimum,3.402,merrimack,126.8704,5.011921,0.597166,0.341472,tractive,main,P344,drafted
E0017992,N0018239,N0018240,364.409641,364.149431,7.156124,6.541273,52.042034,200,PVC-U,0.5,0.5,table11,minimum,3.3883,merrimack,131.1895,5.161523,0.60212,0.346801,tractive,main,P344,drafted
E0017993,N0018240,N0018241,364.149431,363.799431,6.541273,5.955024,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3816,merrimack,133.3491,5.236325,0.604552,0.349444,tractive,main,P344,drafted
E0017994,N0018241,N0018242,363.799431,363.449431,5.955024,5.174745,69.999999,200,PVC-U,0.5,0.5,table11,minimum,3.3686,merrimack,137.6682,5.385212,0.60931,0.354665,tractive,main,P344,drafted
E0017995,N0018242,N0018050,363.449431,363.408819,5.174745,5.167262,4.512507,200,PVC-U,0.9,0.5,table11,minimum,3.3611,merrimack,140.2312,5.473533,0.757119,0.30638,velocity,main,P344,drafted
E0017996,N0018243,N0018244,356.133587,355.813587,2.374165,1.744335,80.0,250,PVC-U,0.4,0.375,table11,dod,2.87,merrimack,517.3616,17.265795,0.756924,0.51932,velocity,sub main,P337,drafted
E0017997,N0018244,N0018245,355.813587,355.694108,1.744335,1.761245,29.869789,250,PVC-U,0.4,0.375,table11,minimum,2.87,merrimack,517.3616,17.266462,0.756931,0.519332,velocity,sub main,P337,drafted
E0017998,N0018245,N0018246,355.694108,355.454108,1.761245,2.055322,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.8695,merrimack,518.1032,17.288362,0.757165,0.519727,velocity,sub main,P337,drafted
E0017999,N0018246,N0018247,355.454108,355.214108,2.055322,2.025242,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.869,merrimack,518.8448,17.31051,0.757401,0.520127,velocity,sub main,P337,drafted
E0018000,N0018247,N0018097,355.214108,355.17403,2.025242,2.008404,7.286929,250,PVC-U,0.55,0.375,table11,minimum,2.869,merrimack,518.8448,17.31101,0.854287,0.473301,velocity,sub main,P337,drafted
E0018001,N0018248,N0018249,358.274262,358.179487,1.55368,1.969134,18.954989,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.708,0.155451,0.204213,0.064642,tractive,lateral,P336,drafted
E0018002,N0018249,N0018250,358.179487,357.999262,1.969134,2.458471,36.045011,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.217789,0.228043,0.075364,tractive,lateral,P336,drafted
E0018003,N0018250,N0018251,357.999262,357.93024,2.458471,2.511167,13.804478,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.3173,0.432984,0.284501,0.103436,tractive,lateral,P336,drafted
E0018004,N0018251,N0018252,357.93024,357.888773,2.511167,2.545431,5.92385,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,10.3173,0.433099,0.319751,0.095542,tractive,lateral,P336,drafted
E0018005,N0018252,N0018253,357.888773,357.637235,2.545431,2.401583,50.307504,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.96,0.585863,0.313089,0.119115,tractive,lateral,P336,drafted
E0018006,N0018253,N0018079,357.637235,357.550216,2.401583,2.3694,17.403737,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1196,0.676817,0.327614,0.127471,tractive,lateral,P336,drafted
E0018007,N0018254,N0018255,356.680471,356.636453,1.551432,1.552725,4.401814,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P337,drafted
E0018008,N0018255,N0018256,356.633433,356.293167,1.555745,1.554642,17.908772,200,PVC-U,1.9,0.5,cover_min,minimum,3.6221,held,3.331,0.139679,0.31096,0.045295,tractive,lateral,P337,drafted
E0018009,N0018256,N0018257,356.11973,355.404388,1.728079,1.737213,47.689414,200,PVC-U,1.5,0.5,cover_min,minimum,3.6221,held,5.5558,0.233099,0.340006,0.06023,tractive,lateral,P337,drafted
E0018010,N0018257,N0018258,355.404388,355.363317,1.737213,1.782007,7.467476,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,6.6356,0.278763,0.255324,0.082522,tractive,lateral,P337,drafted
E0018011,N0018258,N0018114,355.363317,355.039869,1.782007,3.16289,58.808817,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.6356,0.278826,0.255342,0.082531,tractive,lateral,P337,drafted
E0018012,N0018259,N0018260,367.283918,363.283918,1.617815,1.614153,50.0,200,PVC-U,8.0,0.5,cover_min,minimum,3.6221,held,6.4787,0.274092,0.632667,0.044206,tractive,main,P337,provisional
E0018013,N0018260,N0018261,363.283918,359.833918,1.614153,1.565923,50.0,200,PVC-U,6.9,0.5,ground,minimum,3.6221,held,6.4787,0.274509,0.602221,0.045745,tractive,main,P337,provisional
E0018014,N0018261,N0018262,359.833918,359.223918,1.565923,1.553212,10.0,200,PVC-U,6.1,0.5,ground,minimum,3.6221,held,6.4787,0.274926,0.577995,0.047075,tractive,main,P337,provisional
E0018015,N0018262,N0018263,359.223918,358.436418,1.553212,1.564925,45.0,200,PVC-U,1.75,0.5,ground,minimum,3.6221,held,6.4787,0.275009,0.378341,0.062657,tractive,main,P337,provisional
E0018016,N0018263,N0018264,358.436418,358.31602,1.564925,3.161214,24.079635,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.275384,0.246072,0.083918,tractive,main,P337,provisional
E0018017,N0018264,N0018265,358.31602,357.91602,3.161214,2.551753,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.320852,0.258493,0.090034,tractive,main,P337,provisional
E0018018,N0018265,N0018266,357.91602,357.51602,2.551753,1.622743,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2665,0.476969,0.293383,0.1082,tractive,main,P337,provisional
E0018019,N0018266,N0018267,357.51602,356.03602,1.622743,1.574271,80.0,200,PVC-U,1.85,0.5,ground,minimum,3.6221,held,11.2665,0.477636,0.46127,0.07961,tractive,main,P337,provisional
E0018020,N0018267,N0018268,356.03602,355.938334,1.574271,1.55187,5.920365,200,PVC-U,1.65,0.5,ground,minimum,3.6221,held,11.2665,0.478302,0.443693,0.081813,tractive,main,P337,provisional
E0018021,N0018268,N0018097,355.832786,355.519292,1.657418,1.663142,62.698692,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,11.2665,0.478352,0.293653,0.108346,tractive,main,P337,provisional
E0018022,N0018269,N0018270,356.230335,356.174787,1.699261,1.853625,11.109618,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.8667,1.172118,0.388479,0.165474,tractive,lateral,P337,drafted
E0018023,N0018270,N0018271,356.174787,355.97807,1.853625,2.317706,39.34334,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.9464,1.217478,0.393031,0.168518,tractive,lateral,P337,drafted
E0018024,N0018271,N0018114,355.97807,355.637331,2.317706,2.565428,68.147876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.0262,1.263073,0.397482,0.171524,tractive,lateral,P337,drafted
E0018025,N0018272,N0018273,357.608046,357.383046,2.560472,2.455302,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.1441,0.972032,0.366704,0.151308,tractive,lateral,P346,drafted
E0018026,N0018273,N0018122,357.372428,356.719142,2.465921,1.560979,42.147495,200,PVC-U,1.55,0.5,cover_min,minimum,3.6221,held,31.2186,1.310909,0.597299,0.132874,tractive,lateral,P346,drafted
E0018027,N0018274,N0018122,356.963601,356.632354,1.644981,1.647767,55.207864,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.143539,0.03571,tractive,lateral,P346,drafted
E0018028,N0018275,N0018276,356.445183,356.19934,1.554085,2.382661,49.16859,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P336,drafted
E0018029,N0018276,N0018277,356.19934,356.145183,2.382661,2.678365,10.83141,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.184214,0.215915,0.069825,tractive,lateral,P336,drafted
E0018030,N0018277,N0018048,356.145183,355.774909,2.678365,5.970849,74.054776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.5439,0.274839,0.245914,0.083842,tractive,lateral,P336,drafted
E0018031,N0018278,N0018123,357.22566,357.051708,1.937975,2.557515,34.790532,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3653,0.351517,0.266178,0.093909,tractive,lateral,P346,drafted
E0018032,N0018279,N0018280,355.815101,355.455751,3.889397,3.420897,71.870001,200,PVC-U,0.5,0.5,table11,minimum,3.3595,merrimack,140.7848,5.485133,0.612442,0.358141,tractive,main,P346,drafted
E0018033,N0018280,N0018281,355.455751,355.415101,3.420897,3.413848,8.129999,200,PVC-U,0.5,0.5,table11,minimum,3.3573,merrimack,141.5265,5.51107,0.613248,0.359039,tractive,main,P346,drafted
E0018034,N0018281,N0018282,355.415101,355.360465,3.413848,3.528543,10.927231,200,PVC-U,0.5,0.5,table11,minimum,3.3552,merrimack,142.2681,5.53646,0.614033,0.359917,tractive,main,P346,drafted
E0018035,N0018282,N0018283,355.360465,355.284033,3.528543,3.735438,15.286462,200,PVC-U,0.5,0.5,table11,minimum,3.3552,merrimack,142.2681,5.536551,0.614036,0.35992,tractive,main,P346,drafted
E0018036,N0018283,N0018284,355.284033,355.019776,3.735438,4.639221,52.851346,200,PVC-U,0.5,0.5,table11,minimum,3.3521,merrimack,143.3478,5.57352,0.615174,0.361196,tractive,main,P346,drafted
E0018037,N0018284,N0018123,355.019776,354.728914,4.639221,4.880308,58.172323,200,PVC-U,0.5,0.5,table11,minimum,3.3459,merrimack,145.5727,5.649764,0.617501,0.363818,tractive,main,P346,drafted
E0018038,N0018285,N0018125,438.915221,435.679197,1.555054,1.562746,37.410683,200,PVC-U,8.65,0.5,ground,minimum,3.6221,held,9.4155,0.402241,0.737564,0.051617,tractive,main,P344,drafted
E0018039,N0018286,N0018287,431.334448,431.150291,1.565699,4.835061,36.831407,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P344,derived
E0018040,N0018287,N0018288,431.150291,431.109422,4.835061,5.329817,5.108583,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.000307,0.022219,0.00441,tractive,lateral,P344,derived
E0018041,N0018288,N0018289,431.109422,431.068692,5.329817,5.745456,4.791839,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,0.0,0.000349,0.024049,0.004557,tractive,lateral,P344,derived
E0018042,N0018289,N0018290,431.068692,431.027083,5.745456,6.02855,3.962702,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,0.0,0.000389,0.027038,0.004531,tractive,lateral,P344,derived
E0018043,N0018290,N0018291,431.027083,430.98704,6.02855,6.244223,5.339151,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.000422,0.025209,0.005012,tractive,lateral,P344,derived
E0018044,N0018291,N0018125,430.98704,430.768954,6.244223,6.472989,43.617024,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000467,0.023137,0.005679,tractive,lateral,P344,derived
E0018045,N0018292,N0018293,358.265098,357.981068,1.550026,2.329174,56.805976,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P336,drafted
E0018046,N0018293,N0018294,357.981068,357.715098,2.329174,3.882375,53.194024,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000473,0.02327,0.005706,tractive,lateral,P336,drafted
E0018047,N0018294,N0018295,357.715098,357.602492,3.882375,4.017869,22.521211,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063097,0.15109,0.043128,tractive,lateral,P336,drafted
E0018048,N0018295,N0018098,357.602492,357.214366,4.017869,4.69872,77.625163,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.0462,0.170732,0.210603,0.067453,tractive,lateral,P336,drafted
E0018049,N0018296,N0018297,355.292255,355.214046,1.55,1.861211,15.64179,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P346,provisional
E0018050,N0018297,N0018298,355.214046,355.117255,1.861211,2.65484,19.35821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090665,0.170735,0.050699,tractive,lateral,P346,provisional
E0018051,N0018298,N0018299,355.117255,355.036759,2.65484,2.4803,16.099107,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136093,0.195448,0.060866,tractive,lateral,P346,provisional
E0018052,N0018299,N0018300,355.036759,354.937629,2.4803,2.546166,19.825948,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136227,0.195512,0.060893,tractive,lateral,P346,provisional
E0018053,N0018300,N0018301,354.937629,354.66916,2.546166,3.034361,53.693805,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272194,0.245147,0.08347,tractive,lateral,P346,provisional
E0018054,N0018301,N0018302,354.66916,354.41916,3.034361,3.967925,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408443,0.279261,0.10067,tractive,lateral,P346,provisional
E0018055,N0018302,N0018303,354.41916,354.169167,3.967925,4.543449,49.998713,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.485217,0.294983,0.109068,tractive,lateral,P346,provisional
E0018056,N0018303,N0018304,354.169167,354.128808,4.543449,4.57923,5.38114,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,12.6192,0.530901,0.349429,0.103317,tractive,lateral,P346,provisional
E0018057,N0018304,N0018305,354.128808,353.957502,4.57923,5.698413,34.261328,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.699,0.576213,0.311455,0.118191,tractive,lateral,P346,provisional
E0018058,N0018305,N0018306,353.957502,353.832279,5.698413,6.48901,25.044545,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.4406,0.607589,0.316699,0.121167,tractive,lateral,P346,provisional
E0018059,N0018306,N0018080,353.832279,353.609429,6.48901,6.790198,44.569875,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5204,0.653065,0.323964,0.125346,tractive,lateral,P346,provisional
E0018060,N0018307,N0018308,347.365621,347.320621,6.748118,7.357876,30.0,1000,GRP,0.15,0.075,table11,minimum,1.8966,merrimack,15873.2711,351.16339,1.086044,0.430418,velocity,trunk main,P351,drafted
E0018061,N0018308,N0018309,347.320621,347.279419,7.357876,7.250702,16.480718,1000,GRP,0.25,0.075,table11,minimum,1.8966,merrimack,15873.2711,351.16364,1.313384,0.373305,velocity,trunk main,P351,drafted
E0018062,N0018309,N0018310,347.279419,347.1909,7.250702,6.458972,88.519282,1000,GRP,0.1,0.075,table11,minimum,1.8966,merrimack,15873.2711,351.163777,0.931925,0.484114,velocity,trunk main,P351,drafted
E0018063,N0018310,N0018311,347.1909,347.140896,6.458972,6.225711,25.00185,1000,GRP,0.2,0.075,table11,minimum,1.8966,merrimack,15873.2711,351.164515,1.209125,0.396996,velocity,trunk main,P351,drafted
E0018064,N0018311,N0018312,347.140896,347.08234,6.225711,4.732296,58.556154,1000,GRP,0.1,0.075,table11,minimum,1.8966,merrimack,15873.2711,351.164723,0.931926,0.484114,velocity,trunk main,P351,drafted
E0018065,N0018312,N0018313,347.08234,347.042293,4.732296,4.630467,11.441997,1000,GRP,0.35,0.075,table11,minimum,1.8966,merrimack,15873.2711,351.165211,1.486689,0.340773,velocity,trunk main,P351,drafted
E0018066,N0018313,N0018314,347.042293,346.989793,4.630467,5.631819,35.0,1000,GRP,0.15,0.075,table11,minimum,1.8966,merrimack,15873.2711,351.165307,1.086045,0.430419,velocity,trunk main,P351,drafted
E0018067,N0018314,N0018315,346.989793,346.865003,5.631819,5.564502,83.193551,1000,GRP,0.15,0.075,uniform,minimum,1.8966,merrimack,15873.2711,351.165598,1.086045,0.430419,velocity,trunk main,P351,drafted
E0018068,N0018315,N0018316,346.865003,346.823682,5.564502,5.56853,11.806089,1000,GRP,0.35,0.075,table11,minimum,1.8966,merrimack,15873.2711,351.166292,1.48669,0.340774,velocity,trunk main,P351,drafted
E0018069,N0018316,N0018317,346.823682,346.759269,5.56853,6.524301,64.412962,1000,GRP,0.1,0.075,table11,minimum,1.8966,merrimack,15873.2711,351.16639,0.931927,0.484116,velocity,trunk main,P351,drafted
