Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0018070,N0018317,N0018318,350.928895,350.871328,2.354674,2.762187,38.378328,1000,GRP,0.15,0.075,cover_min,minimum,1.8966,merrimack,15873.2711,351.166927,1.086046,0.43042,velocity,trunk main,P351,drafted
E0018071,N0018318,N0018151,350.871328,350.780395,2.762187,3.732147,60.621445,1000,GRP,0.15,0.075,uniform,minimum,1.8966,merrimack,15873.2711,351.167247,1.086047,0.43042,velocity,trunk main,P337,drafted
E0018072,N0018319,N0018320,363.33189,363.28189,4.28603,2.923829,50.0,1200,GRP,0.1,0.075,table11,minimum,1.8393,merrimack,20449.3869,440.109009,0.981241,0.418412,velocity,trunk main,P344,drafted
E0018073,N0018320,N0018154,363.28189,363.228801,2.923829,3.044331,35.392488,1200,GRP,0.15,0.075,table11,minimum,1.8393,merrimack,20449.3869,440.109426,1.1411,0.373787,velocity,trunk main,P344,drafted
E0018074,N0018321,N0018154,364.242636,364.201491,1.801004,2.071642,8.229098,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000963,0.031683,0.007464,tractive,lateral,P344,drafted
E0018075,N0018322,N0018151,351.859576,351.489847,1.55,3.022696,73.94593,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P337,drafted
E0018076,N0018323,N0018324,362.973926,362.809781,1.55,1.89722,32.829011,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.6237,0.319606,0.258169,0.089872,tractive,lateral,P344,drafted
E0018077,N0018324,N0018325,362.809781,362.648926,1.89722,3.106598,32.170989,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.0226,0.546216,0.306246,0.11527,tractive,lateral,P344,drafted
E0018078,N0018325,N0018326,362.648926,362.562422,3.106598,3.099107,17.300673,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.1024,0.591751,0.314077,0.119675,tractive,lateral,P344,drafted
E0018079,N0018326,N0018176,362.562422,362.442595,3.099107,2.937135,23.96539,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.1024,0.591895,0.314101,0.119688,tractive,lateral,P344,drafted
E0018080,N0018327,N0018176,360.850432,360.6191,4.013277,4.76063,46.266235,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.5546,2.252226,0.473386,0.227392,tractive,main,P344,drafted
E0018081,N0018328,N0018180,361.377181,361.304403,1.561113,2.066599,14.555441,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P336,drafted
E0018082,N0018329,N0018180,362.968137,361.755625,1.61185,1.615377,32.333637,200,PVC-U,3.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P336,drafted
E0018083,N0018330,N0018183,358.319217,358.269217,1.558865,1.976877,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P337,drafted
E0018084,N0018331,N0018183,358.836614,358.688681,1.554103,1.557412,24.655404,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,12.3637,0.518319,0.320933,0.107712,tractive,lateral,P337,drafted
E0018085,N0018332,N0018182,357.480221,357.33314,1.562321,2.811269,29.416171,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.5785,0.150021,0.201836,0.063609,tractive,lateral,P337,drafted
E0018086,N0018333,N0018182,357.197192,357.039931,1.55,3.104478,31.452179,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.7231,0.114159,0.184385,0.056226,tractive,lateral,P337,drafted
E0018087,N0018334,N0018335,359.506789,359.45395,2.532761,3.132018,17.613249,400,GRP,0.3,0.205,uniform,minimum,2.5186,merrimack,1522.5592,44.54031,0.856298,0.432186,velocity,sub main,P336,drafted
E0018088,N0018335,N0018336,359.45395,359.390304,3.132018,3.950089,21.2151,400,GRP,0.3,0.205,uniform,minimum,2.5179,merrimack,1525.7985,44.623447,0.856713,0.432639,velocity,sub main,P336,drafted
E0018089,N0018336,N0018337,359.390304,359.347295,3.950089,4.107905,6.14417,400,GRP,0.7,0.205,table11,minimum,2.5179,merrimack,1525.7985,44.623624,1.170545,0.342941,velocity,sub main,P336,drafted
E0018090,N0018337,N0018338,359.347295,359.286856,4.107905,4.055674,24.175807,400,GRP,0.25,0.205,table11,minimum,2.5171,merrimack,1530.1829,44.735968,0.800769,0.45641,velocity,sub main,P336,drafted
E0018091,N0018338,N0018339,359.286856,359.243016,4.055674,4.041896,12.525567,400,GRP,0.35,0.205,table11,minimum,2.5168,merrimack,1531.6661,44.774149,0.908054,0.415064,velocity,sub main,P336,drafted
E0018092,N0018339,N0018340,359.243016,359.19593,4.041896,4.133538,18.834429,400,GRP,0.25,0.205,table11,minimum,2.5163,merrimack,1533.8257,44.829543,0.801196,0.456956,velocity,sub main,P336,drafted
E0018093,N0018340,N0018184,359.19593,359.132508,4.133538,4.125121,25.368714,400,GRP,0.25,0.205,table11,minimum,2.5159,merrimack,1536.0505,44.886651,0.801456,0.457289,velocity,sub main,P336,drafted
E0018094,N0018341,N0018342,354.726728,354.603637,8.12105,8.757874,24.618094,200,PVC-U,0.5,0.5,table11,minimum,3.3756,merrimack,135.3365,5.310256,0.606929,0.352043,tractive,main,P336,drafted
E0018095,N0018342,N0018343,354.603637,354.405899,8.757874,9.946152,39.547725,200,PVC-U,0.5,0.5,table11,minimum,3.3689,merrimack,137.5613,5.386789,0.60936,0.35472,tractive,main,P336,drafted
E0018096,N0018343,N0018344,354.405899,354.242262,9.946152,9.559008,32.72743,200,PVC-U,0.5,0.5,table11,minimum,3.3561,merrimack,141.972,5.538002,0.614081,0.35997,tractive,main,P336,drafted
E0018097,N0018344,N0018345,354.242262,354.201874,9.559008,9.599152,3.10675,200,PVC-U,1.3,0.5,table11,minimum,3.3561,merrimack,141.972,5.538275,0.866783,0.280343,velocity,main,P336,drafted
E0018098,N0018345,N0018346,354.201874,354.067495,9.599152,9.933177,26.875812,200,PVC-U,0.5,0.5,table11,minimum,3.3499,merrimack,144.1316,5.611968,0.616351,0.36252,tractive,main,P336,drafted
E0018099,N0018346,N0018347,354.067495,353.851874,9.933177,10.404687,43.124188,200,PVC-U,0.5,0.5,table11,minimum,3.3439,merrimack,146.2912,5.685725,0.61859,0.365051,tractive,main,P336,drafted
E0018100,N0018347,N0018348,353.851874,353.652541,10.404687,9.508958,39.866548,200,PVC-U,0.5,0.5,table11,minimum,3.3369,merrimack,148.8542,5.773185,0.621213,0.368037,tractive,main,P336,drafted
E0018101,N0018348,N0018184,353.652541,353.430794,9.508958,9.826836,44.349519,200,PVC-U,0.5,0.5,table11,minimum,3.3369,merrimack,148.8542,5.773517,0.621223,0.368048,tractive,main,P336,drafted
E0018102,N0018349,N0018350,361.438838,361.256241,2.283024,2.087082,36.519517,200,PVC-U,0.5,0.5,table11,minimum,3.2871,merrimack,168.5557,6.421891,0.639688,0.389731,tractive,main,P336,drafted
E0018103,N0018350,N0018186,361.256241,361.202955,2.087082,2.141008,10.657138,200,PVC-U,0.5,0.5,table11,minimum,3.2871,merrimack,168.5557,6.422195,0.639696,0.389741,tractive,main,P336,drafted
E0018104,N0018351,N0018352,362.06731,362.004274,1.55,1.624113,12.607105,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P336,derived
E0018105,N0018352,N0018353,362.004274,361.924457,1.624113,1.689007,15.96332,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090639,0.170719,0.050692,tractive,lateral,P336,derived
E0018106,N0018353,N0018186,361.924457,361.609837,1.689007,1.734126,62.923994,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.13604,0.195423,0.060855,tractive,lateral,P336,derived
E0018107,N0018354,N0018192,364.243004,362.88969,1.562477,1.562032,27.066291,200,PVC-U,5.0,0.5,cover_min,minimum,3.6221,held,5.3989,0.227034,0.507168,0.045191,tractive,lateral,P344,drafted
E0018108,N0018355,N0018192,363.51729,362.876127,1.574629,1.575594,26.169927,200,PVC-U,2.45,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.230562,0.025984,tractive,lateral,P344,drafted
E0018109,N0018356,N0018357,359.892639,359.778819,4.500245,3.502065,22.763983,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.2739,1.522804,0.420803,0.187742,tractive,lateral,P336,drafted
E0018110,N0018357,N0018358,359.778819,359.695078,3.502065,3.445303,16.748049,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.2739,1.522994,0.420819,0.187753,tractive,lateral,P336,drafted
E0018111,N0018358,N0018359,359.695078,359.651506,3.445303,3.536573,8.714382,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.2739,1.523133,0.42083,0.187761,tractive,lateral,P336,drafted
E0018112,N0018359,N0018360,359.651506,359.580722,3.536573,3.712582,14.156893,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.0952,1.599563,0.427126,0.192279,tractive,lateral,P336,drafted
E0018113,N0018360,N0018186,359.580722,359.434765,3.712582,3.909198,29.191319,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.8369,1.630771,0.429633,0.194094,tractive,lateral,P336,drafted
E0018114,N0018361,N0018193,355.799511,355.586616,9.80608,9.866448,42.579101,200,PVC-U,0.5,0.5,table11,minimum,2.9523,merrimack,409.5388,14.037557,0.77813,0.617533,velocity,sub main,P344,drafted
E0018115,N0018362,N0018194,362.62854,362.461993,2.313019,2.941358,33.309457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.1024,0.592948,0.314277,0.119788,tractive,lateral,P344,drafted
E0018116,N0018363,N0018194,365.029253,363.838271,1.9579,1.565079,58.096644,200,PVC-U,2.05,0.5,ground,minimum,3.6221,held,6.1405,0.258098,0.391102,0.0587,tractive,lateral,P344,drafted
E0018117,N0018364,N0018202,356.904996,356.725977,5.735049,5.686438,35.803777,200,PVC-U,0.5,0.5,table11,minimum,3.6304,merrimack,74.1667,3.126701,0.521515,0.267877,tractive,main,P336,drafted
E0018118,N0018365,N0018203,359.640069,359.48366,4.174262,4.19557,31.281766,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.7815,2.047188,0.460081,0.216934,tractive,lateral,P336,drafted
E0018119,N0018366,N0018367,359.568927,359.272809,1.55,2.415698,59.223613,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P336,drafted
E0018120,N0018367,N0018202,359.272809,359.071757,2.415698,3.340658,40.210417,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.243743,0.23654,0.079348,tractive,lateral,P336,drafted
E0018121,N0018368,N0018369,358.491473,358.241473,1.55,2.53642,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P336,drafted
E0018122,N0018369,N0018370,358.241473,357.991473,2.53642,3.714642,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.107864,0.180937,0.054809,tractive,lateral,P336,drafted
E0018123,N0018370,N0018200,357.991473,357.900482,3.714642,4.116668,18.198184,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.153548,0.203386,0.064283,tractive,lateral,P336,drafted
E0018124,N0018371,N0018372,359.537983,358.928148,1.550732,1.550765,34.847715,200,PVC-U,1.75,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.299577,0.045575,tractive,lateral,P336,drafted
E0018125,N0018372,N0018373,358.814751,358.396213,1.664161,1.68359,46.504188,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,6.4787,0.271894,0.300135,0.072717,tractive,lateral,P336,drafted
E0018126,N0018373,N0018209,358.396213,358.257311,1.68359,1.824476,27.780483,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.1215,0.424996,0.282819,0.102545,tractive,lateral,P336,drafted
E0018127,N0018374,N0018209,358.965689,358.509392,2.402658,1.572395,45.629675,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,6.4787,0.272049,0.311258,0.070975,tractive,lateral,P336,drafted
E0018128,N0018375,N0018200,358.686359,358.373367,1.55,3.643784,62.598255,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P336,drafted
E0018129,N0018376,N0018206,358.648228,356.901511,1.612331,1.632424,47.208561,200,PVC-U,3.7,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P336,drafted
E0018130,N0018377,N0018206,354.660472,354.388802,4.247548,4.145133,67.917312,250,PVC-U,0.4,0.375,table11,minimum,2.8834,merrimack,497.7969,16.663835,0.750366,0.508426,velocity,sub main,P336,drafted
E0018131,N0018378,N0018379,370.909563,370.709563,1.562483,2.297639,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P344,drafted
E0018132,N0018379,N0018380,370.709563,370.359563,2.297639,5.25439,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226669,0.231027,0.076754,tractive,lateral,P344,drafted
E0018133,N0018380,N0018381,370.359563,370.109563,5.25439,5.874263,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408321,0.279234,0.100656,tractive,lateral,P344,drafted
E0018134,N0018381,N0018382,370.109563,369.859563,5.874263,6.572841,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635074,0.321135,0.12371,tractive,lateral,P344,drafted
E0018135,N0018382,N0018211,369.859563,369.787317,6.572841,6.917242,14.449167,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6002,0.697671,0.330744,0.129306,tractive,lateral,P344,drafted
E0018136,N0018383,N0018211,376.868816,374.975564,1.727284,1.728995,30.051619,200,PVC-U,6.3,0.5,cover_min,minimum,3.6221,held,7.2559,0.304188,0.604245,0.048908,tractive,lateral,P344,drafted
E0018137,N0018384,N0018385,364.608843,364.153764,1.65785,1.663374,28.442389,200,PVC-U,1.6,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.199929,0.02859,tractive,lateral,P344,provisional
E0018138,N0018385,N0018386,364.153764,364.050112,1.663374,2.188597,20.730565,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.243486,0.236459,0.07931,tractive,lateral,P344,provisional
E0018139,N0018386,N0018387,364.050112,363.803764,2.188597,3.641243,49.269435,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8821,0.288926,0.249915,0.085791,tractive,lateral,P344,provisional
E0018140,N0018387,N0018388,363.803764,363.490945,3.641243,3.899893,62.563805,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.8631,0.456228,0.289271,0.105982,tractive,lateral,P344,provisional
E0018141,N0018388,N0018389,363.490945,363.374575,3.899893,3.990629,23.274026,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.9093,0.626377,0.319746,0.122912,tractive,lateral,P344,provisional
E0018142,N0018389,N0018193,363.374575,363.002949,3.990629,2.450115,74.325262,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.9891,0.671838,0.326857,0.127028,tractive,lateral,P344,provisional
E0018143,N0018390,N0018391,350.115663,349.956205,7.601561,7.638797,31.891649,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.1856,2.57629,0.492658,0.243086,tractive,main,P346,drafted
E0018144,N0018391,N0018392,349.956205,349.506102,7.638797,8.195345,90.020555,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.425,2.712357,0.500202,0.249413,tractive,main,P346,drafted
E0018145,N0018392,N0018393,349.506102,349.465961,8.195345,8.249707,3.087796,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,64.425,2.713107,0.701823,0.196588,tractive,main,P346,drafted
E0018146,N0018393,N0018394,349.465961,349.154329,8.249707,9.511565,62.326402,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.5048,2.7584,0.502689,0.251522,tractive,main,P346,drafted
E0018147,N0018394,N0018395,349.154329,349.090961,9.511565,9.858624,12.673598,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.4059,2.880544,0.509136,0.257045,tractive,main,P346,drafted
E0018148,N0018395,N0018215,349.090961,348.848802,9.858624,9.939345,48.431703,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.6307,2.97392,0.513925,0.261199,tractive,main,P346,drafted
E0018149,N0018396,N0018397,353.038832,352.955662,2.300584,2.609646,16.634026,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4725,0.398268,0.277023,0.099499,tractive,main,P346,provisional
E0018150,N0018397,N0018398,352.955662,352.705914,2.609646,3.588672,49.949598,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4725,0.398407,0.277053,0.099515,tractive,main,P346,provisional
E0018151,N0018398,N0018399,352.705914,352.572962,3.588672,3.828466,26.590325,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4725,0.398823,0.277146,0.099563,tractive,main,P346,provisional
E0018152,N0018399,N0018400,352.572962,352.488832,3.828466,4.025816,16.826051,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4725,0.399044,0.277195,0.099589,tractive,main,P346,provisional
E0018153,N0018400,N0018401,352.488832,352.409641,4.025816,3.933224,15.838236,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4725,0.399185,0.277226,0.099605,tractive,main,P346,provisional
E0018154,N0018401,N0018402,352.409641,352.131711,3.933224,4.086612,55.585994,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4725,0.399317,0.277255,0.09962,tractive,main,P346,provisional
E0018155,N0018402,N0018403,352.131711,352.007579,4.086612,4.067311,24.826381,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4725,0.39978,0.277358,0.099674,tractive,main,P346,provisional
E0018156,N0018403,N0018404,352.007579,351.788832,4.067311,4.170854,43.749389,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4725,0.399987,0.277404,0.099698,tractive,main,P346,provisional
E0018157,N0018404,N0018405,351.788832,351.713803,4.170854,4.710331,15.005882,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.9557,0.462532,0.290535,0.106662,tractive,main,P346,provisional
E0018158,N0018405,N0018406,351.713803,351.588832,4.710331,5.46729,24.994118,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.1805,0.555927,0.307954,0.116224,tractive,main,P346,provisional
E0018159,N0018406,N0018407,351.588832,351.545978,5.46729,5.422863,7.791604,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,15.4053,0.649406,0.334326,0.1222,tractive,main,P346,provisional
E0018160,N0018407,N0018408,351.545978,351.364791,5.422863,5.378465,32.943226,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,17.2267,0.725828,0.346198,0.128766,tractive,main,P346,provisional
E0018161,N0018408,N0018409,351.364791,351.148832,5.378465,5.337282,39.26517,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,18.7099,0.788283,0.355247,0.13388,tractive,main,P346,provisional
E0018162,N0018409,N0018410,351.148832,351.038089,5.337282,5.580807,20.135046,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,19.4516,0.8197,0.359603,0.136377,tractive,main,P346,provisional
E0018163,N0018410,N0018411,351.038089,350.818964,5.580807,6.089972,39.840977,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,21.6764,0.913138,0.371884,0.143535,tractive,main,P346,provisional
E0018164,N0018411,N0018412,350.818964,350.493908,6.089972,6.721607,59.101055,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,24.5776,1.035094,0.386606,0.152356,tractive,main,P346,provisional
E0018165,N0018412,N0018413,350.493908,350.336059,6.721607,6.983277,28.699893,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,25.6573,1.080854,0.391804,0.155534,tractive,main,P346,provisional
E0018166,N0018413,N0018414,350.336059,350.130402,6.983277,7.195312,37.392179,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,27.8169,1.171628,0.401657,0.161651,tractive,main,P346,provisional
E0018167,N0018414,N0018415,350.130402,349.951653,7.195312,7.442115,32.499746,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,28.8967,1.217206,0.406395,0.164635,tractive,main,P346,provisional
E0018168,N0018415,N0018416,349.951653,349.735508,7.442115,7.753597,39.29905,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,33.2158,1.398546,0.424046,0.176009,tractive,main,P346,provisional
E0018169,N0018416,N0018417,349.735508,349.425775,7.753597,8.138678,56.315114,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,34.2956,1.444141,0.428216,0.178756,tractive,main,P346,provisional
E0018170,N0018417,N0018418,349.425775,349.361332,8.138678,8.223507,11.71694,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,37.1968,1.566235,0.438924,0.185915,tractive,main,P346,provisional
E0018171,N0018418,N0018419,349.361332,349.215399,8.223507,8.658594,26.533287,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,39.3563,1.656867,0.44648,0.19106,tractive,main,P346,provisional
E0018172,N0018419,N0018420,349.215399,349.043884,8.658594,9.453583,31.18448,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,39.3563,1.657088,0.446498,0.191073,tractive,main,P346,provisional
E0018173,N0018420,N0018421,349.043884,348.873551,9.453583,9.992904,30.969711,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,40.4361,1.702615,0.450178,0.193607,tractive,main,P346,provisional
E0018174,N0018421,N0018215,348.873551,348.732,9.992904,10.056147,25.736495,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,42.5957,1.793407,0.457304,0.198569,tractive,main,P346,provisional
E0018175,N0018422,N0018423,368.97776,368.46569,1.687553,1.695779,60.243569,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.277223,0.067776,tractive,lateral,P344,drafted
E0018176,N0018423,N0018424,368.46569,368.21569,1.695779,1.555306,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317372,0.257588,0.089582,tractive,lateral,P344,drafted
E0018177,N0018424,N0018425,368.214473,367.564473,1.556523,1.566997,50.0,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,9.718,0.408323,0.388488,0.080421,tractive,lateral,P344,drafted
E0018178,N0018425,N0018426,367.564473,367.5009,1.566997,1.62706,12.714633,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499275,0.297665,0.110531,tractive,lateral,P344,drafted
E0018179,N0018426,N0018204,367.5009,367.254423,1.62706,1.564821,49.29539,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.725716,0.334847,0.131731,tractive,lateral,P344,drafted
E0018180,N0018427,N0018221,356.888091,356.764308,3.694551,4.780858,24.756464,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.3882,0.562186,0.309044,0.116835,tractive,lateral,P336,drafted
E0018181,N0018428,N0018429,371.379314,371.146017,2.116657,3.014353,46.65948,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.590081,0.313797,0.119516,tractive,lateral,P344,drafted
E0018182,N0018429,N0018430,371.146017,370.630931,3.014353,1.572407,85.847631,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,17.6157,0.740491,0.359113,0.127306,tractive,lateral,P344,drafted
E0018183,N0018430,N0018431,370.630931,370.394814,1.572407,1.554923,17.490142,200,PVC-U,1.35,0.5,ground,minimum,3.6221,held,17.6157,0.741206,0.476105,0.105048,tractive,lateral,P344,drafted
E0018184,N0018431,N0018432,370.360549,370.140549,1.589188,1.599777,40.0,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,20.855,0.877153,0.367267,0.140823,tractive,lateral,P344,drafted
E0018185,N0018432,N0018433,370.140549,369.920554,1.599777,1.864694,39.999192,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,24.4978,1.030201,0.386041,0.152013,tractive,lateral,P344,drafted
E0018186,N0018433,N0018434,369.920554,369.813478,1.864694,1.994353,19.468317,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,26.6574,1.121069,0.396241,0.158273,tractive,lateral,P344,drafted
E0018187,N0018434,N0018435,369.813478,369.755554,1.994353,1.992493,10.531683,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,27.7371,1.166498,0.401115,0.161311,tractive,lateral,P344,drafted
E0018188,N0018435,N0018436,369.755554,368.353054,1.992493,1.576481,85.0,200,PVC-U,1.65,0.5,ground,minimum,3.6221,held,31.3799,1.319301,0.611642,0.1313,tractive,lateral,P344,drafted
E0018189,N0018436,N0018437,368.353054,368.103054,1.576481,1.747776,49.999974,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.1025,1.517991,0.420398,0.187454,tractive,lateral,P344,drafted
E0018190,N0018437,N0018438,368.103054,367.353054,1.747776,1.551487,50.0,200,PVC-U,1.5,0.5,ground,minimum,3.6221,held,40.825,1.716389,0.641861,0.152227,tractive,lateral,P344,drafted
E0018191,N0018438,N0018204,367.353054,367.268052,1.551487,1.551192,8.095396,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,42.9846,1.80734,0.575569,0.170115,tractive,lateral,P344,drafted
E0018192,N0018439,N0018440,359.437348,359.137348,1.851135,2.271893,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.151,1.013179,0.371433,0.154329,tractive,lateral,P336,drafted
E0018193,N0018440,N0018441,359.137348,358.837353,2.271893,2.687793,59.998906,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.3904,1.14948,0.386159,0.163933,tractive,lateral,P336,drafted
E0018194,N0018441,N0018221,358.837353,358.795746,2.687793,2.74942,5.943902,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,27.3904,1.14998,0.434594,0.151126,tractive,lateral,P336,drafted
E0018195,N0018442,N0018443,349.111469,348.86147,11.091748,10.635387,49.999711,200,PVC-U,0.5,0.5,table11,minimum,3.4381,merrimack,116.273,4.639502,0.584289,0.327942,tractive,main,P346,drafted
E0018196,N0018443,N0018444,348.86147,348.61147,10.635387,10.430522,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.4154,merrimack,122.817,4.868052,0.592287,0.336291,tractive,main,P346,drafted
E0018197,N0018444,N0018445,348.61147,348.569392,10.430522,10.362615,4.207813,200,PVC-U,1.0,0.5,table11,minimum,3.3904,merrimack,130.506,5.134651,0.771999,0.288527,velocity,main,P346,drafted
E0018198,N0018445,N0018446,348.569392,348.503039,10.362615,9.966322,13.270659,200,PVC-U,0.5,0.5,table11,minimum,3.3837,merrimack,132.6655,5.209101,0.60367,0.348484,tractive,main,P346,drafted
E0018199,N0018446,N0018447,348.503039,348.394652,9.966322,9.565034,21.677346,200,PVC-U,0.5,0.5,table11,minimum,3.3837,merrimack,132.6655,5.209212,0.603674,0.348488,tractive,main,P346,drafted
E0018200,N0018447,N0018217,348.394652,348.340739,9.565034,9.552145,10.782641,200,PVC-U,0.5,0.5,table11,minimum,3.3804,merrimack,133.7453,5.246545,0.604882,0.349804,tractive,main,P346,drafted
E0018201,N0018448,N0018449,353.745677,353.701173,4.271809,4.400145,17.801545,700,GRP,0.25,0.1,table11,minimum,2.1815,merrimack,4991.054,126.802259,1.024591,0.357935,velocity,sub main,P346,drafted
E0018202,N0018449,N0018450,353.701173,353.657085,4.400145,3.842366,14.696285,700,GRP,0.3,0.1,table11,minimum,2.1814,merrimack,4993.2135,126.850336,1.095634,0.340853,velocity,sub main,P346,drafted
E0018203,N0018450,N0018451,353.657085,353.616254,3.842366,3.730181,13.610116,700,GRP,0.3,0.1,table11,minimum,2.1813,merrimack,4996.4539,126.922369,1.095803,0.340956,velocity,sub main,P346,drafted
E0018204,N0018451,N0018452,353.616254,353.573923,3.730181,3.676382,10.582884,700,GRP,0.4,0.1,table11,minimum,2.1812,merrimack,4997.759,126.951445,1.217377,0.315872,velocity,sub main,P346,drafted
E0018205,N0018452,N0018453,353.573923,353.533853,3.676382,3.5147,20.034839,700,GRP,0.2,0.1,table11,minimum,2.1811,merrimack,4998.8388,126.975493,0.944002,0.380664,velocity,sub main,P346,drafted
E0018206,N0018453,N0018454,353.533853,353.492481,3.5147,3.488262,8.274331,700,GRP,0.5,0.1,table11,minimum,2.1811,merrimack,4999.9186,126.99962,1.320497,0.297934,velocity,sub main,P346,drafted
E0018207,N0018454,N0018455,353.492481,353.451325,3.488262,3.668731,27.437355,700,GRP,0.15,0.1,table11,minimum,2.181,merrimack,5002.1434,127.049056,0.848542,0.412415,velocity,sub main,P346,drafted
E0018208,N0018455,N0018456,353.451325,353.394988,3.668731,4.385866,37.558553,700,GRP,0.15,0.1,table11,minimum,2.181,merrimack,5002.1434,127.049284,0.848542,0.412415,velocity,sub main,P346,drafted
E0018209,N0018456,N0018457,353.394988,353.319988,4.385866,4.321553,50.0,700,GRP,0.15,0.1,uniform,minimum,2.1808,merrimack,5005.0446,127.113967,0.848655,0.412532,velocity,sub main,P346,drafted
E0018210,N0018457,N0018458,353.319988,353.244988,4.321553,4.422707,50.0,700,GRP,0.15,0.1,uniform,minimum,2.1807,merrimack,5007.6076,127.171246,0.848754,0.412636,velocity,sub main,P346,drafted
E0018211,N0018458,N0018459,353.244988,353.202632,4.422707,4.453924,4.98305,700,GRP,0.85,0.1,table11,minimum,2.1806,merrimack,5009.429,127.21207,1.600817,0.259902,velocity,sub main,P346,drafted
E0018212,N0018459,N0018460,353.202632,353.158441,4.453924,4.601996,29.460225,700,GRP,0.15,0.1,table11,minimum,2.1806,merrimack,5009.429,127.212112,0.848825,0.41271,velocity,sub main,P346,drafted
E0018213,N0018460,N0018217,353.158441,353.113914,4.601996,4.778969,29.684917,700,GRP,0.15,0.1,table11,minimum,2.1806,merrimack,5009.429,127.212357,0.848825,0.41271,velocity,sub main,P346,drafted
E0018214,N0018461,N0018462,362.347156,361.919643,1.55,2.39478,85.502648,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0425,0.211396,0.225841,0.074346,tractive,lateral,P336,drafted
E0018215,N0018462,N0018463,361.919643,361.468024,2.39478,3.489068,90.323707,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0425,0.212108,0.226088,0.07446,tractive,lateral,P336,drafted
E0018216,N0018463,N0018464,361.468024,361.372156,3.489068,3.608527,19.173645,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3292,0.350645,0.265966,0.093802,tractive,lateral,P336,drafted
E0018217,N0018464,N0018465,361.372156,361.229722,3.608527,3.714401,28.486817,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3292,0.350805,0.266005,0.093822,tractive,lateral,P336,drafted
E0018218,N0018465,N0018466,361.229722,360.84147,3.714401,3.449943,77.650418,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3292,0.351042,0.266062,0.093851,tractive,lateral,P336,drafted
E0018219,N0018466,N0018203,360.84147,360.645142,3.449943,3.034087,39.265433,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3292,0.351689,0.266219,0.093931,tractive,lateral,P336,drafted
E0018220,N0018467,N0018229,358.315956,358.173388,1.550773,1.552686,25.921429,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.122359,0.030889,tractive,lateral,P346,drafted
E0018221,N0018468,N0018469,357.274646,357.1181,1.55,2.806796,31.309145,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7973,0.452651,0.288549,0.105595,tractive,lateral,P336,drafted
E0018222,N0018469,N0018205,357.1181,356.943392,2.806796,3.779233,34.941591,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7973,0.452912,0.288601,0.105623,tractive,lateral,P336,drafted
E0018223,N0018470,N0018234,365.853334,365.559636,6.504546,7.010708,58.739606,200,PVC-U,0.5,0.5,table11,minimum,3.544,merrimack,90.4881,3.724635,0.548706,0.292782,tractive,main,P344,drafted
E0018224,N0018471,N0018472,357.106113,356.806113,3.524593,3.032113,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3852,merrimack,132.1822,5.200985,0.603407,0.348197,tractive,main,P337,drafted
E0018225,N0018472,N0018473,356.806113,356.492696,3.032113,2.66041,62.683384,200,PVC-U,0.5,0.5,table11,minimum,3.3852,merrimack,132.1822,5.201485,0.603423,0.348215,tractive,main,P337,drafted
E0018226,N0018473,N0018243,356.492696,356.180646,2.66041,2.327106,62.410139,200,PVC-U,0.5,0.5,table11,minimum,3.3518,merrimack,143.4547,5.588288,0.615627,0.361705,tractive,main,P337,drafted
E0018227,N0018474,N0018475,357.190166,356.890166,1.694936,1.872499,60.0,200,PVC-U,0.5,0.5,table11,minimum,2.985,merrimack,373.9069,12.973651,0.764862,0.586449,velocity,sub main,P337,drafted
E0018228,N0018475,N0018476,356.890166,356.590166,1.872499,2.052565,60.0,200,PVC-U,0.5,0.5,table11,minimum,2.985,merrimack,373.9069,12.974151,0.764868,0.586463,velocity,sub main,P337,drafted
E0018229,N0018476,N0018243,356.590166,356.495346,2.052565,2.012406,18.96402,200,PVC-U,0.5,0.5,table11,minimum,2.985,merrimack,373.9069,12.974651,0.764875,0.586478,velocity,sub main,P337,drafted
E0018230,N0018477,N0018478,357.309275,357.016352,1.550924,1.718389,58.584643,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P337,drafted
E0018231,N0018478,N0018269,356.958542,356.314678,1.776199,1.614918,53.655354,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,3.2393,0.13629,0.263849,0.049763,tractive,lateral,P337,drafted
E0018232,N0018479,N0018480,371.65166,371.25166,1.55,3.276843,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P344,provisional
E0018233,N0018480,N0018481,371.25166,371.179644,3.276843,3.22865,14.403157,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362804,0.268886,0.095292,tractive,lateral,P344,provisional
E0018234,N0018481,N0018234,371.179644,370.784932,3.22865,1.785411,78.94247,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362924,0.268914,0.095307,tractive,lateral,P344,provisional
E0018235,N0018482,N0018483,358.849101,358.542174,1.550709,1.551515,19.801762,200,PVC-U,1.55,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.173477,0.024444,tractive,lateral,P336,derived
E0018236,N0018483,N0018484,358.542174,358.501775,1.551515,1.586665,3.847511,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,1.4832,0.062345,0.19368,0.036205,tractive,lateral,P336,derived
E0018237,N0018484,N0018485,358.501775,358.460677,1.586665,1.846666,7.472441,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,1.4832,0.062377,0.155484,0.041979,tractive,lateral,P336,derived
E0018238,N0018485,N0018486,358.460677,358.419614,1.846666,1.988406,5.47502,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,2.2248,0.09353,0.198193,0.046825,tractive,lateral,P336,derived
E0018239,N0018486,N0018487,358.419614,358.36436,1.988406,2.027851,11.050726,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093575,0.172551,0.051421,tractive,lateral,P336,derived
E0018240,N0018487,N0018488,358.36436,358.30622,2.027851,2.145532,11.628156,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093667,0.172608,0.051444,tractive,lateral,P336,derived
E0018241,N0018488,N0018489,358.30622,358.253784,2.145532,2.263489,10.487175,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093764,0.172668,0.051468,tractive,lateral,P336,derived
E0018242,N0018489,N0018490,358.253784,358.211886,2.263489,2.379422,5.23721,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,2.2248,0.093852,0.202838,0.046207,tractive,lateral,P336,derived
E0018243,N0018490,N0018491,358.211886,358.169886,2.379422,2.580419,5.249979,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,2.2248,0.093895,0.202869,0.046217,tractive,lateral,P336,derived
E0018244,N0018491,N0018492,358.169886,358.077483,2.580419,3.423005,18.480642,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093939,0.172776,0.051511,tractive,lateral,P336,derived
E0018245,N0018492,N0018493,358.077483,358.027685,3.423005,3.865717,9.959647,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.094093,0.17287,0.051549,tractive,lateral,P336,derived
E0018246,N0018493,N0018226,358.027685,357.969457,3.865717,4.248225,11.645626,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.094176,0.172921,0.051569,tractive,lateral,P336,derived
E0018247,N0018494,N0018495,357.52062,357.06863,2.165751,1.571384,45.198916,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,19.1632,0.805422,0.440454,0.117252,tractive,lateral,P337,drafted
E0018248,N0018495,N0018269,356.934944,356.230335,1.70507,1.699261,61.270388,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,22.4025,0.9416,0.485594,0.122055,tractive,lateral,P337,drafted
E0018249,N0018496,N0018497,369.036302,368.883904,3.783248,2.119391,30.479501,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09249,0.171879,0.051153,tractive,main,P337,provisional
E0018250,N0018497,N0018259,368.883904,367.341018,2.119391,1.560716,33.54102,200,PVC-U,4.6,0.5,ground,minimum,3.6221,held,4.3191,0.183278,0.459085,0.041841,tractive,main,P337,provisional
E0018251,N0018498,N0018499,358.285602,358.245468,1.55,1.76976,7.297022,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.201816,0.059476,tractive,lateral,P346,drafted
E0018252,N0018499,N0018500,358.245468,357.955602,1.76976,2.648036,52.702978,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,7.5585,0.316931,0.266113,0.087539,tractive,lateral,P346,drafted
E0018253,N0018500,N0018501,357.955602,357.914947,2.648036,2.698212,3.011436,200,PVC-U,1.35,0.5,table11,minimum,3.6221,held,9.718,0.407905,0.393432,0.079679,tractive,lateral,P346,drafted
E0018254,N0018501,N0018272,357.914947,357.608046,2.698212,2.560472,61.38025,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.40793,0.279149,0.100612,tractive,lateral,P346,drafted
E0018255,N0018502,N0018272,358.711071,358.595177,1.581318,1.573341,23.178698,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.1867,0.427596,0.283369,0.102835,tractive,lateral,P346,drafted
E0018256,N0018503,N0018504,356.192924,356.09832,1.555733,2.499611,18.920704,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P336,drafted
E0018257,N0018504,N0018505,356.09832,355.964108,2.499611,3.16907,26.842391,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.198139,0.22112,0.072181,tractive,lateral,P336,drafted
E0018258,N0018505,N0018506,355.964108,355.793352,3.16907,4.372084,34.151313,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.9619,0.334165,0.261891,0.091739,tractive,lateral,P336,drafted
E0018259,N0018506,N0018205,355.793352,355.666579,4.372084,5.056047,25.354563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.1215,0.424984,0.282817,0.102543,tractive,lateral,P336,drafted
E0018260,N0018507,N0018229,356.880481,356.717544,1.55,3.008531,32.587468,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P346,drafted
E0018261,N0018508,N0018509,487.689926,487.489926,1.553299,2.381717,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.1762,0.25892,0.241215,0.081576,tractive,lateral,P344,drafted
E0018262,N0018509,N0018510,487.489926,487.289926,2.381717,3.68511,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.259254,0.241316,0.081624,tractive,lateral,P344,drafted
E0018263,N0018510,N0018511,487.289926,487.214926,3.68511,4.159189,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3357,0.350121,0.265838,0.093737,tractive,lateral,P344,drafted
E0018264,N0018511,N0018512,487.214926,487.038738,4.159189,4.070393,35.23772,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3357,0.350246,0.265869,0.093752,tractive,lateral,P344,drafted
E0018265,N0018512,N0018513,487.014035,486.01879,4.095096,1.575906,49.76228,200,PVC-U,2.0,0.5,cover_min,minimum,3.6221,held,8.3357,0.35054,0.428627,0.067854,tractive,lateral,P344,drafted
E0018266,N0018513,N0018514,485.935002,479.355002,1.659694,1.635629,70.0,200,PVC-U,9.4,0.5,cover_min,minimum,3.6221,held,8.3357,0.350955,0.725139,0.047628,tractive,lateral,P344,drafted
E0018267,N0018514,N0018515,479.206536,474.676536,1.784096,1.728341,60.0,200,PVC-U,7.55,0.5,cover_min,minimum,3.6221,held,8.3357,0.351538,0.673812,0.050098,tractive,lateral,P344,drafted
E0018268,N0018515,N0018516,474.676536,472.201536,1.728341,1.568392,50.0,200,PVC-U,4.95,0.5,ground,minimum,3.6221,held,8.3357,0.352038,0.584376,0.055198,tractive,lateral,P344,drafted
E0018269,N0018516,N0018517,472.201536,469.540008,1.568392,1.572632,50.217491,200,PVC-U,5.3,0.5,ground,minimum,3.6221,held,8.3357,0.352455,0.5983,0.054372,tractive,lateral,P344,drafted
E0018270,N0018517,N0018518,469.540008,468.992188,1.572632,1.550659,9.782509,200,PVC-U,5.6,0.5,ground,minimum,3.6221,held,8.3357,0.352873,0.609803,0.053721,tractive,lateral,P344,drafted
E0018271,N0018518,N0018519,468.992188,466.232188,1.550659,1.563131,40.0,200,PVC-U,6.9,0.5,ground,minimum,3.6221,held,8.3357,0.352955,0.654489,0.051228,tractive,lateral,P344,drafted
E0018272,N0018519,N0018520,466.200822,463.400822,1.594497,1.598812,40.0,200,PVC-U,7.0,0.5,cover_min,minimum,3.6221,held,8.3357,0.353288,0.657885,0.051082,tractive,lateral,P344,drafted
E0018273,N0018520,N0018521,463.400822,462.350822,1.598812,1.558968,15.0,200,PVC-U,7.0,0.5,uniform,minimum,3.6221,held,8.3357,0.353621,0.65809,0.051104,tractive,lateral,P344,drafted
E0018274,N0018521,N0018522,462.349075,460.641945,1.560716,1.555199,42.67824,200,PVC-U,4.0,0.5,cover_min,minimum,3.6221,held,8.3357,0.353746,0.544466,0.058085,tractive,lateral,P344,drafted
E0018275,N0018522,N0018523,460.625522,459.960147,1.571622,1.571775,12.32176,200,PVC-U,5.4,0.5,cover_min,minimum,3.6221,held,8.3357,0.354102,0.603026,0.054254,tractive,lateral,P344,drafted
E0018276,N0018523,N0018524,459.960147,454.850147,1.571775,1.579419,70.0,200,PVC-U,7.3,0.5,ground,minimum,3.6221,held,8.3357,0.354205,0.667854,0.050656,tractive,lateral,P344,drafted
E0018277,N0018524,N0018525,454.762725,448.707725,1.66684,1.663155,70.0,200,PVC-U,8.65,0.5,cover_min,minimum,3.6221,held,8.3357,0.354788,0.707624,0.048774,tractive,lateral,P344,drafted
E0018278,N0018525,N0018526,448.707725,448.450225,1.663155,1.550294,5.0,200,PVC-U,5.15,0.5,ground,minimum,3.6221,held,8.3357,0.355371,0.594113,0.054934,tractive,lateral,P344,drafted
E0018279,N0018526,N0018527,448.342077,445.717077,1.658442,1.664972,50.0,200,PVC-U,5.25,0.5,cover_min,minimum,3.6221,held,8.3357,0.355413,0.598022,0.054696,tractive,lateral,P344,drafted
E0018280,N0018527,N0018528,445.698499,443.673499,1.68355,1.59118,50.0,200,PVC-U,4.05,0.5,cover_min,minimum,3.6221,held,8.3357,0.35583,0.547822,0.058074,tractive,lateral,P344,drafted
E0018281,N0018528,N0018529,443.673433,443.184104,1.591246,1.552011,16.31098,200,PVC-U,3.0,0.5,cover_min,minimum,3.6221,held,9.4155,0.401514,0.514517,0.065737,tractive,lateral,P344,drafted
E0018282,N0018529,N0018530,443.18163,442.443414,1.554484,1.55976,18.68902,200,PVC-U,3.95,0.5,cover_min,minimum,3.6221,held,9.4155,0.40165,0.565137,0.061713,tractive,lateral,P344,drafted
E0018283,N0018530,N0018285,442.443414,438.915221,1.55976,1.555054,52.269517,200,PVC-U,6.75,0.5,ground,minimum,3.6221,held,9.4155,0.401805,0.677962,0.054594,tractive,lateral,P344,drafted
E0018284,N0018531,N0018532,358.307829,358.222389,2.131624,2.266289,17.088007,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031817,0.119416,0.031889,tractive,lateral,P336,provisional
E0018285,N0018532,N0018533,358.222389,358.176291,2.266289,2.376138,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.077226,0.161774,0.047189,tractive,lateral,P336,provisional
E0018286,N0018533,N0018534,358.176291,358.101961,2.376138,2.443785,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.077303,0.161829,0.04721,tractive,lateral,P336,provisional
E0018287,N0018534,N0018535,358.101961,358.061784,2.443785,2.552322,3.826379,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,1.8214,0.077427,0.208502,0.039854,tractive,lateral,P336,provisional
E0018288,N0018535,N0018226,358.061784,357.897615,2.552322,4.320067,32.833821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.108549,0.181319,0.054966,tractive,lateral,P336,provisional
E0018289,N0018536,N0018278,357.383929,357.22566,1.55,1.937975,31.653854,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P346,drafted
E0018290,N0018537,N0018538,358.04177,357.83443,1.592507,1.596601,16.58727,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.233225,0.041059,tractive,lateral,P346,drafted
E0018291,N0018538,N0018278,357.831289,357.580028,1.599741,1.583608,50.252275,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.7226,0.19812,0.221113,0.072178,tractive,lateral,P346,drafted
E0018292,N0018539,N0018540,356.471094,356.230727,3.734289,3.481889,48.073521,200,PVC-U,0.5,0.5,table11,minimum,3.4835,merrimack,104.3297,4.214148,0.568515,0.311972,tractive,main,P346,drafted
E0018293,N0018540,N0018541,356.230727,356.118979,3.481889,3.72416,22.34952,200,PVC-U,0.5,0.5,table11,minimum,3.4835,merrimack,104.3297,4.214549,0.568531,0.311987,tractive,main,P346,drafted
E0018294,N0018541,N0018279,356.118979,355.815101,3.72416,3.889397,60.775628,200,PVC-U,0.5,0.5,table11,minimum,3.429,merrimack,118.8584,4.725505,0.587335,0.331102,tractive,main,P346,drafted
E0018295,N0018542,N0018543,358.838306,358.371575,1.55,1.555458,18.669233,200,PVC-U,2.5,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P346,drafted
E0018296,N0018543,N0018544,358.302681,358.066358,1.624351,1.626757,27.802694,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,0.7416,0.031246,0.142031,0.028044,tractive,lateral,P346,drafted
E0018297,N0018544,N0018545,358.066358,357.92445,1.626757,1.70345,28.381712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.107835,0.180921,0.054803,tractive,lateral,P346,drafted
E0018298,N0018545,N0018279,357.92445,357.829777,1.70345,1.874722,18.934576,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.153338,0.203295,0.064243,tractive,lateral,P346,drafted
E0018299,N0018546,N0018547,359.063482,358.813482,1.6094,1.633387,49.999984,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.7704,0.116142,0.185444,0.056664,tractive,lateral,P346,drafted
E0018300,N0018547,N0018548,358.813482,358.563482,1.633387,1.855067,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.7704,0.116559,0.185665,0.056755,tractive,lateral,P346,drafted
E0018301,N0018548,N0018549,358.563482,358.522518,1.855067,1.905094,4.096401,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,2.7704,0.116976,0.235634,0.048449,tractive,lateral,P346,drafted
E0018302,N0018549,N0018279,358.492809,358.122315,1.934804,1.582183,67.362482,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,14.9791,0.628829,0.330958,0.120367,tractive,lateral,P346,drafted
E0018303,N0018550,N0018551,347.644186,347.597007,7.219004,7.373696,15.726465,1000,GRP,0.3,0.075,table11,minimum,1.8966,merrimack,15873.2711,351.161958,1.404768,0.355231,velocity,trunk main,P351,drafted
E0018304,N0018551,N0018552,347.597007,347.553986,7.373696,7.340759,21.510563,1000,GRP,0.2,0.075,table11,minimum,1.8966,merrimack,15873.2711,351.162089,1.209123,0.396995,velocity,trunk main,P351,drafted
E0018305,N0018552,N0018553,347.553986,347.502931,7.340759,7.087707,25.527455,1000,GRP,0.2,0.075,table11,minimum,1.8966,merrimack,15873.2711,351.162268,1.209123,0.396995,velocity,trunk main,P351,drafted
E0018306,N0018553,N0018554,347.502931,347.446483,7.087707,6.94466,28.223629,1000,GRP,0.2,0.075,uniform,minimum,1.8966,merrimack,15873.2711,351.162481,1.209123,0.396995,velocity,trunk main,P351,drafted
E0018307,N0018554,N0018307,347.446483,347.365621,6.94466,6.748118,80.862294,1000,GRP,0.1,0.075,table11,minimum,1.8966,merrimack,15873.2711,351.162716,0.931924,0.484113,velocity,trunk main,P351,drafted
E0018308,N0018555,N0018556,363.510516,363.46809,5.195722,5.160785,4.991248,1200,GRP,0.85,0.075,table11,minimum,1.8393,merrimack,20449.3869,440.108076,2.148781,0.23682,velocity,trunk main,P344,drafted
E0018309,N0018556,N0018557,363.46809,363.419388,5.160785,5.103714,19.480856,1200,GRP,0.25,0.075,table11,minimum,1.8393,merrimack,20449.3869,440.108118,1.377387,0.325588,velocity,trunk main,P344,drafted
E0018310,N0018557,N0018558,363.419388,363.379257,5.103714,4.913528,40.130762,1200,GRP,0.1,0.075,table11,minimum,1.8393,merrimack,20449.3869,440.10828,0.981241,0.418411,velocity,trunk main,P344,drafted
E0018311,N0018558,N0018319,363.379257,363.33189,4.913528,4.28603,47.367365,1200,GRP,0.1,0.075,table11,minimum,1.8393,merrimack,20449.3869,440.108614,0.981241,0.418411,velocity,trunk main,P344,drafted
E0018312,N0018559,N0018321,365.191502,364.242636,1.771419,1.801004,61.217175,200,PVC-U,1.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P344,drafted
E0018313,N0018560,N0018561,365.65702,365.266769,1.557549,1.562211,28.907522,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P344,drafted
E0018314,N0018561,N0018321,365.200172,364.424951,1.628807,1.618689,25.417097,200,PVC-U,3.05,0.5,cover_min,minimum,3.6221,held,0.0,0.000241,0.029827,0.003083,tractive,lateral,P344,drafted
E0018315,N0018562,N0018327,362.371082,362.094132,1.55,2.769577,55.389995,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.4987,0.104753,0.179181,0.054093,tractive,lateral,P344,drafted
E0018316,N0018563,N0018564,361.350414,361.166911,2.986927,3.407461,36.700743,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.763,1.672751,0.432949,0.196511,tractive,main,P344,drafted
E0018317,N0018564,N0018327,361.166911,360.850432,3.407461,4.013277,63.295783,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.4131,1.993768,0.456451,0.214133,tractive,main,P344,drafted
E0018318,N0018565,N0018349,361.769598,361.438838,3.408136,2.283024,66.151933,200,PVC-U,0.5,0.5,table11,minimum,3.2989,merrimack,163.6078,6.254948,0.635091,0.38422,tractive,main,P336,drafted
E0018319,N0018566,N0018567,362.955227,362.69825,1.552738,1.571465,46.723166,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,2.7231,0.114159,0.190519,0.054999,tractive,lateral,P336,derived
E0018320,N0018567,N0018568,362.69825,362.656793,1.571465,1.566809,4.606316,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,2.7231,0.114549,0.225734,0.049171,tractive,lateral,P336,derived
E0018321,N0018568,N0018569,362.656793,362.614468,1.566809,1.571476,5.643381,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,4.2063,0.176767,0.244892,0.062362,tractive,lateral,P336,derived
E0018322,N0018569,N0018570,362.614468,362.566499,1.571476,1.550109,5.643336,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,4.9479,0.207905,0.269625,0.065208,tractive,lateral,P336,derived
E0018323,N0018570,N0018349,362.553324,362.157144,1.563284,1.564719,12.78,200,PVC-U,3.1,0.5,cover_min,minimum,3.6221,held,4.9479,0.207952,0.419095,0.048434,tractive,lateral,P336,derived
E0018324,N0018571,N0018354,364.524219,364.244851,1.55,1.56063,26.606469,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,2.1596,0.090534,0.219826,0.042726,tractive,lateral,P344,drafted
