Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0018325,N0018572,N0018354,366.388354,364.246437,1.55,1.559043,57.117787,200,PVC-U,3.75,0.5,ground,minimum,3.6221,held,2.1596,0.090534,0.337653,0.032024,tractive,lateral,P344,drafted
E0018326,N0018573,N0018574,360.986591,360.935675,1.55,1.620721,10.183033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P336,drafted
E0018327,N0018574,N0018575,360.935675,360.829292,1.620721,1.851616,21.276668,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076442,0.161219,0.046974,tractive,lateral,P336,drafted
E0018328,N0018575,N0018576,360.829292,360.721418,1.851616,2.349414,21.574912,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.152977,0.203137,0.064174,tractive,lateral,P336,drafted
E0018329,N0018576,N0018577,360.721418,360.680061,2.349414,2.696893,6.892818,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,3.6428,0.153157,0.216368,0.061545,tractive,lateral,P336,drafted
E0018330,N0018577,N0018578,360.680061,360.410012,2.696893,3.199393,54.009705,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.4841,0.691556,0.329833,0.128771,tractive,lateral,P336,drafted
E0018331,N0018578,N0018579,360.410012,360.178633,3.199393,4.05974,46.275887,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4506,0.816367,0.347373,0.139269,tractive,lateral,P336,drafted
E0018332,N0018579,N0018580,360.178633,360.042476,4.05974,4.368749,27.231377,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.1814,1.182773,0.38956,0.166194,tractive,lateral,P336,drafted
E0018333,N0018580,N0018356,360.042476,359.892639,4.368749,4.500245,29.967449,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.7444,1.290447,0.400098,0.173304,tractive,lateral,P336,drafted
E0018334,N0018581,N0018361,363.308484,362.859422,1.551257,2.746169,89.812395,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.6428,0.152715,0.203022,0.064124,tractive,lateral,P344,provisional
E0018335,N0018582,N0018363,365.979714,365.412177,1.572502,1.574975,27.684725,200,PVC-U,2.05,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.27567,0.036696,tractive,lateral,P344,drafted
E0018336,N0018583,N0018584,362.513026,362.466834,1.550451,1.72387,9.238364,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.2248,0.09327,0.172363,0.051346,tractive,lateral,P336,drafted
E0018337,N0018584,N0018356,362.466834,362.333386,1.72387,2.059497,26.689556,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.124437,0.189739,0.058454,tractive,lateral,P336,drafted
E0018338,N0018585,N0018586,365.294249,365.168837,1.553773,2.128679,25.082364,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P344,drafted
E0018339,N0018586,N0018363,365.168837,365.029253,2.128679,1.9579,27.916937,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136011,0.195409,0.060849,tractive,lateral,P344,drafted
E0018340,N0018587,N0018364,357.022709,356.904996,5.587368,5.735049,23.542569,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.9274,2.982618,0.514365,0.261583,tractive,main,P336,drafted
E0018341,N0018588,N0018374,359.152025,358.965689,1.552198,2.402658,37.267277,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P336,drafted
E0018342,N0018589,N0018590,349.799962,349.757896,12.04742,12.186623,14.02204,400,GRP,0.3,0.205,table11,minimum,2.521,merrimack,1510.5247,44.230143,0.854745,0.430493,velocity,sub main,P345,drafted
E0018343,N0018590,N0018591,360.193703,360.128972,1.750816,2.075374,21.577041,400,GRP,0.3,0.205,cover_min,minimum,2.521,merrimack,1510.5247,44.230259,0.854745,0.430493,velocity,sub main,P345,drafted
E0018344,N0018591,N0018334,359.948468,359.753261,2.255877,2.28629,65.069075,400,GRP,0.3,0.205,cover_min,minimum,2.5201,merrimack,1514.9355,44.343544,0.855314,0.431112,velocity,sub main,P336,drafted
E0018345,N0018592,N0018593,356.644196,356.436419,9.259002,9.41139,41.555357,200,PVC-U,0.5,0.5,table11,minimum,2.9683,merrimack,391.663,13.497055,0.771586,0.601694,velocity,sub main,P344,drafted
E0018346,N0018593,N0018594,356.436419,356.307654,9.41139,9.533715,25.752968,200,PVC-U,0.5,0.5,table11,minimum,2.9683,merrimack,391.663,13.497401,0.771591,0.601704,velocity,sub main,P344,drafted
E0018347,N0018594,N0018595,356.307654,356.057654,9.533715,9.657464,50.0,200,PVC-U,0.5,0.5,table11,minimum,2.9659,merrimack,394.226,13.574982,0.772555,0.603971,velocity,sub main,P344,drafted
E0018348,N0018595,N0018361,356.057654,355.799511,9.657464,9.80608,51.628669,200,PVC-U,0.5,0.5,table11,minimum,2.9594,merrimack,401.5116,13.794991,0.775243,0.61041,velocity,sub main,P344,drafted
E0018349,N0018596,N0018362,363.219714,363.134175,1.55,1.807384,17.10784,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P344,drafted
E0018350,N0018597,N0018362,362.724567,362.62854,1.55,2.313019,19.205372,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P344,drafted
E0018351,N0018598,N0018374,360.269031,359.815542,1.55,1.552805,16.196036,200,PVC-U,2.8,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.241056,0.025221,tractive,lateral,P336,drafted
E0018352,N0018599,N0018600,358.61786,358.376515,3.811522,4.173076,48.269084,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.0226,0.549034,0.306744,0.115548,tractive,lateral,P336,drafted
E0018353,N0018600,N0018601,358.376515,358.305607,4.173076,4.170712,14.181639,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7642,0.580526,0.312188,0.118605,tractive,lateral,P336,drafted
E0018354,N0018601,N0018602,358.305607,358.184864,4.170712,4.33366,24.148494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.5059,0.611734,0.317377,0.121554,tractive,lateral,P336,drafted
E0018355,N0018602,N0018603,358.184864,358.071474,4.33366,4.456145,22.678102,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6654,0.70247,0.331454,0.129724,tractive,lateral,P336,drafted
E0018356,N0018603,N0018341,358.071474,357.7165,4.456145,5.131278,70.994753,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.825,0.793193,0.344271,0.137383,tractive,lateral,P336,drafted
E0018357,N0018604,N0018341,354.905261,354.726728,7.804577,8.12105,35.706717,200,PVC-U,0.5,0.5,table11,minimum,3.4465,merrimack,113.9485,4.563392,0.581554,0.325127,tractive,main,P336,drafted
E0018358,N0018605,N0018606,362.108576,361.833576,1.563666,2.677045,55.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,15.5851,0.653369,0.324011,0.125373,tractive,lateral,P336,drafted
E0018359,N0018606,N0018607,361.833576,361.759,2.677045,2.713717,14.915085,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.7512,1.415397,0.411545,0.181208,tractive,lateral,P336,drafted
E0018360,N0018607,N0018365,361.759,361.568199,2.713717,2.246132,38.16022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.3946,1.484413,0.417551,0.185432,tractive,lateral,P336,drafted
E0018361,N0018608,N0018609,361.556119,360.421869,1.616214,1.623999,21.400935,200,PVC-U,5.3,0.5,cover_min,minimum,3.6221,held,2.563,0.107447,0.4019,0.031962,tractive,lateral,P336,provisional
E0018362,N0018609,N0018610,360.421869,360.1338,1.623999,1.553028,8.599065,200,PVC-U,3.35,0.5,ground,minimum,3.6221,held,4.7226,0.19816,0.423393,0.046565,tractive,lateral,P336,provisional
E0018363,N0018610,N0018611,360.1338,360.06886,1.553028,2.146227,12.987968,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.198232,0.221154,0.072197,tractive,lateral,P336,provisional
E0018364,N0018611,N0018612,360.06886,359.875532,2.146227,1.551196,24.166092,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,6.5439,0.274697,0.289178,0.075091,tractive,lateral,P336,provisional
E0018365,N0018612,N0018334,359.875532,359.718554,1.551196,2.320997,31.395515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.5439,0.274899,0.245932,0.08385,tractive,lateral,P336,provisional
E0018366,N0018613,N0018614,360.385699,359.964829,1.55,3.35881,84.174114,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P336,drafted
E0018367,N0018614,N0018615,359.964829,359.779271,3.35881,3.399745,37.111542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.153416,0.203329,0.064257,tractive,lateral,P336,drafted
E0018368,N0018615,N0018365,359.779271,359.640069,3.399745,4.174262,27.840461,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.6895,0.239531,0.235206,0.078717,tractive,lateral,P336,drafted
E0018369,N0018616,N0018377,359.346333,357.301042,1.583965,1.606978,59.283797,200,PVC-U,3.45,0.5,cover_min,minimum,3.6221,held,2.9012,0.121624,0.363011,0.037191,tractive,lateral,P336,drafted
E0018370,N0018617,N0018377,354.786239,354.660472,4.496049,4.247548,31.441802,250,PVC-U,0.4,0.375,table11,dod,2.8862,merrimack,493.816,16.546244,0.749055,0.506293,tractive,sub main,P336,drafted
E0018371,N0018618,N0018619,364.196036,363.960062,1.589151,1.601675,47.19468,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P344,provisional
E0018372,N0018619,N0018620,363.948381,363.532331,1.613356,1.563067,21.335892,200,PVC-U,1.95,0.5,cover_min,minimum,3.6221,held,5.4642,0.229465,0.369909,0.056299,tractive,lateral,P344,provisional
E0018373,N0018620,N0018621,363.532331,363.295303,1.563067,2.966325,47.40566,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.5439,0.27491,0.245935,0.083852,tractive,lateral,P344,provisional
E0018374,N0018621,N0018622,363.295303,363.254665,2.966325,2.963444,4.063769,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,7.6237,0.320572,0.328287,0.076508,tractive,lateral,P344,provisional
E0018375,N0018622,N0018623,363.254665,363.133469,2.963444,2.683853,24.239137,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.7035,0.365873,0.269612,0.095664,tractive,lateral,P344,provisional
E0018376,N0018623,N0018362,363.133469,362.993263,2.683853,1.948295,28.041157,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.7833,0.411343,0.279892,0.101001,tractive,lateral,P344,provisional
E0018377,N0018624,N0018625,359.075793,358.898389,1.55,2.384936,35.480901,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P336,drafted
E0018378,N0018625,N0018364,358.898389,358.478428,2.384936,4.161618,83.992286,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045563,0.135198,0.037338,tractive,lateral,P336,drafted
E0018379,N0018626,N0018428,371.734576,371.547979,1.55,1.947993,37.319577,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P344,drafted
E0018380,N0018627,N0018428,371.636043,371.379314,2.576818,2.116657,51.345626,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363006,0.268934,0.095317,tractive,lateral,P344,provisional
E0018381,N0018628,N0018439,359.541798,359.437348,1.550853,1.851135,20.890144,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P336,drafted
E0018382,N0018629,N0018630,361.146629,360.61803,1.551277,1.564831,35.239952,200,PVC-U,1.5,0.5,cover_min,minimum,3.6221,held,20.9117,0.876672,0.52066,0.110821,tractive,lateral,P336,drafted
E0018383,N0018630,N0018631,360.61803,360.234945,1.564831,1.551005,13.681602,200,PVC-U,2.8,0.5,ground,minimum,3.6221,held,20.9117,0.876966,0.645952,0.095693,tractive,lateral,P336,drafted
E0018384,N0018631,N0018439,360.227856,359.724587,1.558094,1.563895,14.802013,200,PVC-U,3.4,0.5,cover_min,minimum,3.6221,held,21.9915,0.922347,0.701746,0.093607,tractive,lateral,P336,drafted
E0018385,N0018632,N0018633,358.679415,358.621185,1.553251,1.942078,11.646011,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P336,drafted
E0018386,N0018633,N0018427,358.621185,358.44437,1.942078,2.138272,35.363006,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045364,0.134995,0.037266,tractive,lateral,P336,drafted
E0018387,N0018634,N0018635,350.467864,350.297566,7.45456,7.8119,34.059534,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.7831,1.634601,0.429938,0.194316,tractive,main,P346,drafted
E0018388,N0018635,N0018636,350.297566,350.189527,7.8119,7.889696,21.607818,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.0225,1.770686,0.440452,0.202041,tractive,main,P346,drafted
E0018389,N0018636,N0018390,350.189527,350.115663,7.889696,7.601561,14.772853,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.3416,1.951935,0.453557,0.211914,tractive,main,P346,drafted
E0018390,N0018637,N0018638,354.015063,353.968479,2.05,2.301052,46.584399,700,GRP,0.1,0.1,table11,minimum,2.182,merrimack,4982.7539,126.616094,0.728223,0.462101,tractive,sub main,P356,drafted
E0018391,N0018638,N0018639,353.968479,353.923317,2.301052,2.53878,22.581181,700,GRP,0.2,0.1,table11,minimum,2.1819,merrimack,4983.4955,126.632945,0.943326,0.380103,velocity,sub main,P346,drafted
E0018392,N0018639,N0018640,353.923317,353.88285,2.53878,3.123986,20.233346,700,GRP,0.2,0.1,table11,minimum,2.1819,merrimack,4983.4955,126.633133,0.943326,0.380103,velocity,sub main,P346,drafted
E0018393,N0018640,N0018641,353.88285,353.836775,3.123986,3.343644,18.429819,700,GRP,0.25,0.1,table11,minimum,2.1819,merrimack,4983.4955,126.633302,1.024224,0.357678,velocity,sub main,P346,drafted
E0018394,N0018641,N0018642,353.836775,353.788513,3.343644,3.96463,48.262464,700,GRP,0.1,0.1,table11,minimum,2.1819,merrimack,4983.4955,126.633455,0.728248,0.462138,tractive,sub main,P346,drafted
E0018395,N0018642,N0018448,353.788513,353.745677,3.96463,4.271809,10.708915,700,GRP,0.4,0.1,table11,minimum,2.1819,merrimack,4984.5753,126.657826,1.216604,0.315488,velocity,sub main,P346,drafted
E0018396,N0018643,N0018644,358.533287,358.183287,1.729225,1.709505,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.056,merrimack,307.9097,10.932163,0.734768,0.527222,tractive,sub main,P337,drafted
E0018397,N0018644,N0018645,358.183287,357.518287,1.709505,1.570855,70.0,200,PVC-U,0.95,0.5,ground,minimum,3.0547,merrimack,308.9895,10.966309,0.935672,0.437918,velocity,sub main,P337,drafted
E0018398,N0018645,N0018474,357.518287,357.331992,1.570855,1.553109,13.799607,200,PVC-U,1.35,0.5,ground,minimum,3.0547,merrimack,308.9895,10.966893,1.064966,0.397206,velocity,sub main,P337,drafted
E0018399,N0018646,N0018647,359.133929,358.658932,1.55,1.560153,49.999691,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,5.3989,0.226336,0.288011,0.066049,tractive,lateral,P337,drafted
E0018400,N0018647,N0018648,358.532028,358.128819,1.687058,1.687068,50.401006,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,12.6845,0.532182,0.357608,0.101867,tractive,lateral,P337,drafted
E0018401,N0018648,N0018494,358.128819,357.868461,1.687068,1.81791,52.071701,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7642,0.577869,0.311737,0.118351,tractive,lateral,P337,drafted
E0018402,N0018649,N0018471,357.817648,357.392182,3.986368,3.238525,85.093225,200,PVC-U,0.5,0.5,table11,minimum,3.399,merrimack,127.7978,5.047672,0.598361,0.34275,tractive,main,P337,drafted
E0018403,N0018650,N0018471,357.336795,357.106113,3.034635,3.524593,46.136239,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09145,0.171229,0.050895,tractive,lateral,P337,provisional
E0018404,N0018651,N0018652,356.679287,356.559197,1.551976,1.55387,4.803577,200,PVC-U,2.5,0.5,cover_min,minimum,3.6221,held,2.9012,0.121624,0.3257,0.040003,tractive,lateral,P346,drafted
E0018405,N0018652,N0018653,356.559197,356.436062,1.55387,1.744846,24.627056,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.214935,0.227066,0.074912,tractive,lateral,P346,drafted
E0018406,N0018653,N0018654,356.436062,356.394337,1.744846,1.646282,8.345002,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.260407,0.241663,0.081791,tractive,lateral,P346,drafted
E0018407,N0018654,N0018655,356.378273,356.074881,1.662346,1.566599,25.282712,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,6.2058,0.260477,0.326685,0.0667,tractive,lateral,P346,drafted
E0018408,N0018655,N0018656,356.074881,355.964045,1.566599,1.665716,22.167146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2856,0.305955,0.254569,0.088082,tractive,lateral,P346,drafted
E0018409,N0018656,N0018657,355.964045,355.796624,1.665716,2.077918,33.48417,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2856,0.306139,0.254619,0.088107,tractive,lateral,P346,drafted
E0018410,N0018657,N0018658,355.796624,355.752344,2.077918,1.963507,8.856112,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4451,0.396953,0.27673,0.099346,tractive,lateral,P346,drafted
E0018411,N0018658,N0018659,355.752344,355.615219,1.963507,1.729202,27.424896,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.6047,0.487561,0.295434,0.109313,tractive,lateral,P346,drafted
E0018412,N0018659,N0018390,355.615219,355.231111,1.729202,2.486113,76.821676,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7642,0.578324,0.311814,0.118394,tractive,lateral,P346,drafted
E0018413,N0018660,N0018661,357.990536,357.744815,1.557224,2.680967,49.144341,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P337,provisional
E0018414,N0018661,N0018494,357.744815,357.52062,2.680967,2.165751,44.839021,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181478,0.214859,0.069351,tractive,lateral,P337,provisional
E0018415,N0018662,N0018663,357.204639,357.020717,1.55,2.461918,36.784294,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P336,drafted
E0018416,N0018663,N0018427,357.020717,356.888091,2.461918,3.694551,26.525297,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226643,0.231018,0.07675,tractive,lateral,P336,drafted
E0018417,N0018664,N0018665,377.040234,375.403191,1.927967,1.55326,21.260292,200,PVC-U,7.7,0.5,ground,minimum,3.6221,held,0.0,0.000959,0.074778,0.004196,tractive,lateral,P337,provisional
E0018418,N0018665,N0018666,375.320385,374.036882,1.636067,1.636947,15.652476,200,PVC-U,8.2,0.5,cover_min,minimum,3.6221,held,0.0,0.001136,0.082091,0.004414,tractive,lateral,P337,provisional
E0018419,N0018666,N0018667,374.036882,373.887151,1.636947,1.550899,3.087233,200,PVC-U,4.85,0.5,ground,minimum,3.6221,held,1.0798,0.046534,0.292079,0.022591,tractive,lateral,P337,provisional
E0018420,N0018667,N0018668,373.813467,372.622796,1.624583,1.636908,26.459341,200,PVC-U,4.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.04656,0.284984,0.022974,tractive,lateral,P337,provisional
E0018421,N0018668,N0018669,372.622796,372.121334,1.636908,1.554477,11.661904,200,PVC-U,4.3,0.5,ground,minimum,3.6221,held,1.0798,0.04678,0.28119,0.023255,tractive,lateral,P337,provisional
E0018422,N0018669,N0018496,372.121334,371.266891,1.554477,1.552658,11.7047,200,PVC-U,7.3,0.5,ground,minimum,3.6221,held,2.1596,0.092145,0.424192,0.027807,tractive,lateral,P337,provisional
E0018423,N0018670,N0018671,362.197126,361.757126,2.501941,1.573197,80.0,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,64.9174,2.731366,0.518553,0.244332,tractive,main,P337,drafted
E0018424,N0018671,N0018672,361.674937,360.594937,1.655385,1.632541,79.999985,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,64.9174,2.732033,0.712706,0.195434,tractive,main,P337,drafted
E0018425,N0018672,N0018673,360.594937,359.514937,1.632541,1.59163,80.0,200,PVC-U,1.35,0.5,uniform,minimum,3.6221,held,64.9174,2.7327,0.712758,0.195457,tractive,main,P337,drafted
E0018426,N0018673,N0018674,359.514937,359.271611,1.59163,1.553157,23.173886,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,64.9174,2.733366,0.652353,0.207978,tractive,main,P337,drafted
E0018427,N0018674,N0018675,359.270344,358.420344,1.554424,1.554357,50.0,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,64.9174,2.733559,0.773025,0.184747,velocity,main,P337,drafted
E0018428,N0018675,N0018676,358.305431,357.280431,1.66927,1.686732,50.0,200,PVC-U,2.05,0.5,cover_min,minimum,3.6221,held,64.9174,2.733976,0.825551,0.176512,velocity,main,P337,drafted
E0018429,N0018676,N0018474,357.280431,357.190166,1.686732,1.694936,18.052987,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.9174,2.734393,0.501396,0.250424,tractive,main,P337,drafted
E0018430,N0018677,N0018502,359.068135,358.723845,1.550426,1.568544,45.905324,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,4.3844,0.183805,0.248056,0.063476,tractive,lateral,P346,drafted
E0018431,N0018678,N0018502,358.80672,358.711071,1.55,1.581318,19.129814,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P346,drafted
E0018432,N0018679,N0018680,354.971876,354.889111,1.551775,1.792468,16.552945,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P346,provisional
E0018433,N0018680,N0018681,354.889111,354.83321,1.792468,2.117321,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181207,0.214754,0.069304,tractive,lateral,P346,provisional
E0018434,N0018681,N0018448,354.83321,354.646293,2.117321,3.371194,37.383329,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226567,0.230993,0.076738,tractive,lateral,P346,provisional
E0018435,N0018682,N0018683,367.214918,366.845519,1.550127,2.108918,73.879787,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P344,provisional
E0018436,N0018683,N0018684,366.845519,366.456813,2.108918,3.783483,77.74119,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226952,0.231121,0.076798,tractive,lateral,P344,provisional
E0018437,N0018684,N0018685,366.456813,366.156813,3.783483,5.071398,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499203,0.297651,0.110523,tractive,lateral,P344,provisional
E0018438,N0018685,N0018470,366.156813,365.853334,5.071398,6.504546,60.69586,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.726039,0.334894,0.131759,tractive,lateral,P344,provisional
E0018439,N0018686,N0018531,358.890902,358.769865,1.550901,1.669588,24.207437,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P336,provisional
E0018440,N0018687,N0018688,367.245325,366.820325,4.829138,4.284472,84.999896,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.7329,2.806858,0.505272,0.253726,tractive,main,P344,drafted
E0018441,N0018688,N0018470,366.820325,366.408344,4.284472,5.949535,82.396174,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.8127,2.852834,0.507692,0.255801,tractive,main,P344,drafted
E0018442,N0018689,N0018690,357.385547,357.246246,1.55,2.382783,27.860256,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P346,drafted
E0018443,N0018690,N0018691,357.246246,357.176229,2.382783,2.634196,14.003371,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076589,0.161323,0.047015,tractive,lateral,P346,drafted
E0018444,N0018691,N0018442,357.176229,357.035359,2.634196,3.167857,28.173879,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.153063,0.203175,0.06419,tractive,lateral,P346,drafted
E0018445,N0018692,N0018693,358.622699,358.505973,1.578748,1.625741,23.345235,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P336,provisional
E0018446,N0018693,N0018694,358.505973,358.418508,1.625741,1.90272,17.492856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031285,0.118717,0.031654,tractive,lateral,P336,provisional
E0018447,N0018694,N0018531,358.418508,358.307829,1.90272,2.131624,22.135944,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03143,0.118908,0.031718,tractive,lateral,P336,provisional
E0018448,N0018695,N0018539,358.832083,358.650067,1.662271,1.555316,30.336003,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,14.1495,0.594295,0.335122,0.114818,tractive,lateral,P346,drafted
E0018449,N0018696,N0018697,349.799176,349.713889,9.9966,9.03019,17.057309,200,PVC-U,0.5,0.5,table11,minimum,3.4897,merrimack,102.8206,4.163785,0.566564,0.31004,tractive,main,P346,drafted
E0018450,N0018697,N0018698,349.713889,349.524176,9.03019,8.535486,37.942691,200,PVC-U,0.5,0.5,table11,minimum,3.4897,merrimack,102.8206,4.163927,0.56657,0.310046,tractive,main,P346,drafted
E0018451,N0018698,N0018699,349.524176,349.459321,8.535486,9.006224,12.970916,200,PVC-U,0.5,0.5,table11,minimum,3.4897,merrimack,102.8206,4.164243,0.566582,0.310058,tractive,main,P346,drafted
E0018452,N0018699,N0018700,349.459321,349.179608,9.006224,10.697834,55.942699,200,PVC-U,0.5,0.5,table11,minimum,3.4678,merrimack,108.3111,4.358661,0.574012,0.317465,tractive,main,P346,drafted
E0018453,N0018700,N0018442,349.179608,349.111469,10.697834,11.091748,13.62783,200,PVC-U,0.5,0.5,table11,minimum,3.4595,merrimack,110.4707,4.435225,0.576865,0.320346,tractive,main,P346,drafted
E0018454,N0018701,N0018702,357.778825,357.71832,3.355422,3.40317,12.100944,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.8905,2.850327,0.507561,0.255688,tractive,main,P346,drafted
E0018455,N0018702,N0018703,357.71832,357.486967,3.40317,3.748721,46.27071,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.8905,2.850427,0.507566,0.255693,tractive,main,P346,drafted
E0018456,N0018703,N0018704,357.486967,357.249577,3.748721,3.797512,47.47794,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.3552,2.996062,0.515043,0.262176,tractive,main,P346,drafted
E0018457,N0018704,N0018705,357.249577,356.949577,3.797512,3.633217,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.613,merrimack,77.1576,3.23161,0.526563,0.272382,tractive,main,P346,drafted
E0018458,N0018705,N0018706,356.949577,356.649577,3.633217,3.564534,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.5741,merrimack,84.3779,3.496059,0.538744,0.283473,tractive,main,P346,drafted
E0018459,N0018706,N0018707,356.649577,356.559202,3.564534,3.569338,18.074949,200,PVC-U,0.5,0.5,table11,minimum,3.5559,merrimack,88.0206,3.628677,0.544584,0.288904,tractive,main,P346,drafted
E0018460,N0018707,N0018539,356.559202,356.471094,3.569338,3.734289,17.621571,200,PVC-U,0.5,0.5,table11,minimum,3.5507,merrimack,89.1004,3.667862,0.546277,0.290493,tractive,main,P346,drafted
E0018461,N0018708,N0018709,353.617214,353.23609,1.55222,2.044885,76.224682,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.8214,0.076357,0.161158,0.046951,tractive,lateral,P346,drafted
E0018462,N0018709,N0018396,353.23609,353.038832,2.044885,2.300584,39.451592,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076993,0.16161,0.047125,tractive,lateral,P346,drafted
E0018463,N0018710,N0018496,369.185007,369.036302,1.573996,3.783248,29.740993,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P337,provisional
E0018464,N0018711,N0018396,353.414447,353.298397,1.55,2.04102,23.210033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.9095,0.289663,0.25012,0.085891,tractive,lateral,P346,drafted
E0018465,N0018712,N0018713,347.776832,347.731832,8.941338,8.628,15.0,1000,GRP,0.3,0.075,table11,minimum,1.8966,merrimack,15873.2711,351.1586,1.404765,0.355229,velocity,trunk main,P353,drafted
E0018466,N0018713,N0018714,347.731832,347.688937,8.628,7.499814,7.799138,1000,GRP,0.55,0.075,table11,minimum,1.8966,merrimack,15873.2711,351.158725,1.753875,0.302235,velocity,trunk main,P351,drafted
E0018467,N0018714,N0018550,347.688937,347.644186,7.499814,7.219004,44.750899,1000,GRP,0.1,0.075,table11,minimum,1.8966,merrimack,15873.2711,351.15879,0.931922,0.48411,velocity,trunk main,P351,drafted
E0018468,N0018715,N0018716,363.793714,363.718714,4.057329,4.717534,50.0,1200,GRP,0.15,0.075,uniform,minimum,1.8396,merrimack,20425.6033,439.659273,1.140793,0.373578,velocity,trunk main,P344,drafted
E0018469,N0018716,N0018717,363.718714,363.643714,4.717534,5.245202,50.0,1200,GRP,0.15,0.075,uniform,minimum,1.8396,merrimack,20425.6033,439.659689,1.140793,0.373578,velocity,trunk main,P344,drafted
E0018470,N0018717,N0018718,363.643714,363.599194,5.245202,5.419239,14.840308,1200,GRP,0.3,0.075,table11,minimum,1.8396,merrimack,20425.6033,439.660106,1.472049,0.310038,velocity,trunk main,P344,drafted
E0018471,N0018718,N0018719,363.599194,363.555873,5.419239,5.207829,43.320487,1200,GRP,0.1,0.075,table11,minimum,1.8396,merrimack,20425.6033,439.66023,0.980985,0.418172,velocity,trunk main,P344,drafted
E0018472,N0018719,N0018555,363.555873,363.510516,5.207829,5.195722,11.339281,1200,GRP,0.4,0.075,table11,minimum,1.8396,merrimack,20425.6033,439.660591,1.634897,0.287467,velocity,trunk main,P344,drafted
E0018473,N0018720,N0018555,366.632653,366.234879,1.550148,2.471359,79.554691,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P344,drafted
E0018474,N0018721,N0018722,368.08708,367.948591,1.552752,1.584917,27.697675,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P344,drafted
E0018475,N0018722,N0018723,367.919522,367.46093,1.613986,1.61338,83.380361,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.000231,0.017214,0.004325,tractive,lateral,P344,drafted
E0018476,N0018723,N0018555,367.46093,367.142404,1.61338,1.563833,42.470067,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,0.0,0.000926,0.035592,0.006728,tractive,lateral,P344,drafted
E0018477,N0018724,N0018555,366.620898,366.398381,1.55,2.307857,44.503519,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.5881,0.234268,0.233516,0.077921,tractive,lateral,P344,drafted
E0018478,N0018725,N0018563,361.523988,361.350414,2.761656,2.986927,34.714791,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.6034,1.58151,0.42566,0.191221,tractive,main,P344,drafted
E0018479,N0018726,N0018563,364.335564,362.406542,1.919441,1.930799,50.10446,200,PVC-U,3.85,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.340639,0.031836,tractive,lateral,P344,drafted
E0018480,N0018727,N0018728,351.138538,350.938566,1.55,1.994051,39.994322,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P351,drafted
E0018481,N0018728,N0018729,350.938566,350.738566,1.994051,2.394643,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000333,0.019834,0.005022,tractive,lateral,P351,drafted
E0018482,N0018729,N0018730,350.738566,350.663566,2.394643,2.234292,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000667,0.027077,0.006487,tractive,lateral,P351,drafted
E0018483,N0018730,N0018731,350.663566,350.438566,2.234292,3.620608,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000792,0.029158,0.006924,tractive,lateral,P351,drafted
E0018484,N0018731,N0018732,350.438566,350.013566,3.620608,3.262496,85.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001167,0.034336,0.008042,tractive,lateral,P351,drafted
E0018485,N0018732,N0018733,350.013566,349.759185,3.262496,4.372162,50.87613,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001875,0.041674,0.009699,tractive,lateral,P351,drafted
E0018486,N0018733,N0018550,349.759185,349.461578,4.372162,5.401612,59.521493,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002299,0.045206,0.010526,tractive,lateral,P351,drafted
E0018487,N0018734,N0018735,362.81349,362.763521,3.564989,3.373656,9.993954,200,PVC-U,0.5,0.5,table11,minimum,3.4829,merrimack,104.4932,4.21647,0.568605,0.312061,tractive,main,P336,drafted
E0018488,N0018735,N0018736,362.763521,362.573489,3.373656,3.241819,38.006419,200,PVC-U,0.5,0.5,table11,minimum,3.4785,merrimack,105.573,4.254789,0.570076,0.313524,tractive,main,P336,drafted
E0018489,N0018736,N0018737,362.573489,362.427228,3.241819,3.161364,29.252015,200,PVC-U,0.5,0.5,table11,minimum,3.4617,merrimack,109.8921,4.407584,0.57584,0.319308,tractive,main,P336,drafted
E0018490,N0018737,N0018565,362.427228,362.08861,3.161364,3.089124,67.723658,200,PVC-U,0.5,0.5,table11,minimum,3.4358,merrimack,116.9344,4.654901,0.584837,0.32851,tractive,main,P336,drafted
E0018491,N0018738,N0018739,363.310285,362.998433,1.558459,2.103954,62.370406,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,11.8773,0.497929,0.29741,0.110392,tractive,lateral,P336,drafted
E0018492,N0018739,N0018740,362.998433,362.735285,2.103954,2.304693,52.629594,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.6467,0.782236,0.342781,0.136482,tractive,lateral,P336,drafted
E0018493,N0018740,N0018741,362.735285,362.468779,2.304693,3.593202,53.301152,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.5293,0.987368,0.368484,0.152441,tractive,lateral,P336,drafted
E0018494,N0018741,N0018742,362.468779,362.3542,3.593202,3.827288,22.915867,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.6889,1.078347,0.378644,0.158994,tractive,lateral,P336,drafted
E0018495,N0018742,N0018743,362.3542,362.075358,3.827288,3.559834,55.768301,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.571,1.367054,0.407208,0.178191,tractive,lateral,P336,drafted
E0018496,N0018743,N0018565,362.075358,361.769598,3.559834,3.408136,61.152047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.4531,1.656035,0.431636,0.195552,tractive,lateral,P336,drafted
E0018497,N0018744,N0018745,359.521869,359.408912,1.55,1.703148,22.591346,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P336,drafted
E0018498,N0018745,N0018587,359.408912,359.148996,1.703148,3.461081,51.983272,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226524,0.230979,0.076731,tractive,lateral,P336,drafted
E0018499,N0018746,N0018747,357.265195,357.126318,5.462832,5.537439,27.775422,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.2094,2.574188,0.492539,0.242987,tractive,main,P336,drafted
E0018500,N0018747,N0018587,357.126318,357.022709,5.537439,5.587368,20.721887,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.3689,2.664954,0.497607,0.247225,tractive,main,P336,drafted
E0018501,N0018748,N0018749,357.143474,356.943474,9.441731,9.312233,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.0775,merrimack,290.5635,10.380311,0.725484,0.511115,tractive,main,P344,drafted
E0018502,N0018749,N0018750,356.943474,356.743474,9.312233,9.222957,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.0715,merrimack,295.286,10.528358,0.728027,0.515445,tractive,main,P344,drafted
E0018503,N0018750,N0018592,356.743474,356.644196,9.222957,9.259002,19.85557,200,PVC-U,0.5,0.5,table11,minimum,3.0696,merrimack,296.7692,10.575025,0.72882,0.516809,tractive,main,P344,drafted
E0018504,N0018751,N0018752,364.337678,363.994489,2.494231,2.430713,68.637889,200,PVC-U,0.5,0.5,table11,minimum,3.5834,merrimack,82.5854,3.433665,0.535937,0.280889,tractive,main,P344,drafted
E0018505,N0018752,N0018753,363.994489,363.744489,2.430713,2.346087,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.5668,merrimack,85.8248,3.552056,0.541231,0.285776,tractive,main,P344,drafted
E0018506,N0018753,N0018754,363.744489,363.494489,2.346087,2.418353,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.5237,merrimack,94.8938,3.879538,0.555187,0.298959,tractive,main,P344,drafted
E0018507,N0018754,N0018592,363.494489,363.454152,2.418353,2.449046,4.481833,200,PVC-U,0.9,0.5,table11,minimum,3.5237,merrimack,94.8938,3.879955,0.68527,0.257181,tractive,main,P344,drafted
E0018508,N0018755,N0018756,359.718487,359.647336,1.550647,1.747927,14.230166,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P345,derived
E0018509,N0018756,N0018757,359.647336,359.544837,1.747927,2.08111,20.499957,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090653,0.170727,0.050696,tractive,lateral,P345,derived
E0018510,N0018757,N0018589,359.544837,359.445755,2.08111,2.401627,19.816393,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0607,0.212448,0.226206,0.074515,tractive,lateral,P345,derived
E0018511,N0018758,N0018759,350.433487,350.352887,12.856002,12.834002,32.240079,400,GRP,0.25,0.205,table11,minimum,2.5272,merrimack,1479.9551,43.442573,0.794783,0.448834,velocity,sub main,P345,drafted
E0018512,N0018759,N0018760,350.352887,350.260875,12.834002,12.557973,36.805074,400,GRP,0.25,0.205,table11,minimum,2.5268,merrimack,1482.1147,43.498361,0.795045,0.449162,velocity,sub main,P345,drafted
E0018513,N0018760,N0018761,350.260875,350.204936,12.557973,12.875386,22.375316,400,GRP,0.25,0.205,table11,minimum,2.5263,merrimack,1484.2743,43.554178,0.795306,0.44949,velocity,sub main,P345,drafted
E0018514,N0018761,N0018762,350.204936,350.138123,12.875386,12.343383,26.725205,400,GRP,0.25,0.205,table11,minimum,2.5249,merrimack,1491.1838,43.731903,0.796137,0.450534,velocity,sub main,P345,drafted
E0018515,N0018762,N0018763,350.138123,350.050699,12.343383,12.455588,34.969756,400,GRP,0.25,0.205,table11,minimum,2.5243,merrimack,1494.0849,43.806641,0.796485,0.450972,velocity,sub main,P345,drafted
E0018516,N0018763,N0018764,350.050699,349.970987,12.455588,11.631582,31.884571,400,GRP,0.25,0.205,table11,minimum,2.523,merrimack,1500.6762,43.976161,0.797273,0.451966,velocity,sub main,P345,drafted
E0018517,N0018764,N0018589,349.970987,349.799962,11.631582,12.04742,68.410282,400,GRP,0.25,0.205,table11,minimum,2.522,merrimack,1505.464,44.099296,0.797843,0.452687,velocity,sub main,P345,drafted
E0018518,N0018765,N0018604,355.234584,354.905261,7.1041,7.804577,65.86444,200,PVC-U,0.5,0.5,table11,minimum,3.4586,merrimack,110.7091,4.448477,0.577355,0.320843,tractive,main,P336,drafted
E0018519,N0018766,N0018767,360.880481,360.838179,1.55,1.551775,3.678425,200,PVC-U,1.15,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.178914,0.030801,tractive,lateral,P336,derived
E0018520,N0018767,N0018768,360.819752,360.647204,1.570202,2.075757,34.509556,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045298,0.134928,0.037242,tractive,lateral,P336,derived
E0018521,N0018768,N0018769,360.647204,360.60595,2.075757,2.078834,5.500583,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,2.1596,0.090853,0.196268,0.046221,tractive,lateral,P336,derived
E0018522,N0018769,N0018604,360.60595,360.473248,2.078834,2.236591,26.540373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090898,0.170882,0.050757,tractive,lateral,P336,derived
E0018523,N0018770,N0018771,358.226824,358.033554,3.165907,2.981614,38.653998,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.5459,2.500665,0.488333,0.239506,tractive,lateral,P336,drafted
E0018524,N0018771,N0018617,358.033554,357.723535,2.981614,1.558753,56.367106,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,62.447,2.622611,0.512359,0.239436,tractive,lateral,P336,drafted
E0018525,N0018772,N0018773,355.404983,355.154983,4.447312,4.2585,50.0,200,PVC-U,0.5,0.5,table11,minimum,2.9365,merrimack,428.1296,14.595051,0.784457,0.634014,velocity,sub main,P336,drafted
E0018526,N0018773,N0018774,355.154983,354.904983,4.2585,4.366166,50.0,200,PVC-U,0.5,0.5,table11,minimum,2.9356,merrimack,429.2094,14.627721,0.784814,0.634986,velocity,sub main,P336,drafted
E0018527,N0018774,N0018617,354.904983,354.833298,4.366166,4.44899,14.337033,200,PVC-U,0.5,0.5,table11,minimum,2.9338,merrimack,431.369,14.692614,0.78552,0.636917,velocity,sub main,P336,drafted
E0018528,N0018775,N0018776,359.643573,359.394682,1.55,2.261813,49.778292,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P336,drafted
E0018529,N0018776,N0018777,359.394682,359.258176,2.261813,2.587008,27.301142,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.122039,0.188519,0.057943,tractive,lateral,P336,drafted
E0018530,N0018777,N0018778,359.258176,359.062569,2.587008,3.097679,39.121327,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.167534,0.2093,0.066876,tractive,lateral,P336,drafted
E0018531,N0018778,N0018779,359.062569,358.963877,3.097679,3.085623,19.738477,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.16786,0.209434,0.066935,tractive,lateral,P336,drafted
E0018532,N0018779,N0018599,358.963877,358.61786,3.085623,3.811522,69.203317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.0417,0.380183,0.272941,0.097379,tractive,lateral,P336,drafted
E0018533,N0018780,N0018781,359.30487,359.249469,1.890289,1.930402,11.080281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045887,0.135528,0.037455,tractive,lateral,P336,derived
E0018534,N0018781,N0018782,359.249469,359.139464,1.930402,2.700807,22.001104,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091247,0.171101,0.050844,tractive,lateral,P336,derived
E0018535,N0018782,N0018783,359.139464,359.025597,2.700807,3.060951,22.773394,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136697,0.195734,0.060987,tractive,lateral,P336,derived
E0018536,N0018783,N0018784,359.025597,358.928155,3.060951,3.286628,19.488372,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136887,0.195824,0.061026,tractive,lateral,P336,derived
E0018537,N0018784,N0018599,358.928155,358.847933,3.286628,3.581449,16.044318,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.13705,0.195901,0.061059,tractive,lateral,P336,derived
E0018538,N0018785,N0018627,374.025862,372.218976,1.969621,1.993884,50.898203,200,PVC-U,3.55,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.331514,0.032421,tractive,lateral,P344,provisional
E0018539,N0018786,N0018627,371.902789,371.636043,1.55,2.576818,53.349349,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P344,provisional
E0018540,N0018787,N0018788,360.583931,358.731431,1.569023,1.580428,65.0,200,PVC-U,2.85,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.35329,0.040789,tractive,lateral,P337,drafted
E0018541,N0018788,N0018643,358.700302,358.533287,1.611557,1.729225,33.403075,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,8.6382,0.362679,0.268856,0.095277,tractive,lateral,P337,drafted
E0018542,N0018789,N0018634,354.621905,354.506729,2.517835,3.415695,23.035326,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.215685,0.227323,0.075031,tractive,lateral,P346,provisional
E0018543,N0018790,N0018791,363.555757,362.680757,1.693267,1.555968,70.0,200,PVC-U,1.25,0.5,ground,minimum,3.572,merrimack,84.7895,3.514813,0.747945,0.225423,tractive,main,P337,drafted
E0018544,N0018791,N0018792,362.670055,361.760055,1.56667,1.561844,70.0,200,PVC-U,1.3,0.5,cover_min,minimum,3.5654,merrimack,86.0946,3.562782,0.761467,0.224732,velocity,main,P337,drafted
E0018545,N0018792,N0018649,361.753832,360.246927,1.568067,1.55709,71.757424,200,PVC-U,2.1,0.5,cover_min,minimum,3.5654,merrimack,86.0946,3.563365,0.901977,0.199591,velocity,main,P337,drafted
E0018546,N0018793,N0018794,360.156913,359.936774,2.870645,2.292108,44.027811,200,PVC-U,0.5,0.5,table11,minimum,3.1745,merrimack,224.8163,8.291979,0.685044,0.448827,tractive,sub main,P337,drafted
E0018547,N0018794,N0018795,359.936774,359.410455,2.292108,1.564185,80.972189,200,PVC-U,0.65,0.5,ground,minimum,3.1672,merrimack,229.1354,8.431676,0.758337,0.420766,velocity,sub main,P337,drafted
E0018548,N0018795,N0018796,359.401841,359.151841,1.572799,1.76332,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.1642,merrimack,230.9568,8.491011,0.689305,0.454892,tractive,sub main,P337,drafted
E0018549,N0018796,N0018797,359.151841,358.726841,1.76332,1.563625,50.0,200,PVC-U,0.85,0.5,ground,minimum,3.1606,merrimack,233.1164,8.560907,0.840406,0.393995,velocity,sub main,P337,drafted
E0018550,N0018797,N0018643,358.726841,358.685865,1.563625,1.576647,4.820707,200,PVC-U,0.85,0.5,table11,minimum,3.1606,merrimack,233.1164,8.561324,0.840418,0.394005,velocity,sub main,P337,drafted
E0018551,N0018798,N0018799,359.600317,358.970317,1.699975,1.56786,60.0,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,59.2456,2.489597,0.634292,0.198686,tractive,lateral,P337,drafted
E0018552,N0018799,N0018800,358.881345,358.581345,1.656832,1.681289,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,66.1551,2.77976,0.503832,0.252496,tractive,lateral,P337,drafted
E0018553,N0018800,N0018643,358.581345,358.541303,1.681289,1.721209,3.813506,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,66.1551,2.78026,0.655688,0.209721,tractive,lateral,P337,drafted
E0018554,N0018801,N0018650,358.728992,358.678992,1.55,1.692438,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P337,provisional
E0018555,N0018802,N0018803,357.836383,357.636383,1.55,1.945679,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P337,provisional
E0018556,N0018803,N0018804,357.636383,357.436383,1.945679,2.667804,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090868,0.170863,0.050749,tractive,lateral,P337,provisional
E0018557,N0018804,N0018650,357.436383,357.336795,2.667804,3.034635,19.917694,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091201,0.171073,0.050833,tractive,lateral,P337,provisional
E0018558,N0018805,N0018664,377.088503,377.040234,1.563109,1.927967,9.65374,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P337,provisional
E0018559,N0018806,N0018664,378.411365,377.416365,1.55,1.551836,10.0,200,PVC-U,9.95,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P337,provisional
E0018560,N0018807,N0018808,379.227597,378.237597,2.298434,1.560437,30.0,200,PVC-U,3.3,0.5,cover_min,minimum,3.6221,held,0.0,0.000132,0.022406,0.002497,tractive,lateral,P337,provisional
E0018561,N0018808,N0018809,378.171917,377.995419,1.626118,1.623356,16.809376,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,0.0,0.000382,0.026813,0.004501,tractive,lateral,P337,provisional
E0018562,N0018809,N0018810,377.995419,377.647568,1.623356,1.550125,15.811388,200,PVC-U,2.2,0.5,ground,minimum,3.6221,held,0.0,0.000522,0.038952,0.004321,tractive,lateral,P337,provisional
E0018563,N0018810,N0018664,377.647568,377.40998,1.550125,1.558221,16.970563,200,PVC-U,1.4,0.5,ground,minimum,3.6221,held,0.0,0.000654,0.037412,0.005159,tractive,lateral,P337,provisional
E0018564,N0018811,N0018812,364.87183,364.073797,1.869656,1.560725,72.548474,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,56.2791,2.367303,0.635051,0.191662,tractive,main,P337,drafted
E0018565,N0018812,N0018670,364.073797,363.118229,1.560725,1.580838,65.901249,200,PVC-U,1.45,0.5,ground,minimum,3.6221,held,59.5185,2.503709,0.711821,0.184061,tractive,main,P337,drafted
E0018566,N0018813,N0018814,359.67407,359.37407,5.414827,3.581191,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.8024,1.171342,0.3884,0.165421,tractive,main,P337,drafted
E0018567,N0018814,N0018815,359.37407,359.147926,3.581191,5.20562,45.228749,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.8988,1.385496,0.408876,0.179348,tractive,main,P337,drafted
E0018568,N0018815,N0018816,359.147926,358.797926,5.20562,4.218858,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.9952,1.599526,0.427123,0.192277,tractive,main,P337,drafted
E0018569,N0018816,N0018817,358.797926,358.447926,4.218858,3.163554,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.9952,1.600109,0.427171,0.192311,tractive,main,P337,drafted
E0018570,N0018817,N0018818,358.447926,358.361479,3.163554,2.982546,17.289477,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.9952,1.600692,0.427218,0.192345,tractive,main,P337,drafted
E0018571,N0018818,N0018819,358.361479,358.111479,2.982546,3.526308,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.9952,1.600836,0.427229,0.192353,tractive,main,P337,drafted
E0018572,N0018819,N0018820,358.111479,357.861479,3.526308,3.885317,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.22,1.694523,0.434645,0.197753,tractive,main,P337,drafted
E0018573,N0018820,N0018649,357.861479,357.817648,3.885317,3.986368,8.766288,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.22,1.69494,0.434677,0.197777,tractive,main,P337,drafted
E0018574,N0018821,N0018822,369.93972,369.689729,4.531594,3.880675,49.998194,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.6018,1.666472,0.432457,0.196151,tractive,main,P344,drafted
E0018575,N0018822,N0018823,369.689729,369.439729,3.880675,2.978118,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.8412,1.80269,0.442837,0.203817,tractive,main,P344,drafted
E0018576,N0018823,N0018687,369.439729,369.346441,2.978118,2.728022,18.657571,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.8412,1.803106,0.442867,0.20384,tractive,main,P344,drafted
E0018577,N0018824,N0018696,350.001732,349.799176,10.013253,9.9966,40.511139,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.1403,2.444869,0.485078,0.236834,tractive,main,P346,drafted
E0018578,N0018825,N0018695,359.342187,358.892661,1.5503,1.601694,89.905214,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,7.7183,0.323572,0.259195,0.090385,tractive,lateral,P346,drafted
E0018579,N0018826,N0018695,359.050539,358.832083,1.556944,1.662271,43.691078,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.7231,0.114159,0.184385,0.056226,tractive,lateral,P346,drafted
E0018580,N0018827,N0018828,362.660131,362.524511,1.55395,1.743129,27.124104,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P337,drafted
