Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0018581,N0018828,N0018670,362.524511,362.197126,1.743129,2.501941,65.477002,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136028,0.195417,0.060852,tractive,lateral,P337,drafted
E0018582,N0018829,N0018830,351.557144,351.399779,4.557663,4.833162,31.473028,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9827,1.137098,0.384876,0.163084,tractive,lateral,P346,drafted
E0018583,N0018830,N0018831,351.399779,351.279064,4.833162,5.073353,24.143023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9827,1.13736,0.384903,0.163102,tractive,lateral,P346,drafted
E0018584,N0018831,N0018832,351.279064,351.211405,5.073353,5.221335,13.531837,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9827,1.137561,0.384924,0.163116,tractive,lateral,P346,drafted
E0018585,N0018832,N0018833,351.211405,351.029906,5.221335,5.280671,36.299706,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.4659,1.199854,0.391277,0.167342,tractive,lateral,P346,drafted
E0018586,N0018833,N0018834,351.029906,350.835498,5.280671,6.365308,38.881626,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.1739,1.355607,0.406165,0.177469,tractive,lateral,P346,drafted
E0018587,N0018834,N0018835,350.835498,350.782144,6.365308,6.841269,10.67078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.9155,1.387021,0.409013,0.179443,tractive,lateral,P346,drafted
E0018588,N0018835,N0018634,350.782144,350.467864,6.841269,7.45456,62.856017,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.6571,1.4182,0.411793,0.181382,tractive,lateral,P346,drafted
E0018589,N0018836,N0018837,343.676042,343.636042,11.852766,12.176244,40.0,700,GRP,0.1,0.1,table11,minimum,2.1825,merrimack,4972.68,126.390351,0.727897,0.461626,tractive,sub main,P356,drafted
E0018590,N0018837,N0018838,343.636042,343.596042,12.176244,12.358456,40.0,700,GRP,0.1,0.1,table11,minimum,2.1825,merrimack,4973.7598,126.41466,0.727932,0.461677,tractive,sub main,P356,drafted
E0018591,N0018838,N0018839,343.596042,343.547125,12.358456,12.393518,19.566738,700,GRP,0.25,0.1,table11,minimum,2.1824,merrimack,4974.8395,126.438968,1.023802,0.357382,velocity,sub main,P356,drafted
E0018592,N0018839,N0018637,343.547125,343.497235,12.393518,12.567829,19.956328,700,GRP,0.25,0.1,table11,minimum,2.1822,merrimack,4979.4493,126.541475,1.024025,0.357538,velocity,sub main,P356,drafted
E0018593,N0018840,N0018841,354.860884,354.550137,1.553361,1.603428,62.149529,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.3046,0.138538,0.196602,0.061357,tractive,lateral,P356,drafted
E0018594,N0018841,N0018842,354.550137,354.372399,1.603428,1.82923,35.547423,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.139055,0.196844,0.061461,tractive,lateral,P356,drafted
E0018595,N0018842,N0018637,354.372399,354.205657,1.82923,1.859407,33.348574,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.139352,0.196982,0.06152,tractive,lateral,P356,drafted
E0018596,N0018843,N0018844,358.586033,358.397904,5.540218,6.423995,37.625821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.9283,0.4588,0.289788,0.10626,tractive,lateral,P346,drafted
E0018597,N0018844,N0018845,358.397904,358.111033,6.423995,3.601522,57.374179,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.6977,0.7429,0.337305,0.133195,tractive,lateral,P346,drafted
E0018598,N0018845,N0018846,358.111033,358.028282,3.601522,3.137184,16.550126,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.3404,0.896093,0.35758,0.145564,tractive,lateral,P346,drafted
E0018599,N0018846,N0018847,358.028282,357.961033,3.137184,2.929684,13.449874,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.645,1.034768,0.373859,0.15589,tractive,lateral,P346,drafted
E0018600,N0018847,N0018848,357.961033,357.743227,2.929684,2.917143,43.561243,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.3676,1.232862,0.394546,0.169538,tractive,lateral,P346,drafted
E0018601,N0018848,N0018849,357.743227,357.531519,2.917143,3.035132,42.341594,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.8318,1.462297,0.415649,0.184089,tractive,lateral,P346,drafted
E0018602,N0018849,N0018696,357.531519,357.133784,3.035132,2.661993,79.547036,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.7791,1.753902,0.439189,0.201103,tractive,lateral,P346,drafted
E0018603,N0018850,N0018701,358.000546,357.778825,3.279331,3.355422,44.344207,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.6339,1.706477,0.435569,0.198432,tractive,main,P346,drafted
E0018604,N0018851,N0018852,362.375201,360.346068,1.55,1.572755,53.398241,200,PVC-U,3.8,0.5,ground,minimum,3.6221,held,18.6396,0.781419,0.691529,0.08447,tractive,lateral,P346,drafted
E0018605,N0018852,N0018701,360.175936,359.406014,1.742887,1.728233,43.995527,200,PVC-U,1.75,0.5,cover_min,minimum,3.6221,held,19.7194,0.827131,0.539187,0.103997,tractive,lateral,P346,drafted
E0018606,N0018853,N0018854,369.076473,368.067895,1.835911,1.869849,74.709461,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.324831,0.060893,tractive,lateral,P344,provisional
E0018607,N0018854,N0018855,368.067895,367.666443,1.869849,3.979431,80.290539,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.36276,0.268875,0.095287,tractive,lateral,P344,provisional
E0018608,N0018855,N0018687,367.666443,367.245325,3.979431,4.829138,84.22354,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.7322,0.91236,0.35958,0.146814,tractive,lateral,P344,provisional
E0018609,N0018856,N0018857,348.484625,348.441726,7.745417,7.473282,17.159281,1000,GRP,0.25,0.075,table11,minimum,1.9355,merrimack,13421.0662,303.041972,1.26286,0.344733,velocity,trunk main,P353,drafted
E0018610,N0018857,N0018858,348.441726,348.398855,7.473282,7.454111,8.57427,1000,GRP,0.5,0.075,table11,minimum,1.9355,merrimack,13421.0662,303.042115,1.626852,0.28694,velocity,trunk main,P353,drafted
E0018611,N0018858,N0018712,348.398855,348.35302,7.454111,8.365151,22.91775,1000,GRP,0.2,0.075,table11,minimum,1.9355,merrimack,13421.0662,303.042187,1.163193,0.366213,velocity,trunk main,P353,drafted
E0018612,N0018859,N0018860,364.406343,364.356234,5.784422,5.070799,33.406336,1200,GRP,0.15,0.075,table11,minimum,1.8396,merrimack,20423.4438,439.614932,1.140763,0.373558,velocity,trunk main,P344,drafted
E0018613,N0018860,N0018861,364.356234,364.296234,5.070799,5.176941,40.0,1200,GRP,0.15,0.075,uniform,minimum,1.8396,merrimack,20423.4438,439.615211,1.140763,0.373558,velocity,trunk main,P344,drafted
E0018614,N0018861,N0018862,364.296234,364.236234,5.176941,4.750003,40.0,1200,GRP,0.15,0.075,uniform,minimum,1.8396,merrimack,20423.4438,439.615544,1.140763,0.373558,velocity,trunk main,P344,drafted
E0018615,N0018862,N0018863,364.236234,364.19475,4.750003,4.565901,16.593664,1200,GRP,0.25,0.075,table11,minimum,1.8396,merrimack,20423.4438,439.615877,1.376971,0.325395,velocity,trunk main,P344,drafted
E0018616,N0018863,N0018864,364.19475,364.153967,4.565901,4.776605,13.594167,1200,GRP,0.3,0.075,table11,minimum,1.8396,merrimack,20423.4438,439.616016,1.472009,0.310021,velocity,trunk main,P344,drafted
E0018617,N0018864,N0018865,364.153967,364.103967,4.776605,4.641547,50.0,1200,GRP,0.1,0.075,table11,minimum,1.8396,merrimack,20423.4438,439.616129,0.98096,0.418148,velocity,trunk main,P344,drafted
E0018618,N0018865,N0018866,364.103967,364.053967,4.641547,4.725543,50.0,1200,GRP,0.1,0.075,table11,minimum,1.8396,merrimack,20423.4438,439.616546,0.98096,0.418149,velocity,trunk main,P344,drafted
E0018619,N0018866,N0018867,364.053967,364.008344,4.725543,5.181811,11.405833,1200,GRP,0.4,0.075,table11,minimum,1.8396,merrimack,20423.4438,439.616962,1.634852,0.287452,velocity,trunk main,P344,drafted
E0018620,N0018867,N0018868,364.008344,363.963344,5.181811,4.469212,15.0,1200,GRP,0.3,0.075,table11,minimum,1.8396,merrimack,20423.4438,439.617057,1.47201,0.310022,velocity,trunk main,P344,drafted
E0018621,N0018868,N0018869,363.963344,363.917509,4.469212,4.445376,30.556839,1200,GRP,0.15,0.075,table11,minimum,1.8396,merrimack,20423.4438,439.617182,1.140764,0.373559,velocity,trunk main,P344,drafted
E0018622,N0018869,N0018715,363.917509,363.793714,4.445376,4.057329,82.52943,1200,GRP,0.15,0.075,uniform,minimum,1.8396,merrimack,20423.4438,439.617437,1.140765,0.373559,velocity,trunk main,P344,drafted
E0018623,N0018870,N0018712,348.347101,348.276832,7.323584,8.441338,35.134286,500,GRP,0.2,0.155,table11,minimum,2.3774,merrimack,2452.205,67.807543,0.813969,0.440378,velocity,sub main,P353,drafted
E0018624,N0018871,N0018715,367.222797,366.257569,1.55,1.593474,87.747922,200,PVC-U,1.1,0.5,ground,minimum,3.6221,held,2.1596,0.090534,0.223327,0.042274,tractive,lateral,P344,drafted
E0018625,N0018872,N0018725,361.566178,361.523988,2.622756,2.761656,8.437948,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.9652,1.218494,0.393131,0.168586,tractive,main,P344,drafted
E0018626,N0018873,N0018874,367.478514,364.805816,1.64261,1.651215,43.814721,200,PVC-U,6.1,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.502739,0.039043,tractive,lateral,P344,drafted
E0018627,N0018874,N0018875,364.805816,364.280108,1.651215,1.553876,11.185279,200,PVC-U,4.7,0.5,ground,minimum,3.6221,held,8.6382,0.362503,0.579742,0.056602,tractive,lateral,P344,drafted
E0018628,N0018875,N0018725,364.103687,362.550648,1.730298,1.734997,41.97402,200,PVC-U,3.7,0.5,cover_min,minimum,3.6221,held,8.6382,0.362596,0.534534,0.0598,tractive,lateral,P344,drafted
E0018629,N0018876,N0018734,369.422031,364.803945,3.567227,1.574534,72.157596,200,PVC-U,6.4,0.5,ground,minimum,3.6221,held,64.7869,2.717849,1.225527,0.133827,velocity,lateral,P336,provisional
E0018630,N0018877,N0018746,357.508483,357.265195,3.998323,5.462832,48.657495,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.7923,1.588708,0.426246,0.191643,tractive,main,P336,drafted
E0018631,N0018878,N0018879,363.420069,363.224511,2.55451,2.665595,39.111558,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.4299,0.941142,0.363058,0.148999,tractive,lateral,P336,drafted
E0018632,N0018879,N0018880,363.224511,363.079596,2.665595,3.504754,28.982998,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.749,1.122536,0.383353,0.16208,tractive,lateral,P336,drafted
E0018633,N0018880,N0018734,363.079596,362.81349,3.504754,3.564989,53.221202,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.3074,1.439648,0.41368,0.182703,tractive,lateral,P336,drafted
E0018634,N0018881,N0018882,357.630037,357.430037,9.678527,9.582445,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.2988,merrimack,163.6881,6.269195,0.635487,0.384692,tractive,main,P344,drafted
E0018635,N0018882,N0018883,357.430037,357.230037,9.582445,9.557836,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.2884,merrimack,168.0072,6.41425,0.639479,0.389479,tractive,main,P344,drafted
E0018636,N0018883,N0018748,357.230037,357.143474,9.557836,9.441731,17.31255,200,PVC-U,0.5,0.5,table11,minimum,3.2833,merrimack,170.1667,6.486775,0.641446,0.39186,tractive,main,P344,drafted
E0018637,N0018884,N0018885,359.575268,359.325268,2.84801,3.742511,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499531,0.297713,0.110557,tractive,lateral,P336,drafted
E0018638,N0018885,N0018886,359.325268,359.16328,3.742511,3.662434,32.397677,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.545215,0.306068,0.115171,tractive,lateral,P336,drafted
E0018639,N0018886,N0018887,359.16328,359.010276,3.662434,3.827096,30.600771,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.9383,0.712376,0.33291,0.130584,tractive,lateral,P336,drafted
E0018640,N0018887,N0018888,359.010276,358.655119,3.827096,4.08481,71.031462,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0181,0.757898,0.339417,0.134458,tractive,lateral,P336,drafted
E0018641,N0018888,N0018746,358.655119,358.506278,4.08481,4.221749,29.768148,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.2575,0.894292,0.357356,0.145424,tractive,lateral,P336,drafted
E0018642,N0018889,N0018890,365.321034,365.021034,2.673534,2.913353,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.9987,1.764986,0.440024,0.201723,tractive,lateral,P344,drafted
E0018643,N0018890,N0018891,365.021034,364.721035,2.913353,2.803593,59.999828,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.801,2.008735,0.457475,0.214921,tractive,lateral,P344,drafted
E0018644,N0018891,N0018892,364.721035,364.421049,2.803593,2.595064,59.997099,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.2963,2.449224,0.485334,0.237044,tractive,lateral,P344,drafted
E0018645,N0018892,N0018751,364.421049,364.337678,2.595064,2.494231,16.674261,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.5356,2.585526,0.493179,0.24352,tractive,lateral,P344,drafted
E0018646,N0018893,N0018748,360.376075,359.941183,5.732232,6.644022,86.978249,200,PVC-U,0.5,0.5,table11,minimum,3.435,merrimack,117.1574,4.667451,0.585284,0.328971,tractive,main,P344,drafted
E0018647,N0018894,N0018895,367.74596,366.97596,1.562786,1.585014,70.0,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.302852,0.063844,tractive,lateral,P344,drafted
E0018648,N0018895,N0018896,366.97596,366.10096,1.585014,1.576225,70.0,200,PVC-U,1.25,0.5,ground,minimum,3.6221,held,11.8776,0.498522,0.408647,0.088981,tractive,lateral,P344,drafted
E0018649,N0018896,N0018897,366.100597,365.998586,1.576588,1.550822,10.201121,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,14.844,0.623466,0.406255,0.104026,tractive,lateral,P344,drafted
E0018650,N0018897,N0018898,365.970117,365.620118,1.579291,1.617736,69.999717,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,14.844,0.623551,0.319292,0.122651,tractive,lateral,P344,drafted
E0018651,N0018898,N0018899,365.620118,365.270118,1.617736,1.606835,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.97,0.839029,0.350345,0.141088,tractive,lateral,P344,drafted
E0018652,N0018899,N0018751,365.270118,365.222851,1.606835,1.609058,9.453328,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.97,0.839613,0.350421,0.141135,tractive,lateral,P344,drafted
E0018653,N0018900,N0018901,351.202329,351.000269,8.94147,11.551519,80.82393,400,GRP,0.25,0.205,table11,dod,2.5345,merrimack,1445.0384,42.538304,0.790497,0.443506,velocity,sub main,P345,drafted
E0018654,N0018901,N0018902,351.000269,350.957741,11.551519,11.918389,14.17607,400,GRP,0.3,0.205,table11,minimum,2.5326,merrimack,1454.1926,42.774934,0.847321,0.422506,velocity,sub main,P345,drafted
E0018655,N0018902,N0018903,350.957741,350.803467,11.918389,11.583221,51.424449,400,GRP,0.3,0.205,uniform,minimum,2.5324,merrimack,1455.2724,42.802872,0.847465,0.42266,velocity,sub main,P345,drafted
E0018656,N0018903,N0018904,350.803467,350.751047,11.583221,11.755667,17.473591,400,GRP,0.3,0.205,uniform,minimum,2.5322,merrimack,1456.3522,42.831118,0.847612,0.422815,velocity,sub main,P345,drafted
E0018657,N0018904,N0018905,350.751047,350.619356,11.755667,11.885985,43.896845,400,GRP,0.3,0.205,uniform,minimum,2.5322,merrimack,1456.3522,42.831264,0.847612,0.422816,velocity,sub main,P345,drafted
E0018658,N0018905,N0018906,350.619356,350.576638,11.885985,11.818992,12.205116,400,GRP,0.35,0.205,table11,minimum,2.5303,merrimack,1465.1111,43.057189,0.898743,0.406174,velocity,sub main,P345,drafted
E0018659,N0018906,N0018907,350.576638,350.524208,11.818992,12.259758,20.971976,400,GRP,0.25,0.205,table11,minimum,2.5301,merrimack,1466.1909,43.085086,0.793099,0.446731,velocity,sub main,P345,drafted
E0018660,N0018907,N0018758,350.524208,350.433487,12.259758,12.856002,36.28827,400,GRP,0.25,0.205,table11,minimum,2.5299,merrimack,1467.2707,43.113053,0.793231,0.446896,velocity,sub main,P345,drafted
E0018661,N0018908,N0018909,360.525897,360.385957,1.55,1.754424,27.988043,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076357,0.161158,0.046951,tractive,lateral,P336,drafted
E0018662,N0018909,N0018910,360.385957,360.301611,1.754424,1.757044,16.869163,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0607,0.212392,0.226187,0.074506,tractive,lateral,P336,drafted
E0018663,N0018910,N0018911,360.301611,360.126755,1.757044,2.136246,34.971265,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2203,0.303067,0.253793,0.087698,tractive,lateral,P336,drafted
E0018664,N0018911,N0018765,360.126755,360.049508,2.136246,2.289176,15.449427,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2203,0.303359,0.253872,0.087737,tractive,lateral,P336,drafted
E0018665,N0018912,N0018770,358.360842,358.226824,3.286008,3.165907,26.803682,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.3863,2.409519,0.482986,0.235127,tractive,lateral,P336,drafted
E0018666,N0018913,N0018770,358.795398,358.562589,1.55,2.830142,46.56177,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P336,drafted
E0018667,N0018914,N0018772,355.511423,355.404983,4.686269,4.447312,21.288153,200,PVC-U,0.5,0.5,table11,minimum,2.9441,merrimack,419.0879,14.32216,0.781413,0.625925,velocity,sub main,P336,drafted
E0018668,N0018915,N0018916,356.612851,356.312851,5.797885,7.144271,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.5194,merrimack,95.8651,3.918643,0.55679,0.300502,tractive,main,P336,drafted
E0018669,N0018916,N0018917,356.312851,356.271933,7.144271,7.190165,4.546536,200,PVC-U,0.9,0.5,table11,minimum,3.5194,merrimack,95.8651,3.919143,0.687291,0.258484,tractive,main,P336,drafted
E0018670,N0018917,N0018918,356.271933,356.201564,7.190165,6.496129,14.07376,200,PVC-U,0.5,0.5,table11,minimum,3.5194,merrimack,95.8651,3.919181,0.556812,0.300523,tractive,main,P336,drafted
E0018671,N0018918,N0018919,356.201564,355.944665,6.496129,5.948401,51.379704,200,PVC-U,0.5,0.5,table11,minimum,3.5146,merrimack,96.9449,3.957933,0.558389,0.302047,tractive,main,P336,drafted
E0018672,N0018919,N0018920,355.944665,355.872507,5.948401,6.025229,14.431653,200,PVC-U,0.5,0.5,table11,minimum,3.5099,merrimack,98.0247,3.996944,0.559964,0.303574,tractive,main,P336,drafted
E0018673,N0018920,N0018921,355.872507,355.673764,6.025229,6.313418,39.748585,200,PVC-U,0.5,0.5,table11,minimum,3.5035,merrimack,99.5079,4.049979,0.562085,0.305641,tractive,main,P336,drafted
E0018674,N0018921,N0018765,355.673764,355.234584,6.313418,7.1041,87.836101,200,PVC-U,0.5,0.5,table11,minimum,3.4958,merrimack,101.3293,4.11516,0.564663,0.308166,tractive,main,P336,drafted
E0018675,N0018922,N0018923,362.228533,362.028533,1.552504,1.750612,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P336,drafted
E0018676,N0018923,N0018924,362.028533,361.969739,1.750612,1.616779,11.758849,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.243582,0.236489,0.079324,tractive,lateral,P336,drafted
E0018677,N0018924,N0018925,361.969739,360.346324,1.616779,1.563985,70.583259,200,PVC-U,2.3,0.5,ground,minimum,3.6221,held,7.9619,0.334215,0.442658,0.064286,tractive,lateral,P336,drafted
E0018678,N0018925,N0018926,360.342727,359.294254,1.567582,1.564603,47.657892,200,PVC-U,2.2,0.5,cover_min,minimum,3.6221,held,9.0417,0.38007,0.454621,0.068871,tractive,lateral,P336,drafted
E0018679,N0018926,N0018927,359.268729,358.446302,1.590127,1.587938,58.74475,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,9.0417,0.380467,0.389526,0.076521,tractive,lateral,P336,drafted
E0018680,N0018927,N0018772,358.383228,358.176641,1.651013,1.675654,41.317432,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,9.0417,0.380957,0.273118,0.09747,tractive,lateral,P336,drafted
E0018681,N0018928,N0018929,361.046558,360.596558,1.55,2.3479,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P337,drafted
E0018682,N0018929,N0018930,360.596558,360.418346,2.3479,1.681324,35.64231,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408155,0.279198,0.100637,tractive,lateral,P337,drafted
E0018683,N0018930,N0018931,360.418346,359.937338,1.681324,1.561929,34.35769,200,PVC-U,1.4,0.5,ground,minimum,3.6221,held,9.718,0.408452,0.398553,0.079055,tractive,lateral,P337,drafted
E0018684,N0018931,N0018798,359.876599,359.600317,1.622669,1.699975,55.256295,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,14.0372,0.589807,0.313752,0.11949,tractive,lateral,P337,drafted
E0018685,N0018932,N0018780,359.945409,359.633423,1.557124,1.561737,12.734137,200,PVC-U,2.45,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P336,derived
E0018686,N0018933,N0018934,359.61333,359.540529,1.55,1.674895,14.56022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P336,provisional
E0018687,N0018934,N0018935,359.540529,359.484627,1.674895,1.957817,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000121,0.012089,0.003556,tractive,lateral,P336,provisional
E0018688,N0018935,N0018780,359.484627,359.30487,1.957817,1.890289,35.951359,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045482,0.135116,0.037309,tractive,lateral,P336,provisional
E0018689,N0018936,N0018937,355.581891,355.541579,1.550525,1.591325,8.062258,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P346,provisional
E0018690,N0018937,N0018789,355.541579,355.456579,1.591325,1.683161,17.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076424,0.161206,0.046969,tractive,lateral,P346,provisional
E0018691,N0018938,N0018939,360.290343,359.990343,2.491975,2.046248,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.6835,1.457003,0.415191,0.183766,tractive,lateral,P337,drafted
E0018692,N0018939,N0018940,359.990343,359.690343,2.046248,1.7261,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.9691,1.762932,0.439869,0.201608,tractive,lateral,P337,drafted
E0018693,N0018940,N0018798,359.690343,359.632985,1.7261,1.667308,11.471614,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.0489,1.8087,0.443281,0.204149,tractive,lateral,P337,drafted
E0018694,N0018941,N0018790,363.767568,363.555757,2.173655,1.693267,42.362328,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.4733,2.331676,0.478296,0.231328,tractive,main,P337,drafted
E0018695,N0018942,N0018807,379.311725,379.232426,1.55,2.293605,15.859679,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P337,provisional
E0018696,N0018943,N0018793,360.875262,360.650656,1.55,2.376901,44.921194,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P337,drafted
E0018697,N0018944,N0018793,360.546879,360.156913,3.164119,2.870645,77.993285,200,PVC-U,0.5,0.5,table11,minimum,3.1857,merrimack,218.3376,8.08135,0.680428,0.44237,tractive,main,P337,drafted
E0018698,N0018945,N0018946,354.970569,354.897768,1.55,1.793639,14.56022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.138538,0.196602,0.061357,tractive,lateral,P346,provisional
E0018699,N0018946,N0018789,354.897768,354.621905,1.793639,2.517835,55.172457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.138659,0.196658,0.061382,tractive,lateral,P346,provisional
E0018700,N0018947,N0018948,358.738614,358.666503,1.651309,1.747041,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226771,0.231061,0.07677,tractive,lateral,P345,provisional
E0018701,N0018948,N0018949,358.666503,358.626114,1.747041,1.798813,5.385165,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,7.6237,0.320161,0.29719,0.081777,tractive,lateral,P345,provisional
E0018702,N0018949,N0018950,358.626114,358.580016,1.798813,1.86496,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.6237,0.320206,0.258325,0.08995,tractive,lateral,P345,provisional
E0018703,N0018950,N0018951,358.580016,358.468998,1.86496,2.019161,22.203603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.7035,0.36555,0.269536,0.095625,tractive,lateral,P345,provisional
E0018704,N0018951,N0018952,358.468998,358.428958,2.019161,2.045957,7.28011,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,9.7833,0.411003,0.289232,0.098712,tractive,lateral,P345,provisional
E0018705,N0018952,N0018953,358.428958,358.351176,2.045957,2.189809,14.142136,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.7833,0.411063,0.289245,0.098719,tractive,lateral,P345,provisional
E0018706,N0018953,N0018954,358.351176,358.305822,2.189809,2.505244,8.246211,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.7833,0.411181,0.289272,0.098732,tractive,lateral,P345,provisional
E0018707,N0018954,N0018955,358.305822,358.095667,2.505244,3.776891,38.209946,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,10.8631,0.456517,0.299074,0.103645,tractive,lateral,P345,provisional
E0018708,N0018955,N0018956,358.095667,358.020859,3.776891,3.771682,13.601471,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,10.8631,0.456835,0.29914,0.103679,tractive,lateral,P345,provisional
E0018709,N0018956,N0018957,358.020859,357.944253,3.771682,3.5689,13.928388,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,10.8631,0.456949,0.299164,0.103691,tractive,lateral,P345,provisional
E0018710,N0018957,N0018958,357.944253,357.749584,3.5689,3.909351,35.394321,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,10.8631,0.457065,0.299188,0.103703,tractive,lateral,P345,provisional
E0018711,N0018958,N0018959,357.749584,357.642789,3.909351,3.707553,19.4173,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,10.8631,0.45736,0.299249,0.103734,tractive,lateral,P345,provisional
E0018712,N0018959,N0018960,357.642789,357.507279,3.707553,3.516525,24.638194,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,10.8631,0.457522,0.299283,0.103751,tractive,lateral,P345,provisional
E0018713,N0018960,N0018961,357.507279,357.33386,3.516525,4.159304,31.530805,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,10.8631,0.457727,0.299325,0.103773,tractive,lateral,P345,provisional
E0018714,N0018961,N0018962,357.33386,357.241247,4.159304,5.038141,16.838621,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,10.8631,0.45799,0.29938,0.103801,tractive,lateral,P345,provisional
E0018715,N0018962,N0018758,357.241247,357.113276,5.038141,6.176213,23.267403,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,11.9429,0.503397,0.308502,0.108472,tractive,lateral,P345,provisional
E0018716,N0018963,N0018964,368.230884,367.840884,1.55,1.562803,60.0,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,8.8004,0.368933,0.296059,0.090275,tractive,lateral,P337,drafted
E0018717,N0018964,N0018965,367.840884,366.940884,1.562803,1.577091,60.0,200,PVC-U,1.5,0.5,ground,minimum,3.6221,held,13.1195,0.550502,0.449174,0.08926,tractive,lateral,P337,drafted
E0018718,N0018965,N0018966,366.940884,366.68489,1.577091,1.551103,12.799712,200,PVC-U,2.0,0.5,ground,minimum,3.6221,held,16.3588,0.686804,0.532249,0.092442,tractive,lateral,P337,drafted
E0018719,N0018966,N0018967,366.635709,365.885709,1.600284,1.610263,60.0,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,18.5184,0.777445,0.470631,0.109385,tractive,lateral,P337,drafted
E0018720,N0018967,N0018968,365.885709,364.595709,1.610263,1.555018,60.0,200,PVC-U,2.15,0.5,ground,minimum,3.6221,held,23.9173,1.004281,0.615523,0.108465,tractive,lateral,P337,drafted
E0018721,N0018968,N0018969,364.589313,364.291809,1.561414,1.560853,12.143032,200,PVC-U,2.45,0.5,cover_min,minimum,3.6221,held,28.2364,1.18585,0.678525,0.113679,tractive,lateral,P337,drafted
E0018722,N0018969,N0018790,364.242922,363.613025,1.609739,1.635999,83.986279,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,28.2364,1.185951,0.449473,0.150828,tractive,lateral,P337,drafted
E0018723,N0018970,N0018821,370.177801,369.93972,3.572046,4.531594,47.616282,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.2384,1.060341,0.376684,0.157719,tractive,lateral,P344,drafted
E0018724,N0018971,N0018821,372.624345,372.250671,2.703811,2.220642,74.734775,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.3634,0.605111,0.316292,0.120935,tractive,lateral,P344,drafted
E0018725,N0018972,N0018973,350.921537,350.671537,6.230776,7.229861,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.6535,1.66677,0.432481,0.196168,tractive,main,P346,drafted
E0018726,N0018973,N0018974,350.671537,350.421537,7.229861,8.785433,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.4413,1.867905,0.4476,0.207392,tractive,main,P346,drafted
E0018727,N0018974,N0018975,350.421537,350.332951,8.785433,9.297207,17.717244,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.6008,1.958856,0.454039,0.212283,tractive,main,P346,drafted
E0018728,N0018975,N0018824,350.332951,350.001732,9.297207,10.013253,66.243833,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.8402,2.094805,0.463258,0.219404,tractive,main,P346,drafted
E0018729,N0018976,N0018813,360.010179,359.67407,5.655135,5.414827,67.221686,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.1632,0.807543,0.346199,0.138554,tractive,main,P337,provisional
E0018730,N0018977,N0018978,363.844358,363.569358,1.61368,2.456063,55.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.4987,0.104753,0.179181,0.054093,tractive,lateral,P337,provisional
E0018731,N0018978,N0018813,363.569358,363.208627,2.456063,1.88027,72.146089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8179,0.286281,0.249174,0.085429,tractive,lateral,P337,provisional
E0018732,N0018979,N0018980,366.277583,365.827583,3.545049,3.419335,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.0362,1.51497,0.420144,0.187273,tractive,main,P337,drafted
E0018733,N0018980,N0018981,365.827583,365.377583,3.419335,2.775676,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.116,1.560988,0.423977,0.190012,tractive,main,P337,drafted
E0018734,N0018981,N0018982,365.377583,364.927583,2.775676,1.947844,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.116,1.561738,0.424039,0.190056,tractive,main,P337,drafted
E0018735,N0018982,N0018811,364.927583,364.87725,1.947844,1.864236,10.066625,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.1958,1.607755,0.427788,0.192757,tractive,main,P337,drafted
E0018736,N0018983,N0018984,352.169182,352.071036,3.251442,3.567971,19.629082,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.6971,0.828116,0.348921,0.140215,tractive,lateral,P346,drafted
E0018737,N0018984,N0018985,352.071036,351.758153,3.567971,3.840632,62.576607,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.1803,0.89046,0.356881,0.145128,tractive,lateral,P346,drafted
E0018738,N0018985,N0018829,351.758153,351.557144,3.840632,4.557663,40.201874,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.2601,0.936249,0.362472,0.14863,tractive,lateral,P346,drafted
E0018739,N0018986,N0018829,352.727993,352.487642,3.253025,3.627165,48.070162,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.169024,0.209909,0.067145,tractive,lateral,P346,drafted
E0018740,N0018987,N0018988,366.44295,365.81795,1.55,1.560254,50.0,200,PVC-U,1.25,0.5,ground,minimum,3.6221,held,2.1596,0.090534,0.233225,0.041059,tractive,lateral,P337,drafted
E0018741,N0018988,N0018989,365.774073,365.249073,1.604131,1.597393,50.0,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,7.5585,0.317287,0.33273,0.075287,tractive,lateral,P337,drafted
E0018742,N0018989,N0018990,365.249073,365.169884,1.597393,1.602913,15.837886,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498772,0.29757,0.110479,tractive,lateral,P337,drafted
E0018743,N0018990,N0018811,365.169884,364.930944,1.602913,1.810541,47.787838,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0834,0.759066,0.339581,0.134556,tractive,lateral,P337,drafted
E0018744,N0018991,N0018992,362.966766,360.626795,1.643921,1.66532,44.999456,200,PVC-U,5.2,0.5,cover_min,minimum,3.6221,held,7.8311,0.328301,0.580722,0.052883,tractive,lateral,P346,drafted
E0018745,N0018992,N0018850,360.454502,359.553877,1.837613,1.725999,46.185866,200,PVC-U,1.95,0.5,cover_min,minimum,3.6221,held,12.2155,0.512481,0.480443,0.08123,tractive,lateral,P346,drafted
E0018746,N0018993,N0018850,358.347874,358.000546,2.94067,3.279331,69.465578,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.0339,1.009228,0.370985,0.154042,tractive,main,P346,drafted
E0018747,N0018994,N0018836,343.722819,343.676042,12.190206,11.852766,46.776917,700,GRP,0.1,0.1,table11,minimum,2.1892,merrimack,4847.8699,123.598877,0.723822,0.45573,tractive,sub main,P356,drafted
E0018748,N0018995,N0018843,363.346919,362.526739,1.594121,1.599513,26.457438,200,PVC-U,3.1,0.5,cover_min,minimum,3.6221,held,5.4642,0.229072,0.432755,0.05059,tractive,lateral,P346,drafted
E0018749,N0018996,N0018997,348.819277,348.776028,9.567778,9.586857,6.653673,200,PVC-U,0.65,0.5,table11,minimum,3.4534,merrimack,112.0983,4.494045,0.636481,0.301205,tractive,main,P356,derived
E0018750,N0018997,N0018998,348.776028,348.734187,9.586857,9.547704,4.648968,200,PVC-U,0.9,0.5,table11,minimum,3.4534,merrimack,112.0983,4.4941,0.715288,0.27699,tractive,main,P356,derived
E0018751,N0018998,N0018999,348.734187,348.688552,9.547704,9.355058,9.127002,200,PVC-U,0.5,0.5,table11,minimum,3.4534,merrimack,112.0983,4.494139,0.579034,0.322551,tractive,main,P356,derived
E0018752,N0018999,N0019000,348.688552,348.642882,9.355058,9.074647,9.133918,200,PVC-U,0.5,0.5,table11,minimum,3.4534,merrimack,112.0983,4.494215,0.579037,0.322553,tractive,main,P356,derived
E0018753,N0019000,N0019001,348.642882,348.6026,9.074647,8.874756,6.713802,200,PVC-U,0.6,0.5,table11,minimum,3.4494,merrimack,113.178,4.532205,0.619903,0.308879,tractive,main,P356,derived
E0018754,N0019001,N0019002,348.6026,348.561589,8.874756,8.750087,5.858658,200,PVC-U,0.7,0.5,table11,minimum,3.4494,merrimack,113.178,4.532261,0.655259,0.296766,tractive,main,P356,derived
E0018755,N0019002,N0019003,348.561589,348.520801,8.750087,8.596936,8.157594,200,PVC-U,0.5,0.5,table11,minimum,3.4494,merrimack,113.178,4.53231,0.580427,0.323973,tractive,main,P356,derived
E0018756,N0019003,N0019004,348.520801,348.460671,8.596936,8.372154,12.026091,200,PVC-U,0.5,0.5,table11,minimum,3.4454,merrimack,114.2578,4.570249,0.581802,0.325382,tractive,main,P356,derived
E0018757,N0019004,N0019005,348.460671,348.420519,8.372154,8.127363,5.018923,200,PVC-U,0.8,0.5,table11,minimum,3.4454,merrimack,114.2578,4.570349,0.689091,0.287945,tractive,main,P356,derived
E0018758,N0019005,N0019006,348.420519,348.378872,8.127363,7.987461,3.621457,200,PVC-U,1.15,0.5,table11,minimum,3.4247,merrimack,120.0875,4.774116,0.794613,0.268281,velocity,main,P356,derived
E0018759,N0019006,N0019007,348.378872,348.338242,7.987461,7.667678,5.417359,200,PVC-U,0.75,0.5,table11,minimum,3.4247,merrimack,120.0875,4.774146,0.681825,0.299397,tractive,main,P356,derived
E0018760,N0019007,N0019008,348.338242,348.295069,7.667678,7.246557,7.195548,200,PVC-U,0.6,0.5,table11,minimum,3.4185,merrimack,121.9089,4.837594,0.631543,0.319483,tractive,main,P356,derived
E0018761,N0019008,N0019009,348.295069,348.251896,7.246557,7.024197,7.195539,200,PVC-U,0.6,0.5,table11,minimum,3.4185,merrimack,121.9089,4.837654,0.631546,0.319485,tractive,main,P356,derived
E0018762,N0019009,N0019010,348.251896,348.211265,7.024197,6.92527,5.417363,200,PVC-U,0.75,0.5,table11,minimum,3.4185,merrimack,121.9089,4.837714,0.684419,0.301439,tractive,main,P356,derived
E0018763,N0019010,N0019011,348.211265,348.15153,6.92527,7.208791,11.947147,200,PVC-U,0.5,0.5,table11,minimum,3.4185,merrimack,121.9089,4.837759,0.591244,0.335193,tractive,main,P356,derived
E0018764,N0019011,N0019012,348.15153,348.094784,7.208791,7.105106,11.349049,200,PVC-U,0.5,0.5,table11,minimum,3.4149,merrimack,122.9887,4.875392,0.592539,0.336557,tractive,main,P356,derived
E0018765,N0019012,N0019013,348.094784,348.05392,7.105106,7.028966,6.286862,200,PVC-U,0.65,0.5,table11,minimum,3.4149,merrimack,122.9887,4.875487,0.651495,0.314132,tractive,main,P356,derived
E0018766,N0019013,N0019014,348.05392,348.007316,7.028966,6.927163,9.320801,200,PVC-U,0.5,0.5,table11,minimum,3.4149,merrimack,122.9887,4.875539,0.592544,0.336562,tractive,main,P356,derived
E0018767,N0019014,N0019015,348.007316,347.915742,6.927163,6.821593,18.314687,200,PVC-U,0.5,0.5,table11,minimum,3.4149,merrimack,122.9887,4.875617,0.592546,0.336565,tractive,main,P356,derived
E0018768,N0019015,N0019016,347.915742,347.857857,6.821593,6.764763,11.577135,200,PVC-U,0.5,0.5,table11,minimum,3.4149,merrimack,122.9887,4.875769,0.592551,0.336571,tractive,main,P356,derived
E0018769,N0019016,N0019017,347.857857,347.806436,6.764763,6.913474,10.28421,200,PVC-U,0.5,0.5,table11,minimum,3.4149,merrimack,122.9887,4.875866,0.592555,0.336574,tractive,main,P356,derived
E0018770,N0019017,N0019018,347.806436,347.694291,6.913474,7.166823,22.428889,200,PVC-U,0.5,0.5,table11,minimum,3.4149,merrimack,122.9887,4.875951,0.592558,0.336577,tractive,main,P356,derived
E0018771,N0019018,N0019019,347.694291,347.602942,7.166823,7.486474,18.269781,200,PVC-U,0.5,0.5,table11,minimum,3.4149,merrimack,122.9887,4.876138,0.592564,0.336584,tractive,main,P356,derived
E0018772,N0019019,N0019020,347.602942,347.550748,7.486474,7.698733,10.438786,200,PVC-U,0.5,0.5,table11,minimum,3.4149,merrimack,122.9887,4.876291,0.592569,0.336589,tractive,main,P356,derived
E0018773,N0019020,N0018836,347.550748,347.468014,7.698733,8.060795,16.54696,200,PVC-U,0.5,0.5,table11,minimum,3.4149,merrimack,122.9887,4.876378,0.592572,0.336593,tractive,main,P356,derived
E0018774,N0019021,N0019022,353.81636,353.608978,1.61702,2.573884,41.476421,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181445,0.214847,0.069345,tractive,lateral,P346,provisional
E0018775,N0019022,N0019023,353.608978,353.568732,2.573884,2.66665,3.219619,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,4.3191,0.18179,0.294376,0.056129,tractive,lateral,P346,provisional
E0018776,N0019023,N0019024,353.568732,353.515582,2.66665,2.788007,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181817,0.214991,0.06941,tractive,lateral,P346,provisional
E0018777,N0019024,N0019025,353.515582,353.465332,2.788007,2.989441,10.049876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181906,0.215025,0.069425,tractive,lateral,P346,provisional
E0018778,N0019025,N0019026,353.465332,353.35556,2.989441,3.380372,21.954498,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181989,0.215057,0.06944,tractive,lateral,P346,provisional
E0018779,N0019026,N0018824,353.35556,353.086909,3.380372,6.928075,53.730209,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.22744,0.231282,0.076873,tractive,lateral,P346,provisional
E0018780,N0019027,N0018843,358.847312,358.586033,1.552377,5.540218,52.255807,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.8214,0.076357,0.161158,0.046951,tractive,lateral,P346,drafted
E0018781,N0019028,N0018859,364.469321,364.406343,6.698129,5.784422,62.977821,1200,GRP,0.1,0.075,table11,minimum,1.8396,merrimack,20423.4438,439.614408,0.980959,0.418148,velocity,trunk main,P344,drafted
E0018782,N0019029,N0019030,349.772086,349.715977,8.161416,8.826015,22.44358,1000,GRP,0.25,0.075,uniform,minimum,1.9365,merrimack,13364.2048,301.905306,1.261588,0.344039,velocity,trunk main,P353,drafted
E0018783,N0019030,N0019031,349.715977,349.667142,8.826015,9.507082,32.55642,1000,GRP,0.15,0.075,table11,minimum,1.9365,merrimack,13364.2048,301.905493,1.044561,0.395563,velocity,trunk main,P353,drafted
E0018784,N0019031,N0019032,349.667142,349.577142,9.507082,8.707281,60.0,1000,GRP,0.15,0.075,uniform,minimum,1.9365,merrimack,13364.2048,301.905764,1.044561,0.395563,velocity,trunk main,P353,drafted
E0018785,N0019032,N0019033,349.577142,349.487142,8.707281,8.635569,60.0,1000,GRP,0.15,0.075,uniform,minimum,1.9365,merrimack,13364.2048,301.906264,1.044562,0.395563,velocity,trunk main,P353,drafted
E0018786,N0019033,N0019034,349.487142,349.397142,8.635569,8.20146,60.0,1000,GRP,0.15,0.075,uniform,minimum,1.9365,merrimack,13364.2048,301.906764,1.044562,0.395564,velocity,trunk main,P353,drafted
E0018787,N0019034,N0019035,349.397142,349.357142,8.20146,7.904485,20.0,1000,GRP,0.2,0.075,table11,minimum,1.9365,merrimack,13364.2048,301.907264,1.162036,0.365468,velocity,trunk main,P353,drafted
E0018788,N0019035,N0019036,349.357142,349.292555,7.904485,8.27672,32.293797,1000,GRP,0.2,0.075,uniform,minimum,1.9365,merrimack,13364.2048,301.907431,1.162036,0.365469,velocity,trunk main,P353,drafted
E0018789,N0019036,N0019037,349.292555,349.209849,8.27672,7.78948,82.706203,1000,GRP,0.1,0.075,table11,minimum,1.9365,merrimack,13364.2048,301.9077,0.897615,0.443525,velocity,trunk main,P353,drafted
E0018790,N0019037,N0019038,349.209849,349.169849,7.78948,8.561017,40.0,1000,GRP,0.1,0.075,table11,minimum,1.9365,merrimack,13364.2048,301.908389,0.897615,0.443526,velocity,trunk main,P353,drafted
E0018791,N0019038,N0019039,349.169849,349.119849,8.561017,7.86709,25.0,1000,GRP,0.2,0.075,table11,minimum,1.9355,merrimack,13419.1975,302.998702,1.163149,0.366185,velocity,trunk main,P353,drafted
E0018792,N0019039,N0019040,349.119849,349.078512,7.86709,8.066538,6.359511,1000,GRP,0.65,0.075,table11,minimum,1.9355,merrimack,13419.1975,302.99891,1.78923,0.268034,velocity,trunk main,P353,drafted
E0018793,N0019040,N0019041,349.078512,349.008512,8.066538,7.78049,70.0,1000,GRP,0.1,0.075,table11,minimum,1.9355,merrimack,13419.1975,302.998963,0.898432,0.44444,velocity,trunk main,P353,drafted
E0018794,N0019041,N0019042,349.008512,348.938512,7.78049,7.590205,70.0,1000,GRP,0.1,0.075,table11,minimum,1.9355,merrimack,13419.1975,302.999547,0.898432,0.44444,velocity,trunk main,P353,drafted
E0018795,N0019042,N0019043,348.938512,348.891911,7.590205,7.458706,18.640489,1000,GRP,0.25,0.075,table11,minimum,1.9355,merrimack,13419.1975,303.00013,1.262814,0.344707,velocity,trunk main,P353,drafted
E0018796,N0019043,N0019044,348.891911,348.828842,7.458706,7.558396,63.069107,1000,GRP,0.1,0.075,table11,minimum,1.9355,merrimack,13419.1975,303.000285,0.898433,0.444441,velocity,trunk main,P353,drafted
E0018797,N0019044,N0019045,348.828842,348.768842,7.558396,7.39046,60.0,1000,GRP,0.1,0.075,table11,minimum,1.9355,merrimack,13419.1975,303.000811,0.898433,0.444441,velocity,trunk main,P353,drafted
E0018798,N0019045,N0019046,348.768842,348.708842,7.39046,7.772024,60.0,1000,GRP,0.1,0.075,table11,minimum,1.9355,merrimack,13419.1975,303.001311,0.898433,0.444442,velocity,trunk main,P353,drafted
E0018799,N0019046,N0019047,348.708842,348.664757,7.772024,7.880897,17.633621,1000,GRP,0.25,0.075,table11,minimum,1.9355,merrimack,13419.1975,303.001811,1.262816,0.344708,velocity,trunk main,P353,drafted
E0018800,N0019047,N0019048,348.664757,348.622333,7.880897,7.930432,6.060661,1000,GRP,0.7,0.075,table11,minimum,1.9355,merrimack,13419.1975,303.001958,1.837882,0.26296,velocity,trunk main,P353,drafted
E0018801,N0019048,N0019049,348.622333,348.578255,7.930432,7.801018,14.692728,1000,GRP,0.3,0.075,table11,minimum,1.9355,merrimack,13419.1975,303.002009,1.350195,0.328276,velocity,trunk main,P353,drafted
E0018802,N0019049,N0019050,348.578255,348.534176,7.801018,7.705295,14.692728,1000,GRP,0.3,0.075,table11,minimum,1.9355,merrimack,13419.1975,303.002131,1.350195,0.328276,velocity,trunk main,P353,drafted
E0018803,N0019050,N0018856,348.534176,348.484625,7.705295,7.745417,24.775953,1000,GRP,0.2,0.075,table11,minimum,1.9355,merrimack,13419.1975,303.002253,1.163152,0.366187,velocity,trunk main,P353,drafted
E0018804,N0019051,N0019052,353.553134,353.303134,1.778134,2.411039,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.5635,0.024928,0.109648,0.028669,tractive,main,P353,drafted
E0018805,N0019052,N0019053,353.303134,353.053134,2.411039,2.991208,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.5635,0.025344,0.110288,0.028876,tractive,main,P353,drafted
E0018806,N0019053,N0019054,353.053134,353.011362,2.991208,3.077901,5.221426,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,1.8687,0.080476,0.192598,0.043144,tractive,main,P353,drafted
E0018807,N0019054,N0018856,353.011362,352.689046,3.077901,3.540996,64.463364,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8687,0.08052,0.164066,0.048077,tractive,main,P353,drafted
E0018808,N0019055,N0019056,350.794786,350.634786,6.342787,6.093546,80.0,500,GRP,0.2,0.155,table11,minimum,2.3926,merrimack,2326.725,64.73736,0.804301,0.429018,velocity,sub main,P353,drafted
E0018809,N0019056,N0019057,350.634786,350.474786,6.093546,5.719062,80.0,500,GRP,0.2,0.155,table11,minimum,2.3919,merrimack,2332.1239,64.869425,0.804725,0.429509,velocity,sub main,P353,drafted
E0018810,N0019057,N0019058,350.474786,350.434004,5.719062,5.738634,4.797951,500,GRP,0.85,0.155,table11,minimum,2.3917,merrimack,2334.2834,64.92264,1.368227,0.290829,velocity,sub main,P353,drafted
E0018811,N0019058,N0019059,350.434004,350.294004,5.738634,5.232882,70.0,500,GRP,0.2,0.155,table11,minimum,2.3917,merrimack,2334.2834,64.92268,0.804896,0.429707,velocity,sub main,P353,drafted
E0018812,N0019059,N0019060,350.294004,350.154004,5.232882,4.936481,70.0,500,GRP,0.2,0.155,table11,minimum,2.3916,merrimack,2335.025,64.941308,0.804956,0.429777,velocity,sub main,P353,drafted
E0018813,N0019060,N0019061,350.154004,350.014004,4.936481,4.772434,70.0,500,GRP,0.2,0.155,table11,minimum,2.3916,merrimack,2335.025,64.941891,0.804958,0.429779,velocity,sub main,P353,drafted
E0018814,N0019061,N0019062,350.014004,349.972387,4.772434,4.791773,5.202049,500,GRP,0.8,0.155,table11,minimum,2.3915,merrimack,2335.5886,64.956186,1.338734,0.295532,velocity,sub main,P353,drafted
E0018815,N0019062,N0019063,349.972387,349.896046,4.791773,5.221111,38.170627,500,GRP,0.2,0.155,table11,minimum,2.3915,merrimack,2335.5886,64.956229,0.805004,0.429832,velocity,sub main,P353,drafted
E0018816,N0019063,N0019064,349.896046,349.842387,5.221111,5.789144,26.829373,500,GRP,0.2,0.155,table11,minimum,2.3915,merrimack,2335.5886,64.956547,0.805005,0.429833,velocity,sub main,P353,drafted
E0018817,N0019064,N0018870,349.842387,349.706218,5.789144,5.964467,68.084743,500,GRP,0.2,0.155,table11,minimum,2.3915,merrimack,2335.5886,64.956771,0.805006,0.429834,velocity,sub main,P353,drafted
E0018818,N0019065,N0019066,349.282058,349.107058,8.780198,8.188504,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.4369,merrimack,116.6164,4.659172,0.584989,0.328667,tractive,main,P353,provisional
E0018819,N0019066,N0019067,349.107058,349.057058,8.188504,6.260477,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.4369,merrimack,116.6164,4.659464,0.585,0.328677,tractive,main,P353,provisional
E0018820,N0019067,N0019068,349.057058,348.932058,6.260477,4.718485,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.4369,merrimack,116.6164,4.659547,0.585003,0.328681,tractive,main,P353,provisional
E0018821,N0019068,N0019069,348.932058,348.832058,4.718485,4.944919,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.4369,merrimack,116.6164,4.659756,0.58501,0.328688,tractive,main,P353,provisional
E0018822,N0019069,N0019070,348.832058,348.782058,4.944919,6.637497,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.4369,merrimack,116.6164,4.659922,0.585016,0.328694,tractive,main,P353,provisional
E0018823,N0019070,N0018870,348.782058,348.658866,6.637497,7.011819,24.638551,200,PVC-U,0.5,0.5,table11,minimum,3.4369,merrimack,116.6164,4.660006,0.585019,0.328697,tractive,main,P353,provisional
E0018824,N0019071,N0019072,363.72701,362.967465,1.902018,1.56467,42.196939,200,PVC-U,1.8,0.5,ground,minimum,3.6221,held,21.1161,0.887234,0.556664,0.106746,tractive,lateral,P344,drafted
E0018825,N0019072,N0018872,362.902982,362.559817,1.629153,1.629118,68.632989,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,22.7594,0.956478,0.364879,0.15015,tractive,lateral,P344,drafted
E0018826,N0019073,N0019074,362.33562,362.058073,1.55,1.897981,55.509324,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P344,drafted
E0018827,N0019074,N0019075,362.058073,361.806825,1.897981,2.07849,50.249692,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.260625,0.241728,0.081822,tractive,lateral,P344,drafted
E0018828,N0019075,N0018872,361.806825,361.566178,2.07849,2.622756,48.129416,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.261043,0.241853,0.081882,tractive,lateral,P344,drafted
E0018829,N0019076,N0019077,371.658452,371.583452,1.556209,1.916304,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.951487,0.364289,0.149776,tractive,lateral,P336,provisional
E0018830,N0019077,N0019078,371.542609,371.352962,1.957147,1.591343,11.155719,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,25.9147,1.087413,0.581816,0.119018,tractive,lateral,P336,provisional
E0018831,N0019078,N0018876,371.352962,371.29911,1.591343,1.690148,10.77033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.087506,0.379631,0.159639,tractive,lateral,P336,provisional
E0018832,N0019079,N0019080,364.389082,364.238466,1.558489,1.71884,30.123213,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P336,drafted
E0018833,N0019080,N0018878,364.238466,364.059367,1.71884,1.915212,35.819867,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.9619,0.334034,0.261858,0.091722,tractive,lateral,P336,drafted
