Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0018834,N0019081,N0018881,362.10103,361.931105,5.050276,5.377459,33.985102,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.9639,2.477138,0.486967,0.238383,tractive,main,P344,drafted
E0018835,N0019082,N0018881,358.047006,357.630037,9.559134,9.678527,83.393951,200,PVC-U,0.5,0.5,table11,minimum,3.4863,merrimack,103.6444,4.195507,0.567795,0.311258,tractive,main,P344,drafted
E0018836,N0019083,N0019084,367.012363,366.762363,2.199063,1.923856,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.042842,0.374756,0.15647,tractive,lateral,P344,drafted
E0018837,N0019084,N0019085,366.762363,366.512363,1.923856,1.586514,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.133793,0.384532,0.162857,tractive,lateral,P344,drafted
E0018838,N0019085,N0018889,366.512363,366.4435,1.586514,1.551068,7.651397,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,28.4777,1.19639,0.480363,0.144947,tractive,lateral,P344,drafted
E0018839,N0019086,N0019087,363.60432,363.562327,1.553029,1.804982,5.998923,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.151258,0.034475,tractive,lateral,P336,drafted
E0018840,N0019087,N0019088,363.562327,363.519281,1.804982,2.006445,7.174417,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,1.0798,0.045317,0.143594,0.035727,tractive,lateral,P336,drafted
E0018841,N0019088,N0018878,363.519281,363.420069,2.006445,2.55451,19.842347,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090644,0.170722,0.050693,tractive,lateral,P336,drafted
E0018842,N0019089,N0018884,359.733792,359.575268,2.18491,2.84801,31.704641,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226928,0.231113,0.076794,tractive,lateral,P336,drafted
E0018843,N0019090,N0018877,358.021918,357.767949,3.133325,3.738857,50.793806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.179944,0.389274,0.166003,tractive,lateral,P336,drafted
E0018844,N0019091,N0019092,365.496387,365.246387,1.55,1.792706,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P344,provisional
E0018845,N0019092,N0019093,365.246387,364.996387,1.792706,1.994275,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7346,0.576207,0.311454,0.118191,tractive,lateral,P344,provisional
E0018846,N0019093,N0019094,364.996387,364.954871,1.994275,2.039208,4.370032,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,17.7156,0.743516,0.421927,0.114323,tractive,lateral,P344,provisional
E0018847,N0019094,N0019095,364.954871,364.721076,2.039208,1.778436,46.759097,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.9549,0.879354,0.355493,0.144266,tractive,lateral,P344,provisional
E0018848,N0019095,N0018893,364.721076,364.505817,1.778436,1.602489,43.051695,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.1943,1.015545,0.371701,0.154501,tractive,lateral,P344,provisional
E0018849,N0019096,N0019097,361.553392,361.111547,4.390303,5.125819,88.369117,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,69.5461,2.921623,0.511257,0.258879,tractive,main,P344,drafted
E0018850,N0019097,N0019098,361.111547,360.81844,5.125819,5.508525,58.621359,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,77.1045,3.23923,0.526925,0.272707,tractive,main,P344,drafted
E0018851,N0019098,N0018893,360.81844,360.376075,5.508525,5.732232,88.473094,200,PVC-U,0.5,0.5,table11,minimum,3.5635,merrimack,86.4844,3.574277,0.542209,0.286686,tractive,main,P344,drafted
E0018852,N0019099,N0019100,360.436359,360.201249,1.55,2.019363,47.021947,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P336,drafted
E0018853,N0019100,N0019101,360.201249,360.101921,2.019363,2.13047,19.86557,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226728,0.231046,0.076763,tractive,lateral,P336,drafted
E0018854,N0019101,N0018884,360.101921,359.994974,2.13047,2.428305,21.389377,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272161,0.245138,0.083465,tractive,lateral,P336,drafted
E0018855,N0019102,N0018912,359.54381,359.3638,1.557173,2.283051,36.001978,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P336,drafted
E0018856,N0019103,N0018914,357.175981,357.037875,3.659468,3.159818,27.621294,200,PVC-U,0.5,0.5,table11,minimum,3.2933,merrimack,165.9212,6.34022,0.637452,0.387041,tractive,main,P336,drafted
E0018857,N0019104,N0019105,366.411701,365.991701,1.590343,1.602842,70.0,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.207937,0.058289,tractive,lateral,P344,drafted
E0018858,N0019105,N0019106,365.991701,365.641701,1.602842,1.962913,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272186,0.245145,0.083469,tractive,lateral,P344,drafted
E0018859,N0019106,N0019107,365.641701,365.552462,1.962913,1.88104,17.847858,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408571,0.279289,0.100685,tractive,lateral,P344,drafted
E0018860,N0019107,N0018889,365.552462,365.321034,1.88104,2.673534,46.285566,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.4411,0.52288,0.302049,0.112941,tractive,lateral,P344,drafted
E0018861,N0019108,N0019109,361.084205,360.32004,1.556909,1.57678,42.453617,200,PVC-U,1.8,0.5,cover_min,minimum,3.6221,held,7.5585,0.31687,0.400089,0.066398,tractive,lateral,P336,drafted
E0018862,N0019109,N0018912,360.288451,360.006296,1.608369,1.640554,56.430926,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,11.8776,0.498293,0.297479,0.110429,tractive,lateral,P336,drafted
E0018863,N0019110,N0019111,356.628639,356.331552,4.773614,4.914847,59.417335,200,PVC-U,0.5,0.5,table11,minimum,3.14,merrimack,246.0329,8.965607,0.699095,0.469226,tractive,main,P336,drafted
E0018864,N0019111,N0019112,356.331552,356.031552,4.914847,4.718448,59.999991,200,PVC-U,0.5,0.5,table11,minimum,3.14,merrimack,246.0329,8.966102,0.699105,0.46924,tractive,main,P336,drafted
E0018865,N0019112,N0019113,356.031552,355.731552,4.718448,4.583451,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.1308,merrimack,252.0869,9.159717,0.702955,0.475041,tractive,main,P336,drafted
E0018866,N0019113,N0019114,355.731552,355.673378,4.583451,4.538567,11.634813,200,PVC-U,0.5,0.5,table11,minimum,3.1292,merrimack,253.1667,9.194601,0.70364,0.476083,tractive,main,P336,drafted
E0018867,N0019114,N0018914,355.673378,355.511423,4.538567,4.686269,32.390876,200,PVC-U,0.5,0.5,table11,minimum,3.1292,merrimack,253.1667,9.194698,0.703642,0.476086,tractive,main,P336,drafted
E0018868,N0019115,N0019116,359.929523,359.604523,1.55,3.804169,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.243249,0.236384,0.079274,tractive,lateral,P336,drafted
E0018869,N0019116,N0019117,359.604523,359.254524,3.804169,3.454064,69.99972,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6002,0.696463,0.330564,0.1292,tractive,lateral,P336,drafted
E0018870,N0019117,N0019118,359.254524,358.904524,3.454064,3.22896,69.999973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.4777,1.194985,0.39079,0.167016,tractive,lateral,P336,drafted
E0018871,N0019118,N0019119,358.904524,358.822355,3.22896,3.112368,16.433942,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.5468,1.575766,0.42519,0.190883,tractive,lateral,P336,drafted
E0018872,N0019119,N0018912,358.822355,358.360842,3.112368,3.286008,92.302484,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.6266,1.62117,0.428866,0.193537,tractive,lateral,P336,drafted
E0018873,N0019120,N0018915,356.724193,356.612851,5.311971,5.797885,22.268261,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.3061,1.612968,0.428208,0.193061,tractive,main,P336,drafted
E0018874,N0019121,N0019122,370.049678,369.766835,1.568242,1.56834,7.071068,200,PVC-U,4.0,0.5,cover_min,minimum,3.6221,held,11.8776,0.497939,0.608674,0.067868,tractive,lateral,P336,provisional
E0018875,N0019122,N0019123,369.766835,369.55219,1.56834,7.160456,42.928932,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.769601,0.341044,0.135435,tractive,lateral,P336,provisional
E0018876,N0019123,N0019124,369.55219,369.50219,7.160456,6.488258,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.132097,0.384355,0.16274,tractive,lateral,P336,provisional
E0018877,N0019124,N0018876,369.50219,369.422031,6.488258,3.567227,16.031906,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.267981,0.397954,0.171845,tractive,lateral,P336,provisional
E0018878,N0019125,N0019126,357.953194,357.848397,5.985252,6.257041,20.959291,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.5128,2.248424,0.473148,0.227202,tractive,main,P336,drafted
E0018879,N0019126,N0019127,357.848397,357.45682,6.257041,6.932554,78.315563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.996,2.310779,0.477017,0.230299,tractive,main,P336,drafted
E0018880,N0019127,N0019128,357.45682,357.415317,6.932554,6.857541,4.611451,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,56.0758,2.356699,0.59088,0.200926,tractive,main,P336,drafted
E0018881,N0019128,N0019129,357.415317,357.265317,6.857541,5.544559,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,56.0758,2.356737,0.479819,0.232558,tractive,main,P336,drafted
E0018882,N0019129,N0018915,357.265317,357.075535,5.544559,5.335202,37.956412,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.559,2.419168,0.483559,0.235594,tractive,main,P336,drafted
E0018883,N0019130,N0019131,358.791322,358.46382,1.551329,1.551775,13.645927,200,PVC-U,2.4,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P336,drafted
E0018884,N0019131,N0019132,358.46382,358.028506,1.551775,1.558012,21.234834,200,PVC-U,2.05,0.5,ground,minimum,3.6221,held,3.2393,0.135915,0.316161,0.043977,tractive,lateral,P336,drafted
E0018885,N0019132,N0019133,357.951656,357.810821,1.634861,1.634461,20.119239,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,5.3989,0.226627,0.259432,0.070948,tractive,lateral,P336,drafted
E0018886,N0019133,N0019134,357.810821,357.768871,1.634461,1.712666,5.243788,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,6.4787,0.272061,0.288274,0.074761,tractive,lateral,P336,drafted
E0018887,N0019134,N0018877,357.768871,357.508483,1.712666,3.998323,52.077647,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317372,0.257588,0.089582,tractive,lateral,P336,drafted
E0018888,N0019135,N0019136,362.659508,361.84194,1.550544,1.591623,90.84093,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,7.9619,0.333783,0.320755,0.079878,tractive,lateral,P337,drafted
E0018889,N0019136,N0018938,361.784888,361.133095,1.648675,1.649223,86.905745,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,18.0834,0.758858,0.391144,0.122099,tractive,lateral,P337,drafted
E0018890,N0019137,N0018941,364.665394,364.259693,2.640972,1.68153,81.140107,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.6945,1.710653,0.435891,0.198668,tractive,main,P337,drafted
E0018891,N0019138,N0019139,364.237811,364.037811,1.55,1.945496,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P337,provisional
E0018892,N0019139,N0019140,364.037811,363.837811,1.945496,2.014697,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3799,0.393561,0.275973,0.098952,tractive,lateral,P337,provisional
E0018893,N0019140,N0018941,363.837811,363.767568,2.014697,2.173655,14.048626,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.484429,0.294831,0.108985,tractive,lateral,P337,provisional
E0018894,N0019141,N0018944,362.679797,362.150271,1.55,1.560728,44.127215,200,PVC-U,1.2,0.5,ground,minimum,3.6221,held,9.4155,0.394722,0.373835,0.08067,tractive,lateral,P337,drafted
E0018895,N0019142,N0018944,360.931722,360.546879,2.961436,3.164119,76.968455,200,PVC-U,0.5,0.5,table11,minimum,3.2048,merrimack,207.8423,7.739175,0.672687,0.431787,tractive,main,P337,drafted
E0018896,N0019143,N0019144,361.190295,360.754731,1.55,2.807983,87.112889,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P337,drafted
E0018897,N0019144,N0018938,360.754731,360.290343,2.807983,2.491975,92.877639,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2012,0.470311,0.292077,0.107493,tractive,lateral,P337,drafted
E0018898,N0019145,N0019146,357.279667,356.979667,3.748989,3.753579,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.0003,merrimack,358.4593,12.499495,0.758432,0.572687,velocity,sub main,P345,drafted
E0018899,N0019146,N0019147,356.979667,356.679667,3.753579,3.844229,60.0,200,PVC-U,0.5,0.5,table11,minimum,2.9988,merrimack,359.9425,12.545257,0.759067,0.574014,velocity,sub main,P345,drafted
E0018900,N0019147,N0019148,356.679667,356.581941,3.844229,3.772399,19.545133,200,PVC-U,0.5,0.5,table11,minimum,2.9936,merrimack,365.0979,12.702901,0.76123,0.578587,velocity,sub main,P345,drafted
E0018901,N0019148,N0019149,356.581941,356.331941,3.772399,3.800414,50.0,200,PVC-U,0.5,0.5,table11,minimum,2.992,merrimack,366.7412,12.753099,0.761911,0.580043,velocity,sub main,P345,drafted
E0018902,N0019149,N0019150,356.331941,356.081941,3.800414,4.055602,50.0,200,PVC-U,0.5,0.5,table11,minimum,2.9905,merrimack,368.2244,12.798652,0.762526,0.581366,velocity,sub main,P345,drafted
E0018903,N0019150,N0018900,356.081941,356.041551,4.055602,4.102248,5.385314,200,PVC-U,0.75,0.5,table11,minimum,2.9895,merrimack,369.3042,12.831915,0.891569,0.513498,velocity,sub main,P345,drafted
E0018904,N0019151,N0019152,352.807762,352.447762,7.770913,8.0653,90.0,250,PVC-U,0.4,0.375,table11,minimum,2.7578,merrimack,719.2734,23.015512,0.808251,0.622892,velocity,sub main,P345,drafted
E0018905,N0019152,N0019153,352.447762,352.082142,8.0653,8.661633,91.404945,250,PVC-U,0.4,0.375,table11,minimum,2.7552,merrimack,724.9923,23.176637,0.80942,0.625838,velocity,sub main,P345,drafted
E0018906,N0019153,N0019154,352.082142,351.847546,8.661633,8.320148,58.64896,250,PVC-U,0.4,0.375,table11,minimum,2.7548,merrimack,725.7339,23.198185,0.809575,0.626232,velocity,sub main,P345,drafted
E0018907,N0019154,N0019155,351.847546,351.728369,8.320148,8.278039,29.794149,250,PVC-U,0.4,0.375,table11,minimum,2.7523,merrimack,731.1146,23.349408,0.810657,0.629002,velocity,sub main,P345,drafted
E0018908,N0019155,N0018900,351.728369,351.367035,8.278039,8.776764,90.333709,250,PVC-U,0.4,0.375,table11,minimum,2.748,merrimack,740.6837,23.617391,0.812546,0.633923,velocity,sub main,P345,drafted
E0018909,N0019156,N0018947,358.999622,358.738614,1.55,1.651309,52.201533,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P345,provisional
E0018910,N0019157,N0018971,372.799747,372.624345,2.223385,2.703811,35.080475,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3027,0.391635,0.275541,0.098727,tractive,lateral,P344,drafted
E0018911,N0019158,N0018971,374.978153,373.69146,1.715848,1.636696,71.482925,200,PVC-U,1.8,0.5,cover_min,minimum,3.6221,held,3.981,0.16732,0.324254,0.049729,tractive,lateral,P344,provisional
E0018912,N0019159,N0019160,357.22046,356.901692,3.716796,3.784221,63.753584,200,PVC-U,0.5,0.5,table11,minimum,3.0718,merrimack,295.0283,10.521242,0.727905,0.515237,tractive,sub main,P345,drafted
E0018913,N0019160,N0019161,356.901692,356.501692,3.784221,3.67589,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.0558,merrimack,308.0621,10.928024,0.7347,0.527102,tractive,sub main,P345,drafted
E0018914,N0019161,N0019162,356.501692,356.101692,3.67589,4.026055,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.0458,merrimack,316.4577,11.189271,0.738916,0.534699,tractive,sub main,P345,drafted
E0018915,N0019162,N0018900,356.101692,356.054426,4.026055,4.089373,9.453193,200,PVC-U,0.5,0.5,table11,minimum,3.032,merrimack,328.5718,11.564463,0.744777,0.545589,tractive,sub main,P345,drafted
E0018916,N0019163,N0018976,360.237075,360.010179,4.594865,5.655135,45.379182,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3653,0.353423,0.266639,0.094145,tractive,main,P337,provisional
E0018917,N0019164,N0019165,366.544684,365.469684,1.716333,1.73338,50.0,200,PVC-U,2.15,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.321208,0.043486,tractive,lateral,P337,provisional
E0018918,N0019165,N0019166,365.469684,364.694684,1.73338,1.568591,50.0,200,PVC-U,1.55,0.5,ground,minimum,3.6221,held,8.6382,0.362554,0.397125,0.073099,tractive,lateral,P337,provisional
E0018919,N0019166,N0019167,364.62359,364.140648,1.639685,1.624214,13.231284,200,PVC-U,3.65,0.5,cover_min,minimum,3.6221,held,10.7978,0.453505,0.572326,0.06642,tractive,lateral,P337,provisional
E0018920,N0019167,N0018976,364.140648,364.064881,1.624214,1.600433,15.153446,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453616,0.288744,0.105699,tractive,lateral,P337,provisional
E0018921,N0019168,N0018979,368.708331,368.264456,1.55,1.558176,22.193749,200,PVC-U,2.0,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.215449,0.027192,tractive,lateral,P337,drafted
E0018922,N0019169,N0018979,366.525466,366.277583,3.228471,3.545049,49.576611,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.9564,1.469105,0.416237,0.184503,tractive,main,P337,drafted
E0018923,N0019170,N0018970,370.976085,370.566426,1.551686,3.183421,81.931695,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P344,drafted
E0018924,N0019171,N0019172,354.236562,354.000152,1.550242,2.01941,47.282073,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P346,drafted
E0018925,N0019172,N0018986,354.000152,353.770604,2.01941,2.210414,45.909569,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045661,0.135298,0.037373,tractive,lateral,P346,drafted
E0018926,N0019173,N0019174,373.038409,372.823745,1.55,2.133439,42.932971,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P344,drafted
E0018927,N0019174,N0018970,372.823745,372.179831,2.133439,1.570017,55.992525,200,PVC-U,1.15,0.5,ground,minimum,3.6221,held,8.6382,0.362495,0.358417,0.078349,tractive,lateral,P344,drafted
E0018928,N0019175,N0018993,358.515148,358.347874,2.66753,2.94067,33.454873,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.4583,0.607182,0.316632,0.121129,tractive,lateral,P346,drafted
E0018929,N0019176,N0018993,362.408575,359.561732,1.722865,1.726811,39.815975,200,PVC-U,7.15,0.5,cover_min,minimum,3.6221,held,5.126,0.214895,0.56166,0.040662,tractive,lateral,P346,drafted
E0018930,N0019177,N0019178,343.946278,343.856278,10.900096,11.774642,60.0,700,GRP,0.15,0.1,uniform,minimum,2.1922,merrimack,4794.8879,122.410516,0.840355,0.403983,velocity,sub main,P356,drafted
E0018931,N0019178,N0019179,343.856278,343.766278,11.774642,12.36156,60.0,700,GRP,0.15,0.1,uniform,minimum,2.1919,merrimack,4800.0139,122.525329,0.840561,0.404193,velocity,sub main,P356,drafted
E0018932,N0019179,N0018994,343.766278,343.722819,12.36156,12.190206,17.383649,700,GRP,0.25,0.1,table11,minimum,2.1918,merrimack,4800.7555,122.542366,1.015215,0.351423,velocity,sub main,P356,drafted
E0018933,N0019180,N0018983,353.741321,353.589021,1.55,1.831603,30.459992,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.12436,0.1897,0.058437,tractive,lateral,P346,provisional
E0018934,N0019181,N0019182,348.99994,348.774238,9.725066,10.137597,45.140466,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.7952,1.798333,0.442514,0.203576,tractive,lateral,P356,drafted
E0018935,N0019182,N0019183,348.774238,348.37494,10.137597,6.746062,79.859534,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.875,1.843976,0.445867,0.206087,tractive,lateral,P356,drafted
E0018936,N0019183,N0019184,348.37494,348.24994,6.746062,6.453978,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.9548,1.889909,0.449179,0.208585,tractive,lateral,P356,drafted
E0018937,N0019184,N0019185,348.24994,347.99994,6.453978,6.965178,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.0346,1.935384,0.452399,0.211031,tractive,lateral,P356,drafted
E0018938,N0019185,N0019186,347.99994,347.74994,6.965178,8.001311,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.1144,1.981068,0.455577,0.213461,tractive,lateral,P356,drafted
E0018939,N0019186,N0018994,347.74994,347.709406,8.001311,8.203619,7.369798,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,47.1144,1.981485,0.47125,0.20849,tractive,lateral,P356,drafted
E0018940,N0019187,N0019188,353.541172,353.443451,1.550564,1.786468,19.544213,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P346,drafted
E0018941,N0019188,N0019189,353.443451,353.110588,1.786468,2.484566,66.572666,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.121787,0.18839,0.057889,tractive,lateral,P346,drafted
E0018942,N0019189,N0019190,353.110588,352.936217,2.484566,2.554262,34.874169,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.122342,0.188674,0.058008,tractive,lateral,P346,drafted
E0018943,N0019190,N0018986,352.936217,352.727993,2.554262,3.253025,41.644829,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.122633,0.188823,0.05807,tractive,lateral,P346,drafted
E0018944,N0019191,N0019192,353.538135,353.385684,1.55,2.296872,30.490061,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.121624,0.188306,0.057854,tractive,lateral,P346,provisional
E0018945,N0019192,N0019193,353.385684,353.109605,2.296872,1.553817,34.509939,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,7.6237,0.31986,0.303787,0.080517,tractive,lateral,P346,provisional
E0018946,N0019193,N0019194,353.109605,352.972907,1.553817,2.246057,27.339629,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.5249,0.441772,0.286325,0.104406,tractive,lateral,P346,provisional
E0018947,N0019194,N0019195,352.972907,352.733746,2.246057,2.6375,47.832106,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.0081,0.50418,0.298588,0.111036,tractive,lateral,P346,provisional
E0018948,N0019195,N0019196,352.733746,352.540185,2.6375,2.949714,38.712332,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.4913,0.566759,0.309835,0.117279,tractive,lateral,P346,provisional
E0018949,N0019196,N0019197,352.540185,352.368095,2.949714,2.850228,34.417979,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.6509,0.657616,0.324671,0.125756,tractive,lateral,P346,provisional
E0018950,N0019197,N0018983,352.368095,352.169182,2.850228,3.251442,39.782581,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.7307,0.70317,0.331558,0.129785,tractive,lateral,P346,provisional
E0018951,N0019198,N0018996,352.075218,351.844514,5.7006,6.542541,46.140793,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.3037,1.065891,0.377291,0.158113,tractive,main,P356,drafted
E0018952,N0019199,N0019200,349.20495,348.97995,7.15531,9.209381,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.5728,merrimack,84.635,3.507234,0.539243,0.283934,tractive,lateral,P356,drafted
E0018953,N0019200,N0018996,348.97995,348.819277,9.209381,9.567778,32.134708,200,PVC-U,0.5,0.5,table11,minimum,3.562,merrimack,86.7946,3.585986,0.542723,0.287165,tractive,lateral,P356,drafted
E0018954,N0019201,N0019202,370.643237,370.37885,1.55,2.447536,52.877519,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.197982,0.221063,0.072155,tractive,lateral,P344,drafted
E0018955,N0019202,N0018970,370.37885,370.177801,2.447536,3.572046,40.209671,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.0417,0.379491,0.272782,0.097297,tractive,lateral,P344,drafted
E0018956,N0019203,N0019204,353.603522,353.557425,1.987664,2.261911,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136452,0.195618,0.060938,tractive,lateral,P346,provisional
E0018957,N0019204,N0019205,353.557425,353.479162,2.261911,3.213404,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136529,0.195655,0.060954,tractive,lateral,P346,provisional
E0018958,N0019205,N0019206,353.479162,353.428522,3.213404,3.508032,10.12798,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.13666,0.195717,0.06098,tractive,lateral,P346,provisional
E0018959,N0019206,N0018972,353.428522,353.244799,3.508032,3.907514,36.744672,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136744,0.195757,0.060997,tractive,lateral,P346,provisional
E0018960,N0019207,N0019021,354.038697,353.877089,1.552184,1.556291,23.086793,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.151258,0.034475,tractive,lateral,P346,provisional
E0018961,N0019208,N0019021,353.992541,353.81636,1.61366,1.61702,22.022716,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.158265,0.033443,tractive,lateral,P346,provisional
E0018962,N0019209,N0019210,352.835083,352.434813,1.550293,2.522615,80.053835,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,7.0713,0.296448,0.251994,0.086811,tractive,lateral,P346,drafted
E0018963,N0019210,N0019211,352.434813,352.385083,2.522615,2.732196,9.946165,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.0713,0.297115,0.252177,0.086901,tractive,lateral,P346,drafted
E0018964,N0019211,N0019212,352.385083,352.15208,2.732196,4.947499,46.600476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.2782,0.389715,0.275109,0.098502,tractive,lateral,P346,drafted
E0018965,N0019212,N0019213,352.15208,352.060083,4.947499,4.057074,18.399524,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.2782,0.390103,0.275196,0.098548,tractive,lateral,P346,drafted
E0018966,N0019213,N0019214,352.060083,351.860083,4.057074,4.253992,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.3207,0.601652,0.315722,0.12061,tractive,lateral,P346,drafted
E0018967,N0019214,N0019215,351.860083,351.662462,4.253992,4.748365,39.524028,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.2464,0.934252,0.362232,0.148479,tractive,lateral,P346,drafted
E0018968,N0019215,N0019216,351.662462,351.312462,4.748365,5.337257,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.5656,1.115651,0.382629,0.161603,tractive,lateral,P346,drafted
E0018969,N0019216,N0019217,351.312462,350.962542,5.337257,6.146924,69.984069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.5129,1.407486,0.410843,0.180718,tractive,lateral,P346,drafted
E0018970,N0019217,N0018972,350.962542,350.921537,6.146924,6.230776,3.154239,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,35.3343,1.484427,0.583851,0.14702,tractive,lateral,P346,drafted
E0018971,N0019218,N0019219,365.162412,365.033828,7.590121,7.235703,85.722514,1000,GRP,0.15,0.075,uniform,minimum,1.8396,merrimack,20421.2842,439.56814,1.148436,0.490054,velocity,trunk main,P344,drafted
E0018972,N0019219,N0019220,365.033828,364.958828,7.235703,7.284092,50.0,1000,GRP,0.15,0.075,uniform,minimum,1.8396,merrimack,20421.2842,439.568854,1.148436,0.490055,velocity,trunk main,P344,drafted
E0018973,N0019220,N0019221,364.958828,364.883828,7.284092,7.149223,50.0,1000,GRP,0.15,0.075,uniform,minimum,1.8396,merrimack,20421.2842,439.569271,1.148436,0.490055,velocity,trunk main,P344,drafted
E0018974,N0019221,N0019222,364.883828,364.840131,7.149223,7.151508,12.485005,1000,GRP,0.35,0.075,table11,minimum,1.8396,merrimack,20421.2842,439.569687,1.578009,0.384834,velocity,trunk main,P344,drafted
E0018975,N0019222,N0019223,364.640131,364.565137,7.351508,6.762042,74.99386,1200,GRP,0.1,0.075,table11,dod,1.8396,merrimack,20421.2842,439.569791,0.980933,0.418124,velocity,trunk main,P344,drafted
E0018976,N0019223,N0019224,364.565137,364.517979,6.762042,6.508449,31.438166,1200,GRP,0.15,0.075,table11,minimum,1.8396,merrimack,20421.2842,439.570416,1.140732,0.373537,velocity,trunk main,P344,drafted
E0018977,N0019224,N0019028,364.517979,364.469321,6.508449,6.698129,24.329116,1200,GRP,0.2,0.075,table11,minimum,1.8396,merrimack,20421.2842,439.570678,1.268563,0.345435,velocity,trunk main,P344,drafted
E0018978,N0019225,N0019226,355.337229,355.287229,4.205069,3.743014,50.0,1000,GRP,0.1,0.075,table11,minimum,1.9378,merrimack,13285.0924,300.322381,0.896423,0.442195,velocity,trunk main,P353,drafted
E0018979,N0019226,N0019227,355.287229,355.237229,3.743014,3.955978,50.0,1000,GRP,0.1,0.075,table11,minimum,1.9378,merrimack,13285.0924,300.322798,0.896423,0.442195,velocity,trunk main,P353,drafted
E0018980,N0019227,N0019228,355.237229,355.191996,3.955978,3.899282,18.093075,1000,GRP,0.25,0.075,table11,minimum,1.9378,merrimack,13285.0924,300.323215,1.25981,0.343073,velocity,trunk main,P353,drafted
E0018981,N0019228,N0019229,355.191996,355.150322,3.899282,3.853829,11.906925,1000,GRP,0.35,0.075,table11,minimum,1.9378,merrimack,13285.0924,300.323366,1.425081,0.313632,velocity,trunk main,P353,drafted
E0018982,N0019229,N0019230,355.150322,355.100322,3.853829,3.048848,50.0,1000,GRP,0.1,0.075,table11,minimum,1.9378,merrimack,13285.0924,300.323465,0.896424,0.442196,velocity,trunk main,P353,drafted
E0018983,N0019230,N0019231,355.100322,355.000322,3.048848,2.365981,50.0,1000,GRP,0.2,0.075,ground,minimum,1.9378,merrimack,13285.0924,300.323881,1.160416,0.364428,velocity,trunk main,P353,drafted
E0018984,N0019231,N0019232,355.000322,354.956016,2.365981,2.411172,8.861214,1000,GRP,0.5,0.075,table11,minimum,1.9378,merrimack,13285.0924,300.324298,1.622813,0.2856,velocity,trunk main,P353,drafted
E0018985,N0019232,N0019233,354.956016,354.42542,2.411172,2.362178,46.138786,1000,GRP,1.15,0.075,ground,minimum,1.9378,merrimack,13285.0924,300.324372,2.192864,0.230582,velocity,trunk main,P353,drafted
E0018986,N0019233,N0019234,354.382063,354.262063,2.405535,2.425681,80.0,1000,GRP,0.15,0.075,cover_min,minimum,1.9378,merrimack,13285.0924,300.324756,1.043132,0.394418,velocity,trunk main,P353,drafted
E0018987,N0019234,N0019029,349.814575,349.772086,6.873169,8.161416,16.995772,1000,GRP,0.25,0.075,table11,minimum,1.9365,merrimack,13364.2048,301.905164,1.261588,0.344039,velocity,trunk main,P353,drafted
E0018988,N0019235,N0019028,368.882892,368.815576,1.55,2.351874,13.463246,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P344,derived
E0018989,N0019236,N0019237,368.476503,368.076503,1.555876,2.455448,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P344,drafted
E0018990,N0019237,N0019238,368.076503,367.676503,2.455448,3.276896,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000667,0.027077,0.006487,tractive,lateral,P344,drafted
E0018991,N0019238,N0019239,367.676503,367.276503,3.276896,3.662858,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001333,0.036277,0.008472,tractive,lateral,P344,drafted
E0018992,N0019239,N0019240,367.276503,367.234301,3.662858,3.567273,4.96495,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,0.0,0.002,0.050952,0.008854,tractive,lateral,P344,drafted
E0018993,N0019240,N0019241,367.234301,366.984301,3.567273,4.376233,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002041,0.043114,0.010034,tractive,lateral,P344,drafted
E0018994,N0019241,N0019242,366.984301,366.734301,4.376233,4.723127,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002458,0.046418,0.010814,tractive,lateral,P344,drafted
E0018995,N0019242,N0019028,366.734301,366.660626,4.723127,4.506824,14.735138,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002875,0.049365,0.011524,tractive,lateral,P344,drafted
E0018996,N0019243,N0019244,354.334729,353.984729,1.550158,1.896282,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.5635,0.023625,0.107597,0.028008,tractive,lateral,P353,provisional
E0018997,N0019244,N0019245,353.984729,353.634729,1.896282,1.912146,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.5635,0.024208,0.108524,0.028306,tractive,lateral,P353,provisional
E0018998,N0019245,N0019051,353.634729,353.553134,1.912146,1.778134,16.319129,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.5635,0.024792,0.109438,0.028601,tractive,lateral,P353,provisional
E0018999,N0019246,N0019247,353.28918,353.13918,4.651647,5.430675,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.5482,merrimack,89.6218,3.692555,0.547337,0.29149,tractive,main,P353,provisional
E0019000,N0019247,N0019065,353.13918,353.056577,5.430675,5.005679,16.520536,200,PVC-U,0.5,0.5,table11,minimum,3.5482,merrimack,89.6218,3.692805,0.547348,0.2915,tractive,main,P353,provisional
E0019001,N0019248,N0019065,349.59006,349.282058,7.390592,8.780198,61.600322,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.138985,0.385072,0.163214,tractive,lateral,P353,provisional
E0019002,N0019249,N0019250,351.873541,351.823541,6.289606,6.060065,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6062,merrimack,78.3708,3.289632,0.5293,0.274847,tractive,main,P353,drafted
E0019003,N0019250,N0019251,351.823541,351.448541,6.060065,5.246466,75.0,200,PVC-U,0.5,0.5,table11,minimum,3.6062,merrimack,78.3708,3.289715,0.529304,0.274851,tractive,main,P353,drafted
E0019004,N0019251,N0019252,351.448541,351.310419,5.246466,5.523932,27.624512,200,PVC-U,0.5,0.5,table11,minimum,3.6062,merrimack,78.3708,3.29034,0.529333,0.274877,tractive,main,P353,drafted
E0019005,N0019252,N0019253,351.310419,351.178232,5.523932,5.995108,26.437263,200,PVC-U,0.5,0.5,table11,minimum,3.6062,merrimack,78.3708,3.290571,0.529344,0.274887,tractive,main,P353,drafted
E0019006,N0019253,N0019254,351.178232,350.928232,5.995108,5.789907,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6062,merrimack,78.3708,3.290791,0.529355,0.274896,tractive,main,P353,drafted
E0019007,N0019254,N0019255,350.928232,350.678232,5.789907,6.15505,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6062,merrimack,78.3708,3.291208,0.529374,0.274914,tractive,main,P353,drafted
E0019008,N0019255,N0019234,350.678232,350.62634,6.15505,6.061404,10.378412,200,PVC-U,0.5,0.5,table11,minimum,3.6021,merrimack,79.1124,3.318817,0.530663,0.27608,tractive,main,P353,drafted
E0019009,N0019256,N0019257,354.340474,354.042705,2.836559,2.816274,59.553881,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.7524,2.175351,0.468509,0.223524,tractive,lateral,P353,drafted
E0019010,N0019257,N0019258,354.042705,353.840474,2.816274,3.016307,40.446119,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.9927,2.311691,0.477073,0.230344,tractive,lateral,P353,drafted
E0019011,N0019258,N0019259,353.840474,353.789369,3.016307,3.375578,10.220912,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.9927,2.312028,0.477094,0.230361,tractive,lateral,P353,drafted
E0019012,N0019259,N0019038,353.789369,353.68384,3.375578,4.047025,21.10583,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.9927,2.312113,0.477099,0.230365,tractive,lateral,P353,drafted
E0019013,N0019260,N0019261,351.177956,351.118386,6.14025,6.122489,29.785167,500,GRP,0.2,0.155,table11,minimum,2.3939,merrimack,2316.4434,64.483036,0.803481,0.42807,velocity,sub main,P353,drafted
E0019014,N0019261,N0019262,351.118386,350.978386,6.122489,5.985878,70.0,500,GRP,0.2,0.155,table11,minimum,2.3938,merrimack,2317.0069,64.497009,0.803526,0.428122,velocity,sub main,P353,drafted
E0019015,N0019262,N0019263,350.978386,350.838386,5.985878,6.308739,70.0,500,GRP,0.2,0.155,table11,minimum,2.3938,merrimack,2317.0069,64.497592,0.803528,0.428125,velocity,sub main,P353,drafted
E0019016,N0019263,N0019055,350.838386,350.794786,6.308739,6.342787,7.266657,500,GRP,0.6,0.155,table11,minimum,2.3938,merrimack,2317.0069,64.498176,1.203689,0.317499,velocity,sub main,P353,drafted
E0019017,N0019264,N0019071,365.385883,364.062337,1.654797,1.566691,45.6395,200,PVC-U,2.9,0.5,ground,minimum,3.6221,held,12.3463,0.518754,0.552622,0.07449,tractive,lateral,P344,drafted
E0019018,N0019265,N0019071,363.996171,363.72701,1.55278,1.902018,53.832152,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.2068,0.260204,0.241602,0.081762,tractive,lateral,P344,drafted
E0019019,N0019266,N0019267,355.811003,355.181003,1.561495,1.581692,70.0,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.208601,0.044259,tractive,lateral,P353,provisional
E0019020,N0019267,N0019268,355.181003,354.831003,1.581692,1.961264,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091118,0.17102,0.050812,tractive,lateral,P353,provisional
E0019021,N0019268,N0019269,354.831003,354.734592,1.961264,1.914303,19.282234,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091701,0.171386,0.050957,tractive,lateral,P353,provisional
E0019022,N0019269,N0019270,354.734592,354.384592,1.914303,2.482626,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227663,0.231356,0.076908,tractive,lateral,P353,provisional
E0019023,N0019270,N0019055,354.384592,354.022761,2.482626,3.114813,72.366219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.364048,0.269181,0.095443,tractive,lateral,P353,provisional
E0019024,N0019271,N0019076,373.230218,371.658452,1.552497,1.556209,19.770644,200,PVC-U,7.95,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.433732,0.027073,tractive,lateral,P336,provisional
E0019025,N0019272,N0019273,377.745593,377.705344,1.55,3.348428,6.708204,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,10.7978,0.452672,0.307417,0.101135,tractive,lateral,P336,provisional
E0019026,N0019273,N0019274,377.705344,377.665344,3.348428,6.216095,8.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.452728,0.288564,0.105603,tractive,lateral,P336,provisional
E0019027,N0019274,N0019275,377.665344,377.625095,6.216095,7.988431,6.708204,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,10.7978,0.452795,0.307444,0.101148,tractive,lateral,P336,provisional
E0019028,N0019275,N0019276,377.625095,377.583884,7.988431,7.407999,3.583592,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,11.8776,0.498118,0.396959,0.090703,tractive,lateral,P336,provisional
E0019029,N0019276,N0019277,377.583884,377.480971,7.407999,3.767137,20.5825,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498147,0.297452,0.110414,tractive,lateral,P336,provisional
E0019030,N0019277,N0019278,377.480971,377.425069,3.767137,2.385233,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.543586,0.305779,0.11501,tractive,lateral,P336,provisional
E0019031,N0019278,N0019279,377.402665,376.527665,2.407638,1.575424,10.0,200,PVC-U,8.75,0.5,cover_min,minimum,3.6221,held,14.0372,0.588947,0.83898,0.0612,velocity,lateral,P336,provisional
E0019032,N0019279,N0019280,376.527665,376.008101,1.575424,1.550371,3.23716,200,PVC-U,16.05,0.5,ground,minimum,3.6221,held,17.2765,0.724831,1.102757,0.058541,velocity,lateral,P336,provisional
E0019033,N0019280,N0019076,375.489356,371.664661,2.069116,1.55,15.29878,200,PVC-U,25.0,0.5,vmax,minimum,3.6221,held,18.3563,0.770126,1.306696,0.054389,velocity,lateral,P336,provisional
E0019034,N0019281,N0019081,362.237654,362.10103,5.190417,5.050276,27.324709,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.0622,1.682539,0.433714,0.19707,tractive,lateral,P344,drafted
E0019035,N0019282,N0019283,364.777213,364.736213,2.549325,2.591149,4.823447,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,15.9238,0.669309,0.392709,0.111744,tractive,lateral,P344,drafted
E0019036,N0019283,N0019284,364.736213,364.436213,2.591149,3.298345,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.0036,0.714616,0.333237,0.130777,tractive,lateral,P344,drafted
E0019037,N0019284,N0019082,364.436213,364.124549,3.298345,3.481591,62.332849,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.4025,0.941452,0.363095,0.149022,tractive,lateral,P344,drafted
E0019038,N0019285,N0019083,368.17162,367.623176,1.574779,1.58825,42.188009,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.270812,0.04878,tractive,lateral,P344,drafted
E0019039,N0019286,N0019090,359.020708,358.950603,1.558607,2.20464,14.021151,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P336,drafted
E0019040,N0019287,N0019090,358.20167,358.021918,2.542837,3.133325,35.950484,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.998459,0.369758,0.153255,tractive,lateral,P336,drafted
E0019041,N0019288,N0019289,367.819331,367.469331,1.552373,2.520599,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P344,drafted
E0019042,N0019289,N0019083,367.469331,367.012363,2.520599,2.199063,91.393624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634324,0.321016,0.123642,tractive,lateral,P344,drafted
E0019043,N0019290,N0019103,357.39348,357.175981,3.686171,3.659468,43.499659,200,PVC-U,0.5,0.5,table11,minimum,3.4047,merrimack,126.0666,4.979192,0.596066,0.340298,tractive,main,P336,drafted
E0019044,N0019291,N0019089,361.102065,360.363703,1.552476,1.554998,56.797118,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.186456,0.02996,tractive,lateral,P336,drafted
E0019045,N0019292,N0019089,359.804856,359.733792,1.553786,2.18491,14.21296,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P336,drafted
E0019046,N0019293,N0019294,365.693144,364.888144,1.550326,1.581583,70.0,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.307497,0.063191,tractive,lateral,P344,drafted
E0019047,N0019294,N0019295,364.828278,364.478278,1.641448,1.616296,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,12.9574,0.54379,0.305815,0.11503,tractive,lateral,P344,drafted
E0019048,N0019295,N0019096,364.478278,364.392025,1.616296,1.55167,17.25068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680175,0.328123,0.127768,tractive,lateral,P344,drafted
E0019049,N0019296,N0019297,360.251773,359.883933,1.936857,1.864419,73.567949,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.8927,1.33967,0.404701,0.176459,tractive,lateral,P336,drafted
E0019050,N0019297,N0019103,359.883933,359.251199,1.864419,1.58425,79.091755,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,37.2916,1.566619,0.500819,0.169665,tractive,lateral,P336,drafted
E0019051,N0019298,N0019110,359.965152,359.731205,1.639737,1.671047,46.789494,200,PVC-U,0.5,0.5,table11,minimum,3.5315,merrimack,93.1814,3.816007,0.552554,0.296438,tractive,lateral,P336,drafted
E0019052,N0019299,N0019300,364.086871,363.711876,1.55,2.809791,74.999059,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.7004,0.322819,0.259001,0.090288,tractive,lateral,P344,drafted
E0019053,N0019300,N0019301,363.711876,363.253442,2.809791,2.791693,91.686786,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.8599,0.413978,0.280462,0.101301,tractive,lateral,P344,drafted
E0019054,N0019301,N0019302,363.253442,363.212027,2.791693,2.852518,3.313214,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,12.0195,0.505277,0.41041,0.089536,tractive,lateral,P344,drafted
E0019055,N0019302,N0019081,363.212027,362.881551,2.852518,4.269755,66.095129,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.2588,0.641106,0.32209,0.124261,tractive,lateral,P344,drafted
E0019056,N0019303,N0019304,358.736599,358.486599,6.676975,7.694339,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6045,merrimack,78.6789,3.291833,0.529403,0.27494,tractive,main,P344,drafted
E0019057,N0019304,N0019305,358.486599,358.236599,7.694339,8.723545,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6045,merrimack,78.6789,3.292249,0.529423,0.274958,tractive,main,P344,drafted
E0019058,N0019305,N0019306,358.236599,358.17327,8.723545,8.987161,12.665863,200,PVC-U,0.5,0.5,table11,minimum,3.5964,merrimack,80.1621,3.346995,0.53197,0.277266,tractive,main,P344,drafted
E0019059,N0019306,N0019082,358.17327,358.047006,8.987161,9.559134,25.252741,200,PVC-U,0.5,0.5,table11,minimum,3.5964,merrimack,80.1621,3.347101,0.531975,0.277271,tractive,main,P344,drafted
E0019060,N0019307,N0019308,362.434595,361.977562,2.495947,3.473732,91.406566,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.7909,1.922966,0.451525,0.210366,tractive,lateral,P344,drafted
E0019061,N0019308,N0019096,361.977562,361.553392,3.473732,4.390303,84.833967,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.0302,2.059529,0.46091,0.217577,tractive,lateral,P344,drafted
E0019062,N0019309,N0019310,357.691663,357.251294,5.34685,5.06325,88.073817,200,PVC-U,0.5,0.5,table11,minimum,3.3439,merrimack,146.3075,5.676916,0.618324,0.364749,tractive,main,P336,drafted
E0019063,N0019310,N0019311,357.251294,356.962863,5.06325,4.875333,57.686244,200,PVC-U,0.5,0.5,table11,minimum,3.335,merrimack,149.5469,5.787704,0.621646,0.368531,tractive,main,P336,drafted
E0019064,N0019311,N0019110,356.962863,356.628639,4.875333,4.773614,66.844882,200,PVC-U,0.5,0.5,table11,minimum,3.3262,merrimack,152.8515,5.900158,0.624963,0.372345,tractive,main,P336,drafted
E0019065,N0019312,N0019125,358.257058,357.953194,5.337302,5.985252,60.772874,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.1139,2.021389,0.458337,0.215585,tractive,main,P336,drafted
E0019066,N0019313,N0019125,365.611944,362.052533,1.874567,1.885913,23.113061,200,PVC-U,15.4,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.620966,0.027933,tractive,lateral,P336,drafted
E0019067,N0019314,N0019315,357.188174,357.144908,4.138303,4.189473,7.211103,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,22.4025,0.944494,0.38742,0.142828,tractive,main,P336,provisional
E0019068,N0019315,N0019316,357.144908,357.024077,4.189473,4.434327,24.166092,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.4025,0.944554,0.363465,0.149256,tractive,main,P336,provisional
E0019069,N0019316,N0019317,357.024077,356.80784,4.434327,4.989584,43.247497,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.2239,1.021113,0.372329,0.154905,tractive,main,P336,provisional
E0019070,N0019317,N0019120,356.80784,356.724193,4.989584,5.311971,16.729432,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.5368,1.328049,0.403626,0.17572,tractive,main,P336,provisional
E0019071,N0019318,N0019319,359.388007,358.912162,1.818017,1.825326,21.148655,200,PVC-U,2.25,0.5,cover_min,minimum,3.6221,held,2.3849,0.099982,0.294196,0.037549,tractive,lateral,P336,provisional
E0019072,N0019319,N0019320,358.912162,358.871723,1.825326,1.973431,3.851345,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,2.3849,0.100159,0.227434,0.044696,tractive,lateral,P336,provisional
E0019073,N0019320,N0019321,358.871723,358.747132,1.973431,3.065337,24.918189,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.3849,0.100191,0.176538,0.053022,tractive,lateral,P336,provisional
E0019074,N0019321,N0019322,358.747132,358.697814,3.065337,3.132173,9.863718,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.4647,0.145666,0.199885,0.062766,tractive,lateral,P336,provisional
E0019075,N0019322,N0019323,358.697814,358.576158,3.132173,3.067061,24.33105,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.2861,0.222105,0.229504,0.076043,tractive,lateral,P336,provisional
E0019076,N0019323,N0019324,358.576158,358.497132,3.067061,2.845611,15.805232,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.0277,0.253398,0.239537,0.080774,tractive,lateral,P336,provisional
E0019077,N0019324,N0019120,358.497132,358.401703,2.845611,3.634461,19.085913,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.7693,0.28462,0.248707,0.0852,tractive,lateral,P336,provisional
E0019078,N0019325,N0019137,365.97124,365.752107,1.7516,1.554259,27.391653,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,29.8967,1.257028,0.468075,0.152676,tractive,main,P337,drafted
E0019079,N0019326,N0019137,365.099961,364.665394,1.712448,2.640972,86.913415,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P337,provisional
E0019080,N0019327,N0019142,361.140935,360.931722,3.446162,2.961436,41.842771,200,PVC-U,0.5,0.5,table11,minimum,3.5047,merrimack,99.2341,4.03836,0.561622,0.305189,tractive,main,P337,provisional
E0019081,N0019328,N0019329,361.765298,361.588878,3.279593,3.020374,35.283977,200,PVC-U,0.5,0.5,table11,minimum,3.4666,merrimack,108.6082,4.372999,0.574549,0.318006,tractive,main,P337,drafted
E0019082,N0019329,N0019142,361.588878,361.139672,3.020374,2.753486,89.841338,200,PVC-U,0.5,0.5,table11,minimum,3.4666,merrimack,108.6082,4.373294,0.574561,0.318017,tractive,main,P337,drafted
E0019083,N0019330,N0019158,375.36571,375.14071,1.55,1.55329,10.0,200,PVC-U,2.25,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P344,provisional
E0019084,N0019331,N0019158,375.54748,375.050517,1.631536,1.643483,41.413541,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.159226,0.025889,tractive,lateral,P344,provisional
E0019085,N0019332,N0019159,357.344247,357.22046,3.692649,3.716796,24.757413,200,PVC-U,0.5,0.5,table11,minimum,3.0933,merrimack,278.4825,10.001639,0.718801,0.500001,tractive,main,P345,drafted
E0019086,N0019333,N0019334,358.060226,357.821634,4.077592,3.900625,47.718249,200,PVC-U,0.5,0.5,table11,minimum,3.011,merrimack,347.982,12.177326,0.753876,0.56335,velocity,sub main,P345,drafted
E0019087,N0019334,N0019335,357.821634,357.571634,3.900625,3.837515,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.0068,merrimack,352.0282,12.301585,0.755652,0.56695,velocity,sub main,P345,drafted
E0019088,N0019335,N0019336,357.571634,357.321634,3.837515,3.646444,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.0053,merrimack,353.5114,12.347363,0.7563,0.568277,velocity,sub main,P345,drafted
