Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0019089,N0019336,N0019145,357.321634,357.279667,3.646444,3.748989,6.456571,200,PVC-U,0.65,0.5,table11,minimum,3.0053,merrimack,353.5114,12.347779,0.836464,0.523929,velocity,sub main,P345,drafted
E0019090,N0019337,N0019157,372.944415,372.799747,1.55,2.223385,28.933603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P344,drafted
E0019091,N0019338,N0019157,374.161401,373.410123,1.608313,1.613009,34.943161,200,PVC-U,2.15,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.220722,0.026755,tractive,lateral,P344,drafted
E0019092,N0019339,N0019340,377.590564,377.111918,1.55,1.555898,14.957677,200,PVC-U,3.2,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.252008,0.024481,tractive,lateral,P344,derived
E0019093,N0019340,N0019341,377.111918,376.505974,1.555898,1.555336,17.068845,200,PVC-U,3.55,0.5,ground,minimum,3.6221,held,1.8214,0.076482,0.312897,0.030097,tractive,lateral,P344,derived
E0019094,N0019341,N0019342,376.484701,373.799748,1.576609,1.588069,67.973478,200,PVC-U,3.95,0.5,cover_min,minimum,3.6221,held,1.8214,0.076624,0.324462,0.029409,tractive,lateral,P344,derived
E0019095,N0019342,N0019343,373.799748,373.61811,1.588069,1.552819,7.568262,200,PVC-U,2.4,0.5,ground,minimum,3.6221,held,1.8214,0.077191,0.27531,0.032999,tractive,lateral,P344,derived
E0019096,N0019343,N0019344,373.613876,373.5353,1.557053,1.555246,3.741717,200,PVC-U,2.1,0.5,cover_min,minimum,3.6221,held,3.1265,0.131969,0.315616,0.043164,tractive,lateral,P344,derived
E0019097,N0019344,N0019345,373.502296,373.388678,1.58825,1.583856,11.361759,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,3.1265,0.132,0.245327,0.05115,tractive,lateral,P344,derived
E0019098,N0019345,N0019157,373.388678,373.335986,1.583856,1.687146,10.53842,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.1265,0.132095,0.19353,0.060051,tractive,lateral,P344,derived
E0019099,N0019346,N0019145,359.687332,359.383085,1.614181,1.645571,60.849504,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P345,drafted
E0019100,N0019347,N0019348,359.356158,359.315743,1.55,1.551108,3.849047,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,1.6433,0.068892,0.20039,0.037841,tractive,lateral,P345,provisional
E0019101,N0019348,N0019349,359.315743,359.197158,1.551108,1.552049,9.486833,200,PVC-U,1.25,0.5,ground,minimum,3.6221,held,2.7231,0.114192,0.252178,0.045542,tractive,lateral,P345,provisional
E0019102,N0019349,N0019159,359.137862,358.887694,1.611345,2.049562,50.033563,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.8029,0.159538,0.205964,0.065408,tractive,lateral,P345,provisional
E0019103,N0019350,N0019151,356.013906,355.950124,4.626841,4.628551,15.94551,250,PVC-U,0.4,0.375,table11,minimum,2.8477,merrimack,551.7224,18.215795,0.766777,0.536432,velocity,main,P345,drafted
E0019104,N0019351,N0019169,369.206409,368.190859,1.55,1.563078,67.703311,200,PVC-U,1.5,0.5,ground,minimum,3.6221,held,2.1596,0.090534,0.248077,0.03939,tractive,lateral,P337,drafted
E0019105,N0019352,N0019169,366.676524,366.525466,2.669881,3.228471,30.211589,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.4777,1.196686,0.39096,0.16713,tractive,lateral,P337,drafted
E0019106,N0019353,N0019163,360.439089,360.237075,3.890928,4.594865,40.402878,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8821,0.290357,0.250313,0.085986,tractive,lateral,P337,provisional
E0019107,N0019354,N0019163,362.881769,362.5524,1.550513,2.27954,65.873696,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P337,provisional
E0019108,N0019355,N0019175,362.939875,359.476513,1.697546,1.706165,36.265566,200,PVC-U,9.55,0.5,cover_min,minimum,3.6221,held,3.6428,0.152715,0.55143,0.032727,tractive,lateral,P346,drafted
E0019109,N0019356,N0019357,358.831996,358.637239,1.701055,2.433806,38.951319,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.2063,0.176562,0.212935,0.06849,tractive,lateral,P346,drafted
E0019110,N0019357,N0019175,358.637239,358.515148,2.433806,2.66753,24.418167,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.2525,0.346514,0.264957,0.093289,tractive,lateral,P346,drafted
E0019111,N0019358,N0019359,349.494648,349.344654,5.840863,7.679272,29.998831,200,PVC-U,0.5,0.5,table11,minimum,3.3268,merrimack,152.6304,5.898141,0.624904,0.372277,tractive,main,P360,drafted
E0019112,N0019359,N0019360,355.473926,355.198926,1.55,7.163501,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.3197,merrimack,155.3535,5.990457,0.627589,0.375389,tractive,main,P360,drafted
E0019113,N0019360,N0019361,355.198926,355.026237,7.163501,8.706307,34.537676,200,PVC-U,0.5,0.5,table11,minimum,3.3197,merrimack,155.3535,5.990915,0.627602,0.375405,tractive,main,P345,drafted
E0019114,N0019361,N0019362,355.026237,354.580322,8.706307,6.946533,89.183066,200,PVC-U,0.5,0.5,table11,minimum,3.3094,merrimack,159.3817,6.127038,0.631497,0.379965,tractive,main,P345,drafted
E0019115,N0019362,N0019363,354.580322,354.473926,6.946533,6.866376,21.279258,200,PVC-U,0.5,0.5,table11,minimum,3.3094,merrimack,159.3817,6.127781,0.631518,0.37999,tractive,main,P345,drafted
E0019116,N0019363,N0019364,354.473926,354.328162,6.866376,6.939904,29.152686,200,PVC-U,0.5,0.5,table11,minimum,3.3094,merrimack,159.3817,6.127959,0.631523,0.379996,tractive,main,P345,drafted
E0019117,N0019364,N0019365,354.328162,353.982259,6.939904,7.378123,69.180649,200,PVC-U,0.5,0.5,table11,minimum,3.3094,merrimack,159.3817,6.128202,0.63153,0.380004,tractive,main,P345,drafted
E0019118,N0019365,N0019366,353.982259,353.698357,7.378123,7.549934,56.780389,200,PVC-U,0.5,0.5,table11,minimum,3.3094,merrimack,159.3817,6.128778,0.631547,0.380023,tractive,main,P345,drafted
E0019119,N0019366,N0019367,353.698357,353.298357,7.549934,7.6024,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.304,merrimack,161.5413,6.201902,0.633608,0.382459,tractive,main,P345,drafted
E0019120,N0019367,N0019368,353.298357,352.898357,7.6024,7.682545,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.2895,merrimack,167.551,6.404131,0.639203,0.389147,tractive,main,P345,drafted
E0019121,N0019368,N0019151,352.898357,352.85482,7.682545,7.723854,8.707347,200,PVC-U,0.5,0.5,table11,minimum,3.2895,merrimack,167.551,6.404797,0.639222,0.389169,tractive,main,P345,drafted
E0019122,N0019369,N0019370,351.786186,351.488686,1.823922,1.837394,35.0,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P356,provisional
E0019123,N0019370,N0019371,351.488686,351.363686,1.837394,6.553459,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045559,0.135194,0.037336,tractive,lateral,P356,provisional
E0019124,N0019371,N0019372,351.363686,351.288686,6.553459,8.374797,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045767,0.135406,0.037412,tractive,lateral,P356,provisional
E0019125,N0019372,N0019181,351.288686,350.977872,8.374797,7.747134,62.162794,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136427,0.195607,0.060933,tractive,lateral,P356,provisional
E0019126,N0019373,N0019374,344.243968,344.113454,8.973439,9.997264,87.009751,700,GRP,0.15,0.1,uniform,minimum,2.1924,merrimack,4790.1001,122.301304,0.840159,0.403784,velocity,sub main,P356,drafted
E0019127,N0019374,N0019375,344.113454,344.040832,9.997264,10.493501,48.414626,700,GRP,0.15,0.1,uniform,minimum,2.1924,merrimack,4790.8417,122.31857,0.84019,0.403815,velocity,sub main,P356,drafted
E0019128,N0019375,N0019177,344.040832,343.946278,10.493501,10.900096,63.035702,700,GRP,0.15,0.1,uniform,minimum,2.1924,merrimack,4790.8417,122.318973,0.840191,0.403816,velocity,sub main,P356,drafted
E0019129,N0019376,N0019177,353.64043,353.176606,1.55,1.669768,92.764674,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.09327,0.172363,0.051346,tractive,lateral,P356,derived
E0019130,N0019377,N0019198,352.219516,352.075218,6.055416,5.7006,28.859718,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.9048,0.838672,0.350299,0.14106,tractive,main,P356,drafted
E0019131,N0019378,N0019379,354.98009,354.880986,1.55,1.665554,19.820965,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P356,derived
E0019132,N0019379,N0019380,354.880986,354.822307,1.665554,1.999806,11.735775,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000165,0.014155,0.003937,tractive,lateral,P356,derived
E0019133,N0019380,N0019381,354.822307,354.780615,1.999806,2.505578,7.580216,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.000263,0.018315,0.004525,tractive,lateral,P356,derived
E0019134,N0019381,N0019382,354.780615,354.738857,2.505578,2.703495,6.424306,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,1.0798,0.045593,0.147864,0.035174,tractive,lateral,P356,derived
E0019135,N0019382,N0019198,354.738857,354.581388,2.703495,3.19443,31.493881,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045647,0.135284,0.037368,tractive,lateral,P356,derived
E0019136,N0019383,N0019384,350.362165,350.112165,2.673479,4.443254,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.4179,0.731037,0.335613,0.132186,tractive,lateral,P356,drafted
E0019137,N0019384,N0019385,350.112165,349.862165,4.443254,6.638689,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.8287,0.916363,0.360069,0.147119,tractive,lateral,P356,drafted
E0019138,N0019385,N0019386,349.862165,349.786801,6.638689,7.235691,15.072964,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.9084,0.962047,0.365535,0.150565,tractive,lateral,P356,drafted
E0019139,N0019386,N0019387,349.786801,349.362165,7.235691,7.292955,84.927036,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.1478,1.097974,0.380753,0.160372,tractive,lateral,P356,drafted
E0019140,N0019387,N0019181,349.362165,348.99994,7.292955,9.725066,72.445086,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.3165,1.524983,0.420985,0.187872,tractive,lateral,P356,drafted
E0019141,N0019388,N0019389,349.668872,349.443872,3.895642,6.26676,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.8863,1.507303,0.419497,0.186813,tractive,lateral,P356,drafted
E0019142,N0019389,N0019390,349.443872,349.293872,6.26676,6.070752,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.5517,2.122492,0.46508,0.220828,tractive,lateral,P356,drafted
E0019143,N0019390,N0019199,349.293872,349.20495,6.070752,7.15531,17.784429,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.7113,2.213276,0.470931,0.22544,tractive,lateral,P356,drafted
E0019144,N0019391,N0019203,353.843196,353.72647,1.550237,1.864717,23.345235,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P346,provisional
E0019145,N0019392,N0019203,353.681143,353.603522,2.086923,1.987664,15.524175,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045594,0.13523,0.037349,tractive,lateral,P346,provisional
E0019146,N0019393,N0019394,353.224042,353.072437,1.717029,1.554028,11.661904,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,0.0,0.000495,0.032279,0.004728,tractive,lateral,P356,provisional
E0019147,N0019394,N0019395,352.956939,352.726579,1.669526,1.670516,17.720045,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,0.0,0.000593,0.034997,0.005053,tractive,lateral,P356,provisional
E0019148,N0019395,N0019396,352.726579,352.673488,1.670516,1.739781,10.618051,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.077098,0.161684,0.047154,tractive,lateral,P356,provisional
E0019149,N0019396,N0019397,352.673488,352.472486,1.739781,3.981707,40.200418,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.077186,0.161746,0.047178,tractive,lateral,P356,provisional
E0019150,N0019397,N0019398,352.472486,352.122486,3.981707,3.313915,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.122788,0.188902,0.058103,tractive,lateral,P356,provisional
E0019151,N0019398,N0019399,352.122486,351.799458,3.313915,2.359966,64.605748,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1069,0.383534,0.273707,0.097775,tractive,lateral,P356,provisional
E0019152,N0019399,N0019400,351.799458,351.759206,2.359966,2.47169,3.833491,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,9.1069,0.384072,0.353908,0.082185,tractive,lateral,P356,provisional
E0019153,N0019400,N0019401,351.759206,351.460196,2.47169,3.728708,59.801997,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1783,0.680552,0.32818,0.127801,tractive,lateral,P356,provisional
E0019154,N0019401,N0019402,351.460196,351.157932,3.728708,3.916714,60.452732,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.6046,1.160073,0.387249,0.164656,tractive,lateral,P356,provisional
E0019155,N0019402,N0019199,351.157932,350.89573,3.916714,5.46453,52.440373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.7642,1.251111,0.396326,0.170741,tractive,lateral,P356,provisional
E0019156,N0019403,N0019404,356.02951,355.974903,8.076233,7.280041,36.404528,1000,GRP,0.15,0.075,table11,minimum,1.9378,merrimack,13285.0924,300.317518,1.043126,0.394412,velocity,trunk main,P353,drafted
E0019157,N0019404,N0019405,355.974903,355.87201,7.280041,6.066284,68.595472,1000,GRP,0.15,0.075,uniform,minimum,1.9378,merrimack,13285.0924,300.317821,1.043126,0.394413,velocity,trunk main,P353,drafted
E0019158,N0019405,N0019406,355.87201,355.753576,6.066284,7.000331,78.956142,1000,GRP,0.15,0.075,uniform,minimum,1.9378,merrimack,13285.0924,300.318393,1.043127,0.394413,velocity,trunk main,P353,drafted
E0019159,N0019406,N0019407,355.753576,355.7094,7.000331,7.132854,11.043858,1000,GRP,0.4,0.075,table11,minimum,1.9378,merrimack,13285.0924,300.319051,1.496233,0.302777,velocity,trunk main,P353,drafted
E0019160,N0019407,N0019408,355.7094,355.6544,7.132854,5.866901,55.0,1000,GRP,0.1,0.075,table11,minimum,1.9378,merrimack,13285.0924,300.319143,0.89642,0.442192,velocity,trunk main,P353,drafted
E0019161,N0019408,N0019409,355.6544,355.571898,5.866901,5.596529,82.502511,1000,GRP,0.1,0.075,table11,minimum,1.9378,merrimack,13285.0924,300.319959,0.896421,0.442193,velocity,trunk main,P353,drafted
E0019162,N0019409,N0019410,355.571898,355.485874,5.596529,5.242641,86.023314,1000,GRP,0.1,0.075,table11,minimum,1.9378,merrimack,13285.0924,300.320646,0.896421,0.442194,velocity,trunk main,P353,drafted
E0019163,N0019410,N0019411,355.485874,355.432926,5.242641,5.262417,26.474174,1000,GRP,0.2,0.075,table11,minimum,1.9378,merrimack,13285.0924,300.321363,1.160413,0.364426,velocity,trunk main,P353,drafted
E0019164,N0019411,N0019412,355.432926,355.377926,5.262417,4.039036,55.0,1000,GRP,0.1,0.075,table11,minimum,1.9378,merrimack,13285.0924,300.321584,0.896422,0.442194,velocity,trunk main,P353,drafted
E0019165,N0019412,N0019225,355.377926,355.337229,4.039036,4.205069,40.697331,1000,GRP,0.1,0.075,table11,minimum,1.9378,merrimack,13285.0924,300.322042,0.896422,0.442195,velocity,trunk main,P353,drafted
E0019166,N0019413,N0019414,367.08017,367.02018,11.286255,11.229912,39.993234,1000,GRP,0.15,0.075,table11,minimum,1.9058,merrimack,15247.1815,340.016083,1.077139,0.422657,velocity,trunk main,P344,drafted
E0019167,N0019414,N0019415,367.02018,366.96018,11.229912,10.728541,40.0,1000,GRP,0.15,0.075,uniform,minimum,1.9058,merrimack,15247.1815,340.016417,1.077139,0.422658,velocity,trunk main,P344,drafted
E0019168,N0019415,N0019416,366.96018,366.918144,10.728541,10.424721,16.81437,1000,GRP,0.25,0.075,table11,minimum,1.9058,merrimack,15247.1815,340.01675,1.302227,0.366813,velocity,trunk main,P344,drafted
E0019169,N0019416,N0019417,366.918144,366.837071,10.424721,10.172847,81.072935,1000,GRP,0.1,0.075,table11,minimum,1.9058,merrimack,15247.1815,340.01689,0.924595,0.475037,velocity,trunk main,P344,drafted
E0019170,N0019417,N0019418,366.837071,366.744959,10.172847,9.738074,92.112674,1000,GRP,0.1,0.075,table11,minimum,1.9058,merrimack,15247.1815,340.017566,0.924595,0.475038,velocity,trunk main,P344,drafted
E0019171,N0019418,N0019419,366.744959,366.703683,9.738074,9.665061,9.172439,1000,GRP,0.45,0.075,table11,minimum,1.9058,merrimack,15247.1815,340.018333,1.615802,0.3133,velocity,trunk main,P344,drafted
E0019172,N0019419,N0019420,366.703683,366.66252,9.665061,9.308488,16.464943,1000,GRP,0.25,0.075,table11,minimum,1.9058,merrimack,15247.1815,340.01841,1.302229,0.366814,velocity,trunk main,P344,drafted
E0019173,N0019420,N0019421,366.66252,366.621358,9.308488,8.68687,16.464943,1000,GRP,0.25,0.075,table11,minimum,1.9058,merrimack,15247.1815,340.018547,1.302229,0.366814,velocity,trunk main,P344,drafted
E0019174,N0019421,N0019422,366.621358,366.580158,8.68687,8.599102,8.239872,1000,GRP,0.5,0.075,table11,minimum,1.9058,merrimack,15247.1815,340.018684,1.679122,0.304713,velocity,trunk main,P344,drafted
E0019175,N0019422,N0019423,366.580158,366.538959,8.599102,8.525891,8.239872,1000,GRP,0.5,0.075,table11,minimum,1.9058,merrimack,15247.1815,340.018753,1.679122,0.304713,velocity,trunk main,P344,drafted
E0019176,N0019423,N0019424,366.538959,366.497797,8.525891,8.435065,16.464943,1000,GRP,0.25,0.075,table11,minimum,1.9058,merrimack,15247.1815,340.018822,1.302229,0.366814,velocity,trunk main,P344,drafted
E0019177,N0019424,N0019425,366.497797,366.456634,8.435065,8.364594,16.464943,1000,GRP,0.25,0.075,table11,minimum,1.9058,merrimack,15247.1815,340.018959,1.302229,0.366814,velocity,trunk main,P344,drafted
E0019178,N0019425,N0019426,366.456634,366.415435,8.364594,8.347016,8.239872,1000,GRP,0.5,0.075,table11,minimum,1.9058,merrimack,15247.1815,340.019096,1.679123,0.304714,velocity,trunk main,P344,drafted
E0019179,N0019426,N0019427,366.415435,366.373858,8.347016,8.242475,16.630896,1000,GRP,0.25,0.075,table11,minimum,1.9058,merrimack,15247.1815,340.019165,1.30223,0.366814,velocity,trunk main,P344,drafted
E0019180,N0019427,N0019428,366.373858,366.330927,8.242475,8.207922,17.172382,1000,GRP,0.25,0.075,table11,minimum,1.9058,merrimack,15247.1815,340.019303,1.30223,0.366814,velocity,trunk main,P344,drafted
E0019181,N0019428,N0019429,366.330927,366.284846,8.207922,8.184911,18.432437,1000,GRP,0.25,0.075,table11,minimum,1.9058,merrimack,15247.1815,340.019446,1.30223,0.366814,velocity,trunk main,P344,drafted
E0019182,N0019429,N0019430,366.284846,366.241964,8.184911,8.212169,7.796762,1000,GRP,0.55,0.075,table11,minimum,1.9058,merrimack,15247.1815,340.0196,1.738445,0.297181,velocity,trunk main,P344,drafted
E0019183,N0019430,N0019431,366.241964,366.201101,8.212169,8.044749,10.215686,1000,GRP,0.4,0.075,table11,minimum,1.9058,merrimack,15247.1815,340.019665,1.54772,0.323237,velocity,trunk main,P344,drafted
E0019184,N0019431,N0019432,366.201101,366.159195,8.044749,8.063919,7.619265,1000,GRP,0.55,0.075,table11,minimum,1.9058,merrimack,15247.1815,340.01975,1.738445,0.297181,velocity,trunk main,P344,drafted
E0019185,N0019432,N0019433,366.159195,366.111509,8.063919,8.090822,8.670133,1000,GRP,0.55,0.075,uniform,minimum,1.9058,merrimack,15247.1815,340.019814,1.738445,0.297181,velocity,trunk main,P344,drafted
E0019186,N0019433,N0019434,366.111509,366.064962,8.090822,8.200541,15.515747,1000,GRP,0.3,0.075,table11,minimum,1.9058,merrimack,15247.1815,340.019886,1.392723,0.349119,velocity,trunk main,P344,drafted
E0019187,N0019434,N0019435,366.064962,366.015253,8.200541,8.252112,16.569689,1000,GRP,0.3,0.075,uniform,minimum,1.9058,merrimack,15247.1815,340.020015,1.392723,0.349119,velocity,trunk main,P344,drafted
E0019188,N0019435,N0019436,366.015253,365.955659,8.252112,8.165252,19.864656,1000,GRP,0.3,0.075,uniform,minimum,1.9058,merrimack,15247.1815,340.020153,1.392723,0.349119,velocity,trunk main,P344,drafted
E0019189,N0019436,N0019437,365.955659,365.914885,8.165252,8.118135,10.193456,1000,GRP,0.4,0.075,table11,minimum,1.9058,merrimack,15247.1815,340.020319,1.547721,0.323238,velocity,trunk main,P344,drafted
E0019190,N0019437,N0019438,365.914885,365.866222,8.118135,8.11028,19.465237,1000,GRP,0.25,0.075,table11,minimum,1.9058,merrimack,15247.1815,340.020404,1.302231,0.366815,velocity,trunk main,P344,drafted
E0019191,N0019438,N0019439,365.866222,365.807589,8.11028,7.777189,39.088747,1000,GRP,0.15,0.075,table11,minimum,1.9058,merrimack,15247.1815,340.020566,1.077142,0.422661,velocity,trunk main,P344,drafted
E0019192,N0019439,N0019440,365.807589,365.757958,7.777189,7.808387,19.852209,1000,GRP,0.25,0.075,table11,minimum,1.9058,merrimack,15247.1815,340.020892,1.302231,0.366815,velocity,trunk main,P344,drafted
E0019193,N0019440,N0019441,365.757958,365.708328,7.808387,7.816849,19.852209,1000,GRP,0.25,0.075,table11,minimum,1.9058,merrimack,15247.1815,340.021057,1.302231,0.366815,velocity,trunk main,P344,drafted
E0019194,N0019441,N0019442,365.708328,365.663633,7.816849,7.784732,9.932257,1000,GRP,0.45,0.075,table11,minimum,1.9058,merrimack,15247.1815,340.021222,1.615806,0.313301,velocity,trunk main,P344,drafted
E0019195,N0019442,N0019443,365.663633,365.618937,7.784732,7.8373,9.932257,1000,GRP,0.45,0.075,table11,minimum,1.9058,merrimack,15247.1815,340.021305,1.615806,0.313301,velocity,trunk main,P344,drafted
E0019196,N0019443,N0019444,365.618937,365.569307,7.8373,7.907561,19.852209,1000,GRP,0.25,0.075,table11,minimum,1.9058,merrimack,15247.1815,340.021388,1.302232,0.366815,velocity,trunk main,P344,drafted
E0019197,N0019444,N0019445,365.569307,365.519205,7.907561,7.799917,20.040603,1000,GRP,0.25,0.075,uniform,minimum,1.9058,merrimack,15247.1815,340.021553,1.302232,0.366816,velocity,trunk main,P344,drafted
E0019198,N0019445,N0019446,365.519205,365.459205,7.799917,7.786095,60.0,1000,GRP,0.1,0.075,table11,minimum,1.9058,merrimack,15247.1815,340.02172,0.924598,0.475041,velocity,trunk main,P344,drafted
E0019199,N0019446,N0019447,365.459205,365.399205,7.786095,7.663905,60.0,1000,GRP,0.1,0.075,table11,minimum,1.9058,merrimack,15247.1815,340.02222,0.924599,0.475042,velocity,trunk main,P344,drafted
E0019200,N0019447,N0019448,365.399205,365.356169,7.663905,7.665468,6.147995,1000,GRP,0.7,0.075,table11,minimum,1.9058,merrimack,15247.1815,340.02272,1.897674,0.279063,velocity,trunk main,P344,drafted
E0019201,N0019448,N0019449,365.356169,365.306169,7.665468,7.74864,50.0,1000,GRP,0.1,0.075,table11,minimum,1.9058,merrimack,15247.1815,340.022772,0.924599,0.475042,velocity,trunk main,P344,drafted
E0019202,N0019449,N0019450,365.306169,365.256169,7.74864,7.805201,50.0,1000,GRP,0.1,0.075,table11,minimum,1.9058,merrimack,15247.1815,340.023188,0.924599,0.475043,velocity,trunk main,P344,drafted
E0019203,N0019450,N0019451,365.256169,365.214592,7.805201,7.836281,6.396562,1000,GRP,0.65,0.075,table11,minimum,1.9058,merrimack,15247.1815,340.023605,1.847311,0.284493,velocity,trunk main,P344,drafted
E0019204,N0019451,N0019218,365.214592,365.162412,7.836281,7.590121,34.786669,1000,GRP,0.15,0.075,table11,minimum,1.9058,merrimack,15247.1815,340.023658,1.077145,0.422663,velocity,trunk main,P344,drafted
E0019205,N0019452,N0019408,360.667277,359.723056,1.790334,1.798245,42.919123,200,PVC-U,2.2,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P353,drafted
E0019206,N0019453,N0019218,370.356504,370.117535,1.550203,2.634997,47.793779,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.8172,0.201948,0.222499,0.072811,tractive,lateral,P344,provisional
E0019207,N0019454,N0019218,368.598443,368.554824,3.741126,4.197709,43.619107,700,GRP,0.1,0.1,table11,minimum,2.1724,merrimack,5167.8023,130.99576,0.734432,0.471292,tractive,sub main,P344,derived
E0019208,N0019455,N0019456,353.261334,352.879173,4.904529,5.15461,76.432204,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.1505,2.997529,0.515117,0.26224,tractive,main,P353,drafted
E0019209,N0019456,N0019457,352.879173,352.629173,5.15461,5.177559,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.3101,3.0887,0.519654,0.266229,tractive,main,P353,drafted
E0019210,N0019457,N0019458,352.629173,352.379173,5.177559,5.099739,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.3101,3.089117,0.519675,0.266247,tractive,main,P353,drafted
E0019211,N0019458,N0019459,352.379173,352.336334,5.099739,5.108582,8.567796,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,74.3899,3.134801,0.52191,0.268227,tractive,main,P353,drafted
E0019212,N0019459,N0019249,352.336334,351.873541,5.108582,6.289606,92.558561,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,74.3899,3.134872,0.521913,0.26823,tractive,main,P353,drafted
E0019213,N0019460,N0019461,354.132384,353.682384,2.919954,4.409413,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.9464,2.815194,0.505713,0.254103,tractive,main,P353,provisional
E0019214,N0019461,N0019462,353.682384,353.607384,4.409413,3.886268,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.1858,2.951746,0.512798,0.260218,tractive,main,P353,provisional
E0019215,N0019462,N0019246,353.607384,353.28918,3.886268,4.651647,63.640854,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.2656,2.997138,0.515097,0.262223,tractive,main,P353,provisional
E0019216,N0019463,N0019464,356.193469,355.793469,1.55,2.079486,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.166892,0.209036,0.066759,tractive,lateral,P353,drafted
E0019217,N0019464,N0019465,355.793469,355.683938,2.079486,2.877219,21.90622,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.167558,0.20931,0.06688,tractive,lateral,P353,drafted
E0019218,N0019465,N0019466,355.683938,355.493469,2.877219,3.457306,38.09378,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.167741,0.209385,0.066913,tractive,lateral,P353,drafted
E0019219,N0019466,N0019249,355.493469,355.292253,3.457306,2.870894,40.243171,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.168058,0.209515,0.066971,tractive,lateral,P353,drafted
E0019220,N0019467,N0019468,355.269,355.069,1.55,2.400177,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P353,drafted
E0019221,N0019468,N0019469,355.069,354.869,2.400177,3.210834,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.281,0.515185,0.300636,0.112161,tractive,lateral,P353,drafted
E0019222,N0019469,N0019470,354.869,354.794,3.210834,3.341681,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.844,0.622966,0.319198,0.122597,tractive,lateral,P353,drafted
E0019223,N0019470,N0019471,354.794,354.752568,3.341681,3.373103,3.766548,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,18.0834,0.758893,0.446818,0.11148,tractive,lateral,P353,drafted
E0019224,N0019471,N0019256,354.752568,354.340474,3.373103,2.836559,82.41886,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.3227,0.894726,0.35741,0.145458,tractive,lateral,P353,drafted
E0019225,N0019472,N0019473,351.584651,351.464651,7.019689,6.703043,60.0,500,GRP,0.2,0.155,table11,minimum,2.4022,merrimack,2250.9149,62.868712,0.798208,0.422033,velocity,sub main,P353,drafted
E0019226,N0019473,N0019474,351.464651,351.344651,6.703043,6.407394,60.0,500,GRP,0.2,0.155,table11,minimum,2.4019,merrimack,2253.0745,62.921986,0.798384,0.422233,velocity,sub main,P353,drafted
E0019227,N0019474,N0019475,351.344651,351.224651,6.407394,6.249654,60.0,500,GRP,0.2,0.155,table11,minimum,2.4018,merrimack,2254.1542,62.948871,0.798473,0.422334,velocity,sub main,P353,drafted
E0019228,N0019475,N0019260,351.224651,351.177956,6.249654,6.14025,23.347156,500,GRP,0.2,0.155,table11,minimum,2.4018,merrimack,2254.1542,62.949371,0.798474,0.422336,velocity,sub main,P353,drafted
E0019229,N0019476,N0019477,367.370904,366.706515,1.553077,1.553281,15.632691,200,PVC-U,4.25,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.276891,0.022984,tractive,lateral,P344,drafted
E0019230,N0019477,N0019264,366.622384,365.392124,1.637413,1.648556,28.947291,200,PVC-U,4.25,0.5,cover_min,minimum,3.6221,held,3.2393,0.135932,0.404276,0.03728,tractive,lateral,P344,drafted
E0019231,N0019478,N0019479,367.842145,366.076224,1.609881,1.627725,45.868087,200,PVC-U,3.85,0.5,cover_min,minimum,3.6221,held,3.3046,0.138538,0.393582,0.038445,tractive,lateral,P344,drafted
E0019232,N0019479,N0019264,365.978709,365.385883,1.72524,1.654797,49.402216,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,5.4642,0.229454,0.313411,0.062962,tractive,lateral,P344,drafted
E0019233,N0019480,N0019481,356.568447,356.268447,2.427769,2.995805,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4451,0.396826,0.276702,0.099332,tractive,lateral,P353,drafted
E0019234,N0019481,N0019482,356.268447,355.968447,2.995805,3.643217,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.2475,0.640575,0.322006,0.124213,tractive,lateral,P353,drafted
E0019235,N0019482,N0019483,355.968447,355.866462,3.643217,3.385461,20.396946,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.2475,0.641075,0.322085,0.124258,tractive,lateral,P353,drafted
E0019236,N0019483,N0019484,355.866462,355.616462,3.385461,2.930444,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.9891,0.672336,0.326933,0.127073,tractive,lateral,P353,drafted
E0019237,N0019484,N0019485,355.616462,355.363781,2.930444,2.112812,50.536229,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.388,0.899088,0.35795,0.145794,tractive,lateral,P353,drafted
E0019238,N0019485,N0019486,355.363781,354.963781,2.112812,2.33993,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.6273,1.035311,0.373919,0.155929,tractive,lateral,P353,drafted
E0019239,N0019486,N0019487,354.963781,354.563781,2.33993,2.605958,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.8667,1.171779,0.388445,0.165451,tractive,lateral,P353,drafted
E0019240,N0019487,N0019256,354.563781,354.522876,2.605958,2.654157,5.454006,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,30.4297,1.279893,0.460164,0.156418,tractive,lateral,P353,drafted
E0019241,N0019488,N0019489,355.553558,355.378558,1.560029,1.780805,35.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P353,provisional
E0019242,N0019489,N0019490,355.378558,355.328558,1.780805,2.570368,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090826,0.170837,0.050739,tractive,lateral,P353,provisional
E0019243,N0019490,N0019491,355.328558,355.253558,2.570368,1.764417,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136177,0.195488,0.060882,tractive,lateral,P353,provisional
E0019244,N0019491,N0019492,355.182767,354.582767,1.835208,1.641354,80.0,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,5.3989,0.226836,0.265743,0.069847,tractive,lateral,P353,provisional
E0019245,N0019492,N0019493,354.582767,354.382767,1.641354,2.57582,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544373,0.305919,0.115088,tractive,lateral,P353,provisional
E0019246,N0019493,N0019494,354.382767,354.182767,2.57582,3.997775,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.725775,0.334856,0.131736,tractive,lateral,P353,provisional
E0019247,N0019494,N0019495,354.182767,354.107767,3.997775,4.343222,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.771376,0.34129,0.135583,tractive,lateral,P353,provisional
E0019248,N0019495,N0019246,354.107767,354.055095,4.343222,3.885731,10.534431,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.771501,0.341307,0.135593,tractive,lateral,P353,provisional
E0019249,N0019496,N0019497,360.811992,360.411992,1.556752,1.561275,25.0,200,PVC-U,1.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P353,provisional
E0019250,N0019497,N0019498,360.411992,360.361992,1.561275,2.323067,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045476,0.13511,0.037306,tractive,lateral,P353,provisional
E0019251,N0019498,N0019499,360.361992,359.377407,2.323067,1.556614,25.573643,200,PVC-U,3.85,0.5,ground,minimum,3.6221,held,2.1596,0.090826,0.341014,0.031881,tractive,lateral,P353,provisional
E0019252,N0019499,N0019500,359.174759,356.500073,1.759262,1.754199,24.426357,200,PVC-U,10.95,0.5,cover_min,minimum,3.6221,held,2.1596,0.091039,0.483191,0.025277,tractive,lateral,P353,provisional
E0019253,N0019500,N0019501,356.494103,355.356603,1.760169,1.565333,35.0,200,PVC-U,3.25,0.5,cover_min,minimum,3.6221,held,3.2393,0.13651,0.369927,0.039685,tractive,lateral,P353,provisional
E0019254,N0019501,N0019502,355.356603,355.206603,1.565333,2.431245,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31787,0.257718,0.089647,tractive,lateral,P353,provisional
E0019255,N0019502,N0019503,355.206603,353.331603,2.431245,1.566407,50.0,200,PVC-U,3.75,0.5,ground,minimum,3.6221,held,9.718,0.408655,0.55837,0.062948,tractive,lateral,P353,provisional
E0019256,N0019503,N0019504,353.331603,353.006603,1.566407,3.172291,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.59014,0.313807,0.119522,tractive,lateral,P353,provisional
E0019257,N0019504,N0019505,353.006603,352.881603,3.172291,2.741932,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.681216,0.32828,0.12786,tractive,lateral,P353,provisional
E0019258,N0019505,N0019248,352.881603,352.760485,2.741932,4.220167,24.223639,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.726692,0.334988,0.131815,tractive,lateral,P353,provisional
E0019259,N0019506,N0019507,356.213128,355.913128,1.575721,1.779194,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P353,provisional
E0019260,N0019507,N0019508,355.913128,355.613128,1.779194,2.455964,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076857,0.161513,0.047088,tractive,lateral,P353,provisional
E0019261,N0019508,N0019509,355.613128,355.313128,2.455964,2.688948,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3001,0.34896,0.265555,0.093593,tractive,lateral,P353,provisional
E0019262,N0019509,N0019510,355.313128,355.204174,2.688948,3.004353,21.790713,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4596,0.439995,0.285959,0.104211,tractive,lateral,P353,provisional
E0019263,N0019510,N0019511,355.204174,354.822678,3.004353,2.87889,76.299182,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4596,0.440176,0.285996,0.104231,tractive,lateral,P353,provisional
E0019264,N0019511,N0019512,354.822678,354.635736,2.87889,2.933966,37.388441,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6192,0.531347,0.303587,0.113792,tractive,lateral,P353,provisional
E0019265,N0019512,N0019260,354.635736,354.480535,2.933966,2.837672,31.040231,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6192,0.531658,0.303643,0.113823,tractive,lateral,P353,provisional
E0019266,N0019513,N0019514,354.580578,354.330578,10.124195,8.422412,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.3934,1.364283,0.406956,0.178017,tractive,main,P353,provisional
E0019267,N0019514,N0019515,354.330578,354.080578,8.422412,6.928241,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.7923,1.591036,0.426435,0.19178,tractive,main,P353,provisional
E0019268,N0019515,N0019516,354.080578,354.040578,6.928241,6.803477,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,38.8721,1.63672,0.507561,0.17328,tractive,main,P353,provisional
E0019269,N0019516,N0019517,354.040578,353.715578,6.803477,5.991209,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.9519,1.682029,0.433674,0.197041,tractive,main,P353,provisional
E0019270,N0019517,N0019518,353.715578,353.315578,5.991209,5.657932,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.0317,1.727837,0.437209,0.199639,tractive,main,P353,provisional
E0019271,N0019518,N0019519,353.315578,352.915578,5.657932,5.28596,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.3508,1.909573,0.450578,0.209646,tractive,main,P353,provisional
E0019272,N0019519,N0019520,352.915578,352.515578,5.28596,5.154374,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.6699,2.091308,0.463026,0.219223,tractive,main,P353,provisional
E0019273,N0019520,N0019521,352.515578,352.390578,5.154374,5.045152,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.6699,2.091975,0.46307,0.219258,tractive,main,P353,provisional
E0019274,N0019521,N0019522,352.390578,352.065578,5.045152,5.516667,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.6699,2.092183,0.463084,0.219269,tractive,main,P353,provisional
E0019275,N0019522,N0019523,352.065578,351.965578,5.516667,6.417173,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.6699,2.092725,0.46312,0.219297,tractive,main,P353,provisional
E0019276,N0019523,N0019260,351.965578,351.681356,6.417173,5.636851,56.844545,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.6699,2.092892,0.463131,0.219305,tractive,main,P353,provisional
E0019277,N0019524,N0019525,352.417514,352.267514,1.55264,1.987552,30.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P353,provisional
E0019278,N0019525,N0019526,352.267514,352.217514,1.987552,3.009049,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090784,0.17081,0.050728,tractive,lateral,P353,provisional
E0019279,N0019526,N0019527,352.217514,352.117514,3.009049,2.251657,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136135,0.195468,0.060874,tractive,lateral,P353,provisional
E0019280,N0019527,N0019528,352.117514,351.868152,2.251657,5.240277,49.872461,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181569,0.214895,0.069367,tractive,lateral,P353,provisional
E0019281,N0019528,N0019529,351.868152,351.827131,5.240277,5.445726,5.127539,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,5.3989,0.227252,0.271868,0.068864,tractive,lateral,P353,provisional
E0019282,N0019529,N0019530,351.827131,351.527131,5.445726,3.121032,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227294,0.231234,0.076851,tractive,lateral,P353,provisional
E0019283,N0019530,N0019531,351.527131,351.250624,3.121032,3.888292,55.301397,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.273061,0.245399,0.083592,tractive,lateral,P353,provisional
E0019284,N0019531,N0019532,351.250624,350.877131,3.888292,2.263524,74.698603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.273522,0.245533,0.083657,tractive,lateral,P353,provisional
E0019285,N0019532,N0019533,350.877131,350.836912,2.263524,2.378817,8.043898,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.319412,0.258119,0.089847,tractive,lateral,P353,provisional
E0019286,N0019533,N0019534,350.836912,350.527131,2.378817,2.946227,61.956102,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.319479,0.258137,0.089856,tractive,lateral,P353,provisional
E0019287,N0019534,N0019535,350.527131,350.152131,2.946227,5.060668,75.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.41053,0.279715,0.100909,tractive,lateral,P353,provisional
E0019288,N0019535,N0019536,350.152131,349.777131,5.060668,5.585723,75.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.411155,0.279851,0.10098,tractive,lateral,P353,provisional
E0019289,N0019536,N0019248,349.777131,349.59006,5.585723,7.390592,37.414269,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.41178,0.279987,0.101051,tractive,lateral,P353,provisional
E0019290,N0019537,N0019538,362.978581,362.867018,3.464717,3.676653,22.312631,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.8188,0.915506,0.359964,0.147054,tractive,lateral,P344,drafted
E0019291,N0019538,N0019539,362.867018,362.528581,3.676653,5.119673,67.687369,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.9783,1.006226,0.370644,0.153823,tractive,lateral,P344,drafted
E0019292,N0019539,N0019540,362.528581,362.423338,5.119673,5.253207,21.048675,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.6211,1.159505,0.387191,0.164617,tractive,lateral,P344,drafted
E0019293,N0019540,N0019281,362.423338,362.237654,5.253207,5.190417,37.136823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.7009,1.204947,0.391786,0.167683,tractive,lateral,P344,drafted
E0019294,N0019541,N0019282,365.156291,364.777213,1.550252,2.549325,75.815765,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P344,drafted
E0019295,N0019542,N0019543,365.887164,365.840825,1.55,1.669398,9.267848,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P344,derived
E0019296,N0019543,N0019544,365.840825,365.787266,1.669398,1.711483,10.711772,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135879,0.195346,0.060822,tractive,lateral,P344,derived
E0019297,N0019544,N0019545,365.787266,365.536517,1.711483,1.851392,50.149939,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181235,0.214765,0.069309,tractive,lateral,P344,derived
E0019298,N0019545,N0019546,365.536517,365.464721,1.851392,1.860444,14.359167,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317455,0.25761,0.089593,tractive,lateral,P344,derived
E0019299,N0019546,N0019547,365.464721,365.414863,1.860444,1.811852,9.971489,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362842,0.268895,0.095297,tractive,lateral,P344,derived
E0019300,N0019547,N0019548,365.414863,365.373824,1.811852,1.790788,7.461654,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,9.3799,0.394015,0.285359,0.0968,tractive,lateral,P344,derived
E0019301,N0019548,N0019282,365.373824,365.201482,1.790788,2.125056,31.334976,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,11.2012,0.470434,0.301942,0.105103,tractive,lateral,P344,derived
E0019302,N0019549,N0019290,357.675346,357.39348,2.491738,3.686171,56.373286,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.484555,0.294855,0.108999,tractive,lateral,P336,drafted
E0019303,N0019550,N0019290,357.686068,357.449589,3.097959,3.630062,47.295709,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.7726,1.753993,0.439195,0.201108,tractive,lateral,P336,drafted
E0019304,N0019551,N0019552,365.154926,364.729137,1.55,2.865956,85.157806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.7231,0.114159,0.184385,0.056226,tractive,lateral,P344,drafted
E0019305,N0019552,N0019281,364.729137,364.563716,2.865956,2.864354,33.084036,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.2018,0.386472,0.274376,0.098122,tractive,lateral,P344,drafted
E0019306,N0019553,N0019554,359.478773,359.298631,2.138475,2.410842,36.028434,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.5489,2.796089,0.504701,0.253238,tractive,main,P336,drafted
E0019307,N0019554,N0019555,359.298631,359.230569,2.410842,2.537467,13.612326,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.3703,2.872747,0.508731,0.256695,tractive,main,P336,drafted
E0019308,N0019555,N0019290,359.230569,358.98978,2.537467,2.08987,48.157757,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.5951,2.966131,0.51353,0.260854,tractive,main,P336,drafted
E0019309,N0019556,N0019296,360.916219,360.624751,1.562358,1.563878,24.288936,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.202445,0.035082,tractive,lateral,P336,drafted
E0019310,N0019557,N0019296,360.386656,360.251773,1.817812,1.936857,26.976707,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.0904,1.095993,0.380541,0.160234,tractive,lateral,P336,drafted
E0019311,N0019558,N0019287,358.347858,358.241477,1.55,2.503029,21.27605,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P336,drafted
E0019312,N0019559,N0019560,360.483518,360.099029,1.556124,1.557801,38.448894,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P336,drafted
E0019313,N0019560,N0019287,360.035065,359.118093,1.621765,1.626414,25.122536,200,PVC-U,3.65,0.5,cover_min,minimum,3.6221,held,1.0798,0.045588,0.263918,0.023848,tractive,lateral,P336,drafted
E0019314,N0019561,N0019298,360.186181,359.965152,2.170448,1.639737,44.205666,200,PVC-U,0.5,0.5,table11,minimum,3.6079,merrimack,78.0645,3.264789,0.528133,0.273794,tractive,lateral,P336,drafted
E0019315,N0019562,N0019563,362.273743,361.816647,1.580597,1.583958,60.946142,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.196036,0.046149,tractive,lateral,P336,drafted
E0019316,N0019563,N0019564,361.718775,360.548775,1.681829,1.686333,90.0,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,6.4787,0.272111,0.340589,0.066791,tractive,lateral,P336,drafted
E0019317,N0019564,N0019565,360.548775,360.053775,1.686333,1.554196,90.0,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,12.9574,0.544464,0.316257,0.112516,tractive,lateral,P336,drafted
E0019318,N0019565,N0019298,360.053775,360.011717,1.554196,1.593172,4.427144,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,15.1169,0.635749,0.401573,0.106256,tractive,lateral,P336,drafted
E0019319,N0019566,N0019303,363.601428,363.434569,1.55,1.979005,33.37178,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P344,drafted
E0019320,N0019567,N0019309,361.513707,361.212886,1.879145,1.825627,60.164247,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.712,2.005899,0.457282,0.214772,tractive,main,P336,drafted
E0019321,N0019568,N0019569,358.513862,358.348275,5.84945,5.681388,33.117399,200,PVC-U,0.5,0.5,table11,minimum,3.5848,merrimack,82.3283,3.422846,0.535446,0.280439,tractive,main,P336,drafted
E0019322,N0019569,N0019570,358.348275,358.233047,5.681388,5.494828,23.045659,200,PVC-U,0.5,0.5,table11,minimum,3.5333,merrimack,92.7932,3.801973,0.551968,0.295879,tractive,main,P336,drafted
E0019323,N0019570,N0019571,358.233047,357.983047,5.494828,5.347611,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.5265,merrimack,94.2764,3.85543,0.554192,0.298004,tractive,main,P336,drafted
E0019324,N0019571,N0019572,357.983047,357.733047,5.347611,5.316148,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.5168,merrimack,96.4359,3.933219,0.557385,0.301076,tractive,main,P336,drafted
E0019325,N0019572,N0019309,357.733047,357.691663,5.316148,5.34685,3.065429,200,PVC-U,1.35,0.5,table11,minimum,3.5168,merrimack,96.4359,3.933636,0.794728,0.233824,velocity,main,P336,drafted
E0019326,N0019573,N0019574,359.782304,359.482304,1.717146,1.734615,50.0,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.207937,0.058289,tractive,lateral,P336,drafted
E0019327,N0019574,N0019575,359.482304,359.232304,1.734615,2.059993,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453089,0.288637,0.105642,tractive,lateral,P336,drafted
E0019328,N0019575,N0019576,359.232304,358.972712,2.059993,1.557806,28.843608,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,17.2765,0.725108,0.410823,0.114448,tractive,lateral,P336,drafted
E0019329,N0019576,N0019577,358.971222,358.666198,1.559296,1.556702,10.518053,200,PVC-U,2.9,0.5,cover_min,minimum,3.6221,held,17.2765,0.725349,0.615436,0.086921,tractive,lateral,P336,drafted
E0019330,N0019577,N0019578,358.666198,358.575772,1.556702,1.554233,10.638339,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,18.3563,0.770704,0.410544,0.119378,tractive,lateral,P336,drafted
E0019331,N0019578,N0019579,358.575772,358.437459,1.554233,1.822184,27.662567,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.770792,0.341209,0.135534,tractive,lateral,P336,drafted
E0019332,N0019579,N0019287,358.437459,358.20167,1.822184,2.542837,47.15787,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.81629,0.347362,0.139263,tractive,lateral,P336,drafted
E0019333,N0019580,N0019581,359.875226,359.683332,5.547016,5.729205,38.378717,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,56.9055,2.390852,0.481872,0.234221,tractive,main,P344,drafted
E0019334,N0019581,N0019303,359.683332,359.560502,5.729205,5.853072,24.565978,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,56.9055,2.391172,0.481891,0.234237,tractive,main,P344,drafted
E0019335,N0019582,N0019583,362.814604,362.657574,1.55115,1.919849,31.405964,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,8.6382,0.362138,0.268728,0.095211,tractive,lateral,P344,drafted
E0019336,N0019583,N0019307,362.657574,362.434595,1.919849,2.495947,44.595718,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.452934,0.288606,0.105626,tractive,lateral,P344,drafted
E0019337,N0019584,N0019585,364.535362,364.126739,2.47892,2.14447,81.724466,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.7121,0.953391,0.364514,0.149919,tractive,lateral,P344,drafted
E0019338,N0019585,N0019307,364.126739,363.376184,2.14447,1.554358,88.300624,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,31.3503,1.31621,0.484944,0.153797,tractive,lateral,P344,drafted
E0019339,N0019586,N0019314,359.926074,359.740515,1.582471,1.585962,23.194827,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.158265,0.033443,tractive,lateral,P336,provisional
E0019340,N0019587,N0019588,357.300923,357.259764,3.874827,3.959353,4.115966,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,21.3227,0.89888,0.455888,0.123458,tractive,main,P336,provisional
E0019341,N0019588,N0019314,357.259764,357.188174,3.959353,4.138303,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.3227,0.898914,0.357928,0.145781,tractive,main,P336,provisional
