Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0019342,N0019589,N0019312,358.342248,358.257058,5.170203,5.337302,17.037898,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.6352,1.74925,0.438837,0.200843,tractive,main,P336,drafted
E0019343,N0019590,N0019312,367.870633,361.581392,2.011721,2.012968,47.28753,200,PVC-U,13.3,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.402898,0.017881,tractive,lateral,P336,drafted
E0019344,N0019591,N0019325,366.227579,365.97124,2.158285,1.7516,51.267847,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.6799,0.742757,0.337285,0.133183,tractive,lateral,P337,drafted
E0019345,N0019592,N0019593,363.27691,363.02691,2.018623,1.812995,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635064,0.321133,0.12371,tractive,lateral,P337,provisional
E0019346,N0019593,N0019594,363.02691,362.77691,1.812995,1.806739,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.952351,0.364391,0.149841,tractive,lateral,P337,provisional
E0019347,N0019594,N0019327,362.77691,362.736258,1.806739,1.850839,5.081393,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,23.7552,0.998035,0.435792,0.136816,tractive,lateral,P337,provisional
E0019348,N0019595,N0019596,361.763655,361.363655,4.059221,4.214775,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.9205,2.857267,0.507924,0.256,tractive,main,P337,drafted
E0019349,N0019596,N0019597,361.363655,361.321983,4.214775,4.208138,4.167227,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,71.1598,2.993735,0.658883,0.220145,tractive,main,P337,drafted
E0019350,N0019597,N0019327,361.321983,361.140935,4.208138,3.446162,36.209504,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.3194,3.084305,0.519438,0.266038,tractive,main,P337,drafted
E0019351,N0019598,N0019599,369.215376,368.235385,1.600359,1.622709,69.999361,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,3.5785,0.150021,0.287092,0.050152,tractive,lateral,P337,drafted
E0019352,N0019599,N0019600,368.235385,366.975385,1.622709,1.563281,70.0,200,PVC-U,1.8,0.5,ground,minimum,3.6221,held,6.8179,0.286406,0.387105,0.063411,tractive,lateral,P337,drafted
E0019353,N0019600,N0019601,366.975385,366.707627,1.563281,1.552505,15.750475,200,PVC-U,1.7,0.5,ground,minimum,3.6221,held,7.8976,0.332256,0.398445,0.068752,tractive,lateral,P337,drafted
E0019354,N0019601,N0019325,366.671854,366.136374,1.588278,1.586466,46.563485,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,8.9774,0.377655,0.363188,0.079837,tractive,lateral,P337,drafted
E0019355,N0019602,N0019328,363.99593,363.388682,1.626201,1.65621,63.920871,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.167741,0.032163,tractive,lateral,P337,drafted
E0019356,N0019603,N0019332,357.453297,357.344247,3.547161,3.692649,21.810027,200,PVC-U,0.5,0.5,table11,minimum,3.1275,merrimack,254.2773,9.234391,0.704418,0.477271,tractive,main,P345,drafted
E0019357,N0019604,N0019605,362.986195,362.517176,3.465221,3.927343,93.803851,200,PVC-U,0.5,0.5,table11,minimum,3.4818,merrimack,104.758,4.234348,0.569293,0.312744,tractive,main,P337,drafted
E0019358,N0019605,N0019606,362.517176,362.202685,3.927343,3.033643,62.898182,200,PVC-U,0.5,0.5,table11,minimum,3.4818,merrimack,104.758,4.23513,0.569323,0.312774,tractive,main,P337,drafted
E0019359,N0019606,N0019328,362.202685,361.765298,3.033643,3.279593,87.477289,200,PVC-U,0.5,0.5,table11,minimum,3.4708,merrimack,107.5284,4.333633,0.573071,0.316519,tractive,main,P337,drafted
E0019360,N0019607,N0019608,356.978431,356.738431,4.228051,4.409152,60.0,250,PVC-U,0.4,0.375,table11,dod,2.9142,merrimack,455.9932,15.404857,0.735799,0.485459,tractive,main,P345,drafted
E0019361,N0019608,N0019609,356.738431,356.498431,4.409152,4.563825,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.9028,merrimack,470.9609,15.84824,0.741065,0.493581,tractive,main,P345,drafted
E0019362,N0019609,N0019610,356.498431,356.456106,4.563825,4.572916,8.465,250,PVC-U,0.5,0.375,table11,minimum,2.8951,merrimack,481.3843,16.156155,0.80989,0.4676,velocity,main,P345,drafted
E0019363,N0019610,N0019611,356.456106,356.256106,4.572916,4.359159,50.0,250,PVC-U,0.4,0.375,table11,minimum,2.8919,merrimack,485.7981,16.286154,0.74612,0.501566,tractive,main,P345,drafted
E0019364,N0019611,N0019612,356.256106,356.056106,4.359159,4.580186,50.0,250,PVC-U,0.4,0.375,table11,minimum,2.8868,merrimack,493.0001,16.498276,0.748517,0.505422,tractive,main,P345,drafted
E0019365,N0019612,N0019350,356.056106,356.013906,4.580186,4.626841,5.626688,250,PVC-U,0.75,0.375,table11,minimum,2.8825,merrimack,499.1045,16.677836,0.949631,0.424231,velocity,main,P345,drafted
E0019366,N0019613,N0019350,358.129784,357.972956,2.774604,2.667791,31.365561,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.0303,1.891886,0.44932,0.208692,tractive,lateral,P345,drafted
E0019367,N0019614,N0019615,359.305915,359.055915,4.02047,4.331231,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.5107,merrimack,97.8413,3.986161,0.55953,0.303152,tractive,main,P345,drafted
E0019368,N0019615,N0019616,359.055915,358.805915,4.331231,4.135949,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.5029,merrimack,99.6627,4.051559,0.562148,0.305702,tractive,main,P345,drafted
E0019369,N0019616,N0019617,358.805915,358.765623,4.135949,4.162631,5.036592,200,PVC-U,0.8,0.5,table11,minimum,3.5029,merrimack,99.6627,4.051975,0.66544,0.270859,tractive,main,P345,drafted
E0019370,N0019617,N0019618,358.765623,358.638934,4.162631,4.190747,25.337725,200,PVC-U,0.5,0.5,table11,minimum,3.5029,merrimack,99.6627,4.052017,0.562166,0.30572,tractive,main,P345,drafted
E0019371,N0019618,N0019619,358.638934,358.388934,4.190747,4.141095,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.4952,merrimack,101.4841,4.117066,0.564738,0.30824,tractive,main,P345,drafted
E0019372,N0019619,N0019620,358.388934,358.138934,4.141095,4.122937,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.4781,merrimack,105.6904,4.266685,0.570531,0.313977,tractive,main,P345,drafted
E0019373,N0019620,N0019333,358.138934,358.060226,4.122937,4.077592,15.741678,200,PVC-U,0.5,0.5,table11,minimum,3.4654,merrimack,108.9297,4.381514,0.574868,0.318327,tractive,main,P345,drafted
E0019374,N0019621,N0019333,360.077356,359.645279,2.094458,2.492539,86.415555,200,PVC-U,0.5,0.5,table11,minimum,3.1527,merrimack,237.9725,8.720366,0.6941,0.461841,tractive,sub main,P345,provisional
E0019375,N0019622,N0019623,360.15112,360.110118,1.550785,1.701131,8.200377,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P345,drafted
E0019376,N0019623,N0019624,360.110118,359.77612,1.701131,2.405674,66.799623,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.3508,0.308233,0.255178,0.088384,tractive,lateral,P345,drafted
E0019377,N0019624,N0019332,359.77612,359.442674,2.405674,1.594222,66.689194,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.7016,0.616955,0.318227,0.12204,tractive,lateral,P345,drafted
E0019378,N0019625,N0019352,366.947688,366.676524,1.61115,2.669881,54.232682,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.725581,0.334828,0.13172,tractive,lateral,P337,drafted
E0019379,N0019626,N0019356,361.003222,358.831996,1.694105,1.701055,26.640813,200,PVC-U,8.15,0.5,cover_min,minimum,3.6221,held,2.563,0.107447,0.463881,0.02903,tractive,lateral,P346,drafted
E0019380,N0019627,N0019628,369.38367,368.407049,1.647825,1.661798,42.461745,200,PVC-U,2.3,0.5,cover_min,minimum,3.6221,held,3.6428,0.152715,0.341791,0.045134,tractive,lateral,P337,provisional
E0019381,N0019628,N0019352,368.407049,367.76393,1.661798,1.582475,85.749279,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,7.9619,0.334137,0.301314,0.083399,tractive,lateral,P337,provisional
E0019382,N0019629,N0019630,360.675012,360.500252,1.629554,2.161003,34.951857,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04546,0.135093,0.037301,tractive,lateral,P344,drafted
E0019383,N0019630,N0019631,360.500252,360.323566,2.161003,2.733411,35.337342,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076841,0.161502,0.047084,tractive,lateral,P344,drafted
E0019384,N0019631,N0019632,360.323566,359.864806,2.733411,3.919953,91.75184,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.139316,0.196966,0.061513,tractive,lateral,P344,drafted
E0019385,N0019632,N0019633,359.864806,359.709933,3.919953,4.538694,30.97467,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.5912,0.277865,0.246786,0.084265,tractive,lateral,P344,drafted
E0019386,N0019633,N0019634,359.709933,359.252656,4.538694,6.479003,91.455412,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.8306,0.413924,0.28045,0.101295,tractive,lateral,P344,drafted
E0019387,N0019634,N0019635,359.252656,359.211264,6.479003,6.567239,5.518884,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,11.9902,0.505221,0.343966,0.100962,tractive,lateral,P344,drafted
E0019388,N0019635,N0019636,359.211264,359.011264,6.567239,6.618588,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.2295,0.641069,0.322084,0.124258,tractive,lateral,P344,drafted
E0019389,N0019636,N0019637,359.011264,358.811264,6.618588,6.618362,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.6139,0.825207,0.348539,0.139982,tractive,lateral,P344,drafted
E0019390,N0019637,N0019303,358.811264,358.736599,6.618362,6.676975,14.932992,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.6139,0.82554,0.348583,0.140008,tractive,lateral,P344,drafted
E0019391,N0019638,N0019353,361.133899,360.744822,1.55,3.585195,77.815437,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.152715,0.203022,0.064124,tractive,lateral,P337,provisional
E0019392,N0019639,N0019640,360.824865,360.623646,2.382288,3.21278,40.243898,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00055,0.024883,0.006034,tractive,lateral,P337,provisional
E0019393,N0019640,N0019353,360.623646,360.439089,3.21278,3.890928,36.911331,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000885,0.030571,0.007225,tractive,lateral,P337,provisional
E0019394,N0019641,N0019377,356.3604,356.138482,1.55,2.136451,44.383688,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.183805,0.215757,0.069754,tractive,lateral,P356,drafted
E0019395,N0019642,N0019643,353.602595,353.502595,2.546636,4.102813,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318409,0.257858,0.089717,tractive,main,P356,provisional
E0019396,N0019643,N0019644,353.502595,353.392446,4.102813,4.10612,22.029806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318576,0.257902,0.089739,tractive,main,P356,provisional
E0019397,N0019644,N0019645,353.392446,353.027595,4.10612,5.303704,72.970194,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3799,0.395117,0.276321,0.099133,tractive,main,P356,provisional
E0019398,N0019645,N0019646,353.027595,352.827595,5.303704,7.719463,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3799,0.395725,0.276457,0.099204,tractive,main,P356,provisional
E0019399,N0019646,N0019647,352.827595,352.740247,7.719463,7.889544,17.469476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3799,0.396058,0.276531,0.099243,tractive,main,P356,provisional
E0019400,N0019647,N0019648,352.740247,352.402595,7.889544,7.495446,67.530524,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.486738,0.295276,0.109227,tractive,main,P356,provisional
E0019401,N0019648,N0019377,352.402595,352.219516,7.495446,6.055416,36.615692,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5204,0.654193,0.32414,0.125448,tractive,main,P356,provisional
E0019402,N0019649,N0019373,345.216195,344.755733,7.970084,8.461674,92.092461,200,PVC-U,0.5,0.5,table11,minimum,3.4328,merrimack,117.785,4.689909,0.58608,0.329797,tractive,main,P356,drafted
E0019403,N0019650,N0019392,354.966341,354.207116,1.558287,1.56095,13.557575,200,PVC-U,5.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P346,provisional
E0019404,N0019651,N0019652,353.809406,353.731143,1.55,1.87933,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P346,provisional
E0019405,N0019652,N0019392,353.731143,353.681143,1.87933,2.086923,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045398,0.13503,0.037278,tractive,lateral,P346,provisional
E0019406,N0019653,N0019654,349.878497,349.798497,2.05,2.750453,80.0,700,GRP,0.1,0.1,table11,dod,2.1992,merrimack,4669.0105,119.583292,0.717802,0.447195,tractive,sub main,P368,drafted
E0019407,N0019654,N0019655,349.798497,349.716153,2.750453,2.983981,82.344321,700,GRP,0.1,0.1,table11,minimum,2.1992,merrimack,4670.0902,119.608117,0.71784,0.447248,tractive,sub main,P356,drafted
E0019408,N0019655,N0019656,349.716153,349.675554,2.983981,3.286757,40.598874,700,GRP,0.1,0.1,table11,minimum,2.1992,merrimack,4670.0902,119.608803,0.717841,0.44725,tractive,sub main,P356,drafted
E0019409,N0019656,N0019373,349.675554,349.619229,3.286757,3.598178,37.550109,700,GRP,0.15,0.1,table11,minimum,2.199,merrimack,4672.3151,119.658917,0.835367,0.398937,velocity,sub main,P356,drafted
E0019410,N0019657,N0019388,351.799308,351.620043,1.550026,1.944471,35.853009,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,23.2559,0.974948,0.367044,0.151524,tractive,lateral,P356,drafted
E0019411,N0019658,N0019383,350.578775,350.362165,1.551657,2.673479,43.321987,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P356,drafted
E0019412,N0019659,N0019383,350.942721,350.65916,1.558042,2.376484,56.712102,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,13.1643,0.551881,0.307245,0.115828,tractive,lateral,P356,provisional
E0019413,N0019660,N0019661,352.622551,351.447551,1.710945,1.719472,50.0,200,PVC-U,2.35,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.227378,0.026228,tractive,lateral,P356,drafted
E0019414,N0019661,N0019662,351.447551,350.847551,1.719472,1.5558,50.0,200,PVC-U,1.2,0.5,ground,minimum,3.6221,held,4.461,0.187434,0.293246,0.057447,tractive,lateral,P356,drafted
E0019415,N0019662,N0019663,350.828485,350.617144,1.574866,1.584059,17.611776,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,4.461,0.187851,0.293461,0.057505,tractive,lateral,P356,drafted
E0019416,N0019663,N0019664,350.617144,350.317144,1.584059,2.29983,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6206,0.278532,0.246977,0.084358,tractive,lateral,P356,drafted
E0019417,N0019664,N0019665,350.317144,350.017144,2.29983,3.320991,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4708,0.440441,0.286051,0.10426,tractive,lateral,P356,drafted
E0019418,N0019665,N0019666,350.017144,349.717144,3.320991,3.873585,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5505,0.486209,0.295174,0.109172,tractive,lateral,P356,drafted
E0019419,N0019666,N0019388,349.717144,349.668872,3.873585,3.895642,9.6543,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6303,0.531976,0.3037,0.113855,tractive,lateral,P356,drafted
E0019420,N0019667,N0019393,353.325508,353.22439,1.552849,1.716681,20.223748,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P356,provisional
E0019421,N0019668,N0019669,354.922686,354.022686,1.580335,1.584278,20.0,200,PVC-U,4.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P356,provisional
E0019422,N0019669,N0019393,354.020585,353.385817,1.586379,1.555253,19.235384,200,PVC-U,3.3,0.5,cover_min,minimum,3.6221,held,0.0,0.000167,0.025352,0.00269,tractive,lateral,P356,provisional
E0019423,N0019670,N0019358,349.9632,349.494648,4.525936,5.840863,93.710375,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.1964,0.849455,0.351693,0.141917,tractive,lateral,P360,drafted
E0019424,N0019671,N0019672,352.637396,352.337396,1.550531,2.225744,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.4237,merrimack,120.3854,4.787001,0.589486,0.333348,tractive,main,P374,drafted
E0019425,N0019672,N0019673,352.337396,352.037396,2.225744,3.150744,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.4108,merrimack,124.1883,4.91971,0.594052,0.338158,tractive,main,P360,drafted
E0019426,N0019673,N0019358,352.037396,351.99497,3.150744,3.340541,6.060958,200,PVC-U,0.7,0.5,table11,minimum,3.3844,merrimack,132.434,5.205219,0.681735,0.318735,tractive,main,P360,drafted
E0019427,N0019674,N0019675,368.786662,368.716285,9.788075,9.838372,70.377727,1000,GRP,0.1,0.075,table11,minimum,1.9069,merrimack,15175.5413,338.603925,0.923649,0.473883,velocity,trunk main,P344,drafted
E0019428,N0019675,N0019676,368.716285,368.645718,9.838372,9.69321,70.566329,1000,GRP,0.1,0.075,table11,minimum,1.9069,merrimack,15175.5413,338.604511,0.923649,0.473883,velocity,trunk main,P344,drafted
E0019429,N0019676,N0019413,368.645718,368.588814,9.69321,9.77761,37.935992,1000,GRP,0.15,0.075,table11,minimum,1.9069,merrimack,15175.5413,338.605099,1.075992,0.42167,velocity,trunk main,P344,drafted
E0019430,N0019677,N0019678,362.70752,362.65752,4.313416,4.702191,49.999799,1000,GRP,0.1,0.075,table11,minimum,1.9393,merrimack,13201.3879,298.648282,0.895158,0.440789,velocity,trunk main,P353,drafted
E0019431,N0019678,N0019679,362.65752,362.60752,4.702191,4.747369,50.0,1000,GRP,0.1,0.075,table11,minimum,1.9393,merrimack,13201.3879,298.648699,0.895158,0.440789,velocity,trunk main,P353,drafted
E0019432,N0019679,N0019680,362.60752,362.56252,4.747369,4.789043,15.0,1000,GRP,0.3,0.075,table11,minimum,1.9393,merrimack,13201.3879,298.649115,1.344917,0.325765,velocity,trunk main,P353,drafted
E0019433,N0019680,N0019681,360.647101,360.577101,6.704461,5.524614,70.0,1000,GRP,0.1,0.075,table11,minimum,1.9391,merrimack,13213.2655,298.884626,0.895337,0.440987,velocity,trunk main,P353,drafted
E0019434,N0019681,N0019682,360.577101,360.526054,5.524614,6.384712,51.047224,1000,GRP,0.1,0.075,table11,minimum,1.9391,merrimack,13213.2655,298.88521,0.895337,0.440988,velocity,trunk main,P353,drafted
E0019435,N0019682,N0019683,360.526054,360.467625,6.384712,7.140529,38.952776,1000,GRP,0.15,0.075,table11,minimum,1.9391,merrimack,13213.2655,298.885635,1.041826,0.393373,velocity,trunk main,P353,drafted
E0019436,N0019683,N0019684,360.467625,360.370125,7.140529,5.779625,65.0,1000,GRP,0.15,0.075,uniform,minimum,1.9391,merrimack,13213.2655,298.88596,1.041826,0.393374,velocity,trunk main,P353,drafted
E0019437,N0019684,N0019685,360.370125,360.325125,5.779625,4.341593,30.0,1000,GRP,0.15,0.075,table11,minimum,1.9391,merrimack,13213.2655,298.886501,1.041827,0.393374,velocity,trunk main,P353,drafted
E0019438,N0019685,N0019686,356.572152,356.519652,8.094566,9.372713,35.0,1000,GRP,0.15,0.075,table11,minimum,1.9381,merrimack,13269.1685,299.995532,1.042834,0.394179,velocity,trunk main,P353,drafted
E0019439,N0019686,N0019687,356.519652,356.467152,9.372713,8.119884,35.0,1000,GRP,0.15,0.075,table11,minimum,1.9381,merrimack,13269.1685,299.995823,1.042834,0.394179,velocity,trunk main,P353,drafted
E0019440,N0019687,N0019688,356.467152,356.377152,8.119884,10.585037,60.0,1000,GRP,0.15,0.075,uniform,minimum,1.9381,merrimack,13269.1685,299.996115,1.042835,0.394179,velocity,trunk main,P353,drafted
E0019441,N0019688,N0019689,356.377152,356.332152,10.585037,10.677308,30.0,1000,GRP,0.15,0.075,table11,minimum,1.9381,merrimack,13269.1685,299.996615,1.042835,0.39418,velocity,trunk main,P353,drafted
E0019442,N0019689,N0019690,356.332152,356.280756,10.677308,9.873113,34.26377,1000,GRP,0.15,0.075,table11,minimum,1.9381,merrimack,13269.1685,299.996865,1.042835,0.39418,velocity,trunk main,P353,drafted
E0019443,N0019690,N0019691,356.280756,356.197152,9.873113,8.691489,55.73623,1000,GRP,0.15,0.075,uniform,minimum,1.9381,merrimack,13269.1685,299.997151,1.042836,0.39418,velocity,trunk main,P353,drafted
E0019444,N0019691,N0019692,356.197152,356.137152,8.691489,8.396265,40.0,1000,GRP,0.15,0.075,uniform,minimum,1.9381,merrimack,13269.1685,299.997615,1.042836,0.39418,velocity,trunk main,P353,drafted
E0019445,N0019692,N0019693,356.137152,356.077152,8.396265,8.027493,40.0,1000,GRP,0.15,0.075,uniform,minimum,1.9381,merrimack,13269.1685,299.997948,1.042836,0.394181,velocity,trunk main,P353,drafted
E0019446,N0019693,N0019403,356.077152,356.02951,8.027493,8.076233,15.880688,1000,GRP,0.3,0.075,table11,minimum,1.9381,merrimack,13269.1685,299.998282,1.346559,0.326545,velocity,trunk main,P353,drafted
E0019447,N0019694,N0019413,368.185891,367.891935,9.92147,10.47449,58.791185,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.6402,3.024092,0.51645,0.263408,tractive,main,P344,drafted
E0019448,N0019695,N0019696,360.623342,360.103424,1.887889,1.888641,79.98731,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P353,drafted
E0019449,N0019696,N0019697,360.103424,359.903424,1.888641,2.737353,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000667,0.027077,0.006487,tractive,lateral,P353,drafted
E0019450,N0019697,N0019698,359.903424,359.703424,2.737353,4.096411,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046267,0.135912,0.037591,tractive,lateral,P353,drafted
E0019451,N0019698,N0019403,359.703424,359.605597,4.096411,4.500146,19.565477,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.0466,0.136247,0.037711,tractive,lateral,P353,drafted
E0019452,N0019699,N0019700,368.779145,368.709145,3.170714,3.479362,69.999813,700,GRP,0.1,0.1,table11,minimum,2.1751,merrimack,5115.3355,129.820577,0.732786,0.468832,tractive,sub main,P344,derived
E0019453,N0019700,N0019701,368.709145,368.639145,3.479362,3.681747,70.0,700,GRP,0.1,0.1,table11,minimum,2.1749,merrimack,5117.8985,129.877873,0.732867,0.468952,tractive,sub main,P344,derived
E0019454,N0019701,N0019454,368.639145,368.598443,3.681747,3.741126,6.261908,700,GRP,0.65,0.1,table11,minimum,2.1749,merrimack,5117.8985,129.878457,1.461388,0.281507,velocity,sub main,P344,derived
E0019455,N0019702,N0019454,370.119008,370.004996,2.351878,2.334573,22.802404,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.4251,0.951454,0.364285,0.149774,tractive,main,P344,derived
E0019456,N0019703,N0019704,372.108717,371.328717,1.55501,1.58089,65.0,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.181498,0.030506,tractive,lateral,P344,derived
E0019457,N0019704,N0019705,371.328717,370.928717,1.58089,1.849451,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091076,0.170994,0.050801,tractive,lateral,P344,derived
E0019458,N0019705,N0019706,370.928717,370.528717,1.849451,2.529449,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182277,0.215169,0.06949,tractive,lateral,P344,derived
E0019459,N0019706,N0019454,370.528717,370.359469,2.529449,1.9801,33.849616,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.0572,0.423499,0.282501,0.102377,tractive,lateral,P344,derived
E0019460,N0019707,N0019708,358.210341,358.072841,8.098711,9.430425,25.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,52.6637,2.212764,0.487101,0.220113,tractive,lateral,P353,drafted
E0019461,N0019708,N0019709,358.072841,357.852841,9.430425,7.265628,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,53.7435,2.258239,0.49007,0.222332,tractive,lateral,P353,drafted
E0019462,N0019709,N0019710,357.852841,357.58905,7.265628,8.614746,47.961963,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,55.9031,2.349107,0.49587,0.226707,tractive,lateral,P353,drafted
E0019463,N0019710,N0019685,357.58905,357.383917,8.614746,7.282801,37.296957,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,55.9031,2.349507,0.495895,0.226726,tractive,lateral,P353,drafted
E0019464,N0019711,N0019712,359.739147,359.383789,1.551441,3.482025,71.071588,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.2248,0.09327,0.172363,0.051346,tractive,lateral,P353,drafted
E0019465,N0019712,N0019713,359.383789,359.239147,3.482025,3.254872,28.928412,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093863,0.172729,0.051492,tractive,lateral,P353,drafted
E0019466,N0019713,N0019714,359.239147,359.092648,3.254872,3.930515,29.299784,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.0462,0.170461,0.210493,0.067404,tractive,lateral,P353,drafted
E0019467,N0019714,N0019715,359.092648,359.014147,3.930515,4.273664,15.700216,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.26124,0.241912,0.081911,tractive,lateral,P353,drafted
E0019468,N0019715,N0019716,359.014147,358.900882,4.273664,3.882901,22.652955,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3653,0.351905,0.266272,0.093957,tractive,lateral,P353,drafted
E0019469,N0019716,N0019717,358.900882,358.564147,3.882901,2.802125,67.347045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4451,0.397361,0.276821,0.099394,tractive,lateral,P353,drafted
E0019470,N0019717,N0019718,358.564147,358.113274,2.802125,3.7219,90.174526,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6845,0.533724,0.304015,0.114029,tractive,lateral,P353,drafted
E0019471,N0019718,N0019719,358.113274,358.039147,3.7219,4.390266,14.825474,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6845,0.534475,0.304151,0.114104,tractive,lateral,P353,drafted
E0019472,N0019719,N0019720,358.039147,357.999147,4.390266,6.504454,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,12.6845,0.534599,0.358123,0.102082,tractive,lateral,P353,drafted
E0019473,N0019720,N0019721,357.999147,357.949147,6.504454,7.2299,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6845,0.53464,0.30418,0.114121,tractive,lateral,P353,drafted
E0019474,N0019721,N0019722,357.949147,357.824147,7.2299,4.997447,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.844,0.625258,0.319567,0.122808,tractive,lateral,P353,drafted
E0019475,N0019722,N0019403,357.824147,357.5347,4.997447,6.571043,57.889368,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.844,0.625466,0.3196,0.122828,tractive,lateral,P353,drafted
E0019476,N0019723,N0019455,353.682074,353.261334,4.439996,4.904529,84.148098,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.2494,2.874942,0.508845,0.256794,tractive,main,P353,drafted
E0019477,N0019724,N0019455,356.866495,356.599729,1.551291,1.566134,31.384175,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.141783,0.027983,tractive,lateral,P353,provisional
E0019478,N0019725,N0019726,355.487456,354.605818,1.618379,1.624132,30.401313,200,PVC-U,2.9,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.309781,0.033931,tractive,lateral,P353,provisional
E0019479,N0019726,N0019727,354.605818,354.56443,1.624132,1.619988,4.598687,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,2.1596,0.090788,0.208798,0.044315,tractive,lateral,P353,provisional
E0019480,N0019727,N0019728,354.56443,354.43943,1.619988,2.693596,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090826,0.170837,0.050739,tractive,lateral,P353,provisional
E0019481,N0019728,N0019729,354.43943,354.26443,2.693596,2.016698,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091034,0.170968,0.050791,tractive,lateral,P353,provisional
E0019482,N0019729,N0019460,354.26443,354.132384,2.016698,2.919954,26.409214,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091326,0.171151,0.050864,tractive,lateral,P353,provisional
E0019483,N0019730,N0019731,357.347558,356.747558,3.1193,1.58072,80.0,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,48.5902,2.042606,0.530676,0.195994,tractive,lateral,P353,provisional
E0019484,N0019731,N0019732,356.747558,356.616739,1.58072,1.698752,26.163784,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.8295,2.179074,0.468748,0.223713,tractive,lateral,P353,provisional
E0019485,N0019732,N0019733,356.616739,355.634673,1.698752,1.570618,67.728668,200,PVC-U,1.45,0.5,ground,minimum,3.6221,held,55.0688,2.315094,0.695098,0.177212,tractive,lateral,P353,provisional
E0019486,N0019733,N0019460,355.634673,355.283673,1.570618,1.768664,70.199995,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.7071,2.677796,0.498313,0.24782,tractive,lateral,P353,provisional
E0019487,N0019734,N0019735,351.78739,351.707411,7.185419,6.897112,39.98924,500,GRP,0.2,0.155,table11,dod,2.4044,merrimack,2233.6384,62.443447,0.796798,0.420436,velocity,sub main,P353,drafted
E0019488,N0019735,N0019736,351.707411,351.627411,6.897112,6.949951,40.0,500,GRP,0.2,0.155,table11,minimum,2.4043,merrimack,2234.7182,62.470193,0.796887,0.420536,velocity,sub main,P353,drafted
E0019489,N0019736,N0019472,351.627411,351.584651,6.949951,7.019689,14.253471,500,GRP,0.3,0.155,table11,minimum,2.4042,merrimack,2235.798,62.496938,0.926089,0.375956,velocity,sub main,P353,drafted
E0019490,N0019737,N0019472,356.710268,356.262021,2.175047,2.342318,89.649384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589786,0.313748,0.119488,tractive,lateral,P353,provisional
E0019491,N0019738,N0019480,357.305099,357.115989,1.553636,1.880227,37.821979,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P353,drafted
E0019492,N0019739,N0019480,356.897052,356.568447,1.55,2.427769,65.721079,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P353,provisional
E0019493,N0019740,N0019741,365.751862,364.491862,1.557098,1.558126,15.0,200,PVC-U,8.4,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P353,provisional
E0019494,N0019741,N0019742,364.491862,364.391862,1.558126,2.312362,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045392,0.135024,0.037276,tractive,lateral,P353,provisional
E0019495,N0019742,N0019743,364.391862,362.851862,2.312362,1.561407,40.0,200,PVC-U,3.85,0.5,ground,minimum,3.6221,held,3.2393,0.136093,0.391225,0.038142,tractive,lateral,P353,provisional
E0019496,N0019743,N0019513,362.851862,362.718177,1.561407,1.986596,26.736971,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136427,0.195607,0.060933,tractive,lateral,P353,provisional
E0019497,N0019744,N0019745,354.949948,354.699948,9.077884,9.072269,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.227018,0.393972,0.169152,tractive,lateral,P353,provisional
E0019498,N0019745,N0019513,354.699948,354.580578,9.072269,10.124195,23.873993,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.227435,0.394013,0.169179,tractive,lateral,P353,provisional
E0019499,N0019746,N0019553,359.764476,359.478773,1.61089,2.138475,57.140546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.9378,0.711022,0.332712,0.130467,tractive,lateral,P336,drafted
E0019500,N0019747,N0019537,364.578601,364.458089,1.554181,1.985209,24.102353,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,7.3129,0.306576,0.254736,0.088165,tractive,lateral,P344,drafted
E0019501,N0019748,N0019550,359.581064,359.224355,1.725211,1.559672,47.561134,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,22.6094,0.948748,0.419423,0.135659,tractive,lateral,P336,drafted
E0019502,N0019749,N0019750,360.976745,360.676745,1.569855,1.577252,40.0,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,8.3927,0.351843,0.306367,0.085404,tractive,lateral,P336,drafted
E0019503,N0019750,N0019751,360.676745,360.476745,1.577252,1.811615,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2939,0.473801,0.292763,0.107864,tractive,lateral,P336,drafted
E0019504,N0019751,N0019557,360.476745,360.386656,1.811615,1.817812,18.017837,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.5332,0.609936,0.317083,0.121386,tractive,lateral,P336,drafted
E0019505,N0019752,N0019753,360.748438,360.610455,2.094244,1.92818,27.596494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.2602,1.775656,0.440824,0.202318,tractive,main,P336,drafted
E0019506,N0019753,N0019754,360.610455,360.341471,1.92818,1.554159,48.906223,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,46.3064,1.945513,0.468662,0.206627,tractive,main,P336,drafted
E0019507,N0019754,N0019553,360.330164,360.050818,1.565466,1.566431,15.962616,200,PVC-U,1.75,0.5,cover_min,minimum,3.6221,held,48.5313,2.039191,0.714206,0.159275,tractive,main,P336,drafted
E0019508,N0019755,N0019756,361.721183,361.366573,1.568856,1.576085,41.718865,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.234286,0.053782,tractive,lateral,P336,provisional
E0019509,N0019756,N0019757,361.366573,360.572043,1.576085,1.584574,88.281135,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,8.6382,0.362485,0.329404,0.082964,tractive,lateral,P336,provisional
E0019510,N0019757,N0019561,360.572043,360.186181,1.584574,2.170448,77.172377,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589557,0.31371,0.119467,tractive,lateral,P336,provisional
E0019511,N0019758,N0019759,363.342371,363.216118,1.553259,2.361885,25.250512,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P344,drafted
E0019512,N0019759,N0019537,363.216118,362.978581,2.361885,3.464717,47.507421,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.6237,0.319817,0.258224,0.0899,tractive,lateral,P344,drafted
E0019513,N0019760,N0019549,357.918563,357.675346,1.55272,2.491738,48.643328,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P336,drafted
E0019514,N0019761,N0019762,362.326284,361.426285,1.580271,1.592605,59.999949,200,PVC-U,1.5,0.5,cover_min,minimum,3.6221,held,1.8214,0.076357,0.234143,0.036523,tractive,lateral,P336,drafted
E0019515,N0019762,N0019763,361.189427,360.889427,1.829463,1.902687,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,8.9941,0.377557,0.272337,0.097067,tractive,lateral,P336,drafted
E0019516,N0019763,N0019764,360.889427,360.814903,1.902687,1.91874,14.904816,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5571,0.485505,0.295038,0.109098,tractive,lateral,P336,drafted
E0019517,N0019764,N0019557,360.814903,360.64807,1.91874,1.556398,33.366676,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5571,0.485629,0.295062,0.109111,tractive,lateral,P336,drafted
E0019518,N0019765,N0019766,358.574375,358.328747,1.555599,2.655537,49.125663,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.6428,0.152715,0.203022,0.064124,tractive,lateral,P336,drafted
E0019519,N0019766,N0019767,358.328747,358.197993,2.655537,2.458409,26.150728,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.260571,0.241712,0.081814,tractive,lateral,P336,drafted
E0019520,N0019767,N0019768,358.197993,357.947995,2.458409,2.72977,49.999714,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.6047,0.487125,0.29535,0.109268,tractive,lateral,P336,drafted
E0019521,N0019768,N0019550,357.947995,357.686068,2.72977,3.097959,52.38536,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.844,0.623344,0.319259,0.122632,tractive,lateral,P336,drafted
E0019522,N0019769,N0019549,357.972648,357.739879,1.550606,2.427204,46.553758,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.9012,0.121624,0.188306,0.057854,tractive,lateral,P336,drafted
E0019523,N0019770,N0019567,361.949189,361.835378,1.556274,1.557474,17.509269,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.147499,0.035063,tractive,lateral,P336,drafted
E0019524,N0019771,N0019567,361.773038,361.513707,1.671969,1.879145,51.866202,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.5524,1.914786,0.450947,0.209926,tractive,main,P336,drafted
E0019525,N0019772,N0019580,359.999987,359.875226,5.287611,5.547016,24.952189,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.1829,2.192422,0.469603,0.224388,tractive,main,P344,drafted
E0019526,N0019773,N0019568,358.750216,358.513862,6.208951,5.84945,47.270926,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.1335,2.52499,0.489735,0.240663,tractive,main,P336,drafted
E0019527,N0019774,N0019568,363.466669,362.797004,1.674352,1.566308,33.48327,200,PVC-U,2.0,0.5,cover_min,minimum,3.6221,held,22.1948,0.932738,0.586498,0.106586,tractive,lateral,P336,drafted
E0019528,N0019775,N0019580,363.899598,363.755165,1.550323,1.667076,28.886539,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P344,drafted
E0019529,N0019776,N0019777,362.981172,362.747767,1.551879,2.106207,46.68099,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P336,provisional
E0019530,N0019777,N0019778,362.747767,361.92462,2.106207,1.564241,63.31901,200,PVC-U,1.3,0.5,ground,minimum,3.6221,held,14.4236,0.605064,0.440627,0.096438,tractive,lateral,P336,provisional
E0019531,N0019778,N0019779,361.92462,361.67462,1.564241,2.611116,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.3395,1.440517,0.413756,0.182757,tractive,lateral,P336,provisional
E0019532,N0019779,N0019780,361.67462,361.42462,2.611116,3.731478,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.4094,1.988859,0.456114,0.213873,tractive,lateral,P336,provisional
E0019533,N0019780,N0019781,361.42462,361.38462,3.731478,3.776147,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,50.6488,2.125077,0.549424,0.19666,tractive,lateral,P336,provisional
E0019534,N0019781,N0019782,361.38462,361.344416,3.776147,3.497899,5.02542,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,50.6488,2.125119,0.549427,0.196662,tractive,lateral,P336,provisional
E0019535,N0019782,N0019783,361.344416,360.944416,3.497899,2.921886,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.6488,2.125161,0.465254,0.220965,tractive,lateral,P336,provisional
E0019536,N0019783,N0019784,360.944416,360.544416,2.921886,1.908343,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.8678,2.596155,0.493778,0.244019,tractive,lateral,P336,provisional
E0019537,N0019784,N0019561,360.544416,360.503935,1.908343,1.852694,4.497935,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,64.0273,2.687356,0.614626,0.214283,tractive,lateral,P336,provisional
E0019538,N0019785,N0019584,364.95516,364.535362,1.554026,2.47892,83.959655,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P344,drafted
E0019539,N0019786,N0019584,365.910882,365.35564,1.631965,1.658642,65.322517,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,11.9142,0.499475,0.357898,0.097506,tractive,lateral,P344,drafted
E0019540,N0019787,N0019587,359.716573,359.612445,1.552622,1.563305,20.825606,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P336,provisional
E0019541,N0019788,N0019589,359.451664,359.358559,4.054898,4.153892,18.620947,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.4947,1.490664,0.418085,0.18581,tractive,main,P336,drafted
E0019542,N0019789,N0019790,358.119775,358.078958,2.593299,2.737692,5.830952,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,10.1215,0.4278,0.318496,0.094999,tractive,main,P336,provisional
E0019543,N0019790,N0019791,358.078958,358.031524,2.737692,2.769563,9.486833,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.1215,0.427849,0.283422,0.102864,tractive,main,P336,provisional
E0019544,N0019791,N0019792,358.031524,357.988512,2.769563,2.677809,8.602325,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2012,0.473195,0.292645,0.1078,tractive,main,P336,provisional
E0019545,N0019792,N0019793,357.988512,357.833432,2.677809,3.285465,31.016125,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2012,0.473267,0.292659,0.107808,tractive,main,P336,provisional
E0019546,N0019793,N0019794,357.833432,357.793391,3.285465,3.353521,7.28011,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,11.9429,0.504616,0.308739,0.108594,tractive,main,P336,provisional
E0019547,N0019794,N0019795,357.793391,357.750435,3.353521,3.376213,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,11.9429,0.504676,0.30875,0.1086,tractive,main,P336,provisional
E0019548,N0019795,N0019796,357.750435,357.708008,3.376213,3.410308,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,11.9429,0.504741,0.318243,0.106388,tractive,main,P336,provisional
E0019549,N0019796,N0019797,357.708008,357.499862,3.410308,3.576951,41.629317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7642,0.581157,0.312295,0.118666,tractive,main,P336,provisional
E0019550,N0019797,N0019587,357.499862,357.300923,3.576951,3.874827,39.787672,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.0036,0.717306,0.333629,0.131009,tractive,main,P336,provisional
E0019551,N0019798,N0019591,368.208703,366.682266,1.672035,1.703599,69.383494,200,PVC-U,2.2,0.5,cover_min,minimum,3.6221,held,2.563,0.107447,0.299176,0.038968,tractive,lateral,P337,drafted
E0019552,N0019799,N0019591,366.466153,366.227579,1.677524,2.158285,47.714701,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498532,0.297524,0.110454,tractive,lateral,P337,provisional
E0019553,N0019800,N0019592,363.508075,363.27691,1.55,2.018623,46.233061,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P337,drafted
E0019554,N0019801,N0019802,364.745013,364.295013,1.55,1.551483,50.0,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.164702,0.03256,tractive,lateral,P337,provisional
E0019555,N0019802,N0019803,364.262897,363.862897,1.5836,1.596759,50.0,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,6.4787,0.27202,0.28826,0.074755,tractive,lateral,P337,provisional
E0019556,N0019803,N0019592,363.862897,363.743287,1.596759,1.552245,12.590506,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,9.718,0.408238,0.348682,0.08653,tractive,lateral,P337,provisional
E0019557,N0019804,N0019805,365.416217,364.596217,1.805402,1.561925,40.0,200,PVC-U,2.05,0.5,ground,minimum,3.6221,held,34.4106,1.445566,0.678598,0.13018,tractive,lateral,P337,drafted
E0019558,N0019805,N0019806,364.596217,364.5561,1.561925,1.571524,4.011685,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,35.4904,1.491167,0.533434,0.156963,tractive,lateral,P337,drafted
E0019559,N0019806,N0019807,364.5561,364.372287,1.571524,1.556638,14.139491,200,PVC-U,1.3,0.5,ground,minimum,3.6221,held,35.4904,1.4912,0.584672,0.147339,tractive,lateral,P337,drafted
E0019560,N0019807,N0019595,364.372287,364.115604,1.556638,1.707272,51.336482,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.4904,1.491318,0.41814,0.18585,tractive,lateral,P337,drafted
E0019561,N0019808,N0019603,357.494475,357.453297,3.517458,3.547161,6.862978,200,PVC-U,0.6,0.5,table11,minimum,3.1426,merrimack,244.3635,8.916423,0.747191,0.443972,tractive,main,P345,drafted
E0019562,N0019809,N0019810,363.368898,363.243898,2.499388,2.311675,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.815,2.051552,0.460375,0.217162,tractive,main,P337,drafted
E0019563,N0019810,N0019604,363.243898,362.986195,2.311675,3.465221,51.54057,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.8948,2.097028,0.463405,0.219519,tractive,main,P337,drafted
E0019564,N0019811,N0019812,359.340105,358.735105,1.554456,1.580782,55.0,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,3.2403,0.135844,0.255864,0.050692,tractive,lateral,P345,drafted
E0019565,N0019812,N0019613,358.735105,358.500555,1.580782,2.403834,46.910151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.3669,0.267374,0.243735,0.082788,tractive,lateral,P345,drafted
E0019566,N0019813,N0019814,363.449907,363.099907,4.966597,4.871895,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7346,0.578969,0.311924,0.118456,tractive,lateral,P337,drafted
E0019567,N0019814,N0019815,363.099907,362.749908,4.871895,4.509308,69.999773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.2334,0.684306,0.328746,0.128133,tractive,lateral,P337,drafted
E0019568,N0019815,N0019816,362.749908,362.659475,4.509308,4.396464,18.086592,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.2334,0.684889,0.328834,0.128184,tractive,lateral,P337,drafted
E0019569,N0019816,N0019817,362.659475,362.404508,4.396464,4.257967,50.993318,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.3131,0.730307,0.335508,0.132124,tractive,lateral,P337,drafted
E0019570,N0019817,N0019818,362.404508,362.104508,4.257967,4.356795,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.6323,0.911801,0.359512,0.146771,tractive,lateral,P337,drafted
E0019571,N0019818,N0019819,362.104508,361.804508,4.356795,4.049099,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.0312,1.138637,0.385036,0.16319,tractive,lateral,P337,drafted
E0019572,N0019819,N0019595,361.804508,361.763655,4.049099,4.059221,5.836181,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,29.1907,1.229671,0.443669,0.156038,tractive,lateral,P337,drafted
E0019573,N0019820,N0019821,365.392192,365.142192,2.78536,2.098775,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.1432,1.898666,0.449803,0.209058,tractive,main,P337,drafted
E0019574,N0019821,N0019822,365.142192,364.892192,2.098775,1.612325,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.7036,2.216037,0.471106,0.225579,tractive,main,P337,drafted
E0019575,N0019822,N0019604,364.892192,364.850613,1.612325,1.600803,3.615508,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,54.8632,2.306988,0.640049,0.187221,tractive,main,P337,drafted
E0019576,N0019823,N0019824,361.533702,361.183702,2.441244,2.137771,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.1745,merrimack,224.8193,8.294613,0.685101,0.448908,tractive,sub main,P345,drafted
E0019577,N0019824,N0019825,361.183702,360.828995,2.137771,1.981826,70.941292,200,PVC-U,0.5,0.5,table11,minimum,3.1727,merrimack,225.8991,8.330059,0.685867,0.44999,tractive,sub main,P345,drafted
E0019578,N0019825,N0019826,360.828995,360.578995,1.981826,1.987106,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.1628,merrimack,231.7667,8.519746,0.689913,0.455765,tractive,sub main,P345,drafted
E0019579,N0019826,N0019827,360.578995,360.328995,1.987106,1.942611,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.161,merrimack,232.8465,8.554897,0.690653,0.456832,tractive,sub main,P345,drafted
E0019580,N0019827,N0019621,360.328995,360.288384,1.942611,1.88343,8.122221,200,PVC-U,0.5,0.5,table11,minimum,3.1593,merrimack,233.9262,8.590029,0.69139,0.457897,tractive,sub main,P345,drafted
E0019581,N0019828,N0019829,360.374225,359.979342,1.55,2.211118,78.976495,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P345,drafted
E0019582,N0019829,N0019830,359.979342,359.724225,2.211118,2.47655,51.023505,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.153373,0.20331,0.064249,tractive,lateral,P345,drafted
E0019583,N0019830,N0019603,359.724225,359.34612,2.47655,1.654338,75.621063,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1722,0.385606,0.274179,0.09802,tractive,lateral,P345,drafted
E0019584,N0019831,N0019621,360.289844,360.077356,1.550305,2.094458,42.497472,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P345,drafted
E0019585,N0019832,N0019607,357.272528,357.02549,4.03396,4.180992,49.407719,200,PVC-U,0.5,0.5,table11,minimum,3.0018,merrimack,356.9573,12.420239,0.757326,0.570389,velocity,main,P345,drafted
E0019586,N0019833,N0019834,360.2034,359.765997,4.415344,4.123529,87.480505,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,82.3489,3.461275,0.537184,0.282035,tractive,main,P345,drafted
E0019587,N0019834,N0019614,359.765997,359.305915,4.123529,4.02047,92.01635,200,PVC-U,0.5,0.5,table11,minimum,3.5202,merrimack,95.6817,3.908076,0.556358,0.300086,tractive,main,P345,drafted
E0019588,N0019835,N0019836,360.303851,360.103851,1.55,1.646423,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.213653,0.226624,0.074707,tractive,lateral,P345,drafted
E0019589,N0019836,N0019837,360.103851,359.903851,1.646423,1.666858,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.213987,0.226739,0.074761,tractive,lateral,P345,drafted
E0019590,N0019837,N0019838,359.903851,359.827412,1.666858,1.649334,15.287962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.838,0.24541,0.237063,0.079596,tractive,lateral,P345,drafted
E0019591,N0019838,N0019839,359.827412,359.421883,1.649334,1.574608,67.588101,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,7.3212,0.307718,0.271651,0.084612,tractive,lateral,P345,drafted
E0019592,N0019839,N0019840,359.391372,359.054381,1.605118,1.588808,42.123937,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,14.007,0.588569,0.369218,0.106757,tractive,lateral,P345,drafted
E0019593,N0019840,N0019841,359.054381,358.704381,1.588808,2.066707,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7903,0.99906,0.369827,0.153299,tractive,lateral,P345,drafted
E0019594,N0019841,N0019842,358.704381,358.354381,2.066707,2.127217,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.701,1.373202,0.407766,0.178578,tractive,lateral,P345,drafted
E0019595,N0019842,N0019843,358.354381,358.274992,2.127217,2.416689,15.87777,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.7808,1.419052,0.411869,0.181434,tractive,lateral,P345,drafted
E0019596,N0019843,N0019613,358.274992,358.129784,2.416689,2.774604,29.041504,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.7808,1.419185,0.41188,0.181443,tractive,lateral,P345,drafted
E0019597,N0019844,N0019614,361.717046,361.667046,1.550532,1.659339,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P345,derived
