Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0019598,N0019845,N0019846,358.96178,358.709391,1.55,1.798818,50.477718,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P336,provisional
E0019599,N0019846,N0019847,358.709391,358.61178,1.798818,1.954871,19.522282,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.122045,0.188522,0.057944,tractive,lateral,P336,provisional
E0019600,N0019847,N0019848,358.61178,358.570905,1.954871,2.1122,4.808768,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,2.9012,0.122208,0.226206,0.05129,tractive,lateral,P336,provisional
E0019601,N0019848,N0019589,358.570905,358.342248,2.1122,5.170203,45.731489,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.167515,0.209292,0.066872,tractive,lateral,P336,provisional
E0019602,N0019849,N0019850,369.877123,368.639623,1.693617,1.703761,25.0,200,PVC-U,4.95,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.425361,0.036006,tractive,lateral,P337,drafted
E0019603,N0019850,N0019851,368.639623,368.3765,1.703761,1.561641,25.059316,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,5.3989,0.226544,0.298154,0.064562,tractive,lateral,P337,drafted
E0019604,N0019851,N0019852,368.324266,367.396478,1.613875,1.629492,63.985377,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,9.718,0.407822,0.403187,0.078356,tractive,lateral,P337,drafted
E0019605,N0019852,N0019625,367.352537,366.947688,1.673433,1.61115,42.615729,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,14.0372,0.589424,0.392058,0.102577,tractive,lateral,P337,drafted
E0019606,N0019853,N0019629,360.757831,360.70302,1.55,1.601546,10.962209,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P344,drafted
E0019607,N0019854,N0019629,360.735645,360.675012,1.55,1.629554,12.126596,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P344,drafted
E0019608,N0019855,N0019856,358.458923,358.31369,4.752197,4.753907,29.04668,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,56.44,2.369892,0.480613,0.2332,tractive,lateral,P345,drafted
E0019609,N0019856,N0019857,358.31369,357.883923,4.753907,3.46828,85.95332,200,PVC-U,0.5,0.5,table11,minimum,3.6536,merrimack,70.3573,2.979228,0.514193,0.261433,tractive,lateral,P345,drafted
E0019610,N0019857,N0019858,357.883923,357.533923,3.46828,3.77052,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.5797,merrimack,83.2962,3.455873,0.536941,0.281811,tractive,lateral,P345,drafted
E0019611,N0019858,N0019607,357.533923,357.177707,3.77052,4.028775,71.243303,200,PVC-U,0.5,0.5,table11,minimum,3.5552,merrimack,88.1607,3.633001,0.544772,0.289079,tractive,lateral,P345,drafted
E0019612,N0019859,N0019639,361.079783,360.824865,1.556112,2.382288,50.983505,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P337,provisional
E0019613,N0019860,N0019639,361.387439,361.312558,1.551617,1.894595,14.976245,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P337,provisional
E0019614,N0019861,N0019862,345.705798,345.505798,7.404828,7.492157,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.4687,merrimack,108.067,4.346185,0.573543,0.316994,tractive,main,P356,drafted
E0019615,N0019862,N0019863,345.505798,345.305798,7.492157,8.042285,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.4687,merrimack,108.067,4.346518,0.573556,0.317006,tractive,main,P356,drafted
E0019616,N0019863,N0019649,345.305798,345.216195,8.042285,7.970084,17.920534,200,PVC-U,0.5,0.5,table11,minimum,3.4604,merrimack,110.2266,4.42297,0.576411,0.319887,tractive,main,P356,drafted
E0019617,N0019864,N0019865,352.640772,352.290772,1.597936,1.606384,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P356,provisional
E0019618,N0019865,N0019866,352.290772,351.940772,1.606384,1.83175,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136385,0.195587,0.060925,tractive,lateral,P356,provisional
E0019619,N0019866,N0019649,351.940772,351.578412,1.83175,1.607868,72.472101,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318037,0.257761,0.089669,tractive,lateral,P356,provisional
E0019620,N0019867,N0019642,354.658313,354.598313,1.55,1.550918,10.0,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P356,provisional
E0019621,N0019868,N0019869,353.923916,353.874597,4.710086,4.395453,9.863939,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182009,0.215065,0.069443,tractive,lateral,P356,provisional
E0019622,N0019869,N0019870,353.874597,353.798916,4.395453,2.483646,15.136061,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227358,0.231255,0.07686,tractive,lateral,P356,provisional
E0019623,N0019870,N0019871,353.798916,353.738582,2.483646,2.36591,12.06688,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272752,0.24531,0.083549,tractive,lateral,P356,provisional
E0019624,N0019871,N0019872,353.738582,353.696003,2.36591,2.364239,6.082763,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,6.4787,0.272852,0.275573,0.07723,tractive,lateral,P356,provisional
E0019625,N0019872,N0019642,353.696003,353.602595,2.364239,2.546636,18.681542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31817,0.257796,0.089686,tractive,lateral,P356,provisional
E0019626,N0019873,N0019653,339.530597,339.488474,12.268201,12.440024,10.530797,600,GRP,0.4,0.125,table11,minimum,2.2063,merrimack,4546.5315,116.82488,1.203558,0.375635,velocity,sub main,P368,drafted
E0019627,N0019874,N0019653,347.459331,347.131263,4.611286,4.797235,65.613704,200,PVC-U,0.5,0.5,table11,minimum,3.4166,merrimack,122.479,4.856298,0.591883,0.335865,tractive,main,P368,drafted
E0019628,N0019875,N0019670,352.762714,352.517271,1.55,1.971864,49.08843,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P360,drafted
E0019629,N0019876,N0019877,352.158555,352.030362,1.552901,1.924228,25.638546,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,8.3112,0.348427,0.265425,0.093527,tractive,lateral,P374,drafted
E0019630,N0019877,N0019671,352.030362,351.912343,1.924228,2.275584,23.60386,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3112,0.348641,0.265478,0.093554,tractive,lateral,P374,drafted
E0019631,N0019878,N0019879,350.735196,350.289104,3.204135,3.790486,89.218516,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.0734,0.507222,0.299157,0.111348,tractive,lateral,P360,drafted
E0019632,N0019879,N0019670,350.289104,349.9632,3.790486,4.525936,65.180848,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.9745,0.62959,0.320261,0.123207,tractive,lateral,P360,drafted
E0019633,N0019880,N0019881,342.922589,342.841479,10.487048,10.807477,16.221922,200,PVC-U,0.5,0.5,table11,minimum,3.5695,merrimack,85.2883,3.538555,0.540634,0.285223,tractive,main,P374,drafted
E0019634,N0019881,N0019882,342.841479,342.514819,10.807477,11.46098,65.332029,200,PVC-U,0.5,0.5,table11,minimum,3.4562,merrimack,111.3326,4.468731,0.578102,0.321601,tractive,main,P374,drafted
E0019635,N0019882,N0019671,342.514819,342.205349,11.46098,11.982578,61.89402,200,PVC-U,0.5,0.5,table11,minimum,3.4535,merrimack,112.0742,4.495342,0.579078,0.322596,tractive,main,P374,drafted
E0019636,N0019883,N0019884,368.995456,368.915456,10.374844,10.230601,80.0,1000,GRP,0.1,0.075,table11,minimum,1.9071,merrimack,15160.021,338.299895,0.923445,0.473634,velocity,trunk main,P344,drafted
E0019637,N0019884,N0019885,368.915456,368.835456,10.230601,9.74807,80.0,1000,GRP,0.1,0.075,table11,minimum,1.9071,merrimack,15160.021,338.300562,0.923445,0.473635,velocity,trunk main,P344,drafted
E0019638,N0019885,N0019674,368.835456,368.786662,9.74807,9.788075,19.51752,1000,GRP,0.25,0.075,table11,minimum,1.9071,merrimack,15160.021,338.301228,1.300482,0.365807,velocity,trunk main,P344,drafted
E0019639,N0019886,N0019887,353.815379,353.760379,11.969045,11.376767,55.0,1000,GRP,0.1,0.075,table11,minimum,1.9393,merrimack,13201.3879,298.64716,0.895157,0.440788,velocity,trunk main,P382,drafted
E0019640,N0019887,N0019677,362.787146,362.70752,2.35,4.313416,79.62644,1000,GRP,0.1,0.075,table11,minimum,1.9393,merrimack,13201.3879,298.647618,0.895157,0.440788,velocity,trunk main,P378,drafted
E0019641,N0019888,N0019889,363.561504,361.916504,1.972828,1.974029,35.0,200,PVC-U,4.7,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.49618,0.045767,tractive,lateral,P353,provisional
E0019642,N0019889,N0019890,361.916504,361.616504,1.974029,5.137677,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498231,0.297467,0.110423,tractive,lateral,P353,provisional
E0019643,N0019890,N0019891,361.616504,361.513823,5.137677,5.619814,20.536287,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498731,0.297562,0.110474,tractive,lateral,P353,provisional
E0019644,N0019891,N0019680,361.513823,361.458866,5.619814,5.892696,10.991317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498902,0.297594,0.110492,tractive,lateral,P353,provisional
E0019645,N0019892,N0019893,375.350335,374.990335,1.655524,1.661825,45.0,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,12.4768,0.52306,0.355648,0.101052,tractive,lateral,P344,provisional
E0019646,N0019893,N0019894,374.990335,374.790335,1.661825,3.473642,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.7959,0.704504,0.331754,0.129901,tractive,lateral,P344,provisional
E0019647,N0019894,N0019694,374.790335,374.657771,3.473642,3.44959,26.512897,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.4387,0.857552,0.352731,0.142557,tractive,lateral,P344,provisional
E0019648,N0019895,N0019896,371.512408,371.431817,1.55,1.647711,16.118223,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P344,derived
E0019649,N0019896,N0019897,371.431817,371.389653,1.647711,1.645229,5.27058,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.000134,0.014788,0.003328,tractive,lateral,P344,derived
E0019650,N0019897,N0019898,371.389653,371.349226,1.645229,1.639635,4.75609,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,0.0,0.000178,0.017403,0.003608,tractive,lateral,P344,derived
E0019651,N0019898,N0019702,371.349226,370.905893,1.639635,1.564994,88.666661,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000218,0.016232,0.004327,tractive,lateral,P344,derived
E0019652,N0019899,N0019900,371.059455,370.609455,2.201837,2.341839,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.4251,0.948962,0.363989,0.149587,tractive,main,P344,derived
E0019653,N0019900,N0019901,370.609455,370.159455,2.341839,2.345489,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.4251,0.949712,0.364078,0.149643,tractive,main,P344,derived
E0019654,N0019901,N0019702,370.159455,370.119008,2.345489,2.351878,4.257547,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,22.4251,0.950462,0.455706,0.128307,tractive,main,P344,derived
E0019655,N0019902,N0019699,368.848336,368.779145,2.927878,3.170714,69.191021,700,GRP,0.1,0.1,table11,minimum,2.1753,merrimack,5111.0164,129.723436,0.73265,0.468629,tractive,sub main,P344,derived
E0019656,N0019903,N0019904,370.189584,369.881298,1.582541,1.590901,34.254064,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.208601,0.044259,tractive,lateral,P344,derived
E0019657,N0019904,N0019905,369.881298,369.806853,1.590901,1.7735,14.88901,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136087,0.195445,0.060864,tractive,lateral,P344,derived
E0019658,N0019905,N0019906,369.806853,369.634177,1.7735,2.105386,34.535044,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136211,0.195504,0.060889,tractive,lateral,P344,derived
E0019659,N0019906,N0019699,369.634177,369.461834,2.105386,2.488025,34.468624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136499,0.195641,0.060948,tractive,lateral,P344,derived
E0019660,N0019907,N0019908,361.931424,361.506424,3.680942,6.193924,85.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.951656,0.364309,0.149789,tractive,lateral,P353,provisional
E0019661,N0019908,N0019707,361.506424,361.263213,6.193924,5.045839,48.642171,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.3934,1.359769,0.406545,0.177732,tractive,lateral,P353,provisional
E0019662,N0019909,N0019910,374.712188,374.412188,1.897827,3.136579,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2012,0.469932,0.292003,0.107453,tractive,lateral,P344,drafted
E0019663,N0019910,N0019911,374.412188,374.112188,3.136579,3.884912,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5204,0.651501,0.32372,0.125205,tractive,lateral,P344,drafted
E0019664,N0019911,N0019674,374.112188,374.068747,3.884912,4.50599,8.688212,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5204,0.652001,0.323798,0.12525,tractive,lateral,P344,drafted
E0019665,N0019912,N0019723,353.774074,353.682074,4.39365,4.439996,18.399968,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.1886,2.66209,0.497449,0.247092,tractive,main,P353,drafted
E0019666,N0019913,N0019914,357.241343,357.173336,1.551137,1.607517,13.601471,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P353,provisional
E0019667,N0019914,N0019915,357.173336,357.103694,1.607517,1.618138,13.928388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031203,0.118609,0.031618,tractive,lateral,P353,provisional
E0019668,N0019915,N0019723,357.103694,356.563383,1.618138,1.558688,37.262856,200,PVC-U,1.45,0.5,ground,minimum,3.6221,held,2.9012,0.121854,0.271049,0.045321,tractive,lateral,P353,provisional
E0019669,N0019916,N0019917,358.838336,358.663336,1.55,2.251215,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P353,provisional
E0019670,N0019917,N0019918,358.663336,358.238336,2.251215,1.712195,85.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362429,0.268797,0.095247,tractive,lateral,P353,provisional
E0019671,N0019918,N0019919,358.238336,357.838336,1.712195,2.616223,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680008,0.328098,0.127753,tractive,lateral,P353,provisional
E0019672,N0019919,N0019920,357.838336,357.438336,2.616223,3.03078,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.042812,0.374753,0.156468,tractive,lateral,P353,provisional
E0019673,N0019920,N0019730,357.438336,357.347558,3.03078,3.1193,18.155653,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.224548,0.393729,0.168988,tractive,lateral,P353,provisional
E0019674,N0019921,N0019737,357.308991,356.855305,1.569274,2.03001,90.737271,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P353,provisional
E0019675,N0019922,N0019737,357.04436,356.710268,1.55,2.175047,66.818387,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P353,provisional
E0019676,N0019923,N0019734,352.954476,352.913266,6.006644,6.059543,4.578927,400,GRP,0.9,0.205,table11,minimum,2.4303,merrimack,2044.9496,57.769072,1.376636,0.368027,velocity,sub main,P353,drafted
E0019677,N0019924,N0019734,352.552041,352.099154,6.793418,6.873655,90.577317,200,PVC-U,0.5,0.5,table11,minimum,3.2425,merrimack,188.6888,7.114822,0.657723,0.412141,tractive,sub main,P353,provisional
E0019678,N0019925,N0019926,371.50109,371.05109,2.829934,3.225216,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.6755,1.887258,0.448989,0.208442,tractive,main,P344,drafted
E0019679,N0019926,N0019927,371.05109,370.60109,3.225216,3.504379,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.6755,1.888008,0.449043,0.208482,tractive,main,P344,drafted
E0019680,N0019927,N0019928,370.60109,370.56109,3.504379,3.550269,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,44.6755,1.888758,0.530171,0.185704,tractive,main,P344,drafted
E0019681,N0019928,N0019929,370.56109,370.31109,3.550269,4.063635,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.6755,1.888799,0.449099,0.208525,tractive,main,P344,drafted
E0019682,N0019929,N0019930,370.31109,370.06109,4.063635,4.903265,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.6755,1.889216,0.449129,0.208547,tractive,main,P344,drafted
E0019683,N0019930,N0019931,370.06109,369.98609,4.903265,5.157556,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.6755,1.889633,0.449159,0.20857,tractive,main,P344,drafted
E0019684,N0019931,N0019932,369.98609,369.63609,5.157556,5.69765,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.6755,1.889758,0.449168,0.208577,tractive,main,P344,drafted
E0019685,N0019932,N0019933,369.63609,369.28609,5.69765,6.051587,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.6755,1.890341,0.449209,0.208608,tractive,main,P344,drafted
E0019686,N0019933,N0019934,369.28609,368.93609,6.051587,6.451422,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.6755,1.890924,0.449251,0.20864,tractive,main,P344,drafted
E0019687,N0019934,N0019935,368.93609,368.89609,6.451422,6.518369,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,44.6755,1.891508,0.530405,0.185835,tractive,main,P344,drafted
E0019688,N0019935,N0019936,368.89609,368.592421,6.518369,7.214982,60.733758,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.239,1.915174,0.450975,0.209947,tractive,main,P344,drafted
E0019689,N0019936,N0019937,368.592421,368.446814,7.214982,7.779107,29.121361,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.3986,2.006215,0.457303,0.214788,tractive,main,P344,drafted
E0019690,N0019937,N0019694,368.446814,368.185891,7.779107,9.92147,52.184775,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.5581,2.096992,0.463402,0.219517,tractive,main,P344,drafted
E0019691,N0019938,N0019939,364.106379,363.950149,1.557745,3.219315,31.245966,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P353,provisional
E0019692,N0019939,N0019940,363.950149,363.040149,3.219315,1.558789,35.0,200,PVC-U,2.6,0.5,ground,minimum,3.6221,held,2.1596,0.090795,0.298919,0.034821,tractive,lateral,P353,provisional
E0019693,N0019940,N0019941,363.040149,362.840149,1.558789,2.240356,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136354,0.195572,0.060918,tractive,lateral,P353,provisional
E0019694,N0019941,N0019942,362.840149,362.765149,2.240356,3.607287,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181954,0.215044,0.069434,tractive,lateral,P353,provisional
E0019695,N0019942,N0019943,362.765149,362.615149,3.607287,2.34591,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227346,0.231251,0.076859,tractive,lateral,P353,provisional
E0019696,N0019943,N0019944,362.615149,362.377907,2.34591,6.039848,47.44837,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272864,0.245342,0.083564,tractive,lateral,P353,provisional
E0019697,N0019944,N0019945,362.377907,362.315149,6.039848,3.843664,12.55163,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.273259,0.245457,0.08362,tractive,lateral,P353,provisional
E0019698,N0019945,N0019946,362.315149,361.895149,3.843664,1.575584,60.0,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,7.5585,0.318631,0.289749,0.082926,tractive,lateral,P353,provisional
E0019699,N0019946,N0019947,361.750677,360.450677,1.720057,1.695807,50.0,200,PVC-U,2.6,0.5,cover_min,minimum,3.6221,held,12.9574,0.545467,0.541023,0.078183,tractive,lateral,P353,provisional
E0019700,N0019947,N0019730,360.418344,358.879509,1.72814,1.587349,50.453605,200,PVC-U,3.05,0.5,cover_min,minimum,3.6221,held,18.3563,0.772219,0.638837,0.088427,tractive,lateral,P353,provisional
E0019701,N0019948,N0019744,361.652927,361.60046,1.573056,2.427372,10.493334,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P353,provisional
E0019702,N0019949,N0019950,356.360374,356.060374,2.441628,2.791798,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.636132,0.321303,0.123807,tractive,lateral,P353,provisional
E0019703,N0019950,N0019951,356.060374,355.760374,2.791798,3.930421,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.8177,0.347549,0.139377,tractive,lateral,P353,provisional
E0019704,N0019951,N0019952,355.760374,355.710374,3.930421,4.15779,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.954002,0.364586,0.149965,tractive,lateral,P353,provisional
E0019705,N0019952,N0019953,355.710374,355.410374,4.15779,5.791042,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.04462,0.374953,0.156597,tractive,lateral,P353,provisional
E0019706,N0019953,N0019954,355.410374,355.110374,5.791042,6.956337,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.135654,0.384725,0.162985,tractive,lateral,P353,provisional
E0019707,N0019954,N0019955,355.110374,355.070374,6.956337,7.082793,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,29.1541,1.226688,0.46456,0.150907,tractive,lateral,P353,provisional
E0019708,N0019955,N0019744,355.070374,354.949948,7.082793,9.077884,24.085239,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.22673,0.393944,0.169133,tractive,lateral,P353,provisional
E0019709,N0019956,N0019748,360.8149,359.583581,1.705364,1.722693,57.270638,200,PVC-U,2.15,0.5,cover_min,minimum,3.6221,held,10.3759,0.434985,0.471224,0.073648,tractive,lateral,P336,drafted
E0019710,N0019957,N0019958,360.062488,359.672823,1.55,1.558317,70.848108,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,3.2393,0.135802,0.201816,0.059476,tractive,lateral,P353,provisional
E0019711,N0019958,N0019959,359.672823,359.622488,1.558317,1.591044,9.151892,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.2393,0.136392,0.202105,0.059593,tractive,lateral,P353,provisional
E0019712,N0019959,N0019960,359.622488,359.182488,1.591044,2.667457,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.3989,0.227003,0.238871,0.075112,tractive,lateral,P353,provisional
E0019713,N0019960,N0019961,359.182488,358.73314,2.667457,4.298415,81.699581,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,10.1215,0.425651,0.292481,0.100329,tractive,lateral,P353,provisional
E0019714,N0019961,N0019962,358.73314,358.687488,4.298415,4.193768,8.300419,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,17.0309,0.715995,0.344723,0.127941,tractive,lateral,P353,provisional
E0019715,N0019962,N0019963,358.687488,358.439988,4.193768,7.003341,45.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,17.0309,0.716064,0.344733,0.127947,tractive,lateral,P353,provisional
E0019716,N0019963,N0019964,358.439988,358.302488,7.003341,6.783694,25.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,19.1905,0.806974,0.357854,0.135371,tractive,lateral,P353,provisional
E0019717,N0019964,N0019707,358.302488,358.210341,6.783694,8.098711,16.754005,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,20.2703,0.852449,0.364018,0.138929,tractive,lateral,P353,provisional
E0019718,N0019965,N0019966,360.798606,360.442455,1.608926,1.618122,37.489527,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.167741,0.032163,tractive,lateral,P336,drafted
E0019719,N0019966,N0019746,360.392498,359.764476,1.668079,1.61089,44.858723,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,2.563,0.10776,0.257016,0.043243,tractive,lateral,P336,drafted
E0019720,N0019967,N0019748,360.492297,359.750334,1.55,1.55594,51.169885,200,PVC-U,1.45,0.5,ground,minimum,3.6221,held,6.4311,0.26961,0.352496,0.064851,tractive,lateral,P336,drafted
E0019721,N0019968,N0019752,360.98889,360.87194,2.238039,1.970742,23.389968,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.058,1.305176,0.401489,0.174254,tractive,main,P336,drafted
E0019722,N0019969,N0019970,361.343106,361.018544,1.570499,1.578044,24.966288,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,5.3999,0.226378,0.320688,0.061431,tractive,lateral,P336,drafted
E0019723,N0019970,N0019752,361.018544,360.748438,1.578044,2.094244,54.021371,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.1225,0.424568,0.282728,0.102497,tractive,lateral,P336,drafted
E0019724,N0019971,N0019972,360.413701,359.953853,1.554225,1.559483,17.68647,200,PVC-U,2.6,0.5,cover_min,minimum,3.6221,held,10.3286,0.433002,0.502141,0.070329,tractive,lateral,P336,drafted
E0019725,N0019972,N0019746,359.928875,359.795912,1.584461,1.579454,13.296305,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,11.4084,0.478417,0.373414,0.091994,tractive,lateral,P336,drafted
E0019726,N0019973,N0019771,361.901978,361.773038,1.585357,1.671969,25.787849,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.9687,1.007083,0.370742,0.153885,tractive,lateral,P336,drafted
E0019727,N0019974,N0019771,362.355484,361.857384,1.617691,1.587623,62.262451,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,20.1005,0.844789,0.413708,0.126458,tractive,main,P336,drafted
E0019728,N0019975,N0019773,364.044818,363.401291,1.55,1.557877,26.813631,200,PVC-U,2.4,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P336,drafted
E0019729,N0019976,N0019772,360.140187,359.999987,5.182597,5.287611,28.040081,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.4136,1.90818,0.450479,0.209571,tractive,main,P344,drafted
E0019730,N0019977,N0019773,358.912571,358.750216,6.475918,6.208951,32.470897,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.1335,2.524496,0.489706,0.24064,tractive,lateral,P336,drafted
E0019731,N0019978,N0019772,363.618012,363.48575,1.550689,1.801848,26.452354,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.563,0.107447,0.180704,0.054714,tractive,lateral,P344,drafted
E0019732,N0019979,N0019980,364.109424,363.945173,1.55,1.626604,32.850195,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P336,drafted
E0019733,N0019980,N0019981,363.945173,363.625682,1.626604,1.573446,58.089334,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,4.3844,0.184078,0.223071,0.068267,tractive,lateral,P336,drafted
E0019734,N0019981,N0019774,363.625682,363.49779,1.573446,1.643232,23.253053,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.8676,0.246743,0.245431,0.078032,tractive,lateral,P336,drafted
E0019735,N0019982,N0019983,364.269336,364.152674,1.55,1.642004,23.332479,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P336,drafted
E0019736,N0019983,N0019984,364.152674,363.935823,1.642004,1.815734,43.370186,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.215089,0.227118,0.074936,tractive,lateral,P336,drafted
E0019737,N0019984,N0019985,363.935823,363.603962,1.815734,1.930859,66.3722,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4451,0.396519,0.276634,0.099296,tractive,lateral,P336,drafted
E0019738,N0019985,N0019774,363.603962,363.476105,1.930859,1.664916,25.571228,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7642,0.578141,0.311783,0.118377,tractive,lateral,P336,drafted
E0019739,N0019986,N0019788,359.651998,359.451664,3.642497,4.054898,40.066816,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.5322,1.240143,0.395259,0.170019,tractive,lateral,P336,drafted
E0019740,N0019987,N0019788,364.663039,361.727176,1.778519,1.779385,27.183918,200,PVC-U,10.8,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.608713,0.034336,tractive,lateral,P336,drafted
E0019741,N0019988,N0019789,358.329425,358.119775,2.617261,2.593299,38.118237,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,7.9619,0.335935,0.271143,0.089921,tractive,main,P336,provisional
E0019742,N0019989,N0019799,366.826447,366.485572,1.646972,1.658105,28.406257,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.230019,0.041443,tractive,lateral,P337,provisional
E0019743,N0019990,N0019799,367.53439,366.466153,1.673313,1.677524,42.729482,200,PVC-U,2.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.372124,0.0478,tractive,lateral,P337,provisional
E0019744,N0019991,N0019992,359.036933,358.948325,1.551141,1.621652,17.721573,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P336,provisional
E0019745,N0019992,N0019993,358.948325,358.77247,1.621652,1.759146,35.171011,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045415,0.135048,0.037284,tractive,lateral,P336,provisional
E0019746,N0019993,N0019994,358.77247,358.729458,1.759146,1.808475,8.602325,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090975,0.17093,0.050776,tractive,lateral,P336,provisional
E0019747,N0019994,N0019995,358.729458,358.688227,1.808475,1.859075,4.123106,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,2.1596,0.091047,0.216624,0.043314,tractive,lateral,P336,provisional
E0019748,N0019995,N0019996,358.688227,358.617517,1.859075,1.925544,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091081,0.170997,0.050803,tractive,lateral,P336,provisional
E0019749,N0019996,N0019997,358.617517,358.563433,1.925544,1.979474,10.816654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091199,0.171071,0.050832,tractive,lateral,P336,provisional
E0019750,N0019997,N0019789,358.563433,358.408433,1.979474,2.30464,31.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091289,0.171128,0.050855,tractive,lateral,P336,provisional
E0019751,N0019998,N0019804,365.637422,365.416217,1.550261,1.805402,44.241093,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P337,drafted
E0019752,N0019999,N0019808,359.275381,359.172631,1.836192,1.839301,20.549899,200,PVC-U,0.5,0.5,table11,minimum,3.1686,merrimack,228.3047,8.398316,0.687333,0.452072,tractive,main,P345,drafted
E0019753,N0020000,N0020001,366.916445,365.926445,1.787382,1.575783,60.0,200,PVC-U,1.65,0.5,ground,minimum,3.6221,held,17.1341,0.719652,0.505545,0.098831,tractive,lateral,P337,drafted
E0019754,N0020001,N0019804,365.926445,365.464246,1.575783,1.757372,92.439762,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.6128,0.991755,0.368989,0.152764,tractive,lateral,P337,drafted
E0019755,N0020002,N0020003,357.717663,357.636531,3.008258,3.145848,14.751271,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.3191,0.183141,0.222699,0.068109,tractive,main,P345,provisional
E0019756,N0020003,N0019808,357.636531,357.494475,3.145848,3.517458,25.828464,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.3989,0.228531,0.239393,0.075343,tractive,main,P345,provisional
E0019757,N0020004,N0019820,366.228692,365.911074,2.868537,2.266477,63.523641,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.0598,1.137756,0.384944,0.163129,tractive,lateral,P337,drafted
E0019758,N0020005,N0020006,366.038797,365.728018,2.525534,2.089457,62.155931,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.0417,0.380253,0.272957,0.097387,tractive,lateral,P337,drafted
E0019759,N0020006,N0019820,365.728018,365.392192,2.089457,2.78536,67.165217,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.281,0.516572,0.300891,0.112302,tractive,lateral,P337,drafted
E0019760,N0020007,N0019809,364.39804,364.157849,2.72635,1.710437,48.038148,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.1723,1.897809,0.449742,0.209012,tractive,main,P337,drafted
E0019761,N0020008,N0020009,360.443849,359.768849,1.634794,1.643687,45.0,200,PVC-U,1.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.195644,0.029009,tractive,lateral,P345,drafted
E0019762,N0020009,N0020010,359.768849,359.523766,1.643687,1.957863,49.016739,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.0592,0.422083,0.2822,0.102217,tractive,lateral,P345,drafted
E0019763,N0020010,N0020011,359.523766,359.173766,1.957863,2.174043,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.2996,0.558335,0.308374,0.11646,tractive,lateral,P345,drafted
E0019764,N0020011,N0019832,359.173766,358.813174,2.174043,2.493314,72.118351,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.5495,0.779008,0.342339,0.136216,tractive,lateral,P345,drafted
E0019765,N0020012,N0019832,357.510636,357.272528,3.930557,4.03396,47.621534,200,PVC-U,0.5,0.5,table11,minimum,3.0305,merrimack,329.9547,11.589358,0.745158,0.546311,tractive,main,P345,drafted
E0019766,N0020013,N0020014,370.176136,369.927137,1.552013,1.553453,35.571227,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.219225,0.056246,tractive,lateral,P337,drafted
E0019767,N0020014,N0020015,369.914716,369.134716,1.565875,1.577839,60.0,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,3.2393,0.136098,0.271008,0.048827,tractive,lateral,P337,drafted
E0019768,N0020015,N0020016,369.125204,367.775204,1.587351,1.582584,60.0,200,PVC-U,2.25,0.5,cover_min,minimum,3.6221,held,5.3989,0.227132,0.387059,0.05423,tractive,lateral,P337,drafted
E0019769,N0020016,N0020017,367.726607,366.946609,1.631181,1.608293,59.999909,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,13.7346,0.577087,0.434033,0.094343,tractive,lateral,P337,drafted
E0019770,N0020017,N0019813,366.946609,366.856267,1.608293,1.560237,18.068295,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7346,0.577587,0.311689,0.118323,tractive,lateral,P337,drafted
E0019771,N0020018,N0020019,362.272011,362.022011,2.230431,2.132225,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.1776,merrimack,222.9979,8.234391,0.683793,0.447066,tractive,sub main,P345,drafted
E0019772,N0020019,N0019823,362.022011,361.765323,2.132225,2.209622,51.33747,200,PVC-U,0.5,0.5,table11,minimum,3.1776,merrimack,222.9979,8.234807,0.683802,0.447078,tractive,sub main,P345,drafted
E0019773,N0020020,N0019809,363.745955,363.368898,1.555161,2.499388,75.411529,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.6428,0.152715,0.203022,0.064124,tractive,lateral,P337,drafted
E0019774,N0020021,N0020022,360.950601,360.600601,4.908866,4.716263,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.5638,2.629876,0.495664,0.245595,tractive,lateral,P345,drafted
E0019775,N0020022,N0020023,360.600601,360.250601,4.716263,4.43278,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.2864,2.828441,0.506412,0.254702,tractive,lateral,P345,drafted
E0019776,N0020023,N0019833,360.250601,360.2034,4.43278,4.415344,9.440177,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,76.2084,3.20306,0.525202,0.271162,tractive,lateral,P345,drafted
E0019777,N0020024,N0019833,362.692401,362.2662,1.55,2.352544,85.24017,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.166892,0.209036,0.066759,tractive,lateral,P345,drafted
E0019778,N0020025,N0020026,364.949797,364.735723,1.559084,1.561365,5.560353,200,PVC-U,3.85,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P337,derived
E0019779,N0020026,N0020027,364.735723,364.433652,1.561365,1.552738,5.865467,200,PVC-U,5.15,0.5,ground,minimum,3.6221,held,0.0,4.6e-05,0.013734,0.001714,tractive,lateral,P337,derived
E0019780,N0020027,N0020028,364.433652,364.133555,1.552738,1.553029,8.57418,200,PVC-U,3.5,0.5,ground,minimum,3.6221,held,0.0,9.5e-05,0.01904,0.002235,tractive,lateral,P337,derived
E0019781,N0020028,N0020029,364.133555,364.092326,1.553029,1.576131,3.298363,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,0.0,0.000167,0.018995,0.003262,tractive,lateral,P337,derived
E0019782,N0020029,N0020030,364.092326,363.921151,1.576131,2.11077,34.234937,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000194,0.015336,0.004158,tractive,lateral,P337,derived
E0019783,N0020030,N0020031,363.921151,363.832164,2.11077,3.548146,17.7974,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000479,0.023401,0.005732,tractive,lateral,P337,derived
E0019784,N0020031,N0020032,363.832164,363.792164,3.548146,3.622478,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,0.0,0.000628,0.033021,0.005458,tractive,lateral,P337,derived
E0019785,N0020032,N0019813,363.792164,363.449907,3.622478,4.966597,68.451451,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000661,0.02697,0.006465,tractive,lateral,P337,derived
E0019786,N0020033,N0019855,358.64622,358.458923,4.117238,4.752197,37.459424,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.2045,2.02377,0.458499,0.21571,tractive,lateral,P345,drafted
E0019787,N0020034,N0020035,361.050941,360.932895,1.551995,2.051969,23.609245,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.9952,0.209413,0.225148,0.074027,tractive,lateral,P345,derived
E0019788,N0020035,N0019855,360.932895,360.718484,2.051969,2.492637,42.882148,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.7368,0.240699,0.235577,0.078893,tractive,lateral,P345,derived
E0019789,N0020036,N0020037,361.899972,361.764166,1.59838,1.600305,16.975777,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.138912,0.028369,tractive,lateral,P345,drafted
E0019790,N0020037,N0019823,361.764166,361.533702,1.600305,2.441244,46.092936,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031232,0.118647,0.031631,tractive,lateral,P345,drafted
E0019791,N0020038,N0019861,346.082305,345.705798,9.693146,7.404828,75.30149,200,PVC-U,0.5,0.5,table11,minimum,3.5325,merrimack,92.9501,3.80594,0.552133,0.296037,tractive,lateral,P356,drafted
E0019792,N0020039,N0020040,353.404253,352.319253,1.718214,1.734458,35.0,200,PVC-U,3.1,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P356,drafted
E0019793,N0020040,N0020041,352.319253,352.019253,1.734458,2.005497,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226628,0.231013,0.076748,tractive,lateral,P356,drafted
E0019794,N0020041,N0020042,352.019253,351.689253,2.005497,1.550554,60.0,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,10.7978,0.453464,0.298436,0.103323,tractive,lateral,P356,drafted
E0019795,N0020042,N0019861,351.689253,351.557569,1.550554,1.553057,10.534691,200,PVC-U,1.25,0.5,ground,minimum,3.6221,held,14.0372,0.589765,0.43117,0.096181,tractive,lateral,P356,drafted
E0019796,N0020043,N0019868,358.793024,356.822291,1.818518,1.811712,28.769823,200,PVC-U,6.85,0.5,cover_min,minimum,3.6221,held,1.0798,0.045362,0.324396,0.020701,tractive,lateral,P356,provisional
E0019797,N0020044,N0020045,354.121588,353.983106,1.75155,4.255359,27.696494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09081,0.170826,0.050735,tractive,lateral,P356,provisional
E0019798,N0020045,N0019868,353.983106,353.923916,4.255359,4.710086,11.837869,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136308,0.19555,0.060909,tractive,lateral,P356,provisional
E0019799,N0020046,N0019873,339.646075,339.530597,12.065625,12.268201,57.739145,600,GRP,0.2,0.125,uniform,minimum,2.2075,merrimack,4526.8048,116.376459,0.929088,0.455182,velocity,sub main,P368,drafted
E0019800,N0020047,N0019874,347.643566,347.459331,4.322743,4.611286,36.846922,200,PVC-U,0.5,0.5,table11,minimum,3.4469,merrimack,113.8407,4.553226,0.581186,0.32475,tractive,main,P368,drafted
E0019801,N0020048,N0020049,350.931383,350.739126,1.60127,1.633494,38.451452,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P368,drafted
E0019802,N0020049,N0020050,350.739126,350.489126,1.633494,1.656321,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271924,0.245069,0.083432,tractive,lateral,P368,drafted
E0019803,N0020050,N0020051,350.489126,350.239126,1.656321,1.815958,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317607,0.257649,0.089613,tractive,lateral,P368,drafted
E0019804,N0020051,N0019874,350.239126,350.198699,1.815958,1.871918,4.75607,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,7.5585,0.318024,0.309624,0.079175,tractive,lateral,P368,drafted
E0019805,N0020052,N0020053,348.95047,348.52547,3.974549,3.372205,85.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.2625,0.601272,0.315659,0.120574,tractive,lateral,P368,drafted
E0019806,N0020053,N0020054,348.52547,348.27547,3.372205,3.498975,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.8255,0.709427,0.332478,0.130328,tractive,lateral,P368,drafted
E0019807,N0020054,N0020055,348.27547,348.02547,3.498975,3.653638,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.9053,0.755111,0.339027,0.134224,tractive,lateral,P368,drafted
E0019808,N0020055,N0019873,348.02547,347.939449,3.653638,3.859348,17.2041,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.9851,0.800795,0.345295,0.138005,tractive,lateral,P368,drafted
E0019809,N0020056,N0019878,352.363055,352.256709,1.55,1.682622,21.269192,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P360,drafted
E0019810,N0020057,N0019880,348.477648,348.025948,5.170972,5.383689,90.340026,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.6857,0.744702,0.337561,0.133347,tractive,lateral,P374,drafted
E0019811,N0020058,N0020059,343.20247,343.039658,10.046278,10.379135,32.562478,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.5228,2.799291,0.504871,0.253383,tractive,main,P374,drafted
E0019812,N0020059,N0019880,343.039658,342.922589,10.379135,10.487048,23.413801,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.6026,2.84483,0.507273,0.255441,tractive,main,P374,drafted
E0019813,N0020060,N0020061,351.273807,351.069392,1.551358,2.276372,40.882965,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.7226,0.197982,0.221063,0.072155,tractive,lateral,P360,provisional
E0019814,N0020061,N0019878,351.069392,350.735196,2.276372,3.204135,66.839063,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8821,0.288857,0.249895,0.085781,tractive,lateral,P360,provisional
E0019815,N0020062,N0020063,369.178758,369.108758,10.467269,10.165808,69.999513,1000,GRP,0.1,0.075,table11,minimum,1.9072,merrimack,15152.4625,338.151337,0.923345,0.473513,velocity,trunk main,P344,drafted
E0019816,N0020063,N0020064,369.108758,369.038758,10.165808,10.402862,70.0,1000,GRP,0.1,0.075,table11,minimum,1.9072,merrimack,15152.4625,338.15192,0.923345,0.473513,velocity,trunk main,P344,drafted
E0019817,N0020064,N0019883,369.038758,368.995456,10.402862,10.374844,17.32081,1000,GRP,0.25,0.075,table11,minimum,1.9072,merrimack,15152.4625,338.152504,1.300331,0.36572,velocity,trunk main,P344,drafted
E0019818,N0020065,N0020066,354.08967,354.048878,11.001394,11.192058,13.597333,1000,GRP,0.3,0.075,table11,minimum,1.9406,merrimack,13131.5403,297.259095,1.343218,0.324961,velocity,trunk main,P382,drafted
E0019819,N0020066,N0020067,354.048878,353.998879,11.192058,11.806113,49.998905,1000,GRP,0.1,0.075,table11,minimum,1.9406,merrimack,13131.5403,297.259208,0.894103,0.43962,velocity,trunk main,P382,drafted
E0019820,N0020067,N0020068,353.998879,353.948879,11.806113,12.639896,50.0,1000,GRP,0.1,0.075,table11,minimum,1.9406,merrimack,13131.5403,297.259625,0.894103,0.439621,velocity,trunk main,P382,drafted
E0019821,N0020068,N0020069,353.948879,353.907873,12.639896,13.142145,16.402667,1000,GRP,0.25,0.075,table11,minimum,1.9406,merrimack,13131.5403,297.260041,1.256345,0.341196,velocity,trunk main,P382,drafted
E0019822,N0020069,N0020070,353.907873,353.866503,13.142145,13.194257,3.597333,1000,GRP,1.15,0.075,table11,minimum,1.9406,merrimack,13131.5403,297.260178,2.186519,0.229389,velocity,trunk main,P382,drafted
E0019823,N0020070,N0019886,353.866503,353.815379,13.194257,11.969045,51.124677,1000,GRP,0.1,0.075,table11,minimum,1.9406,merrimack,13131.5403,297.260208,0.894104,0.439621,velocity,trunk main,P382,drafted
E0019824,N0020071,N0020072,358.262059,358.062059,7.320888,8.242812,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,69.8476,2.935193,0.511953,0.259483,tractive,lateral,P382,provisional
E0019825,N0020072,N0019886,358.062059,357.667128,8.242812,8.117296,78.986167,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,69.8476,2.935526,0.51197,0.259498,tractive,lateral,P382,provisional
E0019826,N0020073,N0019899,371.464834,371.059455,2.293497,2.201837,81.075921,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.6098,0.197993,0.221067,0.072157,tractive,main,P344,derived
E0019827,N0020074,N0020075,375.592693,375.367693,1.550526,2.701826,45.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P344,drafted
E0019828,N0020075,N0019883,375.367693,375.238766,2.701826,4.131534,25.785335,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317245,0.257555,0.089566,tractive,lateral,P344,drafted
E0019829,N0020076,N0019902,369.73421,369.360101,1.55,2.416114,74.821834,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P344,derived
E0019830,N0020077,N0019909,374.92049,374.712188,1.55,1.897827,41.660203,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P344,drafted
E0019831,N0020078,N0020079,373.272083,372.877237,1.55,2.468801,78.969029,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P344,derived
E0019832,N0020079,N0020080,372.877237,372.834994,2.468801,2.485837,6.034778,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.000658,0.030044,0.005997,tractive,lateral,P344,derived
E0019833,N0020080,N0020081,372.834994,372.794976,2.485837,2.519966,3.638022,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,0.0,0.000708,0.035879,0.005594,tractive,lateral,P344,derived
E0019834,N0020081,N0020082,372.794976,372.753857,2.519966,2.549732,4.328307,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,0.0,0.000739,0.034876,0.005866,tractive,lateral,P344,derived
E0019835,N0020082,N0020083,372.753857,372.713533,2.549732,2.548644,5.760581,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.000775,0.032252,0.00638,tractive,lateral,P344,derived
E0019836,N0020083,N0020084,372.713533,372.316186,2.548644,2.255958,79.469346,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000823,0.029641,0.007026,tractive,lateral,P344,derived
E0019837,N0020084,N0020085,372.316186,372.233601,2.255958,2.222027,16.517025,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001485,0.037918,0.00884,tractive,lateral,P344,derived
E0019838,N0020085,N0020086,372.233601,372.191082,2.222027,2.209247,7.086453,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,14.4844,0.608847,0.337689,0.116125,tractive,lateral,P344,derived
E0019839,N0020086,N0020087,372.191082,372.141581,2.209247,2.185537,9.900265,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.4844,0.608906,0.316915,0.12129,tractive,lateral,P344,derived
E0019840,N0020087,N0020088,372.141581,372.08015,2.185537,2.16161,12.28618,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.4844,0.608988,0.316928,0.121298,tractive,lateral,P344,derived
E0019841,N0020088,N0020089,372.08015,372.018719,2.16161,2.15163,12.286094,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.4844,0.609091,0.316945,0.121307,tractive,lateral,P344,derived
E0019842,N0020089,N0020090,372.018719,371.926667,2.15163,2.153838,18.410392,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.4844,0.609193,0.316962,0.121317,tractive,lateral,P344,derived
E0019843,N0020090,N0020091,371.926667,371.864928,2.153838,2.185914,12.3479,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.8154,0.748989,0.338166,0.133709,tractive,lateral,P344,derived
E0019844,N0020091,N0020092,371.864928,371.70249,2.185914,2.233606,32.487544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.8154,0.749092,0.338181,0.133718,tractive,lateral,P344,derived
E0019845,N0020092,N0020093,371.70249,371.45249,2.233606,2.147546,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.8154,0.749363,0.338219,0.133741,tractive,lateral,P344,derived
E0019846,N0020093,N0020094,371.45249,371.20249,2.147546,2.211389,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.8154,0.749779,0.338278,0.133776,tractive,lateral,P344,derived
E0019847,N0020094,N0019899,371.20249,371.14431,2.211389,2.116982,11.636077,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.8154,0.750196,0.338337,0.133811,tractive,lateral,P344,derived
E0019848,N0020095,N0019907,363.42995,363.281565,1.55,2.330801,29.67706,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P353,provisional
E0019849,N0020096,N0020097,362.630176,362.505176,1.55,3.766278,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P353,provisional
E0019850,N0020097,N0020098,362.505176,362.085176,3.766278,1.56259,40.0,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,10.7978,0.45288,0.373147,0.08867,tractive,lateral,P353,provisional
E0019851,N0020098,N0019907,362.085176,361.931424,1.56259,3.680942,30.750426,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634282,0.321009,0.123638,tractive,lateral,P353,provisional
E0019852,N0020099,N0019912,353.908749,353.774074,4.294559,4.39365,26.934965,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.6302,2.344188,0.479058,0.231943,tractive,main,P353,drafted
E0019853,N0020100,N0020101,356.150461,355.950461,1.551474,1.911783,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P353,provisional
E0019854,N0020101,N0020102,355.950461,355.750461,1.911783,2.319974,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226669,0.231027,0.076754,tractive,lateral,P353,provisional
