Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0019855,N0020102,N0019912,355.750461,355.666317,2.319974,2.501408,16.828823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317537,0.257631,0.089604,tractive,lateral,P353,provisional
E0019856,N0020103,N0020104,359.469413,359.379413,10.813241,10.80293,90.0,700,GRP,0.1,0.1,table11,minimum,2.1769,merrimack,5079.2846,129.016458,0.731652,0.467147,tractive,sub main,P355,derived
E0019857,N0020104,N0020105,359.379413,359.289414,10.80293,10.766647,89.998731,700,GRP,0.1,0.1,table11,minimum,2.1764,merrimack,5089.1916,129.236594,0.731963,0.467608,tractive,sub main,P355,derived
E0019858,N0020105,N0020106,359.289414,359.24888,10.766647,10.818656,3.684956,700,GRP,1.1,0.1,table11,minimum,2.1755,merrimack,5106.2465,129.614897,1.765887,0.245655,velocity,sub main,P355,derived
E0019859,N0020106,N0020107,359.24888,359.195046,10.818656,11.339073,53.833617,700,GRP,0.1,0.1,table11,minimum,2.1755,merrimack,5106.2465,129.614928,0.732497,0.468401,tractive,sub main,P355,derived
E0019860,N0020107,N0020108,359.195046,359.134686,11.339073,11.705585,60.359573,700,GRP,0.1,0.1,table11,minimum,2.1755,merrimack,5106.2465,129.615376,0.732497,0.468402,tractive,sub main,P355,derived
E0019861,N0020108,N0020109,359.134686,359.056532,11.705585,12.509081,78.154521,700,GRP,0.1,0.1,table11,minimum,2.1755,merrimack,5106.2465,129.615879,0.732498,0.468403,tractive,sub main,P355,derived
E0019862,N0020109,N0020110,359.056532,359.011778,12.509081,12.702395,44.753971,700,GRP,0.1,0.1,table11,minimum,2.1754,merrimack,5108.8568,129.674303,0.73258,0.468526,tractive,sub main,P355,derived
E0019863,N0020110,N0019902,369.663413,369.622184,2.05076,2.154031,41.228656,700,GRP,0.1,0.1,cover_min,minimum,2.1753,merrimack,5109.9366,129.698573,0.732615,0.468577,tractive,sub main,P355,derived
E0019864,N0020111,N0019924,352.971594,352.552041,6.218408,6.793418,83.910721,200,PVC-U,0.5,0.5,table11,minimum,3.2779,merrimack,172.4921,6.575501,0.643827,0.394761,tractive,main,P353,provisional
E0019865,N0020112,N0020113,358.424212,358.024212,1.581526,1.62917,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P353,provisional
E0019866,N0020113,N0020114,358.024212,357.624212,1.62917,1.849085,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362804,0.268886,0.095292,tractive,lateral,P353,provisional
E0019867,N0020114,N0019924,357.624212,357.549981,1.849085,1.795478,14.846181,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.54454,0.305948,0.115104,tractive,lateral,P353,provisional
E0019868,N0020115,N0020116,374.77689,374.45189,1.732387,2.520247,65.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P344,provisional
E0019869,N0020116,N0020117,374.45189,374.10189,2.520247,2.088936,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.18161,0.214911,0.069374,tractive,lateral,P344,provisional
E0019870,N0020117,N0020118,374.10189,373.50689,2.088936,1.580329,70.0,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,5.3989,0.227461,0.277673,0.067929,tractive,lateral,P344,provisional
E0019871,N0020118,N0020119,373.50689,373.33439,1.580329,1.551718,15.0,200,PVC-U,1.15,0.5,ground,minimum,3.6221,held,6.4787,0.273311,0.327043,0.068854,tractive,lateral,P344,provisional
E0019872,N0020119,N0020120,373.33439,373.03439,1.551718,1.648013,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318704,0.257935,0.089755,tractive,lateral,P344,provisional
E0019873,N0020120,N0020121,373.03439,372.73439,1.648013,1.836044,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.319204,0.258065,0.08982,tractive,lateral,P344,provisional
E0019874,N0020121,N0020122,372.73439,372.43439,1.836044,1.872464,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.319704,0.258195,0.089885,tractive,lateral,P344,provisional
E0019875,N0020122,N0019925,372.43439,372.338817,1.872464,1.992207,19.114585,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.365471,0.269517,0.095616,tractive,lateral,P344,provisional
E0019876,N0020123,N0020124,354.078936,353.878936,7.53108,7.323091,80.0,400,GRP,0.25,0.205,table11,minimum,2.513,merrimack,1550.7525,45.275622,0.803218,0.459555,velocity,sub main,P353,drafted
E0019877,N0020124,N0020125,353.878936,353.678936,7.323091,7.103566,80.0,400,GRP,0.25,0.205,table11,minimum,2.513,merrimack,1550.7525,45.276289,0.803221,0.459559,velocity,sub main,P353,drafted
E0019878,N0020125,N0020126,353.678936,353.478936,7.103566,6.535041,80.0,400,GRP,0.25,0.205,table11,minimum,2.513,merrimack,1550.7525,45.276955,0.803224,0.459563,velocity,sub main,P353,drafted
E0019879,N0020126,N0020127,353.478936,353.278936,6.535041,6.488215,80.0,400,GRP,0.25,0.205,table11,minimum,2.5124,merrimack,1553.9919,45.360429,0.8036,0.460049,velocity,sub main,P353,drafted
E0019880,N0020127,N0020128,353.278936,353.078936,6.488215,6.233107,80.0,400,GRP,0.25,0.205,table11,minimum,2.5117,merrimack,1557.2312,45.443882,0.803976,0.460535,velocity,sub main,P353,drafted
E0019881,N0020128,N0019923,353.078936,352.954476,6.233107,6.006644,49.78367,400,GRP,0.25,0.205,table11,minimum,2.5111,merrimack,1560.4705,45.527314,0.80435,0.46102,velocity,sub main,P353,drafted
E0019882,N0020129,N0020130,355.73174,355.686117,4.362529,4.330332,11.40577,250,PVC-U,0.4,0.375,table11,dod,2.8944,merrimack,482.3195,16.229615,0.745475,0.500537,tractive,sub main,P353,derived
E0019883,N0020130,N0020131,355.686117,355.410346,4.330332,4.182123,68.942803,250,PVC-U,0.4,0.375,table11,minimum,2.8944,merrimack,482.3195,16.22971,0.745476,0.500538,tractive,sub main,P353,derived
E0019884,N0020131,N0020132,355.410346,355.237066,4.182123,4.145716,43.319866,250,PVC-U,0.4,0.375,table11,minimum,2.8929,merrimack,484.4791,16.293859,0.746207,0.501706,tractive,sub main,P353,derived
E0019885,N0020132,N0020133,355.237066,354.983416,4.145716,4.080335,63.412497,250,PVC-U,0.4,0.375,table11,minimum,2.8929,merrimack,484.4791,16.29422,0.746211,0.501712,tractive,sub main,P353,derived
E0019886,N0020133,N0019923,354.983416,354.816208,4.080335,4.144912,41.801903,250,PVC-U,0.4,0.375,table11,minimum,2.8929,merrimack,484.4791,16.294748,0.746217,0.501722,tractive,sub main,P353,derived
E0019887,N0020134,N0019925,371.719356,371.50109,3.87415,2.829934,43.653195,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.0372,1.521264,0.420673,0.18765,tractive,main,P344,drafted
E0019888,N0020135,N0020136,363.323054,362.120306,1.674962,1.684382,54.670363,200,PVC-U,2.2,0.5,cover_min,minimum,3.6221,held,5.1913,0.217631,0.378732,0.053468,tractive,lateral,P336,drafted
E0019889,N0020136,N0019973,362.120306,361.925046,1.684382,1.562289,30.040001,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,9.801,0.411339,0.306557,0.094932,tractive,lateral,P336,drafted
E0019890,N0020137,N0020138,362.297898,361.954849,1.787856,1.553971,49.007042,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,17.2467,0.724055,0.376274,0.121416,tractive,lateral,P336,drafted
E0019891,N0020138,N0019968,361.954849,361.673547,1.553971,1.553381,20.837139,200,PVC-U,1.35,0.5,ground,minimum,3.6221,held,17.9883,0.755553,0.479,0.105991,tractive,lateral,P336,drafted
E0019892,N0020139,N0020140,362.013046,361.293046,1.768937,1.686935,45.0,200,PVC-U,1.6,0.5,cover_min,minimum,3.6221,held,6.8639,0.288405,0.372678,0.065367,tractive,lateral,P336,drafted
E0019893,N0020140,N0019968,361.293046,360.98889,1.686935,2.238039,60.831273,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4269,0.396227,0.276569,0.099262,tractive,lateral,P336,drafted
E0019894,N0020141,N0019974,363.372094,362.383847,1.587806,1.589328,65.88309,200,PVC-U,1.5,0.5,cover_min,minimum,3.6221,held,1.8214,0.076357,0.234143,0.036523,tractive,lateral,P336,drafted
E0019895,N0020142,N0019974,362.678649,362.417546,1.635529,1.555629,29.011456,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,16.1196,0.677106,0.402045,0.110839,tractive,lateral,P336,drafted
E0019896,N0020143,N0020144,363.04495,362.909063,1.690829,1.693934,27.17735,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.6237,0.320307,0.258351,0.089963,tractive,lateral,P336,drafted
E0019897,N0020144,N0019973,362.909063,361.901978,1.693934,1.585357,74.598918,200,PVC-U,1.35,0.5,ground,minimum,3.6221,held,10.9283,0.459071,0.408679,0.084131,tractive,lateral,P336,drafted
E0019898,N0020145,N0019977,364.004871,363.837137,1.55,1.551352,12.424728,200,PVC-U,1.35,0.5,ground,minimum,3.6221,held,1.6433,0.068892,0.218172,0.035741,tractive,lateral,P336,drafted
E0019899,N0020146,N0019977,359.027284,358.912571,6.479369,6.475918,22.94257,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.8451,1.925196,0.451682,0.210485,tractive,lateral,P336,drafted
E0019900,N0020147,N0019976,360.401364,360.140187,5.448856,5.182597,52.235376,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.0147,1.681187,0.433608,0.196993,tractive,lateral,P344,drafted
E0019901,N0020148,N0019976,363.688501,363.555337,1.551886,1.767448,26.632844,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P344,drafted
E0019902,N0020149,N0019986,359.891214,359.651998,2.845175,3.642497,47.843367,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.4057,1.108482,0.381871,0.161105,tractive,lateral,P336,drafted
E0019903,N0020150,N0019986,363.473157,361.574075,1.720294,1.720419,22.743492,200,PVC-U,8.35,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P336,drafted
E0019904,N0020151,N0020152,357.885595,357.245595,1.639735,1.661357,80.0,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.158265,0.033443,tractive,lateral,P353,provisional
E0019905,N0020152,N0020153,357.245595,356.845595,1.661357,1.779711,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317537,0.257631,0.089604,tractive,lateral,P353,provisional
E0019906,N0020153,N0020154,356.845595,356.795595,1.779711,1.647063,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318204,0.257805,0.08969,tractive,lateral,P353,provisional
E0019907,N0020154,N0019949,356.795595,356.480518,1.647063,2.321484,63.015416,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408821,0.279343,0.100713,tractive,lateral,P353,provisional
E0019908,N0020155,N0020156,359.088803,358.986497,1.961429,2.335982,18.601075,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.563,0.108449,0.18729,0.053744,tractive,lateral,P336,provisional
E0019909,N0020156,N0020157,358.986497,358.870866,2.335982,2.51628,21.023796,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.6428,0.153871,0.210314,0.062933,tractive,lateral,P336,provisional
E0019910,N0020157,N0020158,358.870866,358.717654,2.51628,2.457334,27.856777,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.7226,0.199313,0.228951,0.070783,tractive,lateral,P336,provisional
E0019911,N0020158,N0020159,358.717654,358.645313,2.457334,2.403119,13.152946,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.8023,0.244813,0.244807,0.077752,tractive,lateral,P336,provisional
E0019912,N0020159,N0020160,358.645313,358.384425,2.403119,2.528447,47.434165,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.8821,0.290189,0.258658,0.08406,tractive,lateral,P336,provisional
E0019913,N0020160,N0019988,358.384425,358.329425,2.528447,2.617261,10.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.8821,0.290585,0.258772,0.084112,tractive,lateral,P336,provisional
E0019914,N0020161,N0019999,359.478669,359.275381,1.808806,1.836192,40.657779,200,PVC-U,0.5,0.5,table11,minimum,3.2151,merrimack,202.4137,7.554824,0.668385,0.426034,tractive,main,P345,drafted
E0019915,N0020162,N0019949,356.629779,356.360374,1.55,2.441628,53.880924,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P353,provisional
E0019916,N0020163,N0020002,359.214169,359.163573,1.555027,1.562349,10.119289,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P345,provisional
E0019917,N0020164,N0020000,366.999562,366.916445,1.550975,1.787382,16.623387,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P337,drafted
E0019918,N0020165,N0020166,366.695793,366.30236,3.649422,3.002084,78.686667,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.6609,0.910203,0.359316,0.146648,tractive,lateral,P337,drafted
E0019919,N0020166,N0020004,366.30236,366.228692,3.002084,2.868537,14.733553,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.8204,1.001393,0.370093,0.15347,tractive,lateral,P337,drafted
E0019920,N0020167,N0020168,368.148975,368.040651,1.55,1.780181,21.664781,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.09327,0.172363,0.051346,tractive,lateral,P337,drafted
E0019921,N0020168,N0020169,368.040651,367.909248,1.780181,1.927696,26.280512,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8676,0.246165,0.237299,0.079708,tractive,lateral,P337,drafted
E0019922,N0020169,N0020170,367.909248,367.748975,1.927696,2.255603,32.054707,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6092,0.277475,0.246674,0.08421,tractive,lateral,P337,drafted
E0019923,N0020170,N0020000,367.748975,367.13233,2.255603,1.571497,64.909996,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,12.815,0.537904,0.380825,0.098308,tractive,lateral,P337,drafted
E0019924,N0020171,N0020172,367.466549,367.410798,1.553593,1.945068,11.150257,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P337,drafted
E0019925,N0020172,N0020004,367.410798,367.203406,1.945068,1.893823,41.478345,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135895,0.195354,0.060825,tractive,lateral,P337,drafted
E0019926,N0020173,N0020174,368.050037,367.208331,1.55,1.563428,35.817246,200,PVC-U,2.35,0.5,ground,minimum,3.6221,held,2.1596,0.090534,0.288644,0.035579,tractive,lateral,P337,drafted
E0019927,N0020174,N0020005,367.208331,367.012689,1.563428,1.551642,17.012344,200,PVC-U,1.15,0.5,ground,minimum,3.6221,held,3.6428,0.153013,0.270254,0.052937,tractive,lateral,P337,drafted
E0019928,N0020175,N0020176,366.773418,366.310995,1.631459,1.637735,36.993827,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.18401,0.030226,tractive,lateral,P337,drafted
E0019929,N0020176,N0020005,366.310995,366.038797,1.637735,2.525534,54.439559,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090843,0.170847,0.050743,tractive,lateral,P337,drafted
E0019930,N0020177,N0020007,365.101949,364.891131,2.224192,2.233259,42.16356,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.4542,1.489387,0.417976,0.185733,tractive,main,P337,drafted
E0019931,N0020178,N0020179,358.618763,358.564912,1.784862,1.85382,10.77033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045843,0.135483,0.037439,tractive,lateral,P345,provisional
E0019932,N0020179,N0020180,358.564912,358.384219,1.85382,2.031156,36.138622,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.0912,0.171072,0.050832,tractive,lateral,P345,provisional
E0019933,N0020180,N0020181,358.384219,358.312629,2.031156,2.144036,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091501,0.171261,0.050908,tractive,lateral,P345,provisional
E0019934,N0020181,N0020182,358.312629,358.272589,2.144036,2.248194,7.28011,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,2.1596,0.09162,0.177024,0.049829,tractive,lateral,P345,provisional
E0019935,N0020182,N0020183,358.272589,358.151464,2.248194,2.354151,22.022716,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.1596,0.091681,0.177064,0.049843,tractive,lateral,P345,provisional
E0019936,N0020183,N0020184,358.151464,358.046387,2.354151,2.368805,19.104973,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.1596,0.091865,0.177183,0.049888,tractive,lateral,P345,provisional
E0019937,N0020184,N0020002,358.046387,357.717663,2.368805,3.008258,59.767884,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.2393,0.137291,0.202545,0.05977,tractive,lateral,P345,provisional
E0019938,N0020185,N0020012,359.111654,358.885928,2.602183,2.555265,41.041102,200,PVC-U,0.55,0.5,uniform,minimum,3.1335,merrimack,250.3021,9.0877,0.726982,0.460058,tractive,main,P345,drafted
E0019939,N0020186,N0020187,364.797373,364.672373,1.553853,2.592367,25.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P337,drafted
E0019940,N0020187,N0020007,364.672373,364.39804,2.592367,2.72635,54.866717,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271811,0.245036,0.083416,tractive,lateral,P337,drafted
E0019941,N0020188,N0020189,360.867023,360.536024,1.55,1.638292,66.199725,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P345,drafted
E0019942,N0020189,N0020190,360.536024,360.45268,1.638292,2.094348,16.668856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.6594,0.321652,0.2587,0.090137,tractive,lateral,P345,drafted
E0019943,N0020190,N0020191,360.45268,360.178907,2.094348,2.174884,54.754645,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.5605,0.443416,0.286664,0.104587,tractive,lateral,P345,drafted
E0019944,N0020191,N0020192,360.178907,359.739953,2.174884,2.614143,87.790751,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.8316,0.70677,0.332088,0.130098,tractive,lateral,P345,drafted
E0019945,N0020192,N0019999,359.739953,359.338711,2.614143,1.772861,80.248373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.8442,1.00149,0.370104,0.153477,tractive,lateral,P345,drafted
E0019946,N0020193,N0020194,358.940124,358.733214,3.054627,3.104128,41.382119,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.9691,2.05648,0.460705,0.217418,tractive,main,P345,drafted
E0019947,N0020194,N0020195,358.733214,358.433214,3.104128,3.406477,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.9691,2.056825,0.460728,0.217436,tractive,main,P345,drafted
E0019948,N0020195,N0020196,358.433214,358.133214,3.406477,4.020747,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.951,2.224258,0.471627,0.225992,tractive,main,P345,drafted
E0019949,N0020196,N0020197,358.133214,358.079344,4.020747,4.017885,10.773887,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.6901,2.465355,0.486279,0.237818,tractive,main,P345,drafted
E0019950,N0020197,N0020198,358.079344,357.829344,4.017885,3.78232,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.4232,2.747716,0.502115,0.251034,tractive,main,P345,drafted
E0019951,N0020198,N0020199,357.829344,357.579344,3.78232,3.886507,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6532,merrimack,70.4207,2.982984,0.514383,0.261599,tractive,main,P345,drafted
E0019952,N0020199,N0020012,357.579344,357.510636,3.886507,3.930557,13.741669,200,PVC-U,0.5,0.5,table11,minimum,3.6212,merrimack,75.7371,3.180115,0.524101,0.270178,tractive,main,P345,drafted
E0019953,N0020200,N0020018,362.465567,362.272011,1.554636,2.230431,38.71123,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P345,drafted
E0019954,N0020201,N0020202,361.591525,361.291525,4.93115,4.552195,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.9773,2.13928,0.466176,0.221688,tractive,lateral,P345,drafted
E0019955,N0020202,N0020203,361.291525,360.991525,4.552195,4.886131,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.7136,2.464105,0.486206,0.237758,tractive,lateral,P345,drafted
E0019956,N0020203,N0020021,360.991525,360.950601,4.886131,4.908866,3.72036,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,58.7136,2.464605,0.642821,0.195459,tractive,lateral,P345,drafted
E0019957,N0020204,N0020205,363.533853,363.314724,2.932425,2.705571,43.82586,200,PVC-U,0.5,0.5,table11,minimum,3.1851,merrimack,218.6788,8.092737,0.680681,0.44272,tractive,sub main,P345,drafted
E0019958,N0020205,N0020206,363.314724,362.964724,2.705571,2.216246,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.1814,merrimack,220.8384,8.16304,0.682231,0.444879,tractive,sub main,P345,drafted
E0019959,N0020206,N0020018,362.964724,362.611052,2.216246,1.89139,70.734407,200,PVC-U,0.5,0.5,table11,minimum,3.1776,merrimack,222.9979,8.233478,0.683773,0.447038,tractive,sub main,P345,drafted
E0019960,N0020207,N0020033,358.834308,358.64622,1.55,4.117238,37.617482,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.364,1.18909,0.390197,0.166619,tractive,lateral,P345,drafted
E0019961,N0020208,N0020209,351.115558,350.951539,1.55,1.997191,32.803714,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P362,drafted
E0019962,N0020209,N0020210,350.951539,350.890558,1.997191,2.325964,12.196286,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045541,0.135176,0.03733,tractive,lateral,P362,drafted
E0019963,N0020210,N0020211,350.890558,350.615558,2.325964,4.703809,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090909,0.170889,0.05076,tractive,lateral,P362,drafted
E0019964,N0020211,N0020212,350.615558,350.366588,4.703809,9.038227,49.793893,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.244082,0.236646,0.079399,tractive,lateral,P362,drafted
E0019965,N0020212,N0020213,350.366588,350.240558,9.038227,12.071088,25.206107,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.9619,0.335032,0.262108,0.091849,tractive,lateral,P362,drafted
E0019966,N0020213,N0020214,360.688991,360.597321,1.622654,2.561615,18.334065,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,9.0417,0.380509,0.273016,0.097417,tractive,lateral,P362,drafted
E0019967,N0020214,N0020215,360.597321,360.553992,2.561615,2.860833,6.665935,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,9.0417,0.380662,0.299045,0.09159,tractive,lateral,P345,drafted
E0019968,N0020215,N0020216,360.553992,360.303992,2.860833,2.791436,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.1215,0.425984,0.283028,0.102655,tractive,lateral,P345,drafted
E0019969,N0020216,N0020217,360.303992,360.053992,2.791436,2.790734,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.4406,0.60747,0.31668,0.121156,tractive,lateral,P345,drafted
E0019970,N0020217,N0020033,360.053992,359.992748,2.790734,2.77071,12.248792,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.7607,0.788997,0.343702,0.137039,tractive,lateral,P345,drafted
E0019971,N0020218,N0020219,364.59071,364.334166,1.672535,1.557375,22.308175,200,PVC-U,1.15,0.5,ground,minimum,3.6221,held,2.7704,0.118648,0.248293,0.047221,tractive,lateral,P345,drafted
E0019972,N0020219,N0020220,364.272993,364.113546,1.618548,1.642283,31.889422,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.7704,0.118834,0.186861,0.057252,tractive,lateral,P345,drafted
E0019973,N0020220,N0020221,364.113546,363.902594,1.642283,1.613092,42.190311,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.7704,0.1191,0.187,0.05731,tractive,lateral,P345,drafted
E0019974,N0020221,N0020021,363.902594,363.589736,1.613092,2.26973,62.571631,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.8502,0.164719,0.208139,0.066363,tractive,lateral,P345,drafted
E0019975,N0020222,N0020038,352.321307,351.921036,1.55,3.854416,80.054254,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.214895,0.227052,0.074905,tractive,lateral,P356,drafted
E0019976,N0020223,N0020043,359.919719,359.047485,1.560689,1.564057,11.401754,200,PVC-U,7.65,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.33615,0.020185,tractive,lateral,P356,provisional
E0019977,N0020224,N0020046,339.774826,339.646075,11.706558,12.065625,64.375274,600,GRP,0.2,0.125,uniform,minimum,2.208,merrimack,4517.0868,116.156728,0.928644,0.454689,velocity,sub main,P368,drafted
E0019978,N0020225,N0020226,350.051837,349.801837,1.55,1.877789,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P368,provisional
E0019979,N0020226,N0020227,349.801837,349.551837,1.877789,1.921521,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317287,0.257566,0.089571,tractive,lateral,P368,provisional
E0019980,N0020227,N0020046,349.551837,349.500339,1.921521,2.211362,10.29972,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408238,0.279216,0.100647,tractive,lateral,P368,provisional
E0019981,N0020228,N0020047,348.172605,347.953759,3.867708,4.012549,43.769199,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.6336,1.91921,0.45126,0.210164,tractive,main,P368,drafted
E0019982,N0020229,N0020230,348.364447,348.244486,2.856745,2.901235,23.992025,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.3059,2.741627,0.501786,0.250756,tractive,lateral,P368,drafted
E0019983,N0020230,N0020231,348.244486,347.944486,2.901235,3.290407,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.3059,2.741827,0.501797,0.250765,tractive,lateral,P368,drafted
E0019984,N0020231,N0020047,347.944486,347.643566,3.290407,4.322743,60.184099,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.3857,2.787594,0.504249,0.252852,tractive,lateral,P368,drafted
E0019985,N0020232,N0020052,351.558884,351.265125,1.564163,1.659894,58.751912,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P368,provisional
E0019986,N0020233,N0020234,350.093127,349.996941,3.694532,4.182288,19.237036,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.0422,0.296184,0.251922,0.086776,tractive,lateral,P368,provisional
E0019987,N0020234,N0020235,349.996941,349.943127,4.182288,4.820088,10.762964,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.122,0.341612,0.263749,0.092677,tractive,lateral,P368,provisional
E0019988,N0020235,N0020236,349.943127,349.813865,4.820088,4.62513,25.852272,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.122,0.341701,0.263771,0.092688,tractive,lateral,P368,provisional
E0019989,N0020236,N0020237,349.813865,349.443127,4.62513,5.56844,74.147728,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.122,0.341917,0.263825,0.092716,tractive,lateral,P368,provisional
E0019990,N0020237,N0020238,349.443127,349.313392,5.56844,5.526818,25.94693,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.2018,0.387802,0.274677,0.098278,tractive,lateral,P368,provisional
E0019991,N0020238,N0020239,349.313392,349.089297,5.526818,4.310819,44.819061,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.2816,0.433285,0.284564,0.103469,tractive,lateral,P368,provisional
E0019992,N0020239,N0020052,349.089297,348.95047,4.310819,3.974549,27.765379,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.2816,0.433659,0.284642,0.103511,tractive,lateral,P368,provisional
E0019993,N0020240,N0020241,354.494495,354.416224,1.55,1.555883,12.041595,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.147499,0.035063,tractive,lateral,P356,provisional
E0019994,N0020241,N0020044,354.416224,354.321991,1.555883,1.551147,11.086217,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,1.0798,0.045368,0.161672,0.033018,tractive,lateral,P356,provisional
E0019995,N0020242,N0020044,354.171588,354.121588,1.55,1.75155,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P356,provisional
E0019996,N0020243,N0020244,350.701711,348.767284,1.856425,1.874501,56.070366,200,PVC-U,3.45,0.5,cover_min,minimum,3.6221,held,15.621,0.654874,0.632169,0.079633,tractive,lateral,P356,drafted
E0019997,N0020244,N0020245,348.767284,348.517284,1.874501,2.115926,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.7008,0.700608,0.331179,0.129562,tractive,lateral,P356,drafted
E0019998,N0020245,N0020246,348.517284,348.267284,2.115926,2.76299,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.7579,0.954952,0.364699,0.150036,tractive,lateral,P356,drafted
E0019999,N0020246,N0020247,348.267284,348.194511,2.76299,2.869912,14.554617,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.5823,1.325313,0.403372,0.175545,tractive,lateral,P356,drafted
E0020000,N0020247,N0020248,348.194511,347.844511,2.869912,3.141116,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.7419,1.415968,0.411596,0.181244,tractive,lateral,P356,drafted
E0020001,N0020248,N0020249,347.844511,347.494511,3.141116,3.26553,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.513,2.580786,0.492912,0.243298,tractive,lateral,P356,drafted
E0020002,N0020249,N0020250,347.494511,347.397635,3.26553,3.389016,19.375017,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.513,2.58137,0.492945,0.243325,tractive,lateral,P356,drafted
E0020003,N0020250,N0020251,347.397635,347.215423,3.389016,3.924073,36.442453,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.4429,2.788208,0.504282,0.25288,tractive,lateral,P356,drafted
E0020004,N0020251,N0020252,347.215423,346.873837,3.924073,4.564121,68.317308,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,69.2133,2.904654,0.510384,0.258123,tractive,lateral,P356,drafted
E0020005,N0020252,N0020253,346.873837,346.822635,4.564121,4.674832,10.240239,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.2931,2.95049,0.512734,0.260162,tractive,lateral,P356,drafted
E0020006,N0020253,N0020254,346.822635,346.472635,4.674832,6.691091,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,72.1145,3.026933,0.516592,0.263532,tractive,lateral,P356,drafted
E0020007,N0020254,N0020255,346.472635,346.122635,6.691091,9.754501,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.5882,merrimack,81.6836,3.396625,0.534251,0.279345,tractive,lateral,P356,drafted
E0020008,N0020255,N0020038,346.122635,346.082305,9.754501,9.693146,5.761431,200,PVC-U,0.7,0.5,table11,minimum,3.5731,merrimack,84.5847,3.502891,0.608026,0.260376,tractive,lateral,P356,drafted
E0020009,N0020256,N0020058,343.386642,343.20247,9.701432,10.046278,36.83434,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.6216,2.677193,0.49828,0.247792,tractive,main,P374,drafted
E0020010,N0020257,N0020058,351.83099,351.680869,1.562534,1.56788,20.016159,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.135916,0.028787,tractive,lateral,P374,derived
E0020011,N0020258,N0020259,351.338124,351.088124,1.725627,1.843242,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.8195,0.328187,0.260377,0.090978,tractive,lateral,P374,drafted
E0020012,N0020259,N0020260,351.088124,350.838124,1.843242,2.677409,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.8195,0.328604,0.260483,0.091031,tractive,lateral,P374,drafted
E0020013,N0020260,N0020057,350.838124,350.792145,2.677409,2.856476,9.195842,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4628,0.397913,0.276944,0.099458,tractive,lateral,P374,drafted
E0020014,N0020261,N0020262,349.692981,349.65195,1.55,1.634733,3.56795,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P374,drafted
E0020015,N0020262,N0020263,349.65195,349.219789,1.634733,2.334868,86.43205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045297,0.134927,0.037242,tractive,lateral,P374,drafted
E0020016,N0020263,N0020264,349.219789,348.978163,2.334868,3.106432,48.325236,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.077107,0.16169,0.047156,tractive,lateral,P374,drafted
E0020017,N0020264,N0020265,348.978163,348.716669,3.106432,4.067328,52.298859,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.07751,0.161974,0.047266,tractive,lateral,P374,drafted
E0020018,N0020265,N0020057,348.716669,348.477648,4.067328,5.170972,47.80408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.077946,0.162281,0.047385,tractive,lateral,P374,drafted
E0020019,N0020266,N0020267,369.495164,369.382308,10.718795,10.552811,75.236833,1000,GRP,0.15,0.075,uniform,minimum,1.9074,merrimack,15144.1614,337.987468,1.075489,0.421238,velocity,trunk main,P344,drafted
E0020020,N0020267,N0020268,369.382308,369.34177,10.552811,10.829189,16.215212,1000,GRP,0.25,0.075,table11,minimum,1.9074,merrimack,15144.1614,337.988095,1.300163,0.365624,velocity,trunk main,P344,drafted
E0020021,N0020268,N0020269,369.34177,369.292353,10.829189,10.87055,49.417325,1000,GRP,0.1,0.075,table11,minimum,1.9074,merrimack,15144.1614,337.98823,0.923235,0.47338,velocity,trunk main,P344,drafted
E0020022,N0020269,N0020270,369.292353,369.249148,10.87055,10.444181,12.344264,1000,GRP,0.35,0.075,table11,minimum,1.9074,merrimack,15144.1614,337.988642,1.471463,0.333888,velocity,trunk main,P344,drafted
E0020023,N0020270,N0020062,369.249148,369.178758,10.444181,10.467269,70.390289,1000,GRP,0.1,0.075,table11,minimum,1.9074,merrimack,15144.1614,337.988745,0.923235,0.47338,velocity,trunk main,P344,drafted
E0020024,N0020271,N0020272,354.225607,354.151411,11.710916,11.259569,74.195829,1000,GRP,0.1,0.075,table11,dod,1.9422,merrimack,13039.0173,295.410103,0.892692,0.438063,velocity,trunk main,P382,drafted
E0020025,N0020272,N0020065,354.151411,354.08967,11.259569,11.001394,61.740922,1000,GRP,0.1,0.075,table11,minimum,1.9422,merrimack,13039.0173,295.410721,0.892692,0.438063,velocity,trunk main,P382,drafted
E0020026,N0020273,N0020274,357.068909,356.618909,6.712951,7.038348,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.5657,merrimack,86.0443,3.569112,0.541982,0.286475,tractive,main,P382,provisional
E0020027,N0020274,N0020275,356.618909,356.168909,7.038348,7.832708,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.5498,merrimack,89.2837,3.687108,0.547104,0.291271,tractive,main,P382,provisional
E0020028,N0020275,N0020276,356.168909,355.918909,7.832708,8.83164,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.5345,merrimack,92.523,3.804591,0.552077,0.295983,tractive,main,P382,provisional
E0020029,N0020276,N0020065,355.918909,355.665736,8.83164,9.425328,50.634625,200,PVC-U,0.5,0.5,table11,minimum,3.5345,merrimack,92.523,3.805008,0.552094,0.296,tractive,main,P382,provisional
E0020030,N0020277,N0020062,376.416109,376.277676,2.2908,3.36835,27.686579,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3011,0.348701,0.265492,0.093561,tractive,lateral,P344,drafted
E0020031,N0020278,N0020279,360.113919,359.719438,2.186923,2.242751,78.896206,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.1777,0.84776,0.351475,0.141782,tractive,lateral,P382,provisional
E0020032,N0020279,N0020280,359.719438,359.269438,2.242751,3.170259,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.7361,1.165288,0.387783,0.16501,tractive,lateral,P382,provisional
E0020033,N0020280,N0020281,359.269438,358.819438,3.170259,3.89623,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.3744,1.528176,0.421253,0.188063,tractive,lateral,P382,provisional
E0020034,N0020281,N0020282,358.819438,358.776711,3.89623,3.920097,6.103794,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,41.7733,1.755262,0.494688,0.185184,tractive,lateral,P382,provisional
E0020035,N0020282,N0020283,358.776711,358.519295,3.920097,5.131401,51.48332,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.0126,1.891114,0.449265,0.20865,tractive,lateral,P382,provisional
E0020036,N0020283,N0020284,358.519295,358.351711,5.131401,7.305058,33.51668,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.0924,1.93681,0.452499,0.211107,tractive,lateral,P382,provisional
E0020037,N0020284,N0020071,358.351711,358.262059,7.305058,7.320888,17.930507,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.1722,1.982357,0.455666,0.21353,tractive,lateral,P382,provisional
E0020038,N0020285,N0020073,371.876354,371.464834,2.355946,2.293497,82.303953,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.6098,0.197224,0.220786,0.072029,tractive,lateral,P344,derived
E0020039,N0020286,N0020073,372.114337,372.064337,1.55,1.693994,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P344,derived
E0020040,N0020287,N0020099,354.348651,353.908749,4.147443,4.294559,87.980344,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.3834,1.1121,0.382254,0.161357,tractive,main,P353,provisional
E0020041,N0020288,N0020289,360.757465,360.421734,1.55,2.297718,67.146119,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P382,provisional
E0020042,N0020289,N0020290,360.421734,360.007465,2.297718,3.035687,82.853881,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589033,0.313622,0.119417,tractive,lateral,P382,provisional
E0020043,N0020290,N0020291,360.007465,359.807465,3.035687,4.314758,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.861327,0.353213,0.142854,tractive,lateral,P382,provisional
E0020044,N0020291,N0020292,359.807465,359.607465,4.314758,5.371417,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.952194,0.364372,0.149829,tractive,lateral,P382,provisional
E0020045,N0020292,N0020071,359.607465,359.512255,5.371417,6.070691,19.041862,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.952528,0.364412,0.149854,tractive,lateral,P382,provisional
E0020046,N0020293,N0020294,357.705038,357.405038,1.679423,2.005149,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P353,provisional
E0020047,N0020294,N0020295,357.405038,357.105038,2.005149,1.942753,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136302,0.195547,0.060908,tractive,lateral,P353,provisional
E0020048,N0020295,N0020296,357.105038,357.029572,1.942753,1.966522,15.093167,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182069,0.215088,0.069453,tractive,lateral,P353,provisional
E0020049,N0020296,N0020297,357.029572,356.769488,1.966522,2.364271,52.016833,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182195,0.215137,0.069475,tractive,lateral,P353,provisional
E0020050,N0020297,N0020298,356.769488,356.419488,2.364271,2.3823,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408964,0.279375,0.10073,tractive,lateral,P353,provisional
E0020051,N0020298,N0020299,356.419488,356.055942,2.3823,2.754941,72.709192,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.545349,0.306092,0.115184,tractive,lateral,P353,provisional
E0020052,N0020299,N0020300,356.055942,355.705942,2.754941,2.884146,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.681756,0.328362,0.127908,tractive,lateral,P353,provisional
E0020053,N0020300,N0020301,355.705942,355.355942,2.884146,3.101608,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.0979,0.803964,0.34572,0.138263,tractive,lateral,P353,provisional
E0020054,N0020301,N0020302,355.355942,355.005942,3.101608,3.272806,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.0979,0.804548,0.345799,0.138311,tractive,lateral,P353,provisional
E0020055,N0020302,N0020303,355.005942,354.655942,3.272806,3.515719,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.1669,1.185329,0.389818,0.166366,tractive,lateral,P353,provisional
E0020056,N0020303,N0020099,354.655942,354.550666,3.515719,3.652642,21.055134,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.2467,1.231179,0.394381,0.169427,tractive,lateral,P353,provisional
E0020057,N0020304,N0020305,365.458334,365.338675,4.401285,4.613107,23.931885,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.1125,0.888098,0.356586,0.144945,tractive,lateral,P355,derived
E0020058,N0020305,N0020306,365.338675,365.143362,4.613107,4.946848,39.062696,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.1125,0.888297,0.356611,0.144961,tractive,lateral,P355,derived
E0020059,N0020306,N0020103,365.143362,364.89035,4.946848,5.392303,50.602209,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.1125,0.888623,0.356652,0.144986,tractive,lateral,P355,derived
E0020060,N0020307,N0020308,359.70832,359.666209,9.729638,9.806112,5.614776,600,GRP,0.75,0.125,table11,minimum,2.1785,merrimack,5049.9264,128.361509,1.554583,0.333533,velocity,sub main,P355,derived
E0020061,N0020308,N0020309,359.666209,359.624621,9.806112,9.895124,6.931311,600,GRP,0.6,0.125,table11,minimum,2.178,merrimack,5058.1721,128.544285,1.433267,0.354342,velocity,sub main,P355,derived
E0020062,N0020309,N0020103,359.524621,359.469413,9.995124,10.813241,55.208174,700,GRP,0.1,0.1,table11,dod,2.178,merrimack,5058.1721,128.544343,0.730982,0.466156,tractive,sub main,P355,derived
E0020063,N0020310,N0020311,353.9135,353.4635,5.299849,5.67386,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.2941,merrimack,165.61,6.343285,0.637536,0.387142,tractive,main,P353,provisional
E0020064,N0020311,N0020312,353.4635,353.0135,5.67386,6.219563,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.2941,merrimack,165.61,6.344035,0.637557,0.387166,tractive,main,P353,provisional
E0020065,N0020312,N0020111,353.0135,352.971594,6.219563,6.218408,4.656132,200,PVC-U,0.9,0.5,table11,minimum,3.2915,merrimack,166.6897,6.380958,0.79086,0.331782,velocity,main,P353,provisional
E0020066,N0020313,N0020111,357.911678,357.546671,1.564549,1.643332,73.001544,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P353,provisional
E0020067,N0020314,N0020129,356.229115,355.778799,4.129772,4.31547,90.063193,200,PVC-U,0.5,0.5,table11,minimum,3.3111,merrimack,158.7278,6.104286,0.630851,0.379205,tractive,main,P353,provisional
E0020068,N0020315,N0020316,360.107288,359.907288,1.55,1.797211,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P353,provisional
E0020069,N0020316,N0020317,359.907288,359.707288,1.797211,1.950092,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090868,0.170863,0.050749,tractive,lateral,P353,provisional
E0020070,N0020317,N0020123,359.707288,359.623406,1.950092,1.98661,16.776316,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091201,0.171073,0.050833,tractive,lateral,P353,provisional
E0020071,N0020318,N0020134,372.423117,372.053713,3.701456,3.539793,73.880844,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.0372,1.519324,0.420511,0.187534,tractive,main,P344,drafted
E0020072,N0020319,N0020320,354.876796,354.696796,8.058812,8.009839,60.0,400,GRP,0.3,0.205,uniform,minimum,2.5149,merrimack,1541.0345,45.023915,0.858701,0.43482,velocity,sub main,P365,drafted
E0020073,N0020320,N0020321,354.696796,354.516796,8.009839,7.741139,60.0,400,GRP,0.3,0.205,uniform,minimum,2.5145,merrimack,1543.194,45.079664,0.858976,0.435123,velocity,sub main,P353,drafted
E0020074,N0020321,N0020322,354.516796,354.476543,7.741139,7.825185,3.354441,400,GRP,1.2,0.205,table11,minimum,2.5143,merrimack,1544.2738,45.107785,1.427764,0.299225,velocity,sub main,P353,drafted
E0020075,N0020322,N0020323,354.476543,354.301543,7.825185,7.723573,70.0,400,GRP,0.25,0.205,table11,minimum,2.514,merrimack,1545.3536,45.135432,0.802584,0.458739,velocity,sub main,P353,drafted
E0020076,N0020323,N0020324,354.301543,354.126543,7.723573,7.532851,70.0,400,GRP,0.25,0.205,table11,minimum,2.5134,merrimack,1548.593,45.218857,0.802962,0.459225,velocity,sub main,P353,drafted
E0020077,N0020324,N0020123,354.126543,354.078936,7.532851,7.53108,19.042823,400,GRP,0.25,0.205,table11,minimum,2.5134,merrimack,1548.593,45.219441,0.802964,0.459228,velocity,sub main,P353,drafted
E0020078,N0020325,N0020326,359.714006,359.563305,2.53932,2.536457,30.140313,200,PVC-U,0.5,0.5,table11,minimum,3.0426,merrimack,319.2725,11.289142,0.740498,0.5376,tractive,sub main,P353,derived
E0020079,N0020326,N0020327,359.563305,359.313322,2.536457,2.547793,49.996579,200,PVC-U,0.5,0.5,table11,minimum,3.0426,merrimack,319.2725,11.289393,0.740502,0.537607,tractive,sub main,P353,derived
E0020080,N0020327,N0020328,359.313322,359.063322,2.547793,2.610323,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.0426,merrimack,319.2725,11.28981,0.740509,0.537619,tractive,sub main,P353,derived
E0020081,N0020328,N0020329,359.063322,359.022283,2.610323,2.633906,4.319856,200,PVC-U,0.95,0.5,table11,minimum,3.0426,merrimack,319.2725,11.290226,0.942866,0.445139,velocity,sub main,P353,derived
E0020082,N0020329,N0020330,359.022283,358.899826,2.633906,2.636277,24.491528,200,PVC-U,0.5,0.5,table11,minimum,3.0426,merrimack,319.2725,11.290262,0.740516,0.537633,tractive,sub main,P353,derived
E0020083,N0020330,N0020331,358.899826,358.469884,2.636277,2.673427,85.988328,200,PVC-U,0.5,0.5,table11,minimum,3.0426,merrimack,319.2725,11.290466,0.740519,0.537639,tractive,sub main,P353,derived
E0020084,N0020331,N0020332,358.469884,358.220094,2.673427,2.723357,49.957907,200,PVC-U,0.5,0.5,table11,minimum,3.0426,merrimack,319.2725,11.291183,0.740531,0.537659,tractive,sub main,P353,derived
E0020085,N0020332,N0020333,358.220094,357.870094,2.723357,2.833488,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.0413,merrimack,320.3523,11.325016,0.741063,0.538642,tractive,sub main,P353,derived
E0020086,N0020333,N0020129,357.870094,357.514411,2.833488,2.579857,71.136602,200,PVC-U,0.5,0.5,table11,minimum,3.0389,merrimack,322.5119,11.392392,0.742117,0.540597,tractive,sub main,P353,derived
E0020087,N0020334,N0020335,372.513965,372.404783,1.55,1.782106,21.836273,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P344,drafted
E0020088,N0020335,N0020336,372.404783,372.104783,1.782106,2.611342,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000182,0.014861,0.004069,tractive,lateral,P344,drafted
E0020089,N0020336,N0020337,372.104783,371.804783,2.611342,3.587612,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000682,0.027339,0.006541,tractive,lateral,P344,drafted
E0020090,N0020337,N0020134,371.804783,371.719356,3.587612,3.87415,17.0855,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001182,0.034518,0.008082,tractive,lateral,P344,drafted
E0020091,N0020338,N0020137,362.430595,362.297898,1.755806,1.787856,26.539462,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.6837,0.616076,0.318084,0.121958,tractive,lateral,P336,drafted
E0020092,N0020339,N0020137,363.03657,362.533748,1.551229,1.552006,37.246048,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.165639,0.025213,tractive,lateral,P336,drafted
E0020093,N0020340,N0020139,362.522165,362.131016,1.579519,1.650967,78.229894,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P336,drafted
E0020094,N0020341,N0020342,363.327874,363.269128,1.550544,1.587164,11.74922,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.2248,0.09327,0.172363,0.051346,tractive,lateral,P336,drafted
E0020095,N0020342,N0020143,363.269128,363.150323,1.587164,1.585456,23.761072,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.138635,0.196647,0.061377,tractive,lateral,P336,drafted
E0020096,N0020343,N0020142,363.382357,362.678649,1.613767,1.635529,46.913886,200,PVC-U,1.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P336,drafted
E0020097,N0020344,N0020142,363.352796,362.707141,1.653247,1.607037,64.565474,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,5.3989,0.226739,0.293292,0.065321,tractive,lateral,P336,drafted
E0020098,N0020345,N0020146,363.807165,363.66344,1.551355,1.843213,28.745029,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.461,0.187017,0.216984,0.070306,tractive,lateral,P336,drafted
E0020099,N0020346,N0020347,363.287729,363.165695,1.554587,1.646195,24.406822,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P336,drafted
E0020100,N0020347,N0020143,363.165695,363.04495,1.646195,1.690829,24.148989,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090738,0.170781,0.050717,tractive,lateral,P336,drafted
E0020101,N0020348,N0020147,360.509641,360.401364,5.352603,5.448856,21.655316,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.9555,0.796693,0.344743,0.13767,tractive,lateral,P344,drafted
E0020102,N0020349,N0020350,362.436349,362.013985,1.55294,3.153739,84.472668,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,8.2146,0.344378,0.264432,0.093023,tractive,lateral,P344,drafted
E0020103,N0020350,N0020147,362.013985,361.56123,3.153739,4.28899,90.551098,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.8199,0.747758,0.337993,0.133605,tractive,lateral,P344,drafted
E0020104,N0020351,N0020352,363.841667,362.891667,1.639046,1.650539,25.0,200,PVC-U,3.8,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.339152,0.031929,tractive,lateral,P336,drafted
E0020105,N0020352,N0020149,362.766587,361.060895,1.775619,1.675494,22.151846,200,PVC-U,7.7,0.5,cover_min,minimum,3.6221,held,11.6158,0.487173,0.755116,0.05781,velocity,lateral,P336,drafted
E0020106,N0020353,N0020155,359.305743,359.136554,1.55,1.913678,33.837849,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P336,provisional
E0020107,N0020354,N0020155,359.172937,359.088803,1.970709,1.961429,15.297059,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.4832,0.062772,0.155818,0.042096,tractive,lateral,P336,provisional
E0020108,N0020355,N0020161,359.699599,359.581105,1.865129,1.70637,23.698734,200,PVC-U,0.5,0.5,table11,minimum,3.2822,merrimack,170.6384,6.501811,0.641852,0.392352,tractive,main,P345,drafted
E0020109,N0020356,N0020357,362.725045,362.20002,1.565483,1.568779,20.19326,200,PVC-U,2.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P336,drafted
