Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0020110,N0020357,N0020358,362.104552,360.273442,1.664246,1.660182,39.80674,200,PVC-U,4.6,0.5,cover_min,minimum,3.6221,held,7.7004,0.322987,0.554107,0.053985,tractive,lateral,P336,drafted
E0020111,N0020358,N0020359,360.273442,360.232209,1.660182,1.683716,3.171838,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,7.7004,0.323319,0.360245,0.072259,tractive,lateral,P336,drafted
E0020112,N0020359,N0020360,360.232209,360.05638,1.683716,2.074815,35.165658,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.7801,0.368613,0.270256,0.095995,tractive,lateral,P336,drafted
E0020113,N0020360,N0020149,360.05638,359.891214,2.074815,2.845175,33.033148,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.9397,0.45944,0.289917,0.106329,tractive,lateral,P336,drafted
E0020114,N0020361,N0020362,366.439356,365.80568,1.593969,1.60878,30.175055,200,PVC-U,2.1,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.218993,0.026897,tractive,lateral,P337,drafted
E0020115,N0020362,N0020177,365.80568,365.580892,1.60878,1.74525,44.957589,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.18132,0.214798,0.069323,tractive,lateral,P337,drafted
E0020116,N0020363,N0020178,358.926166,358.852054,1.55,1.551571,11.401754,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P345,provisional
E0020117,N0020364,N0020178,358.749147,358.618763,1.605131,1.784862,26.07681,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045531,0.135166,0.037326,tractive,lateral,P345,provisional
E0020118,N0020365,N0020177,365.308541,365.101949,1.778465,2.224192,41.318433,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.6519,1.245168,0.395748,0.17035,tractive,lateral,P337,drafted
E0020119,N0020366,N0020185,359.371639,359.111654,2.229923,2.602183,47.270149,200,PVC-U,0.55,0.5,uniform,minimum,3.3508,merrimack,143.8219,5.583643,0.637209,0.352435,tractive,lateral,P345,drafted
E0020120,N0020367,N0020368,360.800084,360.453955,1.650203,1.570733,57.68802,200,PVC-U,0.6,0.5,ground,minimum,3.5273,merrimack,94.0925,3.843816,0.591185,0.283868,tractive,lateral,P345,drafted
E0020121,N0020368,N0020185,360.453955,360.051446,1.570733,1.662391,80.501921,200,PVC-U,0.5,0.5,table11,minimum,3.4917,merrimack,102.3382,4.138679,0.565585,0.309074,tractive,lateral,P345,drafted
E0020122,N0020369,N0020370,367.248737,366.905803,1.55,3.016011,68.586728,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P337,drafted
E0020123,N0020370,N0020165,366.905803,366.695793,3.016011,3.649422,42.001959,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272175,0.245142,0.083467,tractive,lateral,P337,drafted
E0020124,N0020371,N0020372,360.834212,360.734555,1.550676,1.848513,19.931288,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P336,drafted
E0020125,N0020372,N0020373,360.734555,360.407612,1.848513,2.613232,65.3887,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.6571,0.195402,0.220118,0.071725,tractive,lateral,P336,drafted
E0020126,N0020373,N0020374,360.407612,360.107612,2.613232,3.405175,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0377,0.589206,0.313651,0.119433,tractive,lateral,P336,drafted
E0020127,N0020374,N0020375,360.107612,359.807612,3.405175,4.463109,59.999994,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.0039,1.426743,0.412547,0.181909,tractive,lateral,P336,drafted
E0020128,N0020375,N0020376,359.807612,359.709779,4.463109,4.769713,19.56666,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.0039,1.427243,0.412591,0.18194,tractive,lateral,P336,drafted
E0020129,N0020376,N0020377,359.709779,359.491006,4.769713,5.401115,43.754573,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.7455,1.458496,0.41532,0.183857,tractive,lateral,P336,drafted
E0020130,N0020377,N0020378,359.491006,359.151728,5.401115,6.417943,67.855479,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.5627,1.660808,0.432012,0.195826,tractive,lateral,P336,drafted
E0020131,N0020378,N0020146,359.151728,359.027284,6.417943,6.479369,24.888923,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.5627,1.661374,0.432057,0.195859,tractive,lateral,P336,drafted
E0020132,N0020379,N0020380,361.265472,361.154191,1.550842,2.380355,22.256298,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P345,drafted
E0020133,N0020380,N0020381,361.154191,360.906753,2.380355,2.315232,49.487588,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.198167,0.22113,0.072186,tractive,lateral,P345,drafted
E0020134,N0020381,N0020382,360.906753,360.665472,2.315232,2.492578,48.256114,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.0272,0.337117,0.262631,0.092112,tractive,lateral,P345,drafted
E0020135,N0020382,N0020383,360.665472,360.542095,2.492578,2.425343,24.675502,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.1867,0.428054,0.283466,0.102887,tractive,lateral,P345,drafted
E0020136,N0020383,N0020384,360.542095,360.422715,2.425343,2.423812,23.876057,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2665,0.473527,0.29271,0.107835,tractive,lateral,P345,drafted
E0020137,N0020384,N0020385,360.422715,360.172715,2.423812,2.008804,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.4261,0.56426,0.309403,0.117037,tractive,lateral,P345,drafted
E0020138,N0020385,N0020386,360.172715,359.922715,2.008804,2.279892,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.407,0.731568,0.335689,0.132232,tractive,lateral,P345,drafted
E0020139,N0020386,N0020387,359.922715,359.865216,2.279892,2.388782,11.499759,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.6464,0.867786,0.354034,0.143361,tractive,lateral,P345,drafted
E0020140,N0020387,N0020161,359.865216,359.478669,2.388782,1.808806,77.309285,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.8059,0.958417,0.365108,0.150295,tractive,lateral,P345,drafted
E0020141,N0020388,N0020389,359.682727,359.332727,1.55,2.492224,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3664,0.183052,0.215468,0.069624,tractive,lateral,P345,drafted
E0020142,N0020389,N0020390,359.332727,358.982727,2.492224,2.999786,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.4935,0.901644,0.358265,0.145991,tractive,lateral,P345,drafted
E0020143,N0020390,N0020193,358.982727,358.940124,2.999786,3.054627,8.520544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.5732,0.947494,0.363815,0.149477,tractive,lateral,P345,drafted
E0020144,N0020391,N0020193,360.777374,360.437858,1.79245,1.556893,37.723989,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,23.8971,1.003846,0.45489,0.133375,tractive,main,P345,provisional
E0020145,N0020392,N0020393,368.796798,368.485461,1.555649,3.279065,62.267377,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.4642,0.229072,0.23182,0.077125,tractive,lateral,P337,drafted
E0020146,N0020393,N0020394,368.485461,368.272139,3.279065,2.824815,42.664395,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.9429,0.501194,0.298027,0.110729,tractive,lateral,P337,drafted
E0020147,N0020394,N0020165,368.272139,368.075845,2.824815,2.26937,39.258865,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.0226,0.546817,0.306352,0.115329,tractive,lateral,P337,drafted
E0020148,N0020395,N0020396,364.679555,364.355741,3.436748,3.254031,64.762759,200,PVC-U,0.5,0.5,table11,minimum,3.2209,merrimack,199.423,7.462413,0.666193,0.423135,tractive,sub main,P345,drafted
E0020149,N0020396,N0020397,364.355741,364.055741,3.254031,3.12593,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.2209,merrimack,199.423,7.462953,0.666206,0.423152,tractive,sub main,P345,drafted
E0020150,N0020397,N0020398,364.055741,363.755741,3.12593,2.978573,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.2209,merrimack,199.423,7.463453,0.666218,0.423168,tractive,sub main,P345,drafted
E0020151,N0020398,N0020399,363.755741,363.668138,2.978573,2.934431,17.520445,200,PVC-U,0.5,0.5,table11,minimum,3.2146,merrimack,202.6624,7.569996,0.668743,0.426509,tractive,sub main,P345,drafted
E0020152,N0020399,N0020204,363.668138,363.533853,2.934431,2.932425,26.857124,200,PVC-U,0.5,0.5,table11,minimum,3.2125,merrimack,203.7421,7.605444,0.669576,0.427617,tractive,sub main,P345,drafted
E0020153,N0020400,N0020201,365.360257,364.94975,1.567141,1.572925,25.656715,200,PVC-U,1.6,0.5,cover_min,minimum,3.6221,held,0.5635,0.023625,0.15909,0.021551,tractive,lateral,P345,drafted
E0020154,N0020401,N0020402,362.770974,362.420974,1.550346,2.57103,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,28.8546,1.209658,0.392255,0.167997,tractive,lateral,P345,drafted
E0020155,N0020402,N0020403,362.420974,362.070974,2.57103,3.505167,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.8553,1.797188,0.442429,0.203513,tractive,lateral,P345,drafted
E0020156,N0020403,N0020404,362.070974,361.720974,3.505167,4.572056,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.2542,2.024108,0.458522,0.215728,tractive,lateral,P345,drafted
E0020157,N0020404,N0020201,361.720974,361.591525,4.572056,4.93115,25.889895,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.4138,2.115225,0.464603,0.220455,tractive,lateral,P345,drafted
E0020158,N0020405,N0020406,365.42033,365.228495,1.550373,1.564351,31.972511,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.143539,0.03571,tractive,lateral,P345,drafted
E0020159,N0020406,N0020204,365.228495,364.786524,1.564351,1.679754,88.394226,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.260428,0.241669,0.081794,tractive,lateral,P345,drafted
E0020160,N0020407,N0020218,364.950338,364.604854,1.652781,1.658391,34.548472,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P345,provisional
E0020161,N0020408,N0020409,371.287158,370.781108,1.55,1.562612,56.227846,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.164702,0.03256,tractive,lateral,P345,drafted
E0020162,N0020409,N0020410,370.781108,370.387089,1.562612,1.574032,52.535869,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,1.0798,0.045736,0.155391,0.034092,tractive,lateral,P345,drafted
E0020163,N0020410,N0020411,370.370135,368.730135,1.590986,1.57559,40.0,200,PVC-U,4.1,0.5,cover_min,minimum,3.6221,held,1.0798,0.046174,0.275524,0.023369,tractive,lateral,P345,drafted
E0020164,N0020411,N0020412,368.668279,366.648279,1.637447,1.624518,40.0,200,PVC-U,5.05,0.5,cover_min,minimum,3.6221,held,1.6433,0.070132,0.341535,0.026778,tractive,lateral,P345,drafted
E0020165,N0020412,N0020413,366.648279,366.080009,1.624518,1.55079,16.236285,200,PVC-U,3.5,0.5,ground,minimum,3.6221,held,1.6433,0.070465,0.302759,0.029124,tractive,lateral,P345,drafted
E0020166,N0020413,N0020218,365.967419,364.59071,1.663379,1.672535,61.187096,200,PVC-U,2.25,0.5,cover_min,minimum,3.6221,held,2.7704,0.117851,0.311003,0.040399,tractive,lateral,P345,drafted
E0020167,N0020414,N0020228,348.590721,348.172605,3.598763,3.867708,83.623096,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.7579,1.167376,0.387996,0.165152,tractive,main,P368,drafted
E0020168,N0020415,N0020416,350.500902,350.250902,1.772383,1.748182,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.5566,0.569197,0.310254,0.117515,tractive,lateral,P368,drafted
E0020169,N0020416,N0020417,350.250902,350.000902,1.748182,2.026014,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.6364,0.61488,0.31789,0.121847,tractive,lateral,P368,drafted
E0020170,N0020417,N0020228,350.000902,349.9596,2.026014,2.080714,4.589205,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,15.7162,0.660564,0.398917,0.109565,tractive,lateral,P368,drafted
E0020171,N0020418,N0020419,339.960151,339.889092,11.326988,11.623176,35.529792,600,GRP,0.2,0.125,uniform,minimum,2.2086,merrimack,4508.4485,115.960725,0.928248,0.454249,velocity,sub main,P368,drafted
E0020172,N0020419,N0020224,339.889092,339.774826,11.623176,11.706558,57.13301,600,GRP,0.2,0.125,uniform,minimum,2.2085,merrimack,4509.5283,115.985282,0.928298,0.454304,velocity,sub main,P368,drafted
E0020173,N0020420,N0020421,349.435413,349.202043,1.550244,2.171858,46.673832,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P368,provisional
E0020174,N0020421,N0020224,349.202043,348.738926,2.171858,2.742458,92.623503,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181458,0.214852,0.069347,tractive,lateral,P368,provisional
E0020175,N0020422,N0020233,350.447864,350.093127,1.55,3.694532,70.947432,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.8827,0.204694,0.223481,0.073261,tractive,lateral,P368,provisional
E0020176,N0020423,N0020233,351.075691,350.856794,1.550743,2.930865,43.779372,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P368,provisional
E0020177,N0020424,N0020425,349.046223,348.746223,1.87263,2.499565,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.1047,2.269949,0.474493,0.228276,tractive,lateral,P368,drafted
E0020178,N0020425,N0020426,348.746223,348.446225,2.499565,2.928195,59.999656,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.0059,2.392073,0.481945,0.234281,tractive,lateral,P368,drafted
E0020179,N0020426,N0020229,348.446225,348.364447,2.928195,2.856745,16.355725,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.7475,2.423663,0.483826,0.235811,tractive,lateral,P368,drafted
E0020180,N0020427,N0020428,350.115807,349.840807,1.592659,1.617353,50.0,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.13935,0.036427,tractive,lateral,P368,provisional
E0020181,N0020428,N0020429,349.732895,349.457895,1.725265,1.7358,50.0,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,5.3989,0.226753,0.238785,0.075074,tractive,lateral,P368,provisional
E0020182,N0020429,N0020229,349.457895,349.376445,1.7358,1.844747,14.809163,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,7.5585,0.317704,0.266322,0.087638,tractive,lateral,P368,provisional
E0020183,N0020430,N0020256,343.732,343.386642,8.86175,9.701432,69.071652,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.8495,2.013518,0.457801,0.215172,tractive,main,P374,drafted
E0020184,N0020431,N0020432,350.99114,349.68614,1.886698,1.902361,90.0,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.245248,0.039695,tractive,lateral,P374,provisional
E0020185,N0020432,N0020433,349.68614,349.360478,1.902361,3.361049,65.132404,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227086,0.231165,0.076818,tractive,lateral,P374,provisional
E0020186,N0020433,N0020434,349.360478,349.21114,3.361049,4.022411,29.867596,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.6125,0.571965,0.310729,0.117782,tractive,lateral,P374,provisional
E0020187,N0020434,N0020256,349.21114,349.000298,4.022411,4.087776,42.168575,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.6125,0.572214,0.310772,0.117806,tractive,lateral,P374,provisional
E0020188,N0020435,N0020258,351.563,351.338124,1.561695,1.725627,44.975168,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.7397,0.282545,0.24812,0.084914,tractive,lateral,P374,drafted
E0020189,N0020436,N0020266,369.575331,369.495164,11.261278,10.718795,53.444967,1000,GRP,0.15,0.075,uniform,minimum,1.9074,merrimack,15144.1614,337.987023,1.075489,0.421238,velocity,trunk main,P354,drafted
E0020190,N0020437,N0020438,362.878933,362.828933,4.569828,4.879899,50.0,900,GRP,0.1,0.075,table11,minimum,1.9682,merrimack,11684.0253,268.231169,0.873482,0.486414,velocity,trunk main,P382,drafted
E0020191,N0020438,N0020439,362.828933,362.778933,4.879899,4.896116,50.0,900,GRP,0.1,0.075,table11,minimum,1.9682,merrimack,11684.0253,268.231586,0.873482,0.486414,velocity,trunk main,P382,drafted
E0020192,N0020439,N0020440,362.778933,362.738933,4.896116,4.883442,10.0,900,GRP,0.4,0.075,table11,minimum,1.9682,merrimack,11684.0253,268.232003,1.463318,0.330284,velocity,trunk main,P382,drafted
E0020193,N0020440,N0020441,362.738933,362.698933,4.883442,6.302104,40.0,900,GRP,0.1,0.075,table11,minimum,1.9682,merrimack,11684.0253,268.232086,0.873483,0.486415,velocity,trunk main,P382,drafted
E0020194,N0020441,N0020442,362.698933,362.646433,6.302104,4.396353,35.0,900,GRP,0.15,0.075,table11,minimum,1.9682,merrimack,11684.0253,268.232419,1.017961,0.432403,velocity,trunk main,P382,drafted
E0020195,N0020442,N0020443,362.646433,362.555591,4.396353,3.184552,60.561484,900,GRP,0.15,0.075,uniform,minimum,1.9682,merrimack,11684.0253,268.232711,1.017961,0.432403,velocity,trunk main,P382,drafted
E0020196,N0020443,N0020444,362.555591,362.513425,3.184552,3.159335,4.438516,900,GRP,0.95,0.075,table11,minimum,1.9682,merrimack,11684.0253,268.233216,2.004206,0.263373,velocity,trunk main,P382,drafted
E0020197,N0020444,N0020445,362.513425,362.450913,3.159335,4.321762,62.512283,900,GRP,0.1,0.075,table11,minimum,1.9682,merrimack,11684.0253,268.233253,0.873484,0.486416,velocity,trunk main,P382,drafted
E0020198,N0020445,N0020446,362.450913,362.363425,4.321762,6.6681,87.487717,900,GRP,0.1,0.075,table11,minimum,1.9682,merrimack,11684.0253,268.233774,0.873484,0.486416,velocity,trunk main,P382,drafted
E0020199,N0020446,N0020447,362.363425,362.308425,6.6681,4.847978,55.0,900,GRP,0.1,0.075,table11,minimum,1.9682,merrimack,11684.0253,268.234503,0.873485,0.486417,velocity,trunk main,P382,drafted
E0020200,N0020447,N0020271,362.308425,362.236416,4.847978,3.700107,72.008628,900,GRP,0.1,0.075,table11,minimum,1.9682,merrimack,11684.0253,268.234961,0.873485,0.486418,velocity,trunk main,P382,drafted
E0020201,N0020448,N0020449,355.200442,355.125442,10.217252,9.006241,25.0,400,GRP,0.3,0.205,uniform,minimum,2.5571,merrimack,1343.0777,39.973885,0.832365,0.406913,velocity,sub main,P382,provisional
E0020202,N0020449,N0020450,355.125442,355.050442,9.006241,10.267276,25.0,400,GRP,0.3,0.205,uniform,minimum,2.5566,merrimack,1345.2373,40.030268,0.832675,0.40723,velocity,sub main,P382,provisional
E0020203,N0020450,N0020271,355.050442,354.825607,10.267276,11.110916,74.944961,400,GRP,0.3,0.205,uniform,minimum,2.5544,merrimack,1354.992,40.284082,0.834067,0.408655,velocity,sub main,P382,provisional
E0020204,N0020451,N0020277,376.738727,376.543395,1.55,2.163514,39.066378,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P344,provisional
E0020205,N0020452,N0020277,376.639968,376.416109,1.552873,2.2908,44.771677,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.1415,0.257468,0.240776,0.081366,tractive,lateral,P344,drafted
E0020206,N0020453,N0020454,362.297948,362.147948,1.558009,2.144594,30.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P382,provisional
E0020207,N0020454,N0020455,362.147948,361.947948,2.144594,4.810597,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181319,0.214798,0.069323,tractive,lateral,P382,provisional
E0020208,N0020455,N0020273,361.947948,361.705126,4.810597,2.076734,48.564326,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226919,0.23111,0.076793,tractive,lateral,P382,provisional
E0020209,N0020456,N0020285,372.13038,371.876354,2.106131,2.355946,50.805108,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.6098,0.194035,0.219613,0.071496,tractive,lateral,P344,derived
E0020210,N0020457,N0020458,373.814838,373.550286,1.55,1.96836,52.910292,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P344,derived
E0020211,N0020458,N0020459,373.550286,373.509259,1.96836,2.021106,4.558585,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,0.0,0.000441,0.027265,0.004899,tractive,lateral,P344,derived
E0020212,N0020459,N0020460,373.509259,373.398064,2.021106,2.014778,22.239064,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000479,0.023401,0.005732,tractive,lateral,P344,derived
E0020213,N0020460,N0020461,373.398064,373.282658,2.014778,2.038784,23.08112,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000664,0.027024,0.006476,tractive,lateral,P344,derived
E0020214,N0020461,N0020462,373.282658,373.032658,2.038784,2.014431,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000857,0.030157,0.007136,tractive,lateral,P344,derived
E0020215,N0020462,N0020463,373.032658,372.782658,2.014431,1.999385,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001273,0.035595,0.00832,tractive,lateral,P344,derived
E0020216,N0020463,N0020464,372.782658,372.742428,1.999385,2.025333,3.49826,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,0.0,0.00169,0.052517,0.007754,tractive,lateral,P344,derived
E0020217,N0020464,N0020465,372.742428,372.682297,2.025333,2.037552,12.026289,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001719,0.04024,0.009368,tractive,lateral,P344,derived
E0020218,N0020465,N0020466,372.682297,372.626355,2.037552,2.002825,11.188227,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001819,0.041168,0.009582,tractive,lateral,P344,derived
E0020219,N0020466,N0020467,372.626355,372.443734,2.002825,2.275992,36.52423,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001913,0.042011,0.009777,tractive,lateral,P344,derived
E0020220,N0020467,N0020468,372.443734,372.403456,2.275992,2.299424,5.034733,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.002217,0.052053,0.00935,tractive,lateral,P344,derived
E0020221,N0020468,N0020285,372.403456,372.099256,2.299424,2.133044,60.840158,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002259,0.044892,0.010452,tractive,lateral,P344,derived
E0020222,N0020469,N0020470,358.143637,357.743637,4.708262,5.047745,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.5938,merrimack,80.6454,3.36972,0.533018,0.27822,tractive,main,P382,provisional
E0020223,N0020470,N0020471,357.743637,357.343637,5.047745,5.387259,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.5938,merrimack,80.6454,3.370387,0.533048,0.278248,tractive,main,P382,provisional
E0020224,N0020471,N0020273,357.343637,357.068909,5.387259,6.712951,54.945488,200,PVC-U,0.5,0.5,table11,minimum,3.5938,merrimack,80.6454,3.371053,0.533079,0.278276,tractive,main,P382,provisional
E0020225,N0020472,N0020278,360.531848,360.113919,1.55,2.186923,83.585858,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P382,provisional
E0020226,N0020473,N0020287,354.586834,354.348651,3.950489,4.147443,47.636669,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.2575,0.895976,0.357565,0.145554,tractive,lateral,P353,provisional
E0020227,N0020474,N0020475,357.264514,357.154437,1.55,1.746137,22.015481,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P353,provisional
E0020228,N0020475,N0020476,357.154437,357.037711,1.746137,1.838327,23.345235,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.107631,0.180807,0.054756,tractive,lateral,P353,provisional
E0020229,N0020476,N0020477,357.037711,356.934633,1.838327,1.768095,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.107825,0.180915,0.0548,tractive,lateral,P353,provisional
E0020230,N0020477,N0020287,356.934633,356.764977,1.768095,1.731117,33.931222,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.107997,0.181011,0.05484,tractive,lateral,P353,provisional
E0020231,N0020478,N0020479,360.984176,360.594176,1.571946,1.581666,60.0,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.147499,0.035063,tractive,lateral,P382,provisional
E0020232,N0020479,N0020480,360.594176,360.294176,1.581666,1.940077,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272103,0.245121,0.083457,tractive,lateral,P382,provisional
E0020233,N0020480,N0020278,360.294176,360.195595,1.940077,2.105248,19.716251,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3799,0.394228,0.276122,0.09903,tractive,lateral,P382,provisional
E0020234,N0020481,N0020314,358.949498,358.519155,1.954463,1.839732,86.068685,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,72.3453,3.039072,0.517197,0.264064,tractive,lateral,P353,provisional
E0020235,N0020482,N0020483,367.257739,367.009135,1.55,1.969686,49.720902,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P355,derived
E0020236,N0020483,N0020484,367.009135,366.743843,1.969686,2.26757,53.058282,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000414,0.021914,0.005434,tractive,lateral,P355,derived
E0020237,N0020484,N0020485,366.743843,366.511094,2.26757,2.810073,46.549783,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.6269,0.488287,0.295573,0.109389,tractive,lateral,P355,derived
E0020238,N0020485,N0020486,366.511094,366.373669,2.810073,3.13985,27.485046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.6269,0.488675,0.295648,0.10943,tractive,lateral,P355,derived
E0020239,N0020486,N0020304,366.373669,366.17868,3.13985,3.680939,38.997741,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.6269,0.488904,0.295691,0.109454,tractive,lateral,P355,derived
E0020240,N0020487,N0020488,366.209857,365.900003,1.55,2.70751,61.970792,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2542,0.0945,0.17312,0.051649,tractive,lateral,P355,derived
E0020241,N0020488,N0020489,365.900003,365.652267,2.70751,3.572404,49.547286,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4058,0.352909,0.266515,0.094081,tractive,lateral,P355,derived
E0020242,N0020489,N0020490,365.652267,365.604594,3.572404,3.825032,9.534537,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4856,0.398589,0.277094,0.099536,tractive,lateral,P355,derived
E0020243,N0020490,N0020491,365.604594,365.563082,3.825032,4.03491,6.386431,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,9.4856,0.398669,0.303505,0.093568,tractive,lateral,P355,derived
E0020244,N0020491,N0020492,365.563082,365.522,4.03491,4.196261,4.833182,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,9.4856,0.398722,0.333019,0.087855,tractive,lateral,P355,derived
E0020245,N0020492,N0020304,365.522,365.458334,4.196261,4.401285,12.733169,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4856,0.398762,0.277132,0.099556,tractive,lateral,P355,derived
E0020246,N0020493,N0020494,356.906516,356.556516,2.43348,2.614535,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.1912,1.818542,0.444006,0.204691,tractive,main,P353,provisional
E0020247,N0020494,N0020495,356.556516,356.206516,2.614535,2.813137,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.5902,2.045461,0.459965,0.216844,tractive,main,P353,provisional
E0020248,N0020495,N0020496,356.206516,356.148201,2.813137,2.854851,11.663091,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.9093,2.227113,0.471807,0.226135,tractive,main,P353,provisional
E0020249,N0020496,N0020497,356.148201,355.798201,2.854851,3.274523,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.9093,2.22721,0.471813,0.22614,tractive,main,P353,provisional
E0020250,N0020497,N0020498,355.798201,355.448201,3.274523,3.699047,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,56.1486,2.363595,0.480234,0.232893,tractive,main,P353,provisional
E0020251,N0020498,N0020499,355.448201,355.098201,3.699047,3.932683,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.388,2.49998,0.488293,0.239474,tractive,main,P353,provisional
E0020252,N0020499,N0020500,355.098201,354.748201,3.932683,4.080077,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.6273,2.636365,0.496025,0.245897,tractive,main,P353,provisional
E0020253,N0020500,N0020501,354.748201,354.656458,4.080077,4.127355,18.348444,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.7869,2.727483,0.501022,0.250108,tractive,main,P353,provisional
E0020254,N0020501,N0020502,354.656458,354.306458,4.127355,4.64862,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.7869,2.727636,0.501031,0.250115,tractive,main,P353,provisional
E0020255,N0020502,N0020503,354.306458,353.956458,4.64862,5.212609,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.5285,2.759309,0.502738,0.251564,tractive,main,P353,provisional
E0020256,N0020503,N0020310,353.956458,353.9135,5.212609,5.299849,8.591733,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.5285,2.759893,0.502769,0.25159,tractive,main,P353,provisional
E0020257,N0020504,N0020505,356.004438,355.804438,3.720263,3.745214,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.5057,merrimack,99.0017,4.032589,0.561392,0.304964,tractive,main,P353,provisional
E0020258,N0020505,N0020506,355.804438,355.604438,3.745214,3.633294,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.5011,merrimack,100.0815,4.071408,0.562936,0.306473,tractive,main,P353,provisional
E0020259,N0020506,N0020310,355.604438,355.530777,3.633294,3.682572,14.732218,200,PVC-U,0.5,0.5,table11,minimum,3.5011,merrimack,100.0815,4.071741,0.562949,0.306486,tractive,main,P353,provisional
E0020260,N0020507,N0020508,361.410261,361.367486,7.468828,7.569434,5.703392,600,GRP,0.75,0.125,table11,minimum,2.2567,merrimack,3772.3904,99.273138,1.448261,0.291496,velocity,sub main,P355,derived
E0020261,N0020508,N0020509,361.367486,361.30615,7.569434,8.036288,40.890787,600,GRP,0.15,0.125,table11,minimum,2.2566,merrimack,3773.4702,99.297975,0.80101,0.451575,velocity,sub main,P355,derived
E0020262,N0020509,N0020307,361.30615,361.261261,8.036288,8.176697,12.825259,600,GRP,0.35,0.125,table11,minimum,2.2566,merrimack,3774.5499,99.323105,1.097081,0.356802,velocity,sub main,P355,derived
E0020263,N0020510,N0020511,357.66959,357.31959,4.221035,3.885305,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6158,merrimack,76.6645,3.2206,0.526039,0.271912,tractive,main,P353,provisional
E0020264,N0020511,N0020512,357.31959,356.96959,3.885305,3.75151,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6097,merrimack,77.7442,3.260871,0.527948,0.273627,tractive,main,P353,provisional
E0020265,N0020512,N0020513,356.96959,356.61959,3.75151,3.956399,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.5919,merrimack,80.9836,3.380121,0.533495,0.278655,tractive,main,P353,provisional
E0020266,N0020513,N0020514,356.61959,356.26959,3.956399,4.122866,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.5749,merrimack,84.2229,3.498797,0.538867,0.283586,tractive,main,P353,provisional
E0020267,N0020514,N0020314,356.26959,356.229115,4.122866,4.129772,5.059452,200,PVC-U,0.8,0.5,table11,minimum,3.5694,merrimack,85.3027,3.538622,0.639581,0.252998,tractive,main,P353,provisional
E0020268,N0020515,N0020325,360.066085,359.714006,2.788773,2.53932,70.415756,200,PVC-U,0.5,0.5,table11,minimum,3.054,merrimack,309.5545,10.983705,0.735608,0.528722,tractive,sub main,P353,provisional
E0020269,N0020516,N0020318,372.885177,372.423117,3.850419,3.701456,92.411917,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.0598,1.140971,0.385278,0.16335,tractive,lateral,P344,drafted
E0020270,N0020517,N0020518,374.216012,373.765605,1.552054,2.243337,90.081437,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P344,provisional
E0020271,N0020518,N0020318,373.765605,373.480658,2.243337,2.643915,56.98944,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.9774,0.377107,0.272233,0.097013,tractive,lateral,P344,provisional
E0020272,N0020519,N0020520,358.510721,358.310721,4.920432,4.842233,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.4997,merrimack,100.4197,4.077745,0.563187,0.306719,tractive,main,P365,provisional
E0020273,N0020520,N0020521,358.310721,358.110721,4.842233,4.861234,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.4862,merrimack,103.659,4.19319,0.567706,0.311169,tractive,main,P365,provisional
E0020274,N0020521,N0020319,358.110721,358.015068,4.861234,4.92054,19.130482,200,PVC-U,0.5,0.5,table11,minimum,3.4862,merrimack,103.659,4.193523,0.567719,0.311182,tractive,main,P365,provisional
E0020275,N0020522,N0020523,361.80168,361.601557,8.396105,8.569799,57.177826,315,HDPE,0.35,0.27,uniform,minimum,2.5795,merrimack,1249.6769,37.598253,0.869103,0.600166,velocity,sub main,P355,derived
E0020276,N0020523,N0020524,361.601557,361.450452,8.569799,8.661853,43.172856,315,HDPE,0.35,0.27,uniform,minimum,2.5792,merrimack,1250.7567,37.627065,0.869247,0.600467,velocity,sub main,P355,derived
E0020277,N0020524,N0020525,361.450452,361.409237,8.661853,8.718326,11.77568,315,HDPE,0.35,0.27,table11,minimum,2.5792,merrimack,1250.7567,37.627424,0.869248,0.600471,velocity,sub main,P355,derived
E0020278,N0020525,N0020526,361.409237,361.3559,8.718326,8.772121,15.239133,315,HDPE,0.35,0.27,uniform,minimum,2.5792,merrimack,1250.7567,37.627522,0.869249,0.600472,velocity,sub main,P355,derived
E0020279,N0020526,N0020527,361.3559,361.292141,8.772121,8.832187,18.216819,315,HDPE,0.35,0.27,uniform,minimum,2.5792,merrimack,1250.7567,37.627649,0.869249,0.600474,velocity,sub main,P355,derived
E0020280,N0020527,N0020528,361.292141,361.251532,8.832187,8.878198,9.024365,315,HDPE,0.45,0.27,table11,minimum,2.5792,merrimack,1250.7567,37.627801,0.958828,0.553888,velocity,sub main,P355,derived
E0020281,N0020528,N0020529,361.251532,361.209389,8.878198,8.876396,8.428598,315,HDPE,0.5,0.27,table11,minimum,2.5792,merrimack,1250.7567,37.627876,0.998515,0.53607,velocity,sub main,P355,derived
E0020282,N0020529,N0020530,361.209389,361.104285,8.876396,8.799676,35.034507,315,HDPE,0.3,0.27,table11,minimum,2.5792,merrimack,1250.7567,37.627947,0.817509,0.632536,velocity,sub main,P355,derived
E0020283,N0020530,N0020531,361.104285,361.061499,8.799676,8.799432,12.224516,315,HDPE,0.35,0.27,table11,minimum,2.5792,merrimack,1250.7567,37.628239,0.869252,0.60048,velocity,sub main,P355,derived
E0020284,N0020531,N0020532,361.061499,361.018009,8.799432,8.723508,12.425971,315,HDPE,0.35,0.27,table11,minimum,2.5778,merrimack,1256.5947,37.781486,0.870014,0.602086,velocity,sub main,P355,derived
E0020285,N0020532,N0020533,361.018009,360.930818,8.723508,8.62332,24.911585,315,HDPE,0.35,0.27,uniform,minimum,2.5778,merrimack,1256.5947,37.781589,0.870015,0.602087,velocity,sub main,P355,derived
E0020286,N0020533,N0020534,360.930818,360.88997,8.62332,8.641768,6.808004,315,HDPE,0.6,0.27,table11,minimum,2.5778,merrimack,1256.5947,37.781797,1.071516,0.508464,velocity,sub main,P355,derived
E0020287,N0020534,N0020535,360.88997,360.844873,8.641768,8.588355,15.032403,315,HDPE,0.3,0.27,table11,minimum,2.5778,merrimack,1256.5947,37.781854,0.818182,0.63431,velocity,sub main,P355,derived
E0020288,N0020535,N0020536,360.844873,360.799812,8.588355,8.541649,15.020196,315,HDPE,0.3,0.27,table11,minimum,2.5778,merrimack,1256.5947,37.781979,0.818183,0.634311,velocity,sub main,P355,derived
E0020289,N0020536,N0020537,360.799812,360.66082,8.541649,8.376014,46.330663,315,HDPE,0.3,0.27,table11,minimum,2.5778,merrimack,1256.5947,37.782104,0.818183,0.634313,velocity,sub main,P355,derived
E0020290,N0020537,N0020538,360.66082,360.608297,8.376014,8.346994,17.507625,315,HDPE,0.3,0.27,table11,minimum,2.5772,merrimack,1258.7543,37.839119,0.818431,0.63497,velocity,sub main,P355,derived
E0020291,N0020538,N0020539,360.608297,360.568282,8.346994,8.374437,6.669254,315,HDPE,0.6,0.27,table11,minimum,2.5772,merrimack,1258.7543,37.839265,1.071915,0.508925,velocity,sub main,P355,derived
E0020292,N0020539,N0020540,360.568282,360.525972,8.374437,8.439024,6.509132,315,HDPE,0.65,0.27,table11,minimum,2.577,merrimack,1259.834,37.867631,1.105138,0.497143,velocity,sub main,P355,derived
E0020293,N0020540,N0020541,360.525972,360.474274,8.439024,8.605224,17.232756,315,HDPE,0.3,0.27,table11,minimum,2.577,merrimack,1259.834,37.867685,0.818555,0.6353,velocity,sub main,P355,derived
E0020294,N0020541,N0020542,360.474274,360.429012,8.605224,8.700138,11.315477,315,HDPE,0.4,0.27,table11,minimum,2.577,merrimack,1259.834,37.867829,0.917299,0.577283,velocity,sub main,P355,derived
E0020295,N0020542,N0020543,360.429012,360.355908,8.700138,8.948078,24.368217,315,HDPE,0.3,0.27,table11,minimum,2.577,merrimack,1259.834,37.867923,0.818556,0.635303,velocity,sub main,P355,derived
E0020296,N0020543,N0020544,360.355908,360.205908,8.948078,9.106989,50.0,315,HDPE,0.3,0.27,table11,minimum,2.577,merrimack,1259.834,37.868126,0.818557,0.635305,velocity,sub main,P355,derived
E0020297,N0020544,N0020545,360.205908,360.055908,9.106989,9.31662,50.0,315,HDPE,0.3,0.27,table11,minimum,2.577,merrimack,1259.834,37.868543,0.818559,0.63531,velocity,sub main,P355,derived
E0020298,N0020545,N0020307,360.055908,360.011849,9.31662,9.426109,11.014654,315,HDPE,0.4,0.27,table11,minimum,2.5731,merrimack,1275.3764,38.276131,0.919503,0.58126,velocity,sub main,P355,derived
E0020299,N0020546,N0020547,356.226715,355.986715,8.774811,8.716593,80.0,400,GRP,0.3,0.205,uniform,minimum,2.5397,merrimack,1421.1788,41.927677,0.842892,0.417821,velocity,sub main,P365,drafted
E0020300,N0020547,N0020548,355.986715,355.746715,8.716593,8.667165,80.0,400,GRP,0.3,0.205,uniform,minimum,2.5387,merrimack,1425.4979,42.039918,0.843483,0.418443,velocity,sub main,P365,drafted
E0020301,N0020548,N0020549,355.746715,355.506715,8.667165,8.673095,80.0,400,GRP,0.3,0.205,uniform,minimum,2.538,merrimack,1428.7372,42.124239,0.843927,0.41891,velocity,sub main,P365,drafted
E0020302,N0020549,N0020550,355.506715,355.266715,8.673095,8.399759,80.0,400,GRP,0.3,0.205,uniform,minimum,2.5373,merrimack,1431.9766,42.208537,0.844369,0.419377,velocity,sub main,P365,drafted
E0020303,N0020550,N0020551,355.266715,355.026715,8.399759,8.349262,79.999935,400,GRP,0.3,0.205,uniform,minimum,2.5366,merrimack,1435.2159,42.292812,0.84481,0.419843,velocity,sub main,P365,drafted
E0020304,N0020551,N0020319,355.026715,354.876796,8.349262,8.058812,49.972999,400,GRP,0.3,0.205,uniform,minimum,2.5362,merrimack,1437.3755,42.349205,0.845105,0.420155,velocity,sub main,P365,drafted
E0020305,N0020552,N0020553,362.683945,362.483956,1.550857,1.579918,39.997915,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P353,derived
E0020306,N0020553,N0020554,362.483956,362.243956,1.579918,1.561037,40.0,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,2.1596,0.090868,0.181873,0.048659,tractive,lateral,P353,derived
E0020307,N0020554,N0020555,362.243956,362.162962,1.561037,1.619173,16.198846,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181735,0.214959,0.069395,tractive,lateral,P353,derived
E0020308,N0020555,N0020556,362.162962,361.859106,1.619173,1.719996,60.771162,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227138,0.231182,0.076826,tractive,lateral,P353,derived
E0020309,N0020556,N0020557,361.859106,361.630774,1.719996,1.75683,45.666442,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227644,0.23135,0.076905,tractive,lateral,P353,derived
E0020310,N0020557,N0020558,361.630774,361.552125,1.75683,1.777709,15.729764,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.228025,0.231475,0.076964,tractive,lateral,P353,derived
E0020311,N0020558,N0020559,361.552125,361.227875,1.777709,1.63205,64.850033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.228156,0.231519,0.076984,tractive,lateral,P353,derived
E0020312,N0020559,N0020560,361.227875,361.136704,1.63205,1.659866,18.234099,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.273963,0.245661,0.083719,tractive,lateral,P353,derived
E0020313,N0020560,N0020561,361.136704,361.057644,1.659866,1.658481,15.811979,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.319382,0.258111,0.089843,tractive,lateral,P353,derived
E0020314,N0020561,N0020562,361.057644,360.962263,1.658481,1.69005,19.07624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.319514,0.258146,0.08986,tractive,lateral,P353,derived
E0020315,N0020562,N0020563,360.962263,360.721917,1.69005,1.70127,48.069107,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.36494,0.269392,0.095551,tractive,lateral,P353,derived
E0020316,N0020563,N0020325,360.721917,360.557553,1.70127,1.695773,32.872862,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.365341,0.269486,0.0956,tractive,lateral,P353,derived
E0020317,N0020564,N0020338,362.497333,362.430595,1.55,1.755806,13.347466,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.8016,0.327061,0.26009,0.090833,tractive,lateral,P336,drafted
E0020318,N0020565,N0020566,362.70235,362.580811,1.55,1.828827,24.307858,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P336,drafted
E0020319,N0020566,N0020338,362.580811,362.469941,1.828827,1.71646,22.173884,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.198184,0.221136,0.072189,tractive,lateral,P336,drafted
E0020320,N0020567,N0020344,363.721153,363.406999,1.598885,1.599044,48.331475,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.186688,0.047692,tractive,lateral,P336,drafted
E0020321,N0020568,N0020348,363.710332,363.576434,1.552149,2.28581,26.779634,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P344,drafted
E0020322,N0020569,N0020570,361.593468,361.310245,1.551887,3.474454,56.644569,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P344,drafted
E0020323,N0020570,N0020571,361.310245,361.268468,3.474454,3.636104,8.355431,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.218103,0.22815,0.075414,tractive,lateral,P344,drafted
E0020324,N0020571,N0020572,361.268468,360.918468,3.636104,4.406392,69.999991,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1722,0.385064,0.274056,0.097956,tractive,lateral,P344,drafted
E0020325,N0020572,N0020573,360.918468,360.568468,4.406392,5.20439,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.2329,0.597806,0.315085,0.120248,tractive,lateral,P344,drafted
E0020326,N0020573,N0020348,360.568468,360.509641,5.20439,5.352603,11.765466,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.3925,0.688924,0.329439,0.12854,tractive,lateral,P344,drafted
E0020327,N0020574,N0020354,359.542089,359.409235,1.688716,1.734411,26.570661,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P336,provisional
E0020328,N0020575,N0020576,359.417398,359.27209,1.579703,1.588598,26.41969,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.155317,0.04192,tractive,lateral,P336,provisional
E0020329,N0020576,N0020354,359.27209,359.172937,1.588598,1.970709,18.027756,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.4832,0.0624,0.155504,0.041986,tractive,lateral,P336,provisional
E0020330,N0020577,N0020355,359.826339,359.699599,1.835069,1.865129,25.347949,200,PVC-U,0.5,0.5,table11,minimum,3.3528,merrimack,143.1102,5.568919,0.615033,0.361038,tractive,main,P345,drafted
E0020331,N0020578,N0020579,362.207346,362.075544,1.935842,1.783861,26.360359,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.261108,0.241873,0.081892,tractive,lateral,P345,drafted
E0020332,N0020579,N0020580,362.012151,361.633848,1.847255,1.657351,75.660625,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,8.0272,0.337685,0.262773,0.092184,tractive,lateral,P345,drafted
E0020333,N0020580,N0020581,361.633848,361.523544,1.657351,1.732041,22.060732,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.8486,0.414672,0.280612,0.10138,tractive,lateral,P345,drafted
E0020334,N0020581,N0020582,361.523544,361.397523,1.732041,1.684295,25.204268,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.4116,0.522304,0.301944,0.112883,tractive,lateral,P345,drafted
E0020335,N0020582,N0020583,361.397523,361.272849,1.684295,1.663278,24.934784,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.5711,0.613048,0.317591,0.121677,tractive,lateral,P345,drafted
E0020336,N0020583,N0020584,361.22554,360.709035,1.710586,1.628398,79.462318,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,16.3925,0.689613,0.361118,0.120784,tractive,lateral,P345,drafted
E0020337,N0020584,N0020585,360.709035,360.459035,1.628398,1.796519,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.3735,0.857167,0.352682,0.142526,tractive,lateral,P345,drafted
E0020338,N0020585,N0020355,360.459035,360.002419,1.796519,1.562308,50.735113,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,22.9365,0.965031,0.449333,0.130912,tractive,lateral,P345,drafted
E0020339,N0020586,N0020364,358.828204,358.749147,1.55,1.605131,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P345,provisional
E0020340,N0020587,N0020364,358.839282,358.760225,1.55,1.594053,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P345,provisional
E0020341,N0020588,N0020365,365.40343,365.308541,1.55,1.778465,18.977827,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P337,drafted
E0020342,N0020589,N0020367,360.872384,360.800084,1.686057,1.650203,14.460174,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000292,0.018656,0.004792,tractive,lateral,P345,drafted
E0020343,N0020590,N0020591,362.401953,362.051953,1.599389,1.72005,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P345,drafted
E0020344,N0020591,N0020592,362.051953,361.701953,1.72005,1.655407,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.8797,0.833992,0.349689,0.140686,tractive,lateral,P345,drafted
E0020345,N0020592,N0020593,361.701953,361.631609,1.655407,1.60127,14.068845,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.5517,1.910811,0.450666,0.209712,tractive,lateral,P345,drafted
E0020346,N0020593,N0020367,361.625315,360.866967,1.607565,1.58332,89.21745,200,PVC-U,0.85,0.5,cover_min,minimum,3.5323,merrimack,93.0127,3.803884,0.667562,0.25835,tractive,lateral,P345,drafted
E0020347,N0020594,N0020595,367.175481,366.219015,1.759333,1.575815,56.262739,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,22.4316,0.941181,0.556015,0.111224,tractive,lateral,P337,drafted
E0020348,N0020595,N0020365,366.111243,365.391223,1.683587,1.695783,80.002195,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,26.4125,1.108541,0.469141,0.13979,tractive,lateral,P337,drafted
E0020349,N0020596,N0020597,360.380902,360.239569,2.49892,2.333093,28.266542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.9143,0.709847,0.33254,0.130365,tractive,lateral,P345,drafted
E0020350,N0020597,N0020598,360.239569,359.816606,2.333093,2.460464,84.592756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.4526,1.151874,0.386406,0.164097,tractive,lateral,P345,drafted
E0020351,N0020598,N0020366,359.816606,359.388564,2.460464,2.212999,85.608323,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.45,1.362086,0.406756,0.177878,tractive,lateral,P345,drafted
E0020352,N0020599,N0020391,360.968079,360.777374,2.024628,1.79245,38.140969,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635083,0.321136,0.123711,tractive,lateral,P345,provisional
E0020353,N0020600,N0020601,361.129169,360.991152,1.55,1.961515,27.60326,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6206,0.277552,0.246696,0.084221,tractive,lateral,P345,provisional
E0020354,N0020601,N0020391,360.991152,360.91377,1.961515,1.656054,15.476388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.7801,0.368316,0.270187,0.095959,tractive,lateral,P345,provisional
E0020355,N0020602,N0020603,361.009418,360.653203,1.681927,1.875636,64.766389,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,52.7309,2.211597,0.487025,0.220056,tractive,lateral,P345,drafted
E0020356,N0020603,N0020604,360.653203,360.289366,1.875636,2.132631,66.152211,200,PVC-U,0.55,0.5,uniform,minimum,3.6682,merrimack,68.0694,2.891515,0.527341,0.251389,tractive,lateral,P345,drafted
E0020357,N0020604,N0020605,360.289366,359.808203,2.132631,1.953516,87.484187,200,PVC-U,0.55,0.5,uniform,minimum,3.6027,merrimack,79.0111,3.296652,0.548012,0.268521,tractive,lateral,P345,drafted
E0020358,N0020605,N0020366,359.808203,359.371639,1.953516,2.229923,79.375147,200,PVC-U,0.55,0.5,uniform,minimum,3.5101,merrimack,97.9822,3.983422,0.578937,0.295648,tractive,lateral,P345,drafted
E0020359,N0020606,N0020607,365.282293,364.976999,4.365259,4.148672,61.058782,200,PVC-U,0.5,0.5,table11,minimum,3.2308,merrimack,194.4255,7.296262,0.662189,0.417899,tractive,main,P345,drafted
E0020360,N0020607,N0020395,364.976999,364.679555,4.148672,3.436748,59.488959,200,PVC-U,0.5,0.5,table11,minimum,3.2308,merrimack,194.4255,7.29677,0.662202,0.417915,tractive,main,P345,drafted
E0020361,N0020608,N0020609,368.479572,368.172826,1.55,2.450281,61.34902,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.9975,0.209507,0.225181,0.074042,tractive,lateral,P345,drafted
E0020362,N0020609,N0020395,368.167105,366.544788,2.456003,1.571514,75.4566,200,PVC-U,2.15,0.5,cover_min,minimum,3.6221,held,4.9975,0.210018,0.371387,0.052893,tractive,lateral,P345,drafted
E0020363,N0020610,N0020414,350.60564,350.544347,1.55,1.645137,12.25861,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P368,drafted
E0020364,N0020611,N0020612,349.7386,349.37408,2.09041,2.802159,72.903989,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.7643,0.704481,0.331751,0.129899,tractive,lateral,P368,drafted
