Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0020365,N0020612,N0020613,349.37408,349.184327,2.802159,2.866729,37.950635,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.9239,0.795623,0.344599,0.137582,tractive,lateral,P368,drafted
E0020366,N0020613,N0020614,349.184327,348.934327,2.866729,3.048736,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.2285,0.934477,0.362259,0.148496,tractive,lateral,P368,drafted
E0020367,N0020614,N0020615,348.934327,348.684327,3.048736,3.376342,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7117,0.997074,0.369599,0.153154,tractive,lateral,P368,drafted
E0020368,N0020615,N0020414,348.684327,348.590721,3.376342,3.598763,18.721225,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.1949,1.059671,0.376611,0.157672,tractive,lateral,P368,drafted
E0020369,N0020616,N0020415,350.934791,350.684081,1.580499,1.589204,27.856661,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P368,drafted
E0020370,N0020617,N0020618,351.053244,351.012916,1.550119,1.566826,4.744431,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,7.3508,0.308165,0.306487,0.078039,tractive,lateral,P368,derived
E0020371,N0020618,N0020619,351.012916,350.806234,1.566826,1.554087,19.683983,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,7.3508,0.308205,0.329612,0.074293,tractive,lateral,P368,derived
E0020372,N0020619,N0020620,350.806234,350.763165,1.554087,1.572742,4.101799,200,PVC-U,1.05,0.5,uniform,minimum,3.6221,held,10.9936,0.461083,0.375299,0.089408,tractive,lateral,P368,derived
E0020373,N0020620,N0020621,350.763165,350.720098,1.572742,1.605494,4.101617,200,PVC-U,1.05,0.5,uniform,minimum,3.6221,held,12.4768,0.523298,0.390791,0.094801,tractive,lateral,P368,derived
E0020374,N0020621,N0020415,350.720098,350.500902,1.605494,1.772383,43.839203,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.5566,0.568599,0.310151,0.117457,tractive,lateral,P368,derived
E0020375,N0020622,N0020418,340.004662,339.960151,11.212043,11.326988,22.255321,600,GRP,0.2,0.125,table11,minimum,2.2122,merrimack,4447.1412,114.577529,0.925433,0.451139,velocity,sub main,P368,drafted
E0020376,N0020623,N0020424,349.317645,349.046223,1.55,1.87263,54.28436,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.256,0.513802,0.30038,0.11202,tractive,lateral,P368,drafted
E0020377,N0020624,N0020625,349.895801,349.526071,1.55,1.670035,73.946013,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P368,drafted
E0020378,N0020625,N0020424,349.526071,349.12215,1.670035,1.796704,80.784191,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.6765,1.370498,0.407521,0.178408,tractive,lateral,P368,drafted
E0020379,N0020626,N0020627,352.816187,352.416187,1.550207,2.422222,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P368,drafted
E0020380,N0020627,N0020628,352.416187,352.347605,2.422222,2.176535,13.71651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.122291,0.188648,0.057997,tractive,lateral,P368,drafted
E0020381,N0020628,N0020629,352.347605,352.305637,2.176535,2.026852,3.996907,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,3.981,0.167673,0.270051,0.056334,tractive,lateral,P368,drafted
E0020382,N0020629,N0020630,352.305637,352.265236,2.026852,1.818565,4.489001,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,3.981,0.167706,0.2562,0.058379,tractive,lateral,P368,drafted
E0020383,N0020630,N0020631,352.252998,350.985988,1.830803,1.576116,32.487453,200,PVC-U,3.9,0.5,cover_min,minimum,3.6221,held,6.1405,0.258278,0.486706,0.050675,tractive,lateral,P368,drafted
E0020384,N0020631,N0020632,350.985988,350.834019,1.576116,1.84753,30.393728,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.6279,0.865897,0.353794,0.143213,tractive,lateral,P368,drafted
E0020385,N0020632,N0020633,350.834019,350.792066,1.84753,1.843585,3.99556,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,22.7875,0.956685,0.472822,0.125665,tractive,lateral,P368,drafted
E0020386,N0020633,N0020634,350.792066,350.461493,1.843585,1.562982,30.052076,200,PVC-U,1.1,0.5,ground,minimum,3.6221,held,24.947,1.047253,0.494305,0.129694,tractive,lateral,P368,drafted
E0020387,N0020634,N0020635,350.461493,350.109496,1.562982,3.043336,70.399442,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.3314,1.231308,0.394394,0.169436,tractive,lateral,P368,drafted
E0020388,N0020635,N0020636,350.109496,350.031846,3.043336,3.086593,15.530018,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.7158,1.415699,0.411572,0.181227,tractive,lateral,P368,drafted
E0020389,N0020636,N0020637,350.031846,349.831846,3.086593,2.416568,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.3586,1.568543,0.424599,0.190458,tractive,lateral,P368,drafted
E0020390,N0020637,N0020638,349.831846,349.631846,2.416568,2.129599,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.8418,1.631057,0.429656,0.194111,tractive,lateral,P368,drafted
E0020391,N0020638,N0020639,349.631846,349.547271,2.129599,1.975373,16.914879,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.0811,1.767192,0.44019,0.201846,tractive,lateral,P368,drafted
E0020392,N0020639,N0020640,349.547271,349.359496,1.975373,1.725587,37.555102,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.2407,1.857867,0.446875,0.206845,tractive,lateral,P368,drafted
E0020393,N0020640,N0020641,349.359496,349.109496,1.725587,2.018098,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.4003,1.948714,0.453332,0.211743,tractive,lateral,P368,drafted
E0020394,N0020641,N0020642,349.109496,348.859496,2.018098,2.426485,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.3014,2.070755,0.46166,0.21816,tractive,lateral,P368,drafted
E0020395,N0020642,N0020418,348.859496,348.818403,2.426485,2.468737,3.287393,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,56.8966,2.389579,0.666155,0.186595,tractive,lateral,P368,drafted
E0020396,N0020643,N0020430,350.789119,350.739119,1.552067,1.854631,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P374,drafted
E0020397,N0020644,N0020645,344.613376,344.213376,6.57507,7.471256,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.3709,1.740362,0.438163,0.200344,tractive,main,P374,provisional
E0020398,N0020645,N0020646,344.213376,343.813376,7.471256,8.557077,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.69,1.922098,0.451464,0.210319,tractive,main,P374,provisional
E0020399,N0020646,N0020430,343.813376,343.732,8.557077,8.86175,16.275067,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.7698,1.968032,0.454676,0.21277,tractive,main,P374,provisional
E0020400,N0020647,N0020648,373.87296,373.812145,7.187526,7.330464,60.81532,1000,GRP,0.1,0.075,table11,minimum,1.947,merrimack,12776.8904,291.069204,0.889346,0.434397,velocity,trunk main,P354,drafted
E0020401,N0020648,N0020649,373.812145,373.771704,7.330464,7.253473,26.960355,1000,GRP,0.15,0.075,table11,minimum,1.947,merrimack,12776.8904,291.06971,1.034633,0.387675,velocity,trunk main,P354,drafted
E0020402,N0020649,N0020650,373.771704,373.729367,7.253473,7.258487,16.934782,1000,GRP,0.25,0.075,table11,minimum,1.947,merrimack,12776.8904,291.069935,1.249253,0.337382,velocity,trunk main,P354,drafted
E0020403,N0020650,N0020651,373.729367,373.673127,7.258487,7.202056,37.493717,1000,GRP,0.15,0.075,table11,minimum,1.947,merrimack,12776.8904,291.070076,1.034634,0.387676,velocity,trunk main,P354,drafted
E0020404,N0020651,N0020436,373.673127,373.61859,7.202056,7.218019,36.358182,1000,GRP,0.15,0.075,table11,minimum,1.947,merrimack,12776.8904,291.070389,1.034634,0.387676,velocity,trunk main,P354,drafted
E0020405,N0020652,N0020653,363.125327,363.080327,5.449288,4.830012,15.0,900,GRP,0.3,0.075,table11,minimum,1.9683,merrimack,11680.4468,268.15703,1.316563,0.356774,velocity,trunk main,P382,drafted
E0020406,N0020653,N0020654,363.080327,363.000327,4.830012,4.669747,80.0,900,GRP,0.1,0.075,table11,minimum,1.9683,merrimack,11680.4468,268.157298,0.873423,0.486335,velocity,trunk main,P382,drafted
E0020407,N0020654,N0020655,363.000327,362.920327,4.669747,4.583274,80.0,900,GRP,0.1,0.075,table11,minimum,1.9683,merrimack,11680.4468,268.157965,0.873424,0.486335,velocity,trunk main,P382,drafted
E0020408,N0020655,N0020437,362.920327,362.878933,4.583274,4.569828,4.139437,900,GRP,1.0,0.075,table11,minimum,1.9682,merrimack,11684.0253,268.231135,2.041694,0.259921,velocity,trunk main,P382,drafted
E0020409,N0020656,N0020657,365.37215,365.12215,1.55,2.066083,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P382,drafted
E0020410,N0020657,N0020655,365.12215,364.863896,2.066083,2.639705,51.650799,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000417,0.021986,0.005448,tractive,lateral,P382,drafted
E0020411,N0020658,N0020659,379.179205,378.976705,1.6,2.391886,45.0,250,PVC-U,0.45,0.375,uniform,minimum,2.7283,merrimack,786.0641,25.087823,0.862381,0.6344,velocity,sub main,P366,derived
E0020412,N0020659,N0020660,378.976705,378.933833,2.391886,2.225164,8.574509,250,PVC-U,0.5,0.375,table11,minimum,2.7283,merrimack,786.0641,25.088198,0.899397,0.612091,velocity,sub main,P354,derived
E0020413,N0020660,N0020436,378.872656,378.830056,2.28634,2.006553,12.17155,315,HDPE,0.35,0.27,table11,dod,2.7283,merrimack,786.0641,25.088269,0.789261,0.468929,velocity,sub main,P354,derived
E0020414,N0020661,N0020662,356.317739,356.092739,8.826853,8.662845,75.0,315,HDPE,0.3,0.27,table11,minimum,2.5693,merrimack,1291.3728,38.62125,0.821764,0.644025,velocity,sub main,P382,provisional
E0020415,N0020662,N0020663,356.092739,355.972739,8.662845,9.586129,40.0,315,HDPE,0.3,0.27,table11,minimum,2.5687,merrimack,1293.5323,38.678317,0.822002,0.644689,velocity,sub main,P382,provisional
E0020416,N0020663,N0020664,355.972739,355.852739,9.586129,9.976454,40.0,315,HDPE,0.3,0.27,table11,minimum,2.5671,merrimack,1300.3502,38.856768,0.822742,0.646765,velocity,sub main,P382,provisional
E0020417,N0020664,N0020665,355.852739,355.807739,9.976454,10.226715,15.0,315,HDPE,0.3,0.27,table11,minimum,2.566,merrimack,1305.0085,38.978735,0.823244,0.648186,velocity,sub main,P382,provisional
E0020418,N0020665,N0020666,355.807739,355.657739,10.226715,12.026343,50.0,315,HDPE,0.3,0.27,table11,minimum,2.5646,merrimack,1310.7466,39.128615,0.823856,0.649935,velocity,sub main,P382,provisional
E0020419,N0020666,N0020667,355.55421,355.50921,12.129872,11.784064,15.0,400,GRP,0.3,0.205,table11,dod,2.5633,merrimack,1316.4846,39.278708,0.828509,0.402995,velocity,sub main,P382,provisional
E0020420,N0020667,N0020668,355.50921,355.41921,11.784064,8.814524,30.0,400,GRP,0.3,0.205,uniform,minimum,2.5628,merrimack,1318.6442,39.335144,0.828824,0.403313,velocity,sub main,P382,provisional
E0020421,N0020668,N0020448,355.41921,355.200442,8.814524,10.217252,72.922639,400,GRP,0.3,0.205,uniform,minimum,2.5606,merrimack,1327.9608,39.5782,0.830178,0.404685,velocity,sub main,P382,provisional
E0020422,N0020669,N0020436,370.343773,370.175331,8.83213,10.661278,67.376755,400,GRP,0.25,0.205,table11,minimum,2.5082,merrimack,1575.3773,45.984145,0.806391,0.463673,velocity,sub main,P354,drafted
E0020423,N0020670,N0020671,362.335345,362.235345,1.55,2.314429,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P382,provisional
E0020424,N0020671,N0020672,362.235345,362.110345,2.314429,6.250372,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181235,0.214765,0.069309,tractive,lateral,P382,provisional
E0020425,N0020672,N0020673,362.110345,362.060345,6.250372,5.896289,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226711,0.231041,0.07676,tractive,lateral,P382,provisional
E0020426,N0020673,N0020674,362.060345,361.910345,5.896289,2.350031,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272061,0.245109,0.083451,tractive,lateral,P382,provisional
E0020427,N0020674,N0020675,361.910345,361.859326,2.350031,2.958148,10.203826,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272311,0.245181,0.083487,tractive,lateral,P382,provisional
E0020428,N0020675,N0020676,361.859326,361.610345,2.958148,5.837531,49.796174,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408198,0.279208,0.100642,tractive,lateral,P382,provisional
E0020429,N0020676,N0020677,361.610345,361.485345,5.837531,5.541998,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499147,0.297641,0.110517,tractive,lateral,P382,provisional
E0020430,N0020677,N0020448,361.485345,361.408777,5.541998,4.008917,15.313748,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.58989,0.313765,0.119498,tractive,lateral,P382,provisional
E0020431,N0020678,N0020456,372.361354,372.13038,1.551884,2.106131,46.194896,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.6433,0.068892,0.155656,0.044847,tractive,lateral,P344,derived
E0020432,N0020679,N0020456,373.007571,372.673983,1.550198,1.562528,47.655448,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P344,derived
E0020433,N0020680,N0020473,357.282458,356.918133,1.601392,1.61919,38.350037,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P353,provisional
E0020434,N0020681,N0020682,355.127244,354.877244,3.359023,3.671096,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.863699,0.353515,0.143041,tractive,lateral,P353,provisional
E0020435,N0020682,N0020683,354.877244,354.627244,3.671096,3.839522,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.864116,0.353568,0.143073,tractive,lateral,P353,provisional
E0020436,N0020683,N0020473,354.627244,354.586834,3.839522,3.950489,4.040986,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,21.2575,0.895623,0.45537,0.123248,tractive,lateral,P353,provisional
E0020437,N0020684,N0020685,360.580245,360.193626,1.704179,1.76664,77.323697,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P382,provisional
E0020438,N0020685,N0020686,360.193626,360.151406,1.76664,1.720237,7.676303,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,2.1596,0.091179,0.176738,0.049721,tractive,lateral,P382,provisional
E0020439,N0020686,N0020687,360.151406,359.766406,1.720237,2.631451,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.2393,0.13651,0.202163,0.059616,tractive,lateral,P382,provisional
E0020440,N0020687,N0020688,359.766406,359.365611,2.631451,2.946462,72.871865,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.4787,0.272895,0.253573,0.08172,tractive,lateral,P382,provisional
E0020441,N0020688,N0020689,359.365611,359.035611,2.946462,3.636935,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,8.6382,0.364036,0.278223,0.09332,tractive,lateral,P382,provisional
E0020442,N0020689,N0020690,359.035611,358.705611,3.636935,4.106279,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,10.7978,0.455071,0.298772,0.103493,tractive,lateral,P382,provisional
E0020443,N0020690,N0020469,358.705611,358.644415,4.106279,4.207483,11.126485,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,10.7978,0.455571,0.298876,0.103546,tractive,lateral,P382,provisional
E0020444,N0020691,N0020692,359.039435,358.615682,3.80462,4.600809,84.750598,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.3689,2.667416,0.497743,0.247339,tractive,main,P382,provisional
E0020445,N0020692,N0020693,358.615682,358.415682,4.600809,4.59387,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.6083,2.803924,0.505117,0.253593,tractive,main,P382,provisional
E0020446,N0020693,N0020694,358.415682,358.215682,4.59387,4.687913,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.7678,2.894792,0.509874,0.257682,tractive,main,P382,provisional
E0020447,N0020694,N0020469,358.215682,358.143637,4.687913,4.708262,14.40912,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,69.8476,2.940392,0.512219,0.259714,tractive,main,P382,provisional
E0020448,N0020695,N0020504,356.424075,356.004438,3.216703,3.720263,83.927373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.4306,1.951244,0.453508,0.211878,tractive,lateral,P353,provisional
E0020449,N0020696,N0020697,358.114775,357.839775,7.373293,4.720284,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.0317,1.726994,0.437144,0.199592,tractive,lateral,P353,provisional
E0020450,N0020697,N0020510,357.839775,357.66959,4.720284,4.221035,34.036907,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.1115,1.77272,0.440605,0.202154,tractive,lateral,P353,provisional
E0020451,N0020698,N0020699,362.15289,361.46289,1.553409,1.555451,60.0,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.307497,0.063191,tractive,lateral,P353,provisional
E0020452,N0020699,N0020700,361.374411,360.744411,1.64393,1.641331,60.0,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,11.8776,0.498439,0.384767,0.092688,tractive,lateral,P353,provisional
E0020453,N0020700,N0020701,360.744411,360.669411,1.641331,1.591148,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634741,0.321082,0.12368,tractive,lateral,P353,provisional
E0020454,N0020701,N0020702,360.669411,360.419411,1.591148,1.797081,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.815934,0.347315,0.139234,tractive,lateral,P353,provisional
E0020455,N0020702,N0020703,360.419411,360.169411,1.797081,1.870842,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.952153,0.364367,0.149826,tractive,lateral,P353,provisional
E0020456,N0020703,N0020704,360.169411,360.075542,1.870842,1.907552,18.773856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.043104,0.374785,0.156489,tractive,lateral,P353,provisional
E0020457,N0020704,N0020705,360.075542,359.715542,1.907552,1.573857,60.0,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,29.1541,1.224329,0.419756,0.161642,tractive,lateral,P353,provisional
E0020458,N0020705,N0020706,359.655231,359.355231,1.634167,1.79519,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,34.553,1.451165,0.414684,0.183409,tractive,lateral,P353,provisional
E0020459,N0020706,N0020707,359.355231,359.055231,1.79519,1.905523,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.0317,1.723268,0.436859,0.199381,tractive,lateral,P353,provisional
E0020460,N0020707,N0020481,359.055231,358.949498,1.905523,1.954463,21.14654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.271,1.85957,0.446998,0.206938,tractive,lateral,P353,provisional
E0020461,N0020708,N0020709,360.58391,360.441767,1.550215,1.863043,28.428554,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P353,provisional
E0020462,N0020709,N0020710,360.441767,360.041767,1.863043,1.772381,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317107,0.257519,0.089548,tractive,lateral,P353,provisional
E0020463,N0020710,N0020711,360.041767,359.641767,1.772381,1.731677,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634644,0.321067,0.123671,tractive,lateral,P353,provisional
E0020464,N0020711,N0020712,359.641767,359.241767,1.731677,1.768457,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.952181,0.364371,0.149828,tractive,lateral,P353,provisional
E0020465,N0020712,N0020481,359.241767,359.156771,1.768457,1.747191,16.999273,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.08865,0.379754,0.159719,tractive,lateral,P353,provisional
E0020466,N0020713,N0020714,357.501617,357.151617,3.739899,3.653497,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.0924,1.94,0.452722,0.211278,tractive,lateral,P353,provisional
E0020467,N0020714,N0020715,357.151617,356.801617,3.653497,3.750934,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.0924,1.940583,0.452763,0.211309,tractive,lateral,P353,provisional
E0020468,N0020715,N0020716,356.801617,356.451617,3.750934,3.706433,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.3318,2.076968,0.462074,0.218482,tractive,lateral,P353,provisional
E0020469,N0020716,N0020717,356.451617,356.101617,3.706433,3.743292,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.5711,2.213353,0.470936,0.225444,tractive,lateral,P353,provisional
E0020470,N0020717,N0020504,356.101617,356.034236,3.743292,3.690465,13.476374,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.5711,2.213936,0.470973,0.225473,tractive,lateral,P353,provisional
E0020471,N0020718,N0020515,360.505714,360.066085,2.55935,2.788773,87.925702,200,PVC-U,0.5,0.5,table11,minimum,3.0966,merrimack,276.0813,9.932347,0.717549,0.49796,tractive,sub main,P353,provisional
E0020472,N0020719,N0020720,374.957041,374.657041,1.55071,2.050448,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P344,provisional
E0020473,N0020720,N0020721,374.657041,374.357041,2.050448,2.351485,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453172,0.288654,0.105651,tractive,lateral,P344,provisional
E0020474,N0020721,N0020722,374.357041,374.309635,2.351485,2.379147,9.481259,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634741,0.321082,0.12368,tractive,lateral,P344,provisional
E0020475,N0020722,N0020516,374.309635,374.023669,2.379147,2.711926,57.19316,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.725354,0.334795,0.1317,tractive,lateral,P344,provisional
E0020476,N0020723,N0020724,363.987107,363.537107,1.551223,1.712039,90.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P365,provisional
E0020477,N0020724,N0020725,363.537107,363.087107,1.712039,1.63793,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589224,0.313654,0.119435,tractive,lateral,P365,provisional
E0020478,N0020725,N0020726,363.075791,362.445791,1.649246,1.566111,90.0,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,21.5956,0.906844,0.403723,0.135006,tractive,lateral,P365,provisional
E0020479,N0020726,N0020519,362.426706,361.778295,1.585196,1.652858,92.630149,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,29.1541,1.224464,0.44309,0.155722,tractive,lateral,P365,provisional
E0020480,N0020727,N0020728,361.706139,361.665257,7.578925,7.610683,16.352907,600,GRP,0.25,0.125,table11,minimum,2.2573,merrimack,3764.7667,99.094983,0.968533,0.390629,velocity,sub main,P355,derived
E0020481,N0020728,N0020729,361.665257,361.607817,7.610683,7.488649,22.976106,600,GRP,0.25,0.125,uniform,minimum,2.2573,merrimack,3764.7667,99.09512,0.968533,0.39063,velocity,sub main,P355,derived
E0020482,N0020729,N0020730,361.607817,361.542418,7.488649,7.204744,43.598981,600,GRP,0.15,0.125,table11,minimum,2.2572,merrimack,3765.5083,99.112342,0.80063,0.451092,velocity,sub main,P355,derived
E0020483,N0020730,N0020731,361.542418,361.502045,7.204744,7.155609,16.149439,600,GRP,0.25,0.125,table11,minimum,2.2572,merrimack,3765.5083,99.112705,0.968579,0.390668,velocity,sub main,P355,derived
E0020484,N0020731,N0020732,361.502045,361.457583,7.155609,7.233091,29.641289,600,GRP,0.15,0.125,table11,minimum,2.257,merrimack,3768.0713,99.171694,0.800751,0.451247,velocity,sub main,P355,derived
E0020485,N0020732,N0020507,361.457583,361.410261,7.233091,7.468828,31.547668,600,GRP,0.15,0.125,table11,minimum,2.2569,merrimack,3769.151,99.196734,0.800803,0.451312,velocity,sub main,P355,derived
E0020486,N0020733,N0020734,368.338954,366.748954,1.669561,1.690041,60.0,200,PVC-U,2.65,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.344723,0.041468,tractive,lateral,P353,provisional
E0020487,N0020734,N0020735,366.734919,364.814919,1.704076,1.572441,60.0,200,PVC-U,3.2,0.5,cover_min,minimum,3.6221,held,9.718,0.407905,0.528678,0.065234,tractive,lateral,P353,provisional
E0020488,N0020735,N0020736,364.814481,364.544481,1.572878,1.552809,10.0,200,PVC-U,2.7,0.5,cover_min,minimum,3.6221,held,11.8776,0.498939,0.532533,0.074393,tractive,lateral,P353,provisional
E0020489,N0020736,N0020737,364.495825,362.915892,1.601465,1.632386,83.154359,200,PVC-U,1.9,0.5,cover_min,minimum,3.6221,held,11.8776,0.499022,0.47212,0.080728,tractive,lateral,P353,provisional
E0020490,N0020737,N0020738,362.915892,362.515892,1.632386,1.928047,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.771319,0.341282,0.135578,tractive,lateral,P353,provisional
E0020491,N0020738,N0020739,362.515892,362.115892,1.928047,2.171827,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.907787,0.35902,0.146463,tractive,lateral,P353,provisional
E0020492,N0020739,N0020740,362.115892,362.031664,2.171827,2.3159,16.845641,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.998988,0.369819,0.153294,tractive,lateral,P353,provisional
E0020493,N0020740,N0020741,362.031664,361.631664,2.3159,1.556202,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.13493,0.38465,0.162935,tractive,lateral,P353,provisional
E0020494,N0020741,N0020510,361.21877,359.899446,1.969096,1.991179,82.457762,200,PVC-U,1.6,0.5,cover_min,minimum,3.6221,held,33.4732,1.4072,0.61738,0.13637,tractive,lateral,P353,provisional
E0020495,N0020742,N0020743,359.847076,359.447076,5.225739,5.35398,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.2284,2.404146,0.482666,0.234867,tractive,lateral,P365,provisional
E0020496,N0020743,N0020744,359.447076,359.047076,5.35398,5.351667,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.7869,2.721683,0.500708,0.249842,tractive,lateral,P365,provisional
E0020497,N0020744,N0020745,359.047076,358.951781,5.351667,5.467713,19.058865,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,69.106,2.903419,0.51032,0.258068,tractive,lateral,P365,provisional
E0020498,N0020745,N0020746,358.951781,358.910194,5.467713,5.562371,5.941135,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,69.106,2.903578,0.575328,0.237055,tractive,lateral,P365,provisional
E0020499,N0020746,N0020519,358.910194,358.510721,5.562371,4.920432,79.894573,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,69.106,2.903627,0.510331,0.258077,tractive,lateral,P365,provisional
E0020500,N0020747,N0020748,366.006486,364.526486,1.63954,1.670444,80.0,200,PVC-U,1.85,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.361697,0.056632,tractive,lateral,P353,provisional
E0020501,N0020748,N0020749,364.514194,363.594194,1.682736,1.567916,80.0,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,8.6382,0.362804,0.358516,0.07838,tractive,lateral,P353,provisional
E0020502,N0020749,N0020750,363.584927,362.624927,1.577182,1.583752,80.0,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,14.0372,0.589807,0.425142,0.097112,tractive,lateral,P353,provisional
E0020503,N0020750,N0020751,362.582513,362.157513,1.626166,1.595813,25.0,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,17.2765,0.726275,0.512269,0.098558,tractive,lateral,P353,provisional
E0020504,N0020751,N0020752,362.157513,361.632513,1.595813,1.555933,70.0,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,21.5956,0.907552,0.413662,0.132841,tractive,lateral,P353,provisional
E0020505,N0020752,N0020753,361.624016,361.274016,1.56443,1.612641,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,25.9147,1.089204,0.379814,0.159758,tractive,lateral,P353,provisional
E0020506,N0020753,N0020515,361.274016,361.190107,1.612641,1.664751,16.781832,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.270856,0.39823,0.172032,tractive,lateral,P353,provisional
E0020507,N0020754,N0020755,370.015615,369.921456,1.555552,1.559287,11.769879,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P355,derived
E0020508,N0020755,N0020756,369.921456,369.87924,1.559287,1.554201,7.036114,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,9.8e-05,0.011467,0.003201,tractive,lateral,P355,derived
E0020509,N0020756,N0020757,369.87924,369.035416,1.554201,1.560684,80.36413,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,0.0,0.000157,0.017449,0.003312,tractive,lateral,P355,derived
E0020510,N0020757,N0020758,369.033532,368.620325,1.562568,1.555242,25.825415,200,PVC-U,1.6,0.5,cover_min,minimum,3.6221,held,5.9329,0.249547,0.355446,0.061205,tractive,lateral,P355,derived
E0020511,N0020758,N0020759,368.620325,368.578992,1.555242,1.585467,3.59416,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,5.9329,0.249762,0.317569,0.066085,tractive,lateral,P355,derived
E0020512,N0020759,N0020760,368.578992,368.491137,1.585467,1.609113,17.571064,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.9329,0.249792,0.238427,0.080245,tractive,lateral,P355,derived
E0020513,N0020760,N0020761,368.491137,368.451037,1.609113,1.673719,7.291016,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,5.9329,0.249939,0.246458,0.078494,tractive,lateral,P355,derived
E0020514,N0020761,N0020762,368.451037,368.408869,1.673719,1.76087,7.666805,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,5.9329,0.25,0.246478,0.078502,tractive,lateral,P355,derived
E0020515,N0020762,N0020763,368.408869,368.361781,1.76087,1.871709,8.561512,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.9329,0.250064,0.246498,0.078511,tractive,lateral,P355,derived
E0020516,N0020763,N0020764,368.361781,368.321086,1.871709,1.898854,6.782447,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,5.9329,0.250135,0.254038,0.076939,tractive,lateral,P355,derived
E0020517,N0020764,N0020765,368.321086,368.245599,1.898854,2.005836,15.097518,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.9329,0.250191,0.238551,0.080303,tractive,lateral,P355,derived
E0020518,N0020765,N0020522,368.245599,368.174175,2.005836,2.02361,14.284792,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.9329,0.250317,0.23859,0.080322,tractive,lateral,P355,derived
E0020519,N0020766,N0020767,356.470885,356.370885,9.154023,8.985652,40.0,400,GRP,0.25,0.205,table11,minimum,2.5458,merrimack,1393.1045,41.198407,0.783987,0.435559,velocity,sub main,P365,drafted
E0020520,N0020767,N0020768,356.370885,356.270885,8.985652,8.848866,40.0,400,GRP,0.25,0.205,table11,minimum,2.5451,merrimack,1396.3438,41.282628,0.784402,0.43606,velocity,sub main,P365,drafted
E0020521,N0020768,N0020546,356.270885,356.226715,8.848866,8.774811,14.723471,400,GRP,0.3,0.205,table11,minimum,2.5448,merrimack,1397.4236,41.310918,0.839617,0.414394,velocity,sub main,P365,drafted
E0020522,N0020769,N0020770,375.921161,375.571161,1.550855,2.448706,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3844,0.183805,0.215757,0.069754,tractive,lateral,P344,provisional
E0020523,N0020770,N0020771,375.571161,375.221161,2.448706,3.141174,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.184388,0.215981,0.069855,tractive,lateral,P344,provisional
E0020524,N0020771,N0020772,375.221161,375.146161,3.141174,3.295856,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.184971,0.216204,0.069955,tractive,lateral,P344,provisional
E0020525,N0020772,N0020773,375.146161,374.746161,3.295856,3.397119,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.185096,0.216252,0.069977,tractive,lateral,P344,provisional
E0020526,N0020773,N0020774,374.746161,374.346161,3.397119,4.083649,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.185763,0.216507,0.070091,tractive,lateral,P344,provisional
E0020527,N0020774,N0020775,374.346161,374.303661,4.083649,4.12148,5.0,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,4.3844,0.18643,0.260147,0.062059,tractive,lateral,P344,provisional
E0020528,N0020775,N0020776,374.303661,374.261947,4.12148,4.115403,4.634916,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,5.4642,0.231739,0.284905,0.067605,tractive,lateral,P344,provisional
E0020529,N0020776,N0020777,374.261947,374.093665,4.115403,4.092401,33.656349,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.231777,0.232706,0.07754,tractive,lateral,P344,provisional
E0020530,N0020777,N0020778,374.093665,373.793665,4.092401,4.140539,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.232058,0.232798,0.077583,tractive,lateral,P344,provisional
E0020531,N0020778,N0020779,373.793665,373.493665,4.140539,4.055194,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.232558,0.232961,0.07766,tractive,lateral,P344,provisional
E0020532,N0020779,N0020780,373.493665,373.193665,4.055194,3.837829,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.5439,0.278325,0.246918,0.084329,tractive,lateral,P344,provisional
E0020533,N0020780,N0020781,373.193665,373.12818,3.837829,3.786493,13.097017,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.7035,0.369359,0.270431,0.096085,tractive,lateral,P344,provisional
E0020534,N0020781,N0020516,373.12818,372.885177,3.786493,3.850419,48.600607,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.7833,0.414736,0.280626,0.101387,tractive,lateral,P344,provisional
E0020535,N0020782,N0020783,363.220172,362.920172,1.55,2.312158,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P365,provisional
E0020536,N0020783,N0020784,362.920172,362.620172,2.312158,2.885657,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453172,0.288654,0.105651,tractive,lateral,P365,provisional
E0020537,N0020784,N0020785,362.620172,362.580172,2.885657,2.95712,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,14.0372,0.589474,0.369397,0.106834,tractive,lateral,P365,provisional
E0020538,N0020785,N0020786,362.580172,362.230172,2.95712,3.106193,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.725317,0.33479,0.131697,tractive,lateral,P365,provisional
E0020539,N0020786,N0020787,362.230172,361.880172,3.106193,3.106309,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.906969,0.35892,0.1464,tractive,lateral,P365,provisional
E0020540,N0020787,N0020546,361.880172,361.839484,3.106309,3.162042,3.390711,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,21.5956,0.907552,0.487168,0.118752,tractive,lateral,P365,provisional
E0020541,N0020788,N0020789,358.658045,358.258045,1.901647,1.621838,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.091347,0.380044,0.159908,tractive,lateral,P353,provisional
E0020542,N0020789,N0020790,358.258045,357.858045,1.621838,2.034289,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.182548,0.389537,0.166179,tractive,lateral,P353,provisional
E0020543,N0020790,N0020791,357.858045,357.458045,2.034289,2.478601,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3137,1.319017,0.402785,0.175142,tractive,lateral,P353,provisional
E0020544,N0020791,N0020792,357.458045,357.058045,2.478601,2.522705,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.553,1.455485,0.415059,0.183673,tractive,lateral,P353,provisional
E0020545,N0020792,N0020493,357.058045,356.906516,2.522705,2.43348,30.305787,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.9519,1.682488,0.43371,0.197067,tractive,lateral,P353,provisional
E0020546,N0020793,N0020794,366.376636,366.335163,1.55,1.63847,4.147324,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P355,derived
E0020547,N0020794,N0020795,366.335163,365.903862,1.63847,2.450203,86.26009,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,3.5e-05,0.006005,0.002479,tractive,lateral,P355,derived
E0020548,N0020795,N0020796,365.903862,365.831009,2.450203,2.393234,14.570674,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000753,0.028533,0.006792,tractive,lateral,P355,derived
E0020549,N0020796,N0020797,365.831009,365.790617,2.393234,2.413851,6.731942,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.000875,0.032303,0.006911,tractive,lateral,P355,derived
E0020550,N0020797,N0020798,365.790617,365.749973,2.413851,2.487118,8.128864,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000931,0.031234,0.007367,tractive,lateral,P355,derived
E0020551,N0020798,N0020799,365.749973,365.706882,2.487118,2.580808,7.834747,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.000999,0.033204,0.007413,tractive,lateral,P355,derived
E0020552,N0020799,N0020800,365.706882,365.663314,2.580808,2.642777,7.26127,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,1.0798,0.046331,0.14469,0.036077,tractive,lateral,P355,derived
E0020553,N0020800,N0020507,365.663314,365.278984,2.642777,3.600105,76.866011,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091659,0.17136,0.050947,tractive,lateral,P355,derived
E0020554,N0020801,N0020802,364.942394,364.897451,11.587666,11.271341,9.987229,315,HDPE,0.45,0.27,table11,minimum,2.5812,merrimack,1242.6643,37.404195,0.957501,0.551839,velocity,sub main,P355,derived
E0020555,N0020802,N0020803,364.897451,364.847099,11.271341,11.018044,11.189397,315,HDPE,0.45,0.27,uniform,minimum,2.5812,merrimack,1242.6643,37.404278,0.957501,0.55184,velocity,sub main,P355,derived
E0020556,N0020803,N0020804,364.847099,364.661109,11.018044,10.669854,61.996708,315,HDPE,0.3,0.27,table11,minimum,2.5812,merrimack,1242.6643,37.404371,0.816523,0.629963,velocity,sub main,P355,derived
E0020557,N0020804,N0020805,364.661109,364.620586,10.669854,10.604512,13.507641,315,HDPE,0.3,0.27,table11,minimum,2.5812,merrimack,1242.6643,37.404888,0.816525,0.629969,velocity,sub main,P355,derived
E0020558,N0020805,N0020806,364.620586,364.355182,10.604512,10.524579,88.4681,315,HDPE,0.3,0.27,table11,minimum,2.5812,merrimack,1242.6643,37.405,0.816525,0.629971,velocity,sub main,P355,derived
E0020559,N0020806,N0020807,364.355182,364.236333,10.524579,10.504634,39.616411,315,HDPE,0.3,0.27,table11,minimum,2.5812,merrimack,1242.6643,37.405738,0.816529,0.629979,velocity,sub main,P355,derived
E0020560,N0020807,N0020808,364.236333,364.016951,10.504634,10.147081,73.127155,315,HDPE,0.3,0.27,table11,minimum,2.5812,merrimack,1242.6643,37.406068,0.81653,0.629983,velocity,sub main,P355,derived
E0020561,N0020808,N0020809,364.016951,363.976619,10.147081,10.135533,5.041487,315,HDPE,0.8,0.27,table11,minimum,2.5812,merrimack,1242.6643,37.406677,1.191282,0.46452,velocity,sub main,P355,derived
E0020562,N0020809,N0020810,363.976619,363.935659,10.135533,10.096202,7.447349,315,HDPE,0.55,0.27,table11,minimum,2.5812,merrimack,1242.6643,37.406719,1.034112,0.518852,velocity,sub main,P355,derived
E0020563,N0020810,N0020811,363.935659,363.7709,10.096202,9.919835,54.919551,315,HDPE,0.3,0.27,table11,minimum,2.5812,merrimack,1242.6643,37.406781,0.816533,0.629991,velocity,sub main,P355,derived
E0020564,N0020811,N0020812,363.7709,363.693296,9.919835,9.926516,25.86805,315,HDPE,0.3,0.27,table11,minimum,2.5812,merrimack,1242.6643,37.407239,0.816535,0.629996,velocity,sub main,P355,derived
E0020565,N0020812,N0020813,363.693296,363.624763,9.926516,9.863091,22.844404,315,HDPE,0.3,0.27,table11,minimum,2.5812,merrimack,1242.6643,37.407454,0.816536,0.629999,velocity,sub main,P355,derived
E0020566,N0020813,N0020814,363.624763,363.554417,9.863091,9.937221,23.44853,315,HDPE,0.3,0.27,table11,minimum,2.5812,merrimack,1242.6643,37.407645,0.816537,0.630001,velocity,sub main,P355,derived
E0020567,N0020814,N0020815,363.554417,363.373993,9.937221,9.987762,60.14129,315,HDPE,0.3,0.27,table11,minimum,2.5812,merrimack,1242.6643,37.40784,0.816538,0.630003,velocity,sub main,P355,derived
E0020568,N0020815,N0020816,363.373993,363.301118,9.987762,9.945647,24.291705,315,HDPE,0.3,0.27,table11,minimum,2.5812,merrimack,1242.6643,37.408341,0.81654,0.630009,velocity,sub main,P355,derived
E0020569,N0020816,N0020817,363.301118,363.228097,9.945647,9.905173,24.340307,315,HDPE,0.3,0.27,table11,minimum,2.5812,merrimack,1242.6643,37.408544,0.816541,0.630011,velocity,sub main,P355,derived
E0020570,N0020817,N0020818,363.228097,363.103986,9.905173,9.545611,41.37034,315,HDPE,0.3,0.27,table11,minimum,2.5812,merrimack,1242.6643,37.408747,0.816542,0.630014,velocity,sub main,P355,derived
E0020571,N0020818,N0020819,363.103986,363.048716,9.545611,9.403646,18.423383,315,HDPE,0.3,0.27,table11,minimum,2.5812,merrimack,1242.6643,37.409091,0.816543,0.630018,velocity,sub main,P355,derived
E0020572,N0020819,N0020820,363.048716,362.977291,9.403646,9.235508,23.808316,315,HDPE,0.3,0.27,table11,minimum,2.5812,merrimack,1242.6643,37.409245,0.816544,0.630019,velocity,sub main,P355,derived
E0020573,N0020820,N0020821,362.977291,362.796957,9.235508,8.992227,60.111264,315,HDPE,0.3,0.27,table11,minimum,2.5812,merrimack,1242.6643,37.409443,0.816545,0.630022,velocity,sub main,P355,derived
E0020574,N0020821,N0020822,362.796957,362.729798,8.992227,9.028899,22.386377,315,HDPE,0.3,0.27,table11,minimum,2.5812,merrimack,1242.6643,37.409944,0.816547,0.630027,velocity,sub main,P355,derived
E0020575,N0020822,N0020823,362.729798,362.579194,9.028899,8.948852,50.201521,315,HDPE,0.3,0.27,table11,minimum,2.5812,merrimack,1242.6643,37.410131,0.816548,0.63003,velocity,sub main,P355,derived
E0020576,N0020823,N0020824,362.579194,362.531809,8.948852,8.95049,15.794731,315,HDPE,0.3,0.27,table11,minimum,2.5812,merrimack,1242.6643,37.410549,0.81655,0.630034,velocity,sub main,P355,derived
E0020577,N0020824,N0020825,362.531809,362.468215,8.95049,8.999681,21.198164,315,HDPE,0.3,0.27,table11,minimum,2.5812,merrimack,1242.6643,37.410681,0.816551,0.630036,velocity,sub main,P355,derived
E0020578,N0020825,N0020826,362.468215,362.428108,8.999681,8.953576,11.459249,315,HDPE,0.35,0.27,table11,minimum,2.5812,merrimack,1242.6643,37.410857,0.868164,0.598203,velocity,sub main,P355,derived
E0020579,N0020826,N0020827,362.428108,362.386107,8.953576,8.86783,12.000089,315,HDPE,0.35,0.27,table11,minimum,2.5812,merrimack,1242.6643,37.410953,0.868164,0.598204,velocity,sub main,P355,derived
E0020580,N0020827,N0020828,362.386107,362.134735,8.86783,8.716522,71.820515,315,HDPE,0.35,0.27,uniform,minimum,2.5812,merrimack,1242.6643,37.411053,0.868165,0.598205,velocity,sub main,P355,derived
E0020581,N0020828,N0020829,362.134735,361.912962,8.716522,8.408755,63.363943,315,HDPE,0.35,0.27,uniform,minimum,2.581,merrimack,1243.7441,37.440006,0.86831,0.598508,velocity,sub main,P355,derived
E0020582,N0020829,N0020830,361.912962,361.843724,8.408755,8.377101,19.782182,315,HDPE,0.35,0.27,uniform,minimum,2.581,merrimack,1243.7441,37.440534,0.868313,0.598514,velocity,sub main,P355,derived
E0020583,N0020830,N0020522,361.843724,361.80168,8.377101,8.396105,12.012702,315,HDPE,0.35,0.27,table11,minimum,2.581,merrimack,1243.7441,37.440699,0.868314,0.598516,velocity,sub main,P355,derived
E0020584,N0020831,N0020577,360.013885,359.826339,1.595978,1.835069,37.509365,200,PVC-U,0.5,0.5,table11,minimum,3.5538,merrimack,88.4457,3.647242,0.545388,0.289657,tractive,main,P345,drafted
E0020585,N0020832,N0020578,362.483173,362.413252,1.55,1.729936,13.98411,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P345,drafted
E0020586,N0020833,N0020834,363.052306,362.852306,1.709749,1.976002,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.4215,0.774416,0.341709,0.135835,tractive,main,P345,drafted
E0020587,N0020834,N0020835,362.852306,362.652306,1.976002,1.852363,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.9845,0.882197,0.355849,0.144487,tractive,main,P345,drafted
E0020588,N0020835,N0020836,362.652306,362.556835,1.852363,1.679829,19.094123,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.4678,0.944711,0.363483,0.149267,tractive,main,P345,drafted
E0020589,N0020836,N0020837,362.556835,361.831835,1.679829,1.567609,50.0,200,PVC-U,1.45,0.5,ground,minimum,3.6221,held,23.951,1.00705,0.537494,0.119218,tractive,main,P345,drafted
E0020590,N0020837,N0020838,361.816492,361.566492,1.582952,1.732061,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,28.3354,1.191271,0.390417,0.166766,tractive,main,P345,drafted
E0020591,N0020838,N0020839,361.566492,361.507464,1.732061,1.753827,11.80567,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.64,1.330226,0.403828,0.175858,tractive,main,P345,drafted
E0020592,N0020839,N0020840,361.507464,361.257464,1.753827,1.674695,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.64,1.330324,0.403837,0.175865,tractive,main,P345,drafted
E0020593,N0020840,N0020841,361.257464,361.007464,1.674695,1.639081,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.7995,1.421275,0.412065,0.181572,tractive,main,P345,drafted
E0020594,N0020841,N0020842,361.007464,360.938162,1.639081,1.643442,13.860368,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.0389,1.557493,0.423689,0.189805,tractive,main,P345,drafted
E0020595,N0020842,N0020843,360.938162,360.638162,1.643442,1.780753,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.1984,1.648143,0.431013,0.195098,tractive,main,P345,drafted
E0020596,N0020843,N0020577,360.638162,360.086274,1.780753,1.575134,61.320938,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,43.921,1.846625,0.548827,0.178469,tractive,main,P345,drafted
E0020597,N0020844,N0020589,361.047502,360.872384,1.550215,1.686057,35.023612,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P345,drafted
E0020598,N0020845,N0020846,362.704852,362.662757,1.55,1.611291,8.419024,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P345,drafted
E0020599,N0020846,N0020847,362.662757,362.549578,1.611291,1.838056,22.635819,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.121695,0.188342,0.057869,tractive,lateral,P345,drafted
E0020600,N0020847,N0020848,362.549578,362.439107,1.838056,1.996012,22.094187,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.198241,0.221157,0.072198,tractive,lateral,P345,drafted
E0020601,N0020848,N0020578,362.439107,362.207346,1.996012,1.935842,46.352198,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.260605,0.241722,0.081819,tractive,lateral,P345,drafted
E0020602,N0020849,N0020594,367.291095,367.180654,1.55,1.75416,22.088192,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P337,drafted
E0020603,N0020850,N0020594,368.920245,367.353073,1.55,1.581742,72.891748,200,PVC-U,2.15,0.5,ground,minimum,3.6221,held,17.0327,0.714053,0.552477,0.092543,tractive,lateral,P337,drafted
E0020604,N0020851,N0020596,361.286313,361.058365,1.550631,1.821456,45.589555,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P345,drafted
E0020605,N0020852,N0020596,360.607318,360.380902,1.55,2.49892,45.283213,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.4681,0.480771,0.294123,0.108601,tractive,lateral,P345,derived
E0020606,N0020853,N0020599,361.137209,360.968079,1.558531,2.024628,33.826019,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P345,provisional
E0020607,N0020854,N0020599,362.242089,361.424691,1.625739,1.568015,45.410979,200,PVC-U,1.8,0.5,ground,minimum,3.6221,held,9.718,0.408087,0.434333,0.074536,tractive,lateral,P345,provisional
E0020608,N0020855,N0020602,361.292556,361.009418,1.550462,1.681927,56.627558,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,14.1993,0.595269,0.314664,0.120008,tractive,lateral,P345,drafted
E0020609,N0020856,N0020602,361.405696,361.068239,1.593877,1.623106,61.35573,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,7.8986,0.331131,0.269891,0.089326,tractive,lateral,P345,drafted
E0020610,N0020857,N0020858,366.223846,365.773846,5.542786,4.73061,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.2485,merrimack,185.8496,7.011974,0.655146,0.408858,tractive,main,P345,drafted
E0020611,N0020858,N0020859,365.773846,365.323846,4.73061,4.41175,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.241,merrimack,189.4281,7.130852,0.658122,0.412652,tractive,main,P345,drafted
E0020612,N0020859,N0020606,365.323846,365.282293,4.41175,4.365259,6.925435,200,PVC-U,0.6,0.5,table11,minimum,3.2358,merrimack,191.9268,7.213926,0.70597,0.394914,tractive,main,P345,drafted
E0020613,N0020860,N0020606,367.88044,367.83044,1.550926,1.817113,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P345,drafted
E0020614,N0020861,N0020622,340.132803,340.004662,10.532053,11.212043,85.427157,600,GRP,0.15,0.125,table11,minimum,2.2126,merrimack,4440.6625,114.429961,0.829866,0.490327,velocity,sub main,P368,drafted
E0020615,N0020862,N0020863,349.227939,348.927939,1.550381,1.773477,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P368,provisional
E0020616,N0020863,N0020864,348.927939,348.627939,1.773477,2.574301,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226836,0.231082,0.07678,tractive,lateral,P368,provisional
E0020617,N0020864,N0020622,348.627939,348.586852,2.574301,2.629853,3.91307,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,6.4787,0.272603,0.316725,0.07024,tractive,lateral,P368,provisional
E0020618,N0020865,N0020611,349.966991,349.7386,1.762348,2.09041,45.67828,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000691,0.027495,0.006574,tractive,lateral,P368,drafted
