Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0020619,N0020866,N0020867,350.670428,350.493438,1.55,1.554139,20.822361,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,0.5635,0.023625,0.128729,0.024836,tractive,lateral,P368,derived
E0020620,N0020867,N0020868,350.493438,350.451268,1.554139,1.589229,6.024332,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,1.6433,0.069066,0.174753,0.041558,tractive,lateral,P368,derived
E0020621,N0020868,N0020611,350.437354,350.207163,1.603143,1.621847,46.038165,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.7231,0.114383,0.184506,0.056276,tractive,lateral,P368,derived
E0020622,N0020869,N0020870,349.110372,348.785372,1.55311,2.373777,65.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P374,provisional
E0020623,N0020870,N0020871,348.785372,348.635372,2.373777,4.10413,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362679,0.268856,0.095277,tractive,lateral,P374,provisional
E0020624,N0020871,N0020872,348.635372,348.591625,4.10413,5.373616,8.749488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362929,0.268916,0.095307,tractive,lateral,P374,provisional
E0020625,N0020872,N0020873,348.591625,348.550996,5.373616,6.567686,6.250512,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,10.7978,0.453537,0.316264,0.099328,tractive,lateral,P374,provisional
E0020626,N0020873,N0020874,348.550996,348.450996,6.567686,5.208702,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498856,0.297586,0.110487,tractive,lateral,P374,provisional
E0020627,N0020874,N0020875,348.450996,348.400996,5.208702,6.729771,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499022,0.297617,0.110505,tractive,lateral,P374,provisional
E0020628,N0020875,N0020876,348.400996,348.350996,6.729771,7.079729,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499106,0.297633,0.110513,tractive,lateral,P374,provisional
E0020629,N0020876,N0020877,348.350996,348.175996,7.079729,2.579436,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589724,0.313738,0.119482,tractive,lateral,P374,provisional
E0020630,N0020877,N0020644,348.175996,347.930483,2.579436,3.257963,49.102657,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635282,0.321168,0.12373,tractive,lateral,P374,provisional
E0020631,N0020878,N0020879,347.696744,346.761744,1.676791,1.694951,55.0,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.204036,0.028203,tractive,lateral,P374,provisional
E0020632,N0020879,N0020880,346.761744,346.461744,1.694951,3.313738,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181527,0.214878,0.069359,tractive,lateral,P374,provisional
E0020633,N0020880,N0020881,346.461744,346.161744,3.313738,4.584228,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317829,0.257707,0.089642,tractive,lateral,P374,provisional
E0020634,N0020881,N0020882,346.161744,346.111744,4.584228,4.856121,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408863,0.279353,0.100718,tractive,lateral,P374,provisional
E0020635,N0020882,N0020883,346.111744,345.961744,4.856121,6.376757,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499481,0.297704,0.110552,tractive,lateral,P374,provisional
E0020636,N0020883,N0020884,345.961744,345.861744,6.376757,5.050915,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.590265,0.313828,0.119534,tractive,lateral,P374,provisional
E0020637,N0020884,N0020885,345.861744,345.686744,5.050915,4.715508,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635699,0.321234,0.123768,tractive,lateral,P374,provisional
E0020638,N0020885,N0020886,345.686744,345.611744,4.715508,5.17921,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.681258,0.328286,0.127864,tractive,lateral,P374,provisional
E0020639,N0020886,N0020887,345.611744,345.561744,5.17921,7.11654,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.681383,0.328305,0.127875,tractive,lateral,P374,provisional
E0020640,N0020887,N0020888,345.561744,345.386744,7.11654,5.122747,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.772001,0.341376,0.135635,tractive,lateral,P374,provisional
E0020641,N0020888,N0020889,345.386744,344.99661,5.122747,6.036349,78.026733,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.772292,0.341416,0.135659,tractive,lateral,P374,provisional
E0020642,N0020889,N0020644,344.99661,344.613376,6.036349,6.57507,76.646935,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.9348,0.922963,0.36087,0.147622,tractive,lateral,P374,provisional
E0020643,N0020890,N0020891,374.172249,374.126517,6.850151,6.78959,18.292793,1000,GRP,0.25,0.075,table11,minimum,1.9475,merrimack,12752.7317,290.587163,1.248694,0.337083,velocity,trunk main,P354,drafted
E0020644,N0020891,N0020892,374.126517,374.078898,6.78959,6.757742,31.746416,1000,GRP,0.15,0.075,table11,minimum,1.9475,merrimack,12752.7317,290.587316,1.034184,0.387322,velocity,trunk main,P354,drafted
E0020645,N0020892,N0020893,374.078898,374.03526,6.757742,6.840625,14.545914,1000,GRP,0.3,0.075,table11,minimum,1.9475,merrimack,12752.7317,290.58758,1.334973,0.321078,velocity,trunk main,P354,drafted
E0020646,N0020893,N0020894,374.03526,373.986468,6.840625,6.936078,16.263946,1000,GRP,0.3,0.075,uniform,minimum,1.9475,merrimack,12752.7317,290.587701,1.334973,0.321078,velocity,trunk main,P354,drafted
E0020647,N0020894,N0020895,373.986468,373.938994,6.936078,7.042359,23.736732,1000,GRP,0.2,0.075,table11,minimum,1.9475,merrimack,12752.7317,290.587837,1.150291,0.357989,velocity,trunk main,P354,drafted
E0020648,N0020895,N0020647,373.938994,373.87296,7.042359,7.187526,33.01709,1000,GRP,0.2,0.075,uniform,minimum,1.9475,merrimack,12752.7317,290.588035,1.150291,0.357989,velocity,trunk main,P354,drafted
E0020649,N0020896,N0020897,363.95077,363.860533,9.264501,9.104159,60.158279,900,GRP,0.15,0.075,uniform,minimum,1.9683,merrimack,11680.4468,268.15208,1.017883,0.432329,velocity,trunk main,P382,drafted
E0020650,N0020897,N0020898,363.860533,363.78165,9.104159,8.668514,52.58816,900,GRP,0.15,0.075,uniform,minimum,1.9683,merrimack,11680.4468,268.152582,1.017884,0.43233,velocity,trunk main,P382,drafted
E0020651,N0020898,N0020899,363.78165,363.686376,8.668514,8.386927,63.51598,900,GRP,0.15,0.075,uniform,minimum,1.9683,merrimack,11680.4468,268.15302,1.017884,0.43233,velocity,trunk main,P382,drafted
E0020652,N0020899,N0020900,363.686376,363.61327,8.386927,7.967388,48.737582,900,GRP,0.15,0.075,uniform,minimum,1.9683,merrimack,11680.4468,268.153549,1.017885,0.432331,velocity,trunk main,P382,drafted
E0020653,N0020900,N0020901,363.61327,363.566516,7.967388,7.967236,18.701511,900,GRP,0.25,0.075,table11,minimum,1.9683,merrimack,11680.4468,268.153955,1.230932,0.37493,velocity,trunk main,P382,drafted
E0020654,N0020901,N0020902,363.566516,363.526516,7.967236,8.109623,40.0,900,GRP,0.1,0.075,table11,minimum,1.9683,merrimack,11680.4468,268.154111,0.873421,0.486331,velocity,trunk main,P382,drafted
E0020655,N0020902,N0020903,363.526516,363.486516,8.109623,7.772578,40.0,900,GRP,0.1,0.075,table11,minimum,1.9683,merrimack,11680.4468,268.154444,0.873421,0.486332,velocity,trunk main,P382,drafted
E0020656,N0020903,N0020904,363.486516,363.43971,7.772578,8.033893,18.722648,900,GRP,0.25,0.075,table11,minimum,1.9683,merrimack,11680.4468,268.154778,1.230933,0.374931,velocity,trunk main,P382,drafted
E0020657,N0020904,N0020905,363.43971,363.387134,8.033893,8.058179,52.57584,900,GRP,0.1,0.075,table11,minimum,1.9683,merrimack,11680.4468,268.154934,0.873421,0.486332,velocity,trunk main,P382,drafted
E0020658,N0020905,N0020906,363.387134,363.345522,8.058179,8.000395,5.548251,900,GRP,0.75,0.075,table11,minimum,1.9683,merrimack,11680.4468,268.155372,1.839687,0.279925,velocity,trunk main,P382,drafted
E0020659,N0020906,N0020907,363.345522,363.285522,8.000395,7.469605,60.0,900,GRP,0.1,0.075,table11,minimum,1.9683,merrimack,11680.4468,268.155418,0.873422,0.486333,velocity,trunk main,P382,drafted
E0020660,N0020907,N0020908,363.285522,363.225522,7.469605,6.582828,60.0,900,GRP,0.1,0.075,table11,minimum,1.9683,merrimack,11680.4468,268.155918,0.873422,0.486333,velocity,trunk main,P382,drafted
E0020661,N0020908,N0020909,363.225522,363.165522,6.582828,5.543432,60.0,900,GRP,0.1,0.075,table11,minimum,1.9683,merrimack,11680.4468,268.156418,0.873423,0.486334,velocity,trunk main,P382,drafted
E0020662,N0020909,N0020652,363.165522,363.125327,5.543432,5.449288,13.398136,900,GRP,0.3,0.075,table11,minimum,1.9683,merrimack,11680.4468,268.156918,1.316563,0.356774,velocity,trunk main,P382,drafted
E0020663,N0020910,N0020647,377.459447,377.006364,2.46606,4.054122,90.616547,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.0788,0.969071,0.366359,0.151088,tractive,lateral,P354,drafted
E0020664,N0020911,N0020912,377.892383,377.492383,1.55,2.181506,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P366,derived
E0020665,N0020912,N0020913,377.492383,377.092383,2.181506,2.80871,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.259587,0.241416,0.081673,tractive,lateral,P366,derived
E0020666,N0020913,N0020914,377.092383,376.692383,2.80871,3.78479,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.4517,1.194101,0.390701,0.166956,tractive,lateral,P366,derived
E0020667,N0020914,N0020915,376.692383,376.645362,3.78479,3.907098,9.404242,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.4517,1.194767,0.390768,0.167001,tractive,lateral,P366,derived
E0020668,N0020915,N0020658,376.645362,376.283339,3.907098,4.495867,72.404573,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.4517,1.194846,0.390776,0.167006,tractive,lateral,P366,derived
E0020669,N0020916,N0020917,369.311873,369.203445,12.572709,12.545151,27.107127,250,PVC-U,0.4,0.375,table11,minimum,2.7582,merrimack,718.4931,23.189314,0.809511,0.626069,velocity,sub main,P366,derived
E0020670,N0020917,N0020918,369.203445,369.060578,12.545151,12.55191,35.71668,250,PVC-U,0.4,0.375,table11,minimum,2.7582,merrimack,718.4931,23.18954,0.809513,0.626074,velocity,sub main,P366,derived
E0020671,N0020918,N0020919,369.060578,368.800663,12.55191,12.477322,64.978743,250,PVC-U,0.4,0.375,table11,minimum,2.7582,merrimack,718.4931,23.189837,0.809515,0.626079,velocity,sub main,P366,derived
E0020672,N0020919,N0020920,368.800663,368.760285,12.477322,12.446807,6.211958,250,PVC-U,0.65,0.375,table11,minimum,2.7582,merrimack,718.4931,23.190379,0.978375,0.535465,velocity,sub main,P366,derived
E0020673,N0020920,N0020921,368.760285,368.718413,12.446807,12.365053,9.305051,250,PVC-U,0.45,0.375,table11,minimum,2.7582,merrimack,718.4931,23.190431,0.848263,0.601815,velocity,sub main,P366,derived
E0020674,N0020921,N0020922,368.718413,368.676541,12.365053,12.270176,9.304862,250,PVC-U,0.45,0.375,table11,minimum,2.7572,merrimack,720.5399,23.247931,0.848718,0.602795,velocity,sub main,P366,derived
E0020675,N0020922,N0020658,368.676541,368.545221,12.270176,12.233984,29.182127,250,PVC-U,0.45,0.375,uniform,minimum,2.7572,merrimack,720.5399,23.248009,0.848718,0.602796,velocity,sub main,P366,derived
E0020676,N0020923,N0020924,379.420511,379.380398,2.920401,2.849064,6.171196,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,19.1632,0.808167,0.379525,0.130147,tractive,main,P366,derived
E0020677,N0020924,N0020925,379.380398,379.286045,2.849064,2.795224,18.87064,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.1632,0.808218,0.346289,0.138609,tractive,main,P366,derived
E0020678,N0020925,N0020926,379.286045,379.189804,2.795224,2.725693,19.248225,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.1632,0.808376,0.34631,0.138622,tractive,main,P366,derived
E0020679,N0020926,N0020927,379.189804,378.989804,2.725693,2.811771,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.2429,0.853803,0.352252,0.142261,tractive,main,P366,derived
E0020680,N0020927,N0020928,378.989804,378.789804,2.811771,2.785819,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.2429,0.854137,0.352294,0.142287,tractive,main,P366,derived
E0020681,N0020928,N0020929,378.789804,378.696571,2.785819,2.705559,18.64652,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.2429,0.85447,0.352337,0.142313,tractive,main,P366,derived
E0020682,N0020929,N0020930,378.696571,378.346571,2.705559,2.900438,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.831,1.088893,0.37978,0.159736,tractive,main,P366,derived
E0020683,N0020930,N0020931,378.346571,377.996571,2.900438,2.921642,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.0725,1.560747,0.423957,0.189998,tractive,main,P366,derived
E0020684,N0020931,N0020932,377.996571,377.936264,2.921642,2.88002,12.06136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.0725,1.56133,0.424005,0.190032,tractive,main,P366,derived
E0020685,N0020932,N0020933,377.936264,377.686264,2.88002,3.160141,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.0725,1.561431,0.424014,0.190038,tractive,main,P366,derived
E0020686,N0020933,N0020934,377.686264,377.436264,3.160141,3.68367,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.0725,1.561848,0.424048,0.190063,tractive,main,P366,derived
E0020687,N0020934,N0020935,377.436264,377.385286,3.68367,3.640165,10.19556,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.0725,1.562264,0.424082,0.190087,tractive,main,P366,derived
E0020688,N0020935,N0020658,377.385286,377.087557,3.640165,3.691648,59.545903,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.0725,1.562349,0.424089,0.190092,tractive,main,P366,derived
E0020689,N0020936,N0020669,377.12049,376.975439,2.098504,2.200464,29.010288,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0607,0.212712,0.226298,0.074557,tractive,lateral,P354,provisional
E0020690,N0020937,N0020661,356.461926,356.317739,8.629901,8.826853,48.062331,315,HDPE,0.3,0.27,table11,minimum,2.5722,merrimack,1279.156,38.300256,0.820412,0.640301,velocity,sub main,P382,provisional
E0020691,N0020938,N0020939,363.006353,362.831353,1.576166,2.442633,35.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P382,provisional
E0020692,N0020939,N0020940,362.831353,362.681353,2.442633,1.854871,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.18136,0.214814,0.06933,tractive,lateral,P382,provisional
E0020693,N0020940,N0020661,362.681353,362.358457,1.854871,2.786135,64.579209,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226878,0.231096,0.076786,tractive,lateral,P382,provisional
E0020694,N0020941,N0020942,371.449914,371.274914,7.971167,6.821918,70.0,400,GRP,0.25,0.205,table11,minimum,2.5113,merrimack,1559.4535,45.573179,0.804556,0.461286,velocity,sub main,P354,drafted
E0020695,N0020942,N0020943,371.274914,371.099914,6.821918,6.185883,70.0,400,GRP,0.25,0.205,table11,minimum,2.5113,merrimack,1559.4535,45.573762,0.804559,0.46129,velocity,sub main,P354,drafted
E0020696,N0020943,N0020944,371.099914,371.059914,6.185883,6.164634,10.0,400,GRP,0.4,0.205,table11,minimum,2.5113,merrimack,1559.4535,45.574346,0.95857,0.403856,velocity,sub main,P354,drafted
E0020697,N0020944,N0020945,371.059914,370.909914,6.164634,7.228575,60.0,400,GRP,0.25,0.205,table11,minimum,2.5113,merrimack,1559.4535,45.574429,0.804562,0.461294,velocity,sub main,P354,drafted
E0020698,N0020945,N0020946,370.909914,370.759914,7.228575,8.195072,60.0,400,GRP,0.25,0.205,table11,minimum,2.5113,merrimack,1559.4535,45.574929,0.804564,0.461297,velocity,sub main,P354,drafted
E0020699,N0020946,N0020947,370.759914,370.719914,8.195072,8.337672,10.0,400,GRP,0.4,0.205,table11,minimum,2.5111,merrimack,1560.5333,45.603015,0.958729,0.403996,velocity,sub main,P354,drafted
E0020700,N0020947,N0020948,370.719914,370.564822,8.337672,8.750089,62.036767,400,GRP,0.25,0.205,table11,minimum,2.5105,merrimack,1563.4344,45.677205,0.805022,0.461891,velocity,sub main,P354,drafted
E0020701,N0020948,N0020669,370.564822,370.343773,8.750089,8.83213,88.41973,400,GRP,0.25,0.205,table11,minimum,2.5098,merrimack,1567.0772,45.770749,0.80544,0.462434,velocity,sub main,P354,drafted
E0020702,N0020949,N0020950,357.42799,357.277507,1.550312,1.759968,30.096419,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P353,provisional
E0020703,N0020950,N0020951,357.277507,356.927507,1.759968,2.053236,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.18132,0.214798,0.069323,tractive,lateral,P353,provisional
E0020704,N0020951,N0020952,356.927507,356.577507,2.053236,2.014412,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362972,0.268926,0.095313,tractive,lateral,P353,provisional
E0020705,N0020952,N0020681,356.577507,356.50952,2.014412,1.976747,13.597534,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.454089,0.28884,0.105751,tractive,lateral,P353,provisional
E0020706,N0020953,N0020954,356.382251,355.982251,1.55,2.041919,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P353,provisional
E0020707,N0020954,N0020955,355.982251,355.582251,2.041919,2.475,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181735,0.214959,0.069395,tractive,lateral,P353,provisional
E0020708,N0020955,N0020956,355.582251,355.182251,2.475,3.232544,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318204,0.257805,0.08969,tractive,lateral,P353,provisional
E0020709,N0020956,N0020681,355.182251,355.127244,3.232544,3.359023,11.001398,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.364138,0.269202,0.095454,tractive,lateral,P353,provisional
E0020710,N0020957,N0020958,361.209216,360.959216,1.55,1.814679,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P382,provisional
E0020711,N0020958,N0020959,360.932031,360.672968,1.841865,2.025182,51.812467,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090951,0.170915,0.05077,tractive,lateral,P382,provisional
E0020712,N0020959,N0020960,360.672968,360.299601,2.025182,1.98348,74.673394,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181917,0.215029,0.069427,tractive,lateral,P382,provisional
E0020713,N0020960,N0020961,360.299601,360.257031,1.98348,1.93877,8.514139,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318341,0.257841,0.089708,tractive,lateral,P382,provisional
E0020714,N0020961,N0020962,360.257031,360.057031,1.93877,2.250861,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408946,0.279371,0.100728,tractive,lateral,P382,provisional
E0020715,N0020962,N0020963,360.057031,359.857031,2.250861,2.432215,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499814,0.297767,0.110586,tractive,lateral,P382,provisional
E0020716,N0020963,N0020964,359.857031,359.778816,2.432215,2.632683,15.642862,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635949,0.321274,0.123791,tractive,lateral,P382,provisional
E0020717,N0020964,N0020965,359.778816,359.578816,2.632683,3.402415,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.681347,0.3283,0.127872,tractive,lateral,P382,provisional
E0020718,N0020965,N0020966,359.578816,359.378816,3.402415,3.216276,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.817482,0.34752,0.139359,tractive,lateral,P382,provisional
E0020719,N0020966,N0020967,359.378816,359.296421,3.216276,3.358425,16.478989,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.863082,0.353437,0.142992,tractive,lateral,P382,provisional
E0020720,N0020967,N0020691,359.296421,359.052294,3.358425,3.791761,48.82545,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.999021,0.369822,0.153296,tractive,lateral,P382,provisional
E0020721,N0020968,N0020969,359.867975,359.444396,3.177283,3.646516,84.715774,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.6564,1.123401,0.383444,0.16214,tractive,lateral,P382,provisional
E0020722,N0020969,N0020691,359.444396,359.039435,3.646516,3.80462,80.992095,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.2946,1.486245,0.417708,0.185543,tractive,lateral,P382,provisional
E0020723,N0020970,N0020971,358.951962,358.651962,1.63898,1.667038,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P353,provisional
E0020724,N0020971,N0020972,358.651962,358.351962,1.667038,1.724759,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453172,0.288654,0.105651,tractive,lateral,P353,provisional
E0020725,N0020972,N0020973,358.351962,358.051962,1.724759,1.958567,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634741,0.321082,0.12368,tractive,lateral,P353,provisional
E0020726,N0020973,N0020695,358.051962,357.913754,1.958567,1.727023,27.64154,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680508,0.328173,0.127798,tractive,lateral,P353,provisional
E0020727,N0020974,N0020975,364.348179,362.788179,1.582546,1.59265,40.0,200,PVC-U,3.9,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.269116,0.023427,tractive,lateral,P353,provisional
E0020728,N0020975,N0020976,362.788179,362.638179,1.59265,2.188573,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136135,0.195468,0.060874,tractive,lateral,P353,provisional
E0020729,N0020976,N0020977,362.638179,362.538179,2.188573,3.496428,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181652,0.214927,0.069381,tractive,lateral,P353,provisional
E0020730,N0020977,N0020696,362.538179,362.355727,3.496428,3.13234,36.490358,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227086,0.231165,0.076818,tractive,lateral,P353,provisional
E0020731,N0020978,N0020979,358.974211,358.524211,3.7735,5.243489,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.4732,1.407637,0.410857,0.180727,tractive,lateral,P353,provisional
E0020732,N0020979,N0020980,358.524211,358.274211,5.243489,5.105733,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.6328,1.498922,0.418787,0.186308,tractive,lateral,P353,provisional
E0020733,N0020980,N0020696,358.274211,358.114775,5.105733,7.373293,31.88719,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.6328,1.499338,0.418822,0.186333,tractive,lateral,P353,provisional
E0020734,N0020981,N0020982,361.390402,360.990402,2.251139,2.51091,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.2146,merrimack,202.6561,7.568376,0.668704,0.426458,tractive,main,P353,provisional
E0020735,N0020982,N0020983,360.990402,360.590402,2.51091,2.640402,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.2105,merrimack,204.8157,7.639624,0.670375,0.428685,tractive,main,P353,provisional
E0020736,N0020983,N0020718,360.590402,360.505714,2.640402,2.55935,16.93768,200,PVC-U,0.5,0.5,table11,minimum,3.2064,merrimack,206.9753,7.710782,0.67203,0.430903,tractive,main,P353,provisional
E0020737,N0020984,N0020985,362.272838,361.872838,2.065937,1.730555,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.7071,2.677243,0.498283,0.247794,tractive,lateral,P353,provisional
E0020738,N0020985,N0020718,361.825532,361.420192,1.777862,1.644871,81.06794,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,66.9464,2.813711,0.505635,0.254036,tractive,lateral,P353,provisional
E0020739,N0020986,N0020987,358.238518,357.988518,1.550514,1.64698,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P353,provisional
E0020740,N0020987,N0020988,357.988518,357.738518,1.64698,1.80796,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.58889,0.313598,0.119403,tractive,lateral,P353,provisional
E0020741,N0020988,N0020989,357.738518,357.673684,1.80796,1.797629,12.966812,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.679841,0.328072,0.127739,tractive,lateral,P353,provisional
E0020742,N0020989,N0020990,357.673684,357.323684,1.797629,2.144883,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.770484,0.341166,0.135509,tractive,lateral,P353,provisional
E0020743,N0020990,N0020991,357.323684,356.973684,2.144883,2.295756,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.952136,0.364365,0.149825,tractive,lateral,P353,provisional
E0020744,N0020991,N0020992,356.973684,356.623684,2.295756,2.764683,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.088521,0.37974,0.15971,tractive,lateral,P353,provisional
E0020745,N0020992,N0020993,356.623684,356.51248,2.764683,2.915865,22.240861,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.134371,0.384592,0.162897,tractive,lateral,P353,provisional
E0020746,N0020993,N0020695,356.51248,356.424075,2.915865,3.216703,17.681011,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.179824,0.389261,0.165995,tractive,lateral,P353,provisional
E0020747,N0020994,N0020995,361.799045,361.746725,7.1582,7.34794,20.927761,600,GRP,0.25,0.125,uniform,minimum,2.2575,merrimack,3761.5263,99.019755,0.968339,0.390467,velocity,sub main,P355,derived
E0020748,N0020995,N0020727,361.746725,361.706139,7.34794,7.578925,27.057267,600,GRP,0.15,0.125,table11,minimum,2.2575,merrimack,3761.5263,99.019929,0.80044,0.450852,velocity,sub main,P355,derived
E0020749,N0020996,N0020997,367.688312,367.509362,1.55,1.696052,35.790015,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.4987,0.104753,0.179181,0.054093,tractive,lateral,P355,derived
E0020750,N0020997,N0020727,367.509362,367.441093,1.696052,1.843971,13.653641,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.4987,0.105052,0.179351,0.054162,tractive,lateral,P355,derived
E0020751,N0020998,N0020999,360.710376,360.360376,1.55,1.615118,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P353,provisional
E0020752,N0020999,N0021000,360.360376,360.010376,1.615118,1.731659,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317454,0.257609,0.089593,tractive,lateral,P353,provisional
E0020753,N0021000,N0021001,360.001939,359.651939,1.740095,1.71064,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,14.0372,0.58964,0.313724,0.119474,tractive,lateral,P353,provisional
E0020754,N0021001,N0021002,359.651939,359.546324,1.71064,1.737917,21.123133,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.726025,0.334892,0.131758,tractive,lateral,P353,provisional
E0020755,N0021002,N0020713,359.546324,359.124754,1.737917,2.116762,84.313977,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.90727,0.358957,0.146424,tractive,lateral,P353,provisional
E0020756,N0021003,N0021004,363.983386,363.533386,1.55,1.825562,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P365,provisional
E0020757,N0021004,N0020742,363.533386,363.076952,1.825562,1.995863,91.286847,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589224,0.313654,0.119435,tractive,lateral,P365,provisional
E0020758,N0021005,N0020742,360.278681,359.847076,4.617285,5.225739,86.321,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.7923,1.587107,0.426116,0.19155,tractive,lateral,P365,provisional
E0020759,N0021006,N0020766,356.690137,356.470885,8.899188,9.154023,87.70083,400,GRP,0.25,0.205,table11,minimum,2.5528,merrimack,1361.7908,40.382963,0.779928,0.43069,velocity,sub main,P365,drafted
E0020760,N0021007,N0021008,362.8312,362.5812,1.550697,2.831612,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P365,provisional
E0020761,N0021008,N0021009,362.5812,362.3312,2.831612,3.581429,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362554,0.268827,0.095262,tractive,lateral,P365,provisional
E0020762,N0021009,N0021010,362.3312,362.187177,3.581429,3.818011,28.804568,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589307,0.313668,0.119443,tractive,lateral,P365,provisional
E0020763,N0021010,N0021011,362.187177,361.781041,3.818011,3.863918,81.227226,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.770616,0.341185,0.13552,tractive,lateral,P365,provisional
E0020764,N0021011,N0021012,361.781041,361.581041,3.863918,4.237166,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.997629,0.369663,0.153194,tractive,lateral,P365,provisional
E0020765,N0021012,N0021013,361.581041,361.381041,4.237166,4.366304,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.224298,0.393704,0.168971,tractive,lateral,P365,provisional
E0020766,N0021013,N0020766,361.381041,361.284187,4.366304,4.340721,19.370728,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.224631,0.393737,0.168993,tractive,lateral,P365,provisional
E0020767,N0021014,N0021015,360.537067,360.187067,1.55,2.939368,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P353,provisional
E0020768,N0021015,N0021016,360.187067,360.01018,2.939368,2.903333,35.377367,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1405,0.258009,0.24094,0.081444,tractive,lateral,P353,provisional
E0020769,N0021016,N0021017,360.01018,359.887067,2.903333,2.710986,24.622633,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2203,0.303571,0.253929,0.087766,tractive,lateral,P353,provisional
E0020770,N0021017,N0021018,359.887067,359.567321,2.710986,3.277436,63.94918,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.484845,0.294911,0.109029,tractive,lateral,P353,provisional
E0020771,N0021018,N0021019,359.567321,359.218435,3.277436,4.278636,69.777215,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6192,0.530645,0.30346,0.113721,tractive,lateral,P353,provisional
E0020772,N0021019,N0021020,359.218435,359.037067,4.278636,4.473431,36.273605,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.8585,0.667029,0.326121,0.1266,tractive,lateral,P353,provisional
E0020773,N0021020,N0021021,359.037067,358.687067,4.473431,4.471289,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.8585,0.667331,0.326168,0.126627,tractive,lateral,P353,provisional
E0020774,N0021021,N0021022,358.687067,358.337067,4.471289,4.060059,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0181,0.758449,0.339494,0.134504,tractive,lateral,P353,provisional
E0020775,N0021022,N0021023,358.337067,357.987067,4.060059,3.80163,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.1777,0.849566,0.351707,0.141925,tractive,lateral,P353,provisional
E0020776,N0021023,N0021024,357.987067,357.637067,3.80163,3.743488,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.417,0.985951,0.36832,0.152337,tractive,lateral,P353,provisional
E0020777,N0021024,N0020713,357.637067,357.501617,3.743488,3.739899,27.089848,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.4968,1.031802,0.373528,0.155677,tractive,lateral,P353,provisional
E0020778,N0021025,N0021026,360.8198,359.9198,1.601586,1.613006,90.0,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.216212,0.043205,tractive,lateral,P353,provisional
E0020779,N0021026,N0021027,359.846391,359.261391,1.686415,1.666465,90.0,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,7.5585,0.31762,0.282137,0.084256,tractive,lateral,P353,provisional
E0020780,N0021027,N0021028,359.261391,359.220535,1.666465,1.696121,5.836603,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,7.5585,0.31837,0.289672,0.082895,tractive,lateral,P353,provisional
E0020781,N0021028,N0021029,359.220535,358.970535,1.696121,1.702561,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318419,0.257861,0.089718,tractive,lateral,P353,provisional
E0020782,N0021029,N0021030,358.970535,358.720535,1.702561,1.911697,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.364103,0.269194,0.09545,tractive,lateral,P353,provisional
E0020783,N0021030,N0020788,358.720535,358.658045,1.911697,1.901647,12.498053,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.36452,0.269292,0.0955,tractive,lateral,P353,provisional
E0020784,N0021031,N0021032,360.306426,359.962625,1.653199,2.668509,68.760193,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P353,provisional
E0020785,N0021032,N0021033,359.962625,359.668441,2.668509,1.928544,58.836831,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317443,0.257606,0.089591,tractive,lateral,P353,provisional
E0020786,N0021033,N0021034,359.668441,359.381426,1.928544,1.672041,57.402976,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408468,0.279266,0.100673,tractive,lateral,P353,provisional
E0020787,N0021034,N0021035,359.381426,359.318402,1.672041,1.722889,12.604901,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.454214,0.288865,0.105764,tractive,lateral,P353,provisional
E0020788,N0021035,N0021036,359.318402,359.118402,1.722889,1.717689,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544853,0.306004,0.115135,tractive,lateral,P353,provisional
E0020789,N0021036,N0021037,359.118402,358.918402,1.717689,1.885096,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635721,0.321238,0.12377,tractive,lateral,P353,provisional
E0020790,N0021037,N0020788,358.918402,358.837232,1.885096,1.72246,16.23389,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.726588,0.334973,0.131806,tractive,lateral,P353,provisional
E0020791,N0021038,N0021039,374.676262,374.426262,1.552467,2.087196,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P355,drafted
E0020792,N0021039,N0021040,374.426262,374.176262,2.087196,2.614632,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000417,0.021986,0.005448,tractive,lateral,P355,drafted
E0020793,N0021040,N0021041,374.176262,374.090027,2.614632,2.750946,17.246876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000833,0.029794,0.007059,tractive,lateral,P355,drafted
E0020794,N0021041,N0021042,374.090027,373.690027,2.750946,3.052709,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000977,0.031876,0.007505,tractive,lateral,P355,drafted
E0020795,N0021042,N0021043,373.690027,373.290027,3.052709,3.889752,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001644,0.03952,0.009204,tractive,lateral,P355,drafted
E0020796,N0021043,N0021044,373.290027,373.247385,3.889752,3.960012,7.753124,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.00231,0.04675,0.010325,tractive,lateral,P355,drafted
E0020797,N0021044,N0021045,373.247385,372.807385,3.960012,4.057483,79.999967,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.002375,0.047267,0.010441,tractive,lateral,P355,drafted
E0020798,N0021045,N0021046,372.807385,372.367385,4.057483,4.404435,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.003042,0.052095,0.011544,tractive,lateral,P355,drafted
E0020799,N0021046,N0021047,372.367385,371.927385,4.404435,4.61186,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.003708,0.05625,0.012518,tractive,lateral,P355,drafted
E0020800,N0021047,N0020801,371.927385,371.886137,4.61186,4.643923,3.172935,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,0.0,0.004375,0.079661,0.01108,tractive,lateral,P355,drafted
E0020801,N0021048,N0021049,367.35516,367.118429,11.026188,10.679025,78.910175,315,HDPE,0.3,0.27,table11,minimum,2.5812,merrimack,1242.6643,37.393144,0.816473,0.629834,velocity,sub main,P355,drafted
E0020802,N0021049,N0021050,367.118429,366.902665,10.679025,10.718551,71.921477,315,HDPE,0.3,0.27,table11,minimum,2.5812,merrimack,1242.6643,37.393801,0.816476,0.629842,velocity,sub main,P355,drafted
E0020803,N0021050,N0021051,366.902665,366.752665,10.718551,10.415273,50.0,315,HDPE,0.3,0.27,table11,minimum,2.5812,merrimack,1242.6643,37.394401,0.816478,0.629849,velocity,sub main,P355,drafted
E0020804,N0021051,N0021052,366.752665,366.602665,10.415273,10.332729,50.0,315,HDPE,0.3,0.27,table11,minimum,2.5812,merrimack,1242.6643,37.394817,0.81648,0.629854,velocity,sub main,P355,drafted
E0020805,N0021052,N0021053,366.602665,366.543545,10.332729,10.271091,19.706713,315,HDPE,0.3,0.27,table11,minimum,2.5812,merrimack,1242.6643,37.395234,0.816482,0.629858,velocity,sub main,P355,drafted
E0020806,N0021053,N0021054,366.543545,366.327843,10.271091,9.827796,71.900498,315,HDPE,0.3,0.27,table11,minimum,2.5812,merrimack,1242.6643,37.395398,0.816483,0.62986,velocity,sub main,P355,drafted
E0020807,N0021054,N0021055,366.327843,366.177843,9.827796,9.764845,50.0,315,HDPE,0.3,0.27,table11,minimum,2.5812,merrimack,1242.6643,37.395997,0.816485,0.629867,velocity,sub main,P355,drafted
E0020808,N0021055,N0021056,366.177843,366.027843,9.764845,9.597889,50.0,315,HDPE,0.3,0.27,table11,minimum,2.5812,merrimack,1242.6643,37.396414,0.816487,0.629872,velocity,sub main,P355,drafted
E0020809,N0021056,N0021057,366.027843,365.986257,9.597889,9.608042,7.561136,315,HDPE,0.55,0.27,table11,minimum,2.5812,merrimack,1242.6643,37.396831,1.034046,0.518769,velocity,sub main,P355,drafted
E0020810,N0021057,N0021058,365.986257,365.746257,9.608042,9.73882,80.0,315,HDPE,0.3,0.27,table11,minimum,2.5812,merrimack,1242.6643,37.396894,0.816489,0.629877,velocity,sub main,P355,drafted
E0020811,N0021058,N0021059,365.746257,365.506257,9.73882,10.337829,80.0,315,HDPE,0.3,0.27,table11,minimum,2.5812,merrimack,1242.6643,37.39756,0.816492,0.629885,velocity,sub main,P355,drafted
E0020812,N0021059,N0021060,365.506257,365.266257,10.337829,10.935464,80.0,315,HDPE,0.3,0.27,table11,minimum,2.5812,merrimack,1242.6643,37.398227,0.816495,0.629893,velocity,sub main,P355,drafted
E0020813,N0021060,N0021061,365.266257,365.026257,10.935464,11.452686,80.0,315,HDPE,0.3,0.27,table11,minimum,2.5812,merrimack,1242.6643,37.398894,0.816498,0.6299,velocity,sub main,P355,drafted
E0020814,N0021061,N0020801,365.026257,364.942394,11.452686,11.587666,27.954403,315,HDPE,0.3,0.27,table11,minimum,2.5812,merrimack,1242.6643,37.39956,0.816501,0.629908,velocity,sub main,P355,drafted
E0020815,N0021062,N0021063,360.961279,360.240648,1.710291,1.575484,57.650496,200,PVC-U,1.25,0.5,ground,minimum,3.6221,held,31.2363,1.312069,0.554341,0.139953,tractive,lateral,P345,drafted
E0020816,N0021063,N0020831,360.200089,360.013885,1.616042,1.595978,31.034002,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,36.7771,1.544834,0.450703,0.180783,tractive,lateral,P345,drafted
E0020817,N0021064,N0021065,361.254937,360.884782,2.246802,1.89714,74.031113,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.0539,1.515416,0.420182,0.187299,tractive,main,P345,drafted
E0020818,N0021065,N0021066,360.884782,360.532456,1.89714,2.344589,70.465152,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.6169,1.623481,0.429051,0.193672,tractive,main,P345,drafted
E0020819,N0021066,N0021067,360.532456,360.429937,2.344589,2.458369,20.503735,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.5979,1.79096,0.441966,0.203168,tractive,main,P345,drafted
E0020820,N0021067,N0020831,360.429937,360.04955,2.458369,1.560313,76.077324,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.7244,1.922203,0.451471,0.210325,tractive,main,P345,drafted
E0020821,N0021068,N0020833,363.193032,363.099628,1.551414,1.662427,18.680823,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.8214,0.076357,0.161158,0.046951,tractive,lateral,P345,drafted
E0020822,N0021069,N0020833,363.156538,363.052306,1.630754,1.709749,20.846447,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.8585,0.66664,0.326062,0.126565,tractive,lateral,P345,drafted
E0020823,N0021070,N0021071,364.361499,363.680374,1.55,1.561905,29.614144,200,PVC-U,2.3,0.5,ground,minimum,3.6221,held,2.1596,0.090534,0.286563,0.035753,tractive,lateral,P345,provisional
E0020824,N0021071,N0020854,363.612301,362.242089,1.629978,1.625739,25.853064,200,PVC-U,5.3,0.5,cover_min,minimum,3.6221,held,5.3989,0.226583,0.51689,0.044557,tractive,lateral,P345,provisional
E0020825,N0021072,N0020854,363.470538,362.308076,1.55,1.559752,26.419587,200,PVC-U,4.4,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.280089,0.022808,tractive,lateral,P345,provisional
E0020826,N0021073,N0021074,366.867647,366.667647,7.60739,5.951128,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.252,merrimack,184.2062,6.954975,0.653704,0.407033,tractive,main,P345,drafted
E0020827,N0021074,N0021075,366.667647,366.531401,5.951128,5.787935,27.249171,200,PVC-U,0.5,0.5,table11,minimum,3.252,merrimack,184.2062,6.955308,0.653712,0.407044,tractive,main,P345,drafted
E0020828,N0021075,N0020857,366.531401,366.223846,5.787935,5.542786,61.510966,200,PVC-U,0.5,0.5,table11,minimum,3.252,merrimack,184.2062,6.955535,0.653718,0.407051,tractive,main,P345,drafted
E0020829,N0021076,N0021077,372.197467,371.317467,1.55,1.560554,80.0,200,PVC-U,1.1,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.176252,0.031112,tractive,lateral,P345,drafted
E0020830,N0021077,N0021078,371.317467,370.129384,1.560554,1.576152,81.936748,200,PVC-U,1.45,0.5,ground,minimum,3.6221,held,1.6433,0.069559,0.224236,0.035316,tractive,lateral,P345,drafted
E0020831,N0021078,N0020857,370.129384,369.986299,1.576152,1.780333,28.617057,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.6433,0.070242,0.156681,0.045236,tractive,lateral,P345,drafted
E0020832,N0021079,N0021080,350.38141,350.052716,1.550719,1.73595,65.738856,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P368,drafted
E0020833,N0021080,N0020865,350.052716,349.966991,1.73595,1.762348,17.144913,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000548,0.024843,0.006026,tractive,lateral,P368,drafted
E0020834,N0021081,N0021082,348.67272,348.428242,1.658151,1.930553,48.895667,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P368,provisional
E0020835,N0021082,N0020861,348.428242,348.235816,1.930553,2.42904,38.485191,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045675,0.135312,0.037378,tractive,lateral,P368,provisional
E0020836,N0021083,N0021084,340.551047,340.446047,9.377481,9.69531,70.0,600,GRP,0.15,0.125,table11,minimum,2.2137,merrimack,4422.219,114.011907,0.829121,0.489271,velocity,sub main,P368,drafted
E0020837,N0021084,N0021085,340.446047,340.341047,9.69531,9.861101,70.0,600,GRP,0.15,0.125,table11,minimum,2.2137,merrimack,4422.219,114.01249,0.829122,0.489272,velocity,sub main,P368,drafted
E0020838,N0021085,N0021086,340.341047,340.299993,9.861101,9.928035,7.464407,600,GRP,0.55,0.125,table11,minimum,2.2137,merrimack,4422.219,114.013074,1.343949,0.340188,velocity,sub main,P368,drafted
E0020839,N0021086,N0021087,340.299993,340.239993,9.928035,10.162626,40.0,600,GRP,0.15,0.125,table11,minimum,2.2137,merrimack,4422.219,114.013136,0.829123,0.489274,velocity,sub main,P368,drafted
E0020840,N0021087,N0021088,340.239993,340.179993,10.162626,10.374847,40.0,600,GRP,0.15,0.125,table11,minimum,2.2127,merrimack,4438.8411,114.387741,0.82979,0.490221,velocity,sub main,P368,drafted
E0020841,N0021088,N0020861,340.179993,340.132803,10.374847,10.532053,18.875978,600,GRP,0.25,0.125,table11,minimum,2.2127,merrimack,4438.8411,114.388075,1.005594,0.422972,velocity,sub main,P368,drafted
E0020842,N0021089,N0020890,374.245308,374.172249,7.236443,6.850151,73.058757,1000,GRP,0.1,0.075,table11,minimum,1.9475,merrimack,12748.4126,290.500769,0.888904,0.433916,velocity,trunk main,P354,drafted
E0020843,N0021090,N0020896,364.045393,363.95077,9.302782,9.264501,63.082117,900,GRP,0.15,0.075,uniform,minimum,1.9683,merrimack,11680.4468,268.151555,1.017883,0.432329,velocity,trunk main,P382,drafted
E0020844,N0021091,N0020890,379.554889,379.428672,1.55,1.593728,25.243408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P354,drafted
E0020845,N0021092,N0020653,366.228455,366.142358,1.651458,1.767982,17.21947,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P382,drafted
E0020846,N0021093,N0021094,376.695604,376.434259,5.945998,6.157721,52.268987,200,PVC-U,0.5,0.5,table11,minimum,3.6135,merrimack,77.0817,3.245924,0.527242,0.272992,tractive,main,P366,derived
E0020847,N0021094,N0021095,376.434259,376.330693,6.157721,6.082057,20.713197,200,PVC-U,0.5,0.5,table11,minimum,3.6135,merrimack,77.0817,3.24636,0.527262,0.27301,tractive,main,P366,derived
E0020848,N0021095,N0021096,376.330693,376.22472,6.082057,5.872631,21.194519,200,PVC-U,0.5,0.5,table11,minimum,3.6135,merrimack,77.0817,3.246533,0.527271,0.273018,tractive,main,P366,derived
E0020849,N0021096,N0020916,376.22472,376.128693,5.872631,5.75589,19.20555,200,PVC-U,0.5,0.5,table11,minimum,3.6135,merrimack,77.0817,3.246709,0.527279,0.273025,tractive,main,P366,derived
E0020850,N0021097,N0021098,370.305761,370.105761,10.880701,10.542493,50.0,250,PVC-U,0.4,0.375,table11,minimum,2.7975,merrimack,639.1866,20.923246,0.791786,0.585021,velocity,sub main,P366,derived
E0020851,N0021098,N0021099,370.105761,369.905761,10.542493,10.669739,50.0,250,PVC-U,0.4,0.375,table11,minimum,2.7975,merrimack,639.1866,20.923663,0.79179,0.585028,velocity,sub main,P366,derived
E0020852,N0021099,N0021100,369.905761,369.851715,10.669739,10.737213,13.511557,250,PVC-U,0.4,0.375,table11,minimum,2.7975,merrimack,639.1866,20.924079,0.791793,0.585036,velocity,sub main,P366,derived
E0020853,N0021100,N0021101,369.851715,369.805761,10.737213,10.783533,11.488443,250,PVC-U,0.4,0.375,table11,minimum,2.7975,merrimack,639.1866,20.924192,0.791794,0.585038,velocity,sub main,P366,derived
E0020854,N0021101,N0021102,369.805761,369.678713,10.783533,11.033018,31.762002,250,PVC-U,0.4,0.375,table11,minimum,2.7975,merrimack,639.1866,20.924288,0.791795,0.58504,velocity,sub main,P366,derived
E0020855,N0021102,N0020916,369.678713,369.311873,11.033018,12.572709,91.709941,250,PVC-U,0.4,0.375,table11,minimum,2.7963,merrimack,641.4115,20.987858,0.792331,0.586183,velocity,sub main,P366,derived
E0020856,N0021103,N0020910,377.542099,377.459447,2.268051,2.46606,16.530412,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680417,0.328159,0.12779,tractive,lateral,P354,drafted
E0020857,N0021104,N0020936,377.452083,377.12049,1.550419,2.098504,66.318538,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P354,provisional
E0020858,N0021105,N0021106,380.8807,380.6807,2.872291,2.408686,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.281,0.518036,0.301161,0.112451,tractive,lateral,P366,derived
E0020859,N0021106,N0021107,380.6807,380.4807,2.408686,2.17082,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.9238,0.671084,0.326742,0.126961,tractive,lateral,P366,derived
E0020860,N0021107,N0020923,380.4807,380.406396,2.17082,1.934516,14.860805,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.9238,0.671418,0.326793,0.126991,tractive,lateral,P366,derived
E0020861,N0021108,N0020937,362.797949,362.51966,2.756494,2.572167,55.657716,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.3964,0.436931,0.285324,0.103873,tractive,lateral,P382,provisional
E0020862,N0021109,N0020937,363.999585,363.520941,1.566333,1.570886,36.8187,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,6.8179,0.285822,0.346091,0.068304,tractive,lateral,P382,derived
E0020863,N0021110,N0021111,357.183984,357.141795,8.055579,8.12438,4.687747,315,HDPE,0.9,0.27,table11,dod,2.5799,merrimack,1247.9046,37.477439,1.245482,0.449564,velocity,sub main,P382,derived
E0020864,N0021111,N0021112,357.141795,357.051967,8.12438,8.327764,29.9426,315,HDPE,0.3,0.27,table11,minimum,2.5797,merrimack,1248.9844,37.505818,0.816972,0.63113,velocity,sub main,P382,derived
E0020865,N0021112,N0021113,357.051967,357.001954,8.327764,8.425505,16.670752,315,HDPE,0.3,0.27,table11,minimum,2.5797,merrimack,1248.9844,37.506067,0.816973,0.631133,velocity,sub main,P382,derived
E0020866,N0021113,N0021114,357.001954,356.877433,8.425505,8.516183,41.507241,315,HDPE,0.3,0.27,table11,minimum,2.5786,merrimack,1253.3035,37.619535,0.817472,0.632439,velocity,sub main,P382,derived
E0020867,N0021114,N0021115,356.877433,356.820124,8.516183,8.55512,19.102764,315,HDPE,0.3,0.27,table11,minimum,2.5775,merrimack,1257.6226,37.733164,0.81797,0.633748,velocity,sub main,P382,derived
E0020868,N0021115,N0021116,356.820124,356.70629,8.55512,8.485238,37.944654,315,HDPE,0.3,0.27,table11,minimum,2.5775,merrimack,1257.6226,37.733323,0.81797,0.63375,velocity,sub main,P382,derived
E0020869,N0021116,N0021117,356.70629,356.610333,8.485238,8.043934,31.985942,315,HDPE,0.3,0.27,table11,minimum,2.577,merrimack,1259.7822,37.790262,0.818219,0.634407,velocity,sub main,P382,derived
E0020870,N0021117,N0020937,356.610333,356.461926,8.043934,8.629901,49.468772,315,HDPE,0.3,0.27,table11,minimum,2.577,merrimack,1259.7822,37.790529,0.81822,0.63441,velocity,sub main,P382,derived
E0020871,N0021118,N0021119,380.302497,380.164721,1.553094,1.553205,4.834231,200,PVC-U,2.85,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.242481,0.025121,tractive,lateral,P366,derived
