Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0020872,N0021119,N0021120,380.164721,379.982928,1.553205,1.552747,5.593624,200,PVC-U,3.25,0.5,ground,minimum,3.6221,held,1.0798,0.045307,0.253389,0.024406,tractive,lateral,P366,derived
E0020873,N0021120,N0021121,379.982928,379.888452,1.552747,1.552405,6.515613,200,PVC-U,1.45,0.5,ground,minimum,3.6221,held,1.0798,0.045354,0.193558,0.029256,tractive,lateral,P366,derived
E0020874,N0021121,N0021122,379.888452,379.847189,1.552405,1.60673,3.056532,200,PVC-U,1.35,0.5,table11,minimum,3.6221,held,1.0798,0.045408,0.189041,0.029746,tractive,lateral,P366,derived
E0020875,N0021122,N0021123,379.847189,379.807185,1.60673,1.705267,4.4449,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,1.0798,0.045434,0.164912,0.032613,tractive,lateral,P366,derived
E0020876,N0021123,N0021124,379.807185,379.763599,1.705267,1.923748,8.717022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045471,0.135105,0.037305,tractive,lateral,P366,derived
E0020877,N0021124,N0021125,379.763599,379.589155,1.923748,2.592546,34.888802,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090811,0.170827,0.050735,tractive,lateral,P366,derived
E0020878,N0021125,N0021126,379.589155,379.549086,2.592546,2.738694,6.678176,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,3.2393,0.136369,0.208224,0.058398,tractive,lateral,P366,derived
E0020879,N0021126,N0021127,379.549086,379.501534,2.738694,2.871543,7.925407,200,PVC-U,0.6,0.5,uniform,minimum,3.6221,held,3.2393,0.136424,0.208252,0.058409,tractive,lateral,P366,derived
E0020880,N0021127,N0020923,379.501534,379.420511,2.871543,2.920401,16.204647,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.13649,0.195636,0.060946,tractive,lateral,P366,derived
E0020881,N0021128,N0021129,371.983122,371.905307,7.427644,7.462155,15.562993,200,PVC-U,0.5,0.5,table11,minimum,3.4537,merrimack,112.0176,4.494513,0.579048,0.322565,tractive,main,P354,provisional
E0020882,N0021129,N0020941,371.905307,371.661679,7.462155,7.759403,48.725704,200,PVC-U,0.5,0.5,table11,minimum,3.4537,merrimack,112.0176,4.494643,0.579053,0.322569,tractive,main,P354,provisional
E0020883,N0021130,N0021131,374.844807,374.694807,5.131999,5.618547,60.0,400,GRP,0.25,0.205,table11,minimum,2.5411,merrimack,1414.7518,41.832959,0.787094,0.439331,velocity,sub main,P354,provisional
E0020884,N0021131,N0021132,374.694807,374.538219,5.618547,5.830342,62.635432,400,GRP,0.25,0.205,table11,minimum,2.5403,merrimack,1417.9911,41.91719,0.787503,0.43983,velocity,sub main,P354,provisional
E0020885,N0021132,N0021133,374.538219,374.338219,5.830342,6.449806,80.0,400,GRP,0.25,0.205,table11,minimum,2.5387,merrimack,1425.5496,42.112994,0.788451,0.44099,velocity,sub main,P354,provisional
E0020886,N0021133,N0021134,374.338219,374.138219,6.449806,6.789455,80.0,400,GRP,0.25,0.205,table11,minimum,2.5373,merrimack,1432.0283,42.280946,0.789261,0.441985,velocity,sub main,P354,provisional
E0020887,N0021134,N0021135,374.138219,374.096929,6.789455,6.956752,7.507242,400,GRP,0.55,0.205,table11,minimum,2.5362,merrimack,1437.4272,42.420947,1.057114,0.356095,velocity,sub main,P354,provisional
E0020888,N0021135,N0021136,374.096929,374.047285,6.956752,7.052293,19.857326,400,GRP,0.25,0.205,table11,minimum,2.5357,merrimack,1439.5868,42.476725,0.790202,0.443142,velocity,sub main,P354,provisional
E0020889,N0021136,N0021137,374.047285,373.976713,7.052293,6.753603,28.229013,400,GRP,0.25,0.205,table11,minimum,2.5355,merrimack,1440.6665,42.504745,0.790336,0.443308,velocity,sub main,P354,provisional
E0020890,N0021137,N0021138,373.976713,373.826713,6.753603,6.811898,60.0,400,GRP,0.25,0.205,table11,minimum,2.5355,merrimack,1440.6665,42.50498,0.790337,0.443309,velocity,sub main,P354,provisional
E0020891,N0021138,N0021139,373.826713,373.676713,6.811898,6.452682,60.0,400,GRP,0.25,0.205,table11,minimum,2.5345,merrimack,1445.2763,42.624366,0.790908,0.444014,velocity,sub main,P354,provisional
E0020892,N0021139,N0021140,373.676713,373.526713,6.452682,6.074514,60.0,400,GRP,0.25,0.205,table11,minimum,2.534,merrimack,1447.4359,42.680545,0.791177,0.444346,velocity,sub main,P354,provisional
E0020893,N0021140,N0020941,373.526713,373.484657,6.074514,5.936424,9.345753,400,GRP,0.45,0.205,table11,minimum,2.534,merrimack,1447.4359,42.681045,0.983741,0.377221,velocity,sub main,P354,provisional
E0020894,N0021141,N0021142,361.241185,360.841185,2.411708,2.546205,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.500085,0.297818,0.110614,tractive,lateral,P382,provisional
E0020895,N0021142,N0020968,360.841185,360.433847,2.546205,2.611411,81.467628,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.546019,0.306211,0.11525,tractive,lateral,P382,provisional
E0020896,N0021143,N0021144,361.455554,361.243526,1.55,1.556615,13.679247,200,PVC-U,1.55,0.5,ground,minimum,3.6221,held,2.1596,0.090534,0.250844,0.039098,tractive,lateral,P382,provisional
E0020897,N0021144,N0021145,361.243526,360.808022,1.556615,1.981406,87.100678,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090648,0.170724,0.050694,tractive,lateral,P382,provisional
E0020898,N0021145,N0021146,360.808022,360.461922,1.981406,2.017662,69.220074,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181909,0.215026,0.069426,tractive,lateral,P382,provisional
E0020899,N0021146,N0021147,360.461922,360.366895,2.017662,2.321918,19.005477,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27302,0.245387,0.083586,tractive,lateral,P382,provisional
E0020900,N0021147,N0021148,360.366895,360.166895,2.321918,2.68482,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318445,0.257868,0.089722,tractive,lateral,P382,provisional
E0020901,N0021148,N0021149,360.166895,359.966895,2.68482,3.075921,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.409313,0.279451,0.10077,tractive,lateral,P382,provisional
E0020902,N0021149,N0020968,359.966895,359.867975,3.075921,3.177283,19.78402,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.454914,0.289006,0.10584,tractive,lateral,P382,provisional
E0020903,N0021150,N0020984,363.544476,362.770924,2.050373,1.567852,85.950251,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,48.5902,2.041332,0.56579,0.187349,tractive,lateral,P353,provisional
E0020904,N0021151,N0021152,363.145134,362.745134,1.554573,1.936293,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P353,provisional
E0020905,N0021152,N0021153,362.745134,362.345134,1.936293,2.03484,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317537,0.257631,0.089604,tractive,lateral,P353,provisional
E0020906,N0021153,N0020984,362.345134,362.272838,2.03484,2.065937,14.459203,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.454005,0.288823,0.105742,tractive,lateral,P353,provisional
E0020907,N0021154,N0021155,362.688629,362.643222,4.886688,4.872922,18.163109,600,GRP,0.25,0.125,table11,minimum,2.2579,merrimack,3756.3351,98.897857,0.968023,0.390203,velocity,sub main,P355,derived
E0020908,N0021155,N0021156,362.643222,362.591252,4.872922,5.067805,20.787813,600,GRP,0.25,0.125,uniform,minimum,2.2579,merrimack,3756.3351,98.898009,0.968024,0.390203,velocity,sub main,P355,derived
E0020909,N0021156,N0021157,362.591252,362.546452,5.067805,5.284023,29.86663,600,GRP,0.15,0.125,table11,minimum,2.2579,merrimack,3756.3351,98.898182,0.80019,0.450535,velocity,sub main,P355,derived
E0020910,N0021157,N0021158,362.546452,362.503498,5.284023,5.263988,10.738451,600,GRP,0.4,0.125,table11,minimum,2.2579,merrimack,3756.3351,98.898431,1.150794,0.343423,velocity,sub main,P355,derived
E0020911,N0021158,N0021159,362.503498,362.457952,5.263988,5.219569,11.386572,600,GRP,0.4,0.125,table11,minimum,2.2579,merrimack,3756.3351,98.89852,1.150794,0.343423,velocity,sub main,P355,derived
E0020912,N0021159,N0021160,362.457952,362.417715,5.219569,5.176248,13.412274,600,GRP,0.3,0.125,table11,minimum,2.2578,merrimack,3757.0767,98.91565,1.035472,0.371216,velocity,sub main,P355,derived
E0020913,N0021160,N0021161,362.417715,362.377361,5.176248,5.224019,7.337178,600,GRP,0.55,0.125,table11,minimum,2.2578,merrimack,3757.0767,98.915762,1.292716,0.315579,velocity,sub main,P355,derived
E0020914,N0021161,N0021162,362.377361,362.336011,5.224019,5.281237,3.307972,600,GRP,1.25,0.125,table11,minimum,2.2578,merrimack,3757.0767,98.915823,1.739745,0.255051,velocity,sub main,P355,derived
E0020915,N0021162,N0021163,362.336011,362.295722,5.281237,5.346276,4.028912,600,GRP,1.0,0.125,table11,minimum,2.2578,merrimack,3757.0767,98.915851,1.605364,0.270074,velocity,sub main,P355,derived
E0020916,N0021163,N0021164,362.295722,362.251788,5.346276,5.475904,10.983623,600,GRP,0.4,0.125,table11,minimum,2.2578,merrimack,3757.0767,98.915884,1.150849,0.343455,velocity,sub main,P355,derived
E0020917,N0021164,N0021165,362.251788,362.207854,5.475904,5.719606,10.983343,600,GRP,0.4,0.125,table11,minimum,2.2578,merrimack,3757.0767,98.915976,1.150849,0.343456,velocity,sub main,P355,derived
E0020918,N0021165,N0021166,362.207854,362.1675,5.719606,5.86436,7.337126,600,GRP,0.55,0.125,table11,minimum,2.2578,merrimack,3757.0767,98.916067,1.292717,0.315579,velocity,sub main,P355,derived
E0020919,N0021166,N0021167,362.1675,362.127147,5.86436,5.997182,7.336938,600,GRP,0.55,0.125,table11,minimum,2.2578,merrimack,3757.0767,98.916129,1.292718,0.31558,velocity,sub main,P355,derived
E0020920,N0021167,N0021168,362.127147,362.086792,5.997182,6.171386,7.337162,600,GRP,0.55,0.125,table11,minimum,2.2578,merrimack,3757.0767,98.91619,1.292718,0.31558,velocity,sub main,P355,derived
E0020921,N0021168,N0021169,362.086792,362.03533,6.171386,6.718882,25.731303,600,GRP,0.2,0.125,table11,minimum,2.2577,merrimack,3759.3015,98.967354,0.89125,0.415348,velocity,sub main,P355,derived
E0020922,N0021169,N0021170,362.03533,361.994629,6.718882,6.821685,6.261592,600,GRP,0.65,0.125,table11,minimum,2.2577,merrimack,3759.3015,98.967568,1.373847,0.302108,velocity,sub main,P355,derived
E0020923,N0021170,N0021171,361.994629,361.945033,6.821685,6.954198,19.838704,600,GRP,0.25,0.125,table11,minimum,2.2575,merrimack,3760.7847,99.001687,0.968292,0.390428,velocity,sub main,P355,derived
E0020924,N0021171,N0021172,361.945033,361.902419,6.954198,7.001298,17.045528,600,GRP,0.25,0.125,table11,minimum,2.2575,merrimack,3760.7847,99.001852,0.968292,0.390428,velocity,sub main,P355,derived
E0020925,N0021172,N0021173,361.902419,361.846233,7.001298,7.081654,37.457388,600,GRP,0.15,0.125,table11,minimum,2.2575,merrimack,3760.7847,99.001994,0.800404,0.450805,velocity,sub main,P355,derived
E0020926,N0021173,N0020994,361.846233,361.799045,7.081654,7.1582,18.875309,600,GRP,0.25,0.125,table11,minimum,2.2575,merrimack,3761.5263,99.019339,0.968338,0.390466,velocity,sub main,P355,derived
E0020927,N0021174,N0020994,367.05257,366.897291,1.55,2.059954,31.055808,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P355,derived
E0020928,N0021175,N0021176,362.240211,361.817094,2.198815,2.445449,84.623356,200,PVC-U,0.5,0.5,table11,minimum,3.3446,merrimack,146.0328,5.664973,0.617962,0.36434,tractive,main,P353,provisional
E0020929,N0021176,N0020981,361.817094,361.390402,2.445449,2.251139,85.338401,200,PVC-U,0.5,0.5,table11,minimum,3.3279,merrimack,152.209,5.875304,0.624235,0.371504,tractive,main,P353,provisional
E0020930,N0021177,N0021178,361.669873,361.144873,1.729999,1.737726,25.0,200,PVC-U,2.1,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.400982,0.059741,tractive,lateral,P365,provisional
E0020931,N0021178,N0021179,361.144873,360.939305,1.737726,2.732845,41.113629,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407613,0.27908,0.100575,tractive,lateral,P365,provisional
E0020932,N0021179,N0021180,360.939305,360.769873,2.732845,3.59115,33.886371,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.543757,0.305809,0.115027,tractive,lateral,P365,provisional
E0020933,N0021180,N0021181,360.769873,360.569873,3.59115,3.912458,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.679841,0.328072,0.127739,tractive,lateral,P365,provisional
E0020934,N0021181,N0021182,360.569873,360.369873,3.912458,4.407624,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.951778,0.364323,0.149798,tractive,lateral,P365,provisional
E0020935,N0021182,N0021005,360.369873,360.278681,4.407624,4.617285,18.238374,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.042645,0.374734,0.156456,tractive,lateral,P365,provisional
E0020936,N0021183,N0021184,363.343158,363.043158,1.55,1.889093,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P365,provisional
E0020937,N0021184,N0021185,363.043158,362.743158,1.889093,2.16358,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31737,0.257587,0.089582,tractive,lateral,P365,provisional
E0020938,N0021185,N0021005,362.743158,362.681384,2.16358,2.214581,12.354713,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408405,0.279253,0.100666,tractive,lateral,P365,provisional
E0020939,N0021186,N0021006,356.813431,356.690137,8.845627,8.899188,49.317545,400,GRP,0.25,0.205,table11,minimum,2.554,merrimack,1356.3919,40.242302,0.77922,0.429847,velocity,sub main,P365,drafted
E0020940,N0021187,N0021188,384.980761,384.916767,1.7469,1.90855,12.798719,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001075,0.033181,0.007789,tractive,main,P353,derived
E0020941,N0021188,N0021189,384.916767,384.855761,1.90855,1.958997,12.201281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001182,0.034518,0.008082,tractive,main,P353,derived
E0020942,N0021189,N0021190,384.855761,383.898257,1.958997,1.564939,33.017396,200,PVC-U,2.9,0.5,ground,minimum,3.6221,held,0.0,0.001283,0.062885,0.00572,tractive,main,P353,derived
E0020943,N0021190,N0021191,383.897893,383.134586,1.565303,1.55618,15.738298,200,PVC-U,4.85,0.5,cover_min,minimum,3.6221,held,0.0,0.001558,0.080083,0.005541,tractive,main,P353,derived
E0020944,N0021191,N0021192,383.111044,382.465778,1.579721,1.58067,15.738205,200,PVC-U,4.1,0.5,cover_min,minimum,3.6221,held,0.0,0.00169,0.078647,0.005921,tractive,main,P353,derived
E0020945,N0021192,N0021193,382.447517,381.884778,1.59893,1.573535,17.052707,200,PVC-U,3.3,0.5,cover_min,minimum,3.6221,held,0.0,0.001821,0.075794,0.006379,tractive,main,P353,derived
E0020946,N0021193,N0021194,381.883412,381.829884,1.574901,1.552989,3.453393,200,PVC-U,1.55,0.5,cover_min,minimum,3.6221,held,0.0,0.001963,0.061461,0.007715,tractive,main,P353,derived
E0020947,N0021194,N0021195,381.777456,381.09088,1.605417,1.621645,68.657651,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,0.0,0.001992,0.053644,0.008531,tractive,main,P353,derived
E0020948,N0021195,N0021196,381.09088,380.904546,1.621645,1.55572,17.746058,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,0.0,0.002564,0.060292,0.00934,tractive,main,P353,derived
E0020949,N0021196,N0021197,380.890771,380.666432,1.569495,1.568431,13.596292,200,PVC-U,1.65,0.5,cover_min,minimum,3.6221,held,0.0,0.002712,0.071401,0.008661,tractive,main,P353,derived
E0020950,N0021197,N0021198,380.666432,380.537797,1.568431,1.551039,4.149519,200,PVC-U,3.1,0.5,ground,minimum,3.6221,held,0.0,0.002825,0.088828,0.007693,tractive,main,P353,derived
E0020951,N0021198,N0021199,380.533326,379.80168,1.555511,1.561785,18.065333,200,PVC-U,4.05,0.5,cover_min,minimum,3.6221,held,0.0,0.00286,0.097159,0.007306,tractive,main,P353,derived
E0020952,N0021199,N0021200,379.80168,379.042941,1.561785,1.558713,18.065208,200,PVC-U,4.2,0.5,ground,minimum,3.6221,held,0.0,0.00301,0.100318,0.0074,tractive,main,P353,derived
E0020953,N0021200,N0021201,378.863817,377.069036,1.737837,1.74084,64.099334,200,PVC-U,2.8,0.5,cover_min,minimum,3.6221,held,0.0,0.003161,0.089931,0.008224,tractive,main,P353,derived
E0020954,N0021201,N0021202,377.069036,376.356624,1.74084,1.561314,35.620606,200,PVC-U,2.0,0.5,ground,minimum,3.6221,held,0.0,0.003695,0.085832,0.009417,tractive,main,P353,derived
E0020955,N0021202,N0021203,376.354395,375.870818,1.563543,1.562532,32.238467,200,PVC-U,1.5,0.5,cover_min,minimum,3.6221,held,0.0,0.003992,0.08057,0.010344,tractive,main,P353,derived
E0020956,N0021203,N0021204,375.870818,375.08445,1.562532,1.557518,40.326552,200,PVC-U,1.95,0.5,ground,minimum,3.6221,held,0.0,0.00426,0.08998,0.010034,tractive,main,P353,derived
E0020957,N0021204,N0021205,375.08445,374.587895,1.557518,1.553676,19.098266,200,PVC-U,2.6,0.5,ground,minimum,3.6221,held,0.0,0.004596,0.101698,0.009727,tractive,main,P353,derived
E0020958,N0021205,N0021206,374.567252,374.258177,1.57432,1.570681,14.375579,200,PVC-U,2.15,0.5,cover_min,minimum,3.6221,held,0.0,0.004756,0.096914,0.010278,tractive,main,P353,derived
E0020959,N0021206,N0021207,374.255478,373.942092,1.573379,1.554246,20.892439,200,PVC-U,1.5,0.5,cover_min,minimum,3.6221,held,0.0,0.004875,0.087023,0.011228,tractive,main,P353,derived
E0020960,N0021207,N0021208,373.940634,373.641377,1.555704,1.551829,17.603352,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,0.0,0.005049,0.091879,0.011085,tractive,main,P353,derived
E0020961,N0021208,N0021209,373.636463,372.217005,1.556744,1.571387,70.972918,200,PVC-U,2.0,0.5,cover_min,minimum,3.6221,held,0.0,0.005196,0.097943,0.010827,tractive,main,P353,derived
E0020962,N0021209,N0021210,372.207302,371.067302,1.581089,1.589345,60.0,200,PVC-U,1.9,0.5,cover_min,minimum,3.6221,held,0.0,0.005788,0.100376,0.011447,tractive,main,P353,derived
E0020963,N0021210,N0021211,371.064076,369.984076,1.592571,1.554712,60.0,200,PVC-U,1.8,0.5,cover_min,minimum,3.6221,held,0.0,0.006288,0.101775,0.011988,tractive,main,P353,derived
E0020964,N0021211,N0021212,369.981077,369.825048,1.557711,1.553736,8.212034,200,PVC-U,1.9,0.5,cover_min,minimum,3.6221,held,0.0,0.006788,0.106632,0.01223,tractive,main,P353,derived
E0020965,N0021212,N0021213,369.825048,368.061457,1.553736,1.576544,90.44059,200,PVC-U,1.95,0.5,ground,minimum,3.6221,held,0.0,0.006856,0.107946,0.012211,tractive,main,P353,derived
E0020966,N0021213,N0021214,368.061457,367.559951,1.576544,1.557877,27.861411,200,PVC-U,1.8,0.5,ground,minimum,3.6221,held,0.0,0.00761,0.109369,0.012979,tractive,main,P353,derived
E0020967,N0021214,N0021215,367.554188,367.340045,1.56364,1.556928,12.978393,200,PVC-U,1.65,0.5,cover_min,minimum,3.6221,held,0.0,0.007842,0.107495,0.013396,tractive,main,P353,derived
E0020968,N0021215,N0021216,367.308572,366.894024,1.588401,1.587086,36.047634,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,0.0,0.00795,0.095925,0.014588,tractive,main,P353,derived
E0020969,N0021216,N0021217,366.894024,366.503718,1.587086,1.55692,41.084819,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,0.0,0.00825,0.091286,0.015458,tractive,main,P353,derived
E0020970,N0021217,N0021218,366.46557,366.049575,1.595068,1.595078,36.173471,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,0.0,0.008593,0.098739,0.015073,tractive,main,P353,derived
E0020971,N0021218,N0021219,365.989607,365.122584,1.655047,1.638769,66.694075,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,0.0,0.008894,0.104148,0.014883,tractive,main,P353,derived
E0020972,N0021219,N0021220,365.122584,365.03958,1.638769,1.646394,16.600651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00945,0.077423,0.0189,tractive,main,P353,derived
E0020973,N0021220,N0021221,365.03958,364.896859,1.646394,1.690208,28.544269,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.268509,0.24407,0.082949,tractive,main,P353,derived
E0020974,N0021221,N0021222,364.896859,364.568784,1.690208,1.616,65.614971,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3357,0.359281,0.268047,0.094863,tractive,main,P353,derived
E0020975,N0021222,N0021223,364.568784,364.333241,1.616,1.561382,36.237414,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,9.4155,0.405095,0.305061,0.094262,tractive,main,P353,derived
E0020976,N0021223,N0021224,364.333241,364.291241,1.561382,1.573139,4.0,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,9.4155,0.405397,0.360115,0.084255,tractive,main,P353,derived
E0020977,N0021224,N0021225,364.291241,364.190766,1.573139,1.633422,20.094912,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4953,0.450697,0.288152,0.105382,tractive,main,P353,derived
E0020978,N0021225,N0021226,364.190766,363.790766,1.633422,1.880071,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4953,0.450865,0.288186,0.105401,tractive,main,P353,derived
E0020979,N0021226,N0021227,363.790766,363.390766,1.880071,1.916332,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.974,0.723135,0.334474,0.13151,tractive,main,P353,derived
E0020980,N0021227,N0021228,363.390766,362.990766,1.916332,1.757067,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.4527,0.995405,0.369408,0.153032,tractive,main,P353,derived
E0020981,N0021228,N0021229,362.990766,362.590766,1.757067,1.867882,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.0111,1.312942,0.402218,0.174753,tractive,main,P353,derived
E0020982,N0021229,N0021230,362.590766,362.190766,1.867882,1.936248,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.41,1.539944,0.422235,0.188764,tractive,main,P353,derived
E0020983,N0021230,N0021231,362.190766,361.790766,1.936248,2.024266,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.8887,1.812214,0.44354,0.204343,tractive,main,P353,derived
E0020984,N0021231,N0020981,361.790766,361.711849,2.024266,1.929692,15.783507,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.2876,2.039217,0.459544,0.216518,tractive,main,P353,derived
E0020985,N0021232,N0020978,359.348613,358.974211,1.550893,3.7735,74.880364,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P353,provisional
E0020986,N0021233,N0021234,361.446731,361.246731,1.556473,3.532261,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P353,provisional
E0020987,N0021234,N0021235,361.246731,361.046731,3.532261,4.881217,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090868,0.170863,0.050749,tractive,lateral,P353,provisional
E0020988,N0021235,N0021236,361.046731,360.970243,4.881217,5.231082,15.297645,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091201,0.171073,0.050833,tractive,lateral,P353,provisional
E0020989,N0021236,N0021237,360.970243,360.645243,5.231082,5.088369,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272397,0.245206,0.083499,tractive,lateral,P353,provisional
E0020990,N0021237,N0021238,360.645243,360.345243,5.088369,6.479617,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363473,0.269045,0.095373,tractive,lateral,P353,provisional
E0020991,N0021238,N0021239,360.345243,360.301637,6.479617,6.42697,7.267649,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,9.718,0.409241,0.297685,0.096512,tractive,lateral,P353,provisional
E0020992,N0021239,N0021240,360.301637,360.001637,6.42697,4.251323,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.409301,0.279448,0.100768,tractive,lateral,P353,provisional
E0020993,N0021240,N0021241,360.001637,359.701637,4.251323,2.290703,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.59087,0.31393,0.119591,tractive,lateral,P353,provisional
E0020994,N0021241,N0021242,359.701637,359.629528,2.290703,1.901386,14.421807,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.817706,0.34755,0.139377,tractive,lateral,P353,provisional
E0020995,N0021242,N0020978,359.629528,359.201368,1.901386,3.546343,85.631952,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.044162,0.374902,0.156565,tractive,lateral,P353,provisional
E0020996,N0021243,N0021244,362.270385,361.973331,1.618866,1.630307,33.006038,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,9.5756,0.401435,0.340395,0.086957,tractive,lateral,P345,provisional
E0020997,N0021244,N0021245,361.882153,361.516858,1.721484,1.646014,30.441248,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,12.815,0.537512,0.412748,0.093021,tractive,lateral,P345,provisional
E0020998,N0021245,N0021246,361.516858,361.238904,1.646014,1.745807,55.590925,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.0208,0.797928,0.34491,0.137771,tractive,lateral,P345,provisional
E0020999,N0021246,N0021062,361.238904,360.985911,1.745807,1.685659,50.598563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.4057,0.898373,0.357862,0.145739,tractive,lateral,P345,provisional
E0021000,N0021247,N0021248,365.294523,364.26595,1.761904,1.763072,17.142884,200,PVC-U,6.0,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.310312,0.021296,tractive,lateral,P345,drafted
E0021001,N0021248,N0021249,364.26595,364.062763,1.763072,1.592632,40.637392,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3664,0.183195,0.215523,0.069649,tractive,lateral,P345,drafted
E0021002,N0021249,N0021062,363.929481,360.961279,1.725915,1.710291,80.221677,200,PVC-U,3.7,0.5,cover_min,minimum,3.6221,held,6.526,0.274068,0.487566,0.05268,tractive,lateral,P345,drafted
E0021003,N0021250,N0021064,361.512512,361.254937,1.880218,2.246802,51.515034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.3689,1.066245,0.377329,0.158138,tractive,lateral,P345,drafted
E0021004,N0021251,N0021252,364.935138,363.056364,1.55,1.566287,40.403749,200,PVC-U,4.65,0.5,ground,minimum,3.6221,held,1.8214,0.076357,0.342192,0.028312,tractive,lateral,P345,drafted
E0021005,N0021252,N0021253,363.056364,362.886302,1.566287,1.55193,4.596251,200,PVC-U,3.7,0.5,ground,minimum,3.6221,held,4.7226,0.198318,0.43797,0.045541,tractive,lateral,P345,drafted
E0021006,N0021253,N0021064,362.879169,361.936835,1.559063,1.564905,50.936985,200,PVC-U,1.85,0.5,cover_min,minimum,3.6221,held,7.9619,0.334158,0.410903,0.067596,tractive,lateral,P345,drafted
E0021007,N0021254,N0021069,363.359294,363.156538,1.622487,1.630754,19.310091,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.251812,0.051229,tractive,lateral,P345,drafted
E0021008,N0021255,N0021069,363.505822,363.218647,1.649268,1.568645,57.435026,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6192,0.530199,0.303379,0.113677,tractive,lateral,P345,drafted
E0021009,N0021256,N0021048,368.255294,367.946073,9.107133,10.435274,61.844057,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.6367,0.582087,0.312452,0.118755,tractive,main,P355,drafted
E0021010,N0021257,N0021048,367.549211,367.35516,10.601668,11.026188,64.683621,315,HDPE,0.3,0.27,table11,capacity,2.5847,merrimack,1229.0276,37.023341,0.814817,0.625589,velocity,sub main,P364,drafted
E0021011,N0021258,N0021259,367.33549,367.21049,5.550527,5.598561,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.3669,merrimack,138.2436,5.404652,0.609923,0.355343,tractive,main,P345,drafted
E0021012,N0021259,N0021073,367.21049,366.867647,5.598561,7.60739,68.568728,200,PVC-U,0.5,0.5,table11,minimum,3.3669,merrimack,138.2436,5.40486,0.60993,0.355351,tractive,main,P345,drafted
E0021013,N0021260,N0021261,378.831071,377.881071,1.57878,1.60306,50.0,200,PVC-U,1.9,0.5,cover_min,minimum,3.6221,held,1.1271,0.04725,0.21496,0.028028,tractive,lateral,P345,drafted
E0021014,N0021261,N0021262,377.881071,377.006071,1.60306,1.559664,50.0,200,PVC-U,1.75,0.5,ground,minimum,3.6221,held,10.0964,0.423684,0.435402,0.076327,tractive,lateral,P345,drafted
E0021015,N0021262,N0021263,376.997064,376.704564,1.568671,1.564296,15.0,200,PVC-U,1.95,0.5,cover_min,minimum,3.6221,held,10.0964,0.424101,0.452004,0.074466,tractive,lateral,P345,drafted
E0021016,N0021263,N0021264,376.699881,375.929881,1.568979,1.574239,70.0,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,20.7091,0.869136,0.466297,0.118796,tractive,lateral,P345,drafted
E0021017,N0021264,N0021265,375.929881,375.054881,1.574239,1.558828,70.0,200,PVC-U,1.25,0.5,ground,minimum,3.6221,held,30.1947,1.267379,0.548414,0.137671,tractive,lateral,P345,drafted
E0021018,N0021265,N0021266,374.967699,373.917699,1.646009,1.666529,70.0,200,PVC-U,1.5,0.5,cover_min,minimum,3.6221,held,37.0406,1.554962,0.622606,0.145224,tractive,lateral,P345,drafted
E0021019,N0021266,N0021267,373.917699,373.322699,1.666529,1.582421,70.0,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,45.9627,1.929581,0.545133,0.184873,tractive,lateral,P345,drafted
E0021020,N0021267,N0021073,373.306705,372.902594,1.598416,1.572443,22.450637,200,PVC-U,1.8,0.5,cover_min,minimum,3.6221,held,45.9627,1.930164,0.709206,0.154088,tractive,lateral,P345,drafted
E0021021,N0021268,N0021083,345.212963,345.11904,4.662738,4.809488,17.07694,200,PVC-U,0.55,0.5,uniform,minimum,3.287,merrimack,168.6064,6.424396,0.662478,0.379824,tractive,main,P368,drafted
E0021022,N0021269,N0021270,340.831194,340.711194,9.065992,9.073199,80.0,600,GRP,0.15,0.125,table11,minimum,2.2242,merrimack,4253.6126,110.194194,0.822189,0.479588,velocity,sub main,P368,drafted
E0021023,N0021270,N0021271,340.711194,340.591194,9.073199,9.319207,80.0,600,GRP,0.15,0.125,table11,minimum,2.2242,merrimack,4253.6126,110.19486,0.822191,0.47959,velocity,sub main,P368,drafted
E0021024,N0021271,N0021083,340.591194,340.551047,9.319207,9.377481,6.176448,600,GRP,0.65,0.125,table11,minimum,2.2242,merrimack,4253.6126,110.195527,1.415193,0.319601,velocity,sub main,P368,drafted
E0021025,N0021272,N0021273,374.530693,374.470693,7.031807,6.367045,39.999988,1000,GRP,0.15,0.075,table11,minimum,1.9476,merrimack,12742.3083,290.37794,1.033988,0.387169,velocity,trunk main,P354,drafted
E0021026,N0021273,N0021274,374.470693,374.410693,6.367045,6.158979,40.0,1000,GRP,0.15,0.075,uniform,minimum,1.9476,merrimack,12742.3083,290.378274,1.033989,0.387169,velocity,trunk main,P354,drafted
E0021027,N0021274,N0021275,374.410693,374.365693,6.158979,6.094268,15.0,1000,GRP,0.3,0.075,table11,minimum,1.9476,merrimack,12742.3083,290.378607,1.334713,0.320956,velocity,trunk main,P354,drafted
E0021028,N0021275,N0021276,374.365693,374.305693,6.094268,6.536776,59.999999,1000,GRP,0.1,0.075,table11,minimum,1.9476,merrimack,12742.3083,290.378732,0.88881,0.433812,velocity,trunk main,P354,drafted
E0021029,N0021276,N0021089,374.305693,374.245308,6.536776,7.236443,60.38475,1000,GRP,0.1,0.075,table11,minimum,1.9476,merrimack,12742.3083,290.379232,0.88881,0.433813,velocity,trunk main,P354,drafted
E0021030,N0021277,N0021278,368.14901,368.05901,7.495613,6.691722,60.0,900,GRP,0.15,0.075,uniform,minimum,1.9701,merrimack,11592.9252,266.379401,1.016164,0.430711,velocity,trunk main,P382,drafted
E0021031,N0021278,N0021279,364.80995,364.767909,9.940782,9.966619,7.006858,900,GRP,0.6,0.075,table11,minimum,1.9683,merrimack,11680.4468,268.147297,1.696487,0.296686,velocity,trunk main,P382,drafted
E0021032,N0021279,N0021280,364.767909,364.726045,9.966619,10.611113,41.863904,900,GRP,0.1,0.075,table11,minimum,1.9683,merrimack,11680.4468,268.147355,0.873415,0.486324,velocity,trunk main,P382,drafted
E0021033,N0021280,N0021281,364.726045,364.681528,10.611113,10.68395,11.129238,900,GRP,0.4,0.075,table11,minimum,1.9683,merrimack,11680.4468,268.147704,1.463193,0.330229,velocity,trunk main,P382,drafted
E0021034,N0021281,N0021282,364.681528,364.631528,10.68395,10.29584,50.0,900,GRP,0.1,0.075,table11,minimum,1.9683,merrimack,11680.4468,268.147797,0.873416,0.486325,velocity,trunk main,P382,drafted
E0021035,N0021282,N0021283,364.631528,364.581528,10.29584,10.292526,50.0,900,GRP,0.1,0.075,table11,minimum,1.9683,merrimack,11680.4468,268.148213,0.873416,0.486325,velocity,trunk main,P382,drafted
E0021036,N0021283,N0021284,364.581528,364.539727,10.292526,10.338202,4.917727,900,GRP,0.85,0.075,table11,minimum,1.9683,merrimack,11680.4468,268.14863,1.925006,0.270994,velocity,trunk main,P382,drafted
E0021037,N0021284,N0021285,364.539727,364.488241,10.338202,10.49116,51.486434,900,GRP,0.1,0.075,table11,minimum,1.9683,merrimack,11680.4468,268.148671,0.873416,0.486325,velocity,trunk main,P382,drafted
E0021038,N0021285,N0021286,364.488241,364.445262,10.49116,10.548909,8.595839,900,GRP,0.5,0.075,table11,minimum,1.9683,merrimack,11680.4468,268.1491,1.587498,0.311252,velocity,trunk main,P382,drafted
E0021039,N0021286,N0021287,364.445262,364.387188,10.548909,10.144734,58.074152,900,GRP,0.1,0.075,table11,minimum,1.9683,merrimack,11680.4468,268.149172,0.873417,0.486326,velocity,trunk main,P382,drafted
E0021040,N0021287,N0021288,364.387188,364.343202,10.144734,9.83322,29.323892,900,GRP,0.15,0.075,table11,minimum,1.9683,merrimack,11680.4468,268.149656,1.017881,0.432327,velocity,trunk main,P382,drafted
E0021041,N0021288,N0021289,364.343202,364.213606,9.83322,9.255541,86.397566,900,GRP,0.15,0.075,uniform,minimum,1.9683,merrimack,11680.4468,268.1499,1.017881,0.432327,velocity,trunk main,P382,drafted
E0021042,N0021289,N0021290,364.213606,364.11641,9.255541,9.249648,64.797089,900,GRP,0.15,0.075,uniform,minimum,1.9683,merrimack,11680.4468,268.15062,1.017882,0.432328,velocity,trunk main,P382,drafted
E0021043,N0021290,N0021090,364.11641,364.045393,9.249648,9.302782,47.344462,900,GRP,0.15,0.075,uniform,minimum,1.9683,merrimack,11680.4468,268.15116,1.017882,0.432329,velocity,trunk main,P382,drafted
E0021044,N0021291,N0021089,379.919238,379.870196,1.55,1.611555,9.808547,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P354,drafted
E0021045,N0021292,N0021293,380.460559,380.191586,1.55,2.751407,53.794569,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.5785,0.150021,0.201836,0.063609,tractive,lateral,P366,derived
E0021046,N0021293,N0021294,380.191586,380.035559,2.751407,3.546411,31.205431,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.5785,0.150469,0.202034,0.063695,tractive,lateral,P366,derived
E0021047,N0021294,N0021093,380.035559,379.713379,3.546411,2.928223,64.436083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.7381,0.241263,0.235756,0.078977,tractive,lateral,P366,derived
E0021048,N0021295,N0021296,377.217391,377.050328,5.955766,5.777095,33.412533,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.602,2.979869,0.514226,0.261462,tractive,main,P366,derived
E0021049,N0021296,N0021297,377.050328,376.970894,5.777095,5.859551,15.886971,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.602,2.980148,0.51424,0.261474,tractive,main,P366,derived
E0021050,N0021297,N0021298,376.970894,376.826458,5.859551,5.940784,28.887057,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.602,2.98028,0.514246,0.26148,tractive,main,P366,derived
E0021051,N0021298,N0021093,376.826458,376.695604,5.940784,5.945998,26.170889,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.602,2.980521,0.514259,0.26149,tractive,main,P366,derived
E0021052,N0021299,N0021300,377.877185,377.829185,1.55,1.551156,4.0,200,PVC-U,1.2,0.5,ground,minimum,3.6221,held,4.3191,0.181069,0.289921,0.056557,tractive,lateral,P354,derived
E0021053,N0021300,N0021301,377.829185,377.778974,1.551156,1.610064,10.042237,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271636,0.244985,0.083391,tractive,lateral,P354,derived
E0021054,N0021301,N0021302,377.778974,377.675731,1.610064,1.782857,20.648651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.316987,0.257487,0.089532,tractive,lateral,P354,derived
E0021055,N0021302,N0021303,377.675731,377.633896,1.782857,1.897018,8.36685,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317159,0.257532,0.089554,tractive,lateral,P354,derived
E0021056,N0021303,N0021304,377.633896,377.592825,1.897018,2.023996,6.318637,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,7.5585,0.317229,0.282025,0.084208,tractive,lateral,P354,derived
E0021057,N0021304,N0021103,377.592825,377.542099,2.023996,2.268051,10.145229,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362549,0.268825,0.095261,tractive,lateral,P354,derived
E0021058,N0021305,N0021306,378.194705,377.819563,1.550351,1.795031,75.028465,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P354,drafted
E0021059,N0021306,N0021103,377.819563,377.646972,1.795031,2.163179,34.518259,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226961,0.231124,0.076799,tractive,lateral,P354,drafted
E0021060,N0021307,N0021105,382.265102,382.061097,1.550022,1.691893,40.800964,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P366,derived
E0021061,N0021308,N0021309,381.582009,381.193365,3.574149,3.010279,77.728888,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001675,0.03982,0.009272,tractive,lateral,P366,derived
E0021062,N0021309,N0021310,381.193365,381.055984,3.010279,2.840591,27.476015,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.109771,0.181996,0.055243,tractive,lateral,P366,derived
E0021063,N0021310,N0021105,381.055984,380.8807,2.840591,2.872291,35.05689,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.155267,0.204133,0.064608,tractive,lateral,P366,derived
E0021064,N0021311,N0021312,363.245719,363.145719,1.552315,2.544436,20.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P382,provisional
E0021065,N0021312,N0021108,363.145719,362.797949,2.544436,2.756494,69.554065,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.6583,0.195454,0.220137,0.071734,tractive,lateral,P382,provisional
E0021066,N0021313,N0021108,363.393797,363.188455,1.560854,2.365988,41.068398,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P382,provisional
E0021067,N0021314,N0021315,380.272079,380.022079,1.860367,2.126938,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.0734,0.512348,0.300111,0.111872,tractive,lateral,P366,derived
E0021068,N0021315,N0021316,380.022079,379.772079,2.126938,2.336991,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.0734,0.512765,0.300188,0.111915,tractive,lateral,P366,derived
E0021069,N0021316,N0021317,379.772079,379.697079,2.336991,2.411411,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.0734,0.513182,0.300265,0.111957,tractive,lateral,P366,derived
E0021070,N0021317,N0021318,379.697079,379.621666,2.411411,2.239021,15.082662,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.0734,0.513307,0.300288,0.11197,tractive,lateral,P366,derived
E0021071,N0021318,N0021097,379.621666,379.29329,2.239021,1.893172,65.675124,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.5566,0.575612,0.311352,0.118134,tractive,lateral,P366,derived
E0021072,N0021319,N0021320,357.547425,357.427425,8.289763,8.764988,30.0,250,PVC-U,0.4,0.375,table11,minimum,2.8694,merrimack,518.2192,17.275593,0.757029,0.519497,velocity,sub main,P382,provisional
E0021073,N0021320,N0021110,357.427425,357.245161,8.764988,7.994402,45.566176,250,PVC-U,0.4,0.375,table11,minimum,2.8694,merrimack,518.2192,17.275843,0.757032,0.519501,velocity,sub main,P382,provisional
E0021074,N0021321,N0021322,372.774191,372.424191,5.987009,6.217014,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.4372,1.871476,0.447857,0.207586,tractive,main,P354,provisional
E0021075,N0021322,N0021323,372.424191,372.074191,6.217014,7.10513,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.8361,2.098395,0.463495,0.219589,tractive,main,P354,provisional
E0021076,N0021323,N0021128,372.074191,371.983122,7.10513,7.427644,18.213681,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.9957,2.189513,0.469417,0.224241,tractive,main,P354,provisional
E0021077,N0021324,N0021325,372.037256,371.757256,12.507849,12.57389,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.8375,merrimack,568.4362,18.865718,0.773183,0.548102,velocity,sub main,P366,derived
E0021078,N0021325,N0021326,371.757256,371.477256,12.57389,11.856728,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.8341,merrimack,573.9741,19.026069,0.774723,0.550978,velocity,sub main,P366,derived
E0021079,N0021326,N0021327,371.477256,371.424874,11.856728,11.769615,13.095485,250,PVC-U,0.4,0.375,table11,minimum,2.8294,merrimack,581.9716,19.257055,0.776914,0.555121,velocity,sub main,P366,derived
E0021080,N0021327,N0021328,371.424874,371.184874,11.769615,11.49106,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.8288,merrimack,583.0514,19.288243,0.777207,0.55568,velocity,sub main,P366,derived
E0021081,N0021328,N0021329,371.184874,370.944874,11.49106,11.461803,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.8273,merrimack,585.6144,19.362483,0.777903,0.557011,velocity,sub main,P366,derived
E0021082,N0021329,N0021330,370.944874,370.704874,11.461803,10.869803,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.8273,merrimack,585.6144,19.362983,0.777908,0.55702,velocity,sub main,P366,derived
E0021083,N0021330,N0021331,370.704874,370.632925,10.869803,10.724679,17.987125,250,PVC-U,0.4,0.375,table11,minimum,2.8273,merrimack,585.6144,19.363483,0.777913,0.557029,velocity,sub main,P366,derived
E0021084,N0021331,N0021332,370.632925,370.444515,10.724679,10.60825,47.102626,250,PVC-U,0.4,0.375,table11,minimum,2.8273,merrimack,585.6144,19.363633,0.777914,0.557032,velocity,sub main,P366,derived
E0021085,N0021332,N0021097,370.444515,370.305761,10.60825,10.880701,34.688474,250,PVC-U,0.4,0.375,table11,minimum,2.8273,merrimack,585.6144,19.364025,0.777918,0.557039,velocity,sub main,P366,derived
E0021086,N0021333,N0021334,362.782705,362.382705,1.55012,2.134141,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P382,provisional
E0021087,N0021334,N0021335,362.382705,361.982705,2.134141,2.866356,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091201,0.171073,0.050833,tractive,lateral,P382,provisional
E0021088,N0021335,N0021336,361.982705,361.582705,2.866356,3.473387,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091868,0.171491,0.050999,tractive,lateral,P382,provisional
E0021089,N0021336,N0021337,361.582705,361.177822,3.473387,4.087437,80.976519,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092534,0.171906,0.051164,tractive,lateral,P382,provisional
E0021090,N0021337,N0021110,361.177822,361.016181,4.087437,4.223382,32.328226,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.093209,0.172325,0.051331,tractive,lateral,P382,provisional
E0021091,N0021338,N0021339,372.960122,372.684386,2.825126,2.937348,55.147085,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.9359,1.641062,0.430452,0.194689,tractive,main,P394,derived
E0021092,N0021339,N0021340,372.684386,372.469316,2.937348,3.394911,43.01411,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.9359,1.641521,0.430488,0.194716,tractive,main,P394,derived
E0021093,N0021340,N0021341,372.469316,372.360122,3.394911,3.560899,21.838805,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.9359,1.64188,0.430517,0.194736,tractive,main,P394,derived
E0021094,N0021341,N0021342,372.360122,372.007193,3.560899,4.70527,70.58576,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.9359,1.642062,0.430531,0.194747,tractive,main,P394,derived
E0021095,N0021342,N0021343,372.007193,371.758329,4.70527,5.271609,49.772857,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.9359,1.64265,0.430578,0.194781,tractive,main,P394,derived
E0021096,N0021343,N0021344,371.758329,371.465016,5.271609,5.811412,58.662448,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.9359,1.643065,0.430611,0.194805,tractive,main,P394,derived
E0021097,N0021344,N0021345,371.465016,371.215016,5.811412,6.522838,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.9359,1.643553,0.43065,0.194833,tractive,main,P394,derived
E0021098,N0021345,N0021346,371.215016,370.965016,6.522838,7.342662,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.9359,1.64397,0.430683,0.194857,tractive,main,P394,derived
E0021099,N0021346,N0021347,370.965016,370.873309,7.342662,7.594189,18.341424,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.9359,1.644387,0.430716,0.194881,tractive,main,P394,derived
E0021100,N0021347,N0021348,370.873309,370.473309,7.594189,8.428332,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.9359,1.64454,0.430728,0.19489,tractive,main,P394,derived
E0021101,N0021348,N0021349,370.473309,370.073309,8.428332,9.366388,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.9359,1.645206,0.430781,0.194928,tractive,main,P394,derived
E0021102,N0021349,N0021350,370.073309,369.985764,9.366388,9.449997,17.509137,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.9359,1.645873,0.430833,0.194967,tractive,main,P394,derived
E0021103,N0021350,N0021351,369.985764,369.735764,9.449997,9.768021,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.9359,1.646019,0.430845,0.194975,tractive,main,P394,derived
E0021104,N0021351,N0021352,369.735764,369.485764,9.768021,10.349441,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.9359,1.646436,0.430878,0.194999,tractive,main,P394,derived
E0021105,N0021352,N0021353,369.485764,369.389164,10.349441,10.565517,19.319943,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.9359,1.646852,0.430911,0.195023,tractive,main,P394,derived
E0021106,N0021353,N0021354,369.389164,369.285406,10.565517,10.787134,20.751576,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.9359,1.647013,0.430924,0.195033,tractive,main,P394,derived
E0021107,N0021354,N0021355,369.285406,369.135127,10.787134,11.279546,30.055848,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.9359,1.647186,0.430937,0.195042,tractive,main,P394,derived
E0021108,N0021355,N0021356,369.135127,368.976435,11.279546,11.151403,31.738424,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.9359,1.647437,0.430957,0.195057,tractive,main,P394,derived
E0021109,N0021356,N0021357,368.976435,368.91144,11.151403,11.171018,12.99889,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.9359,1.647701,0.430978,0.195072,tractive,main,P394,derived
E0021110,N0021357,N0021358,368.91144,368.838367,11.171018,11.203442,14.614606,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.9359,1.647809,0.430987,0.195078,tractive,main,P394,derived
E0021111,N0021358,N0021359,368.838367,368.785127,11.203442,11.162627,10.64808,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.9359,1.647931,0.430996,0.195085,tractive,main,P394,derived
E0021112,N0021359,N0021360,368.785127,368.612953,11.162627,11.494682,34.434756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.9359,1.64802,0.431003,0.195091,tractive,main,P394,derived
E0021113,N0021360,N0021361,368.612953,368.469614,11.494682,11.907706,28.667855,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.9359,1.648307,0.431026,0.195107,tractive,main,P394,derived
E0021114,N0021361,N0021362,378.822039,378.607731,1.55528,2.174771,42.861717,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,38.9359,1.648546,0.431045,0.195121,tractive,main,P394,derived
E0021115,N0021362,N0021363,378.607731,378.380603,2.174771,2.451459,45.425473,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.9359,1.648903,0.431073,0.195141,tractive,main,P366,derived
E0021116,N0021363,N0021364,378.380603,378.166014,2.451459,2.616914,42.917833,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.0157,1.694549,0.434647,0.197754,tractive,main,P366,derived
E0021117,N0021364,N0021365,378.166014,377.866014,2.616914,3.487959,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.0157,1.694906,0.434675,0.197775,tractive,main,P366,derived
E0021118,N0021365,N0021366,377.866014,377.566014,3.487959,3.73788,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.0157,1.695406,0.434714,0.197803,tractive,main,P366,derived
E0021119,N0021366,N0021097,377.566014,377.516546,3.73788,3.669916,9.893603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.0157,1.695906,0.434752,0.197831,tractive,main,P366,derived
E0021120,N0021367,N0021141,362.256702,361.803747,1.55,1.849146,90.590931,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P382,provisional
E0021121,N0021368,N0021369,362.076021,361.666388,1.551177,1.666955,81.926475,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P382,provisional
E0021122,N0021369,N0021141,361.666388,361.241185,1.666955,2.411708,85.040708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272286,0.245174,0.083483,tractive,lateral,P382,provisional
E0021123,N0021370,N0021371,359.805375,359.669139,3.756423,3.98882,34.058826,250,PVC-U,0.4,0.375,table11,minimum,2.7605,merrimack,713.4887,22.937628,0.807681,0.62147,velocity,sub main,P382,derived
E0021124,N0021371,N0021372,359.669139,359.627731,3.98882,4.051804,4.871589,250,PVC-U,0.85,0.375,table11,minimum,2.7605,merrimack,713.4887,22.937912,1.08036,0.490799,velocity,sub main,P382,derived
E0021125,N0021372,N0021373,359.627731,359.572967,4.051804,4.101288,13.690842,250,PVC-U,0.4,0.375,table11,minimum,2.76,merrimack,714.5685,22.968274,0.807905,0.62203,velocity,sub main,P382,derived
