Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0021126,N0021373,N0021374,359.572967,359.530402,4.101288,4.121545,5.675373,250,PVC-U,0.75,0.375,table11,minimum,2.7585,merrimack,717.8078,23.059321,1.031783,0.510981,velocity,sub main,P382,derived
E0021127,N0021374,N0021375,359.530402,359.422349,4.121545,4.236556,27.013315,250,PVC-U,0.4,0.375,table11,minimum,2.7585,merrimack,717.8078,23.059368,0.80857,0.623693,velocity,sub main,P382,derived
E0021128,N0021375,N0021376,359.422349,359.382349,4.236556,4.286352,4.0,250,PVC-U,1.0,0.375,table11,minimum,2.7575,merrimack,719.9674,23.120188,1.150648,0.470217,velocity,sub main,P382,derived
E0021129,N0021376,N0021377,359.382349,359.340851,4.286352,4.389617,3.073896,250,PVC-U,1.35,0.375,table11,minimum,2.757,merrimack,721.0472,23.15051,1.287058,0.431983,velocity,sub main,P382,derived
E0021130,N0021377,N0021378,359.340851,359.298851,4.389617,4.379829,4.0,250,PVC-U,1.05,0.375,table11,minimum,2.757,merrimack,721.0472,23.150535,1.172228,0.463989,velocity,sub main,P382,derived
E0021131,N0021378,N0021379,359.298851,359.215639,4.379829,4.509886,20.802998,250,PVC-U,0.4,0.375,table11,minimum,2.7565,merrimack,722.127,23.180852,0.80945,0.625915,velocity,sub main,P382,derived
E0021132,N0021379,N0021380,359.215639,359.102401,4.509886,4.822221,28.309584,250,PVC-U,0.4,0.375,table11,minimum,2.756,merrimack,723.2067,23.211303,0.809669,0.626472,velocity,sub main,P382,derived
E0021133,N0021380,N0021381,359.102401,358.952285,4.822221,5.194993,37.528945,250,PVC-U,0.4,0.375,table11,minimum,2.755,merrimack,725.3663,23.272079,0.810105,0.627585,velocity,sub main,P382,derived
E0021134,N0021381,N0021382,358.952285,358.752285,5.194993,5.567905,50.0,250,PVC-U,0.4,0.375,table11,minimum,2.7545,merrimack,726.4461,23.302653,0.810324,0.628145,velocity,sub main,P382,derived
E0021135,N0021382,N0021383,358.752285,358.552285,5.567905,5.953696,50.0,250,PVC-U,0.4,0.375,table11,minimum,2.754,merrimack,727.5259,23.333326,0.810543,0.628707,velocity,sub main,P382,derived
E0021136,N0021383,N0021384,358.552285,358.511175,5.953696,6.012415,3.915291,250,PVC-U,1.05,0.375,table11,minimum,2.754,merrimack,727.5259,23.333742,1.174599,0.466092,velocity,sub main,P382,derived
E0021137,N0021384,N0021385,358.511175,358.246495,6.012415,6.528316,66.169923,250,PVC-U,0.4,0.375,table11,minimum,2.754,merrimack,727.5259,23.333775,0.810546,0.628715,velocity,sub main,P382,derived
E0021138,N0021385,N0021386,358.246495,358.134187,6.528316,6.751189,28.076958,250,PVC-U,0.4,0.375,table11,minimum,2.754,merrimack,727.5259,23.334326,0.81055,0.628725,velocity,sub main,P382,derived
E0021139,N0021386,N0021387,358.134187,358.058549,6.751189,6.858809,18.909497,250,PVC-U,0.4,0.375,table11,minimum,2.754,merrimack,727.5259,23.33456,0.810552,0.62873,velocity,sub main,P382,derived
E0021140,N0021387,N0021388,358.058549,357.983316,6.858809,6.939444,18.808214,250,PVC-U,0.4,0.375,table11,minimum,2.754,merrimack,727.5259,23.334718,0.810553,0.628733,velocity,sub main,P382,derived
E0021141,N0021388,N0021389,357.983316,357.858099,6.939444,7.10766,31.304369,250,PVC-U,0.4,0.375,table11,minimum,2.754,merrimack,727.5259,23.334875,0.810554,0.628735,velocity,sub main,P382,derived
E0021142,N0021389,N0021110,357.858099,357.634773,7.10766,7.60479,55.831445,250,PVC-U,0.4,0.375,table11,minimum,2.754,merrimack,727.5259,23.335135,0.810556,0.62874,velocity,sub main,P382,derived
E0021143,N0021390,N0021391,375.736404,375.511404,3.305222,3.638316,90.0,400,GRP,0.25,0.205,table11,minimum,2.5514,merrimack,1368.149,40.619695,0.781114,0.432106,velocity,sub main,P354,drafted
E0021144,N0021391,N0021392,375.511404,375.28516,3.638316,3.903439,90.497419,400,GRP,0.25,0.205,table11,minimum,2.5506,merrimack,1371.3883,40.704515,0.781537,0.432613,velocity,sub main,P354,drafted
E0021145,N0021392,N0021393,375.28516,375.08516,3.903439,4.488296,80.0,400,GRP,0.25,0.205,table11,minimum,2.5499,merrimack,1374.6277,40.789316,0.78196,0.433119,velocity,sub main,P354,drafted
E0021146,N0021393,N0021394,375.08516,374.88516,4.488296,5.094149,80.0,400,GRP,0.25,0.205,table11,minimum,2.5487,merrimack,1380.0266,40.930007,0.782659,0.433959,velocity,sub main,P354,drafted
E0021147,N0021394,N0021130,374.88516,374.844807,5.094149,5.131999,4.247669,400,GRP,0.95,0.205,table11,minimum,2.5487,merrimack,1380.0266,40.930674,1.276893,0.30237,velocity,sub main,P354,drafted
E0021148,N0021395,N0021396,377.53935,377.28935,1.550982,1.916704,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P354,provisional
E0021149,N0021396,N0021397,377.28935,377.027235,1.916704,2.132494,52.423152,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.7512,0.744593,0.337545,0.133338,tractive,lateral,P354,provisional
E0021150,N0021397,N0021398,377.027235,376.705389,2.132494,2.822626,64.369067,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.7512,0.74503,0.337607,0.133375,tractive,lateral,P354,provisional
E0021151,N0021398,N0021399,376.705389,376.355389,2.822626,3.22536,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.0703,0.926635,0.361315,0.147901,tractive,lateral,P354,provisional
E0021152,N0021399,N0021400,376.355389,376.005389,3.22536,3.552533,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.4061,1.276674,0.398787,0.172411,tractive,lateral,P354,provisional
E0021153,N0021400,N0021401,376.005389,375.655389,3.552533,4.317114,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.4859,1.322524,0.403112,0.175367,tractive,lateral,P354,provisional
E0021154,N0021401,N0021130,375.655389,375.611811,4.317114,4.364996,7.263069,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,32.5656,1.368375,0.434322,0.170509,tractive,lateral,P354,provisional
E0021155,N0021402,N0021403,364.410144,364.010144,1.55,1.845233,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P353,provisional
E0021156,N0021403,N0021404,364.010144,363.610144,1.845233,2.021783,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.543873,0.30583,0.115038,tractive,lateral,P353,provisional
E0021157,N0021404,N0021150,363.610144,363.544476,2.021783,2.050373,13.133587,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.725608,0.334832,0.131722,tractive,lateral,P353,provisional
E0021158,N0021405,N0021406,378.046748,377.535862,1.614294,1.626888,39.298889,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.270812,0.04878,tractive,lateral,P354,drafted
E0021159,N0021406,N0021407,377.535862,377.357357,1.626888,1.645421,35.701111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136129,0.195465,0.060873,tractive,lateral,P354,drafted
E0021160,N0021407,N0021408,377.357357,377.007357,1.645421,2.247191,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136427,0.195607,0.060933,tractive,lateral,P354,drafted
E0021161,N0021408,N0021409,377.007357,376.647059,2.247191,2.859532,72.059437,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6244,0.530455,0.303426,0.113702,tractive,lateral,P354,drafted
E0021162,N0021409,N0021410,376.647059,376.552036,2.859532,2.97897,19.004637,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7042,0.576322,0.311473,0.118202,tractive,lateral,P354,drafted
E0021163,N0021410,N0021411,376.552036,376.202036,2.97897,3.889791,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7042,0.576481,0.311501,0.118217,tractive,lateral,P354,drafted
E0021164,N0021411,N0021412,376.202036,375.852036,3.889791,4.373855,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.1031,0.8034,0.345645,0.138217,tractive,lateral,P354,drafted
E0021165,N0021412,N0021413,375.852036,375.502036,4.373855,4.934823,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.5818,1.075586,0.378345,0.158799,tractive,lateral,P354,drafted
E0021166,N0021413,N0021414,375.502036,375.367582,4.934823,5.174746,26.890915,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.9009,1.257239,0.396919,0.171143,tractive,lateral,P354,drafted
E0021167,N0021414,N0021415,375.367582,375.167582,5.174746,5.540548,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.0604,1.347997,0.405468,0.176988,tractive,lateral,P354,drafted
E0021168,N0021415,N0021416,375.167582,374.967582,5.540548,5.794717,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.4593,1.574666,0.4251,0.190819,tractive,lateral,P354,drafted
E0021169,N0021416,N0021417,374.967582,374.882357,5.794717,5.899717,17.045011,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.5391,1.620267,0.428793,0.193485,tractive,lateral,P354,drafted
E0021170,N0021417,N0021418,374.882357,374.632357,5.899717,6.028624,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.342,1.779836,0.441137,0.20255,tractive,lateral,P354,drafted
E0021171,N0021418,N0021419,374.632357,374.371772,6.028624,6.217949,52.116872,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.7409,2.006588,0.457329,0.214808,tractive,lateral,P354,drafted
E0021172,N0021419,N0021420,374.371772,373.982357,6.217949,6.712834,77.883128,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.1398,2.233358,0.472201,0.226449,tractive,lateral,P354,drafted
E0021173,N0021420,N0021128,373.982357,373.567433,6.712834,5.843333,82.984669,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.8624,2.431989,0.484318,0.236213,tractive,lateral,P354,drafted
E0021174,N0021421,N0021422,367.729333,365.530111,1.657599,1.678965,87.968882,200,PVC-U,2.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.372124,0.0478,tractive,lateral,P353,provisional
E0021175,N0021422,N0021423,365.530111,365.130111,1.678965,1.726578,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408138,0.279195,0.100635,tractive,lateral,P353,provisional
E0021176,N0021423,N0021424,365.130111,364.719956,1.726578,2.433243,82.031118,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.770942,0.34123,0.135547,tractive,lateral,P353,provisional
E0021177,N0021424,N0021425,364.719956,364.670862,2.433243,2.33753,9.818661,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.997962,0.369701,0.153219,tractive,lateral,P353,provisional
E0021178,N0021425,N0021150,364.670862,364.040794,2.33753,1.554055,84.009104,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,28.0743,1.179112,0.448671,0.150412,tractive,lateral,P353,provisional
E0021179,N0021426,N0021427,364.683113,364.123113,1.961052,1.580042,80.0,200,PVC-U,0.7,0.5,ground,minimum,3.6001,merrimack,79.4768,3.317978,0.598427,0.253381,tractive,lateral,P353,provisional
E0021180,N0021427,N0021428,363.968968,363.568968,1.734187,1.708375,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.5771,merrimack,83.7959,3.476328,0.537861,0.282658,tractive,lateral,P353,provisional
E0021181,N0021428,N0021429,363.466715,362.906715,1.810629,1.663811,80.0,200,PVC-U,0.7,0.5,cover_min,minimum,3.5555,merrimack,88.115,3.633697,0.614583,0.265229,tractive,lateral,P353,provisional
E0021182,N0021429,N0021175,362.906715,362.863694,1.663811,1.575332,8.604246,200,PVC-U,0.5,0.5,table11,minimum,3.5502,merrimack,89.1948,3.673392,0.546515,0.290716,tractive,lateral,P353,provisional
E0021183,N0021430,N0021186,356.857912,356.813431,8.799375,8.845627,12.708936,400,GRP,0.35,0.205,table11,minimum,2.5543,merrimack,1355.3121,40.213557,0.882576,0.39121,velocity,sub main,P365,drafted
E0021184,N0021431,N0021186,364.204883,363.856171,1.55,1.802887,69.742366,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P365,derived
E0021185,N0021432,N0021433,364.351184,363.960235,1.55,2.595185,78.189846,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.5785,0.150021,0.201836,0.063609,tractive,lateral,P353,provisional
E0021186,N0021433,N0021434,363.960235,363.876184,2.595185,2.672736,16.810154,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.8345,0.45486,0.288995,0.105834,tractive,lateral,P353,provisional
E0021187,N0021434,N0021435,363.876184,363.626184,2.672736,2.367712,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1536,0.636069,0.321293,0.123802,tractive,lateral,P353,provisional
E0021188,N0021435,N0021436,363.626184,363.376184,2.367712,2.250525,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4727,0.817554,0.34753,0.139365,tractive,lateral,P353,provisional
E0021189,N0021436,N0021437,363.376184,363.333904,2.250525,2.214009,6.040018,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,26.7286,1.122158,0.431318,0.149372,tractive,lateral,P353,provisional
E0021190,N0021437,N0021438,363.333904,362.983904,2.214009,2.255323,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.0478,1.303277,0.40131,0.174132,tractive,lateral,P353,provisional
E0021191,N0021438,N0021439,362.983904,362.633904,2.255323,2.311683,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.7833,1.753923,0.43919,0.201104,tractive,lateral,P353,provisional
E0021192,N0021439,N0021440,362.633904,362.283904,2.311683,2.395082,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.4391,2.159301,0.467475,0.222709,tractive,lateral,P353,provisional
E0021193,N0021440,N0021175,362.283904,362.240211,2.395082,2.198815,8.738643,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.6784,2.295686,0.476088,0.229553,tractive,lateral,P353,provisional
E0021194,N0021441,N0021154,362.743494,362.688629,4.556586,4.886688,36.576116,600,GRP,0.15,0.125,table11,minimum,2.258,merrimack,3755.2553,98.872665,0.800138,0.450468,velocity,sub main,P355,derived
E0021195,N0021442,N0021154,366.039655,365.989655,1.5544,1.585662,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P355,derived
E0021196,N0021443,N0021444,390.91173,389.54673,1.553876,1.565635,35.0,200,PVC-U,3.9,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P353,derived
E0021197,N0021444,N0021445,389.449296,387.374296,1.66307,1.655947,25.0,200,PVC-U,8.3,0.5,cover_min,minimum,3.6221,held,0.0,0.000292,0.043768,0.002713,tractive,lateral,P353,derived
E0021198,N0021445,N0021446,387.374296,387.224296,1.655947,1.950997,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0005,0.023854,0.005824,tractive,lateral,P353,derived
E0021199,N0021446,N0021187,387.02826,384.980761,2.147033,1.7469,38.999973,200,PVC-U,5.25,0.5,cover_min,minimum,3.6221,held,0.0,0.00075,0.059757,0.004136,tractive,lateral,P353,derived
E0021200,N0021447,N0021250,362.372358,361.804987,1.585405,1.587743,49.336603,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,3.981,0.166892,0.278142,0.05505,tractive,lateral,P345,drafted
E0021201,N0021448,N0021449,364.389443,362.010602,1.878074,1.801654,93.287891,200,PVC-U,2.55,0.5,cover_min,minimum,3.6221,held,11.9429,0.501371,0.523033,0.075554,tractive,lateral,P345,drafted
E0021202,N0021449,N0021450,362.010602,361.758158,1.801654,2.247793,50.488757,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.9238,0.66904,0.326429,0.126779,tractive,lateral,P345,drafted
E0021203,N0021450,N0021250,361.758158,361.512512,2.247793,1.880218,49.129113,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.2284,0.807998,0.34626,0.138591,tractive,lateral,P345,drafted
E0021204,N0021451,N0021255,363.59161,363.505822,1.550235,1.649268,17.15767,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P345,drafted
E0021205,N0021452,N0021453,364.992555,364.769588,1.553008,1.617374,44.593352,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P345,drafted
E0021206,N0021453,N0021454,364.769588,363.973514,1.617374,1.558072,48.246967,200,PVC-U,1.65,0.5,ground,minimum,3.6221,held,7.5585,0.317242,0.388505,0.067784,tractive,lateral,P345,drafted
E0021207,N0021454,N0021255,363.893283,363.514279,1.638303,1.640811,30.320287,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,11.5394,0.484536,0.40494,0.087819,tractive,lateral,P345,drafted
E0021208,N0021455,N0021456,369.520026,369.375831,8.680505,8.618004,36.048694,250,PVC-U,0.4,0.375,table11,minimum,2.7886,merrimack,656.1726,21.284238,0.794799,0.591517,velocity,sub main,P364,drafted
E0021209,N0021456,N0021457,369.375831,369.160026,8.618004,8.285469,53.951306,250,PVC-U,0.4,0.375,table11,minimum,2.782,merrimack,669.0677,21.649943,0.797777,0.598111,velocity,sub main,P364,drafted
E0021210,N0021457,N0021257,369.160026,368.97896,8.285469,9.171919,45.26646,250,PVC-U,0.4,0.375,table11,minimum,2.7802,merrimack,672.6462,21.751644,0.798593,0.599947,velocity,sub main,P364,drafted
E0021211,N0021458,N0021459,368.205137,367.909574,9.941713,10.35306,73.890761,250,PVC-U,0.4,0.375,table11,minimum,2.8448,merrimack,556.3814,18.467694,0.769291,0.540957,velocity,sub main,P364,drafted
E0021212,N0021459,N0021257,367.909574,367.610387,10.35306,10.540492,74.79677,250,PVC-U,0.4,0.375,table11,minimum,2.8448,merrimack,556.3814,18.46831,0.769297,0.540968,velocity,sub main,P364,drafted
E0021213,N0021460,N0021461,375.631219,375.585942,1.551063,1.641109,9.055385,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,8.2368,0.345308,0.264661,0.093139,tractive,lateral,P355,provisional
E0021214,N0021461,N0021462,375.585942,375.498477,1.641109,1.707486,17.492856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.2368,0.345384,0.26468,0.093149,tractive,lateral,P355,provisional
E0021215,N0021462,N0021256,375.498477,375.305275,1.707486,2.057152,38.640471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.2368,0.34553,0.264716,0.093167,tractive,lateral,P355,provisional
E0021216,N0021463,N0021258,367.768727,367.33549,8.27763,5.550527,86.647291,200,PVC-U,0.5,0.5,table11,minimum,3.5249,merrimack,94.6233,3.87509,0.555003,0.298783,tractive,main,P345,drafted
E0021217,N0021464,N0021465,374.827825,373.667825,1.631831,1.66146,80.0,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,6.1043,0.25591,0.346535,0.063331,tractive,lateral,P345,drafted
E0021218,N0021465,N0021466,373.667825,372.587825,1.66146,1.568944,80.0,200,PVC-U,1.35,0.5,ground,minimum,3.6221,held,17.862,0.749489,0.477781,0.105593,tractive,lateral,P345,drafted
E0021219,N0021466,N0021467,372.331648,371.091648,1.825121,1.838833,80.0,200,PVC-U,1.55,0.5,cover_min,minimum,3.6221,held,34.0874,1.430363,0.613693,0.138479,tractive,lateral,P345,drafted
E0021220,N0021467,N0021258,371.091648,371.025457,1.838833,1.86056,13.238184,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.6202,1.830672,0.444896,0.205358,tractive,lateral,P345,drafted
E0021221,N0021468,N0021469,370.876731,370.778116,3.683694,3.773917,19.723083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.036579,0.12534,0.033898,tractive,main,P355,provisional
E0021222,N0021469,N0021470,370.778116,370.657182,3.773917,4.099654,24.186773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.036743,0.125534,0.033965,tractive,main,P355,provisional
E0021223,N0021470,N0021471,370.657182,370.474638,4.099654,4.268313,36.508809,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.036945,0.125772,0.034047,tractive,main,P355,provisional
E0021224,N0021471,N0021472,370.474638,370.074638,4.268313,5.077981,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.037249,0.126129,0.03417,tractive,main,P355,provisional
E0021225,N0021472,N0021473,370.074638,369.674638,5.077981,5.840469,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.037916,0.126906,0.034437,tractive,main,P355,provisional
E0021226,N0021473,N0021474,369.674638,369.274638,5.840469,6.751211,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.083849,0.166316,0.048956,tractive,main,P355,provisional
E0021227,N0021474,N0021475,369.274638,368.874638,6.751211,7.609493,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.084516,0.166759,0.04913,tractive,main,P355,provisional
E0021228,N0021475,N0021476,368.874638,368.474638,7.609493,8.56827,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.085183,0.1672,0.049303,tractive,main,P355,provisional
E0021229,N0021476,N0021256,368.474638,368.255294,8.56827,9.107133,43.868798,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3999,0.23587,0.234033,0.078164,tractive,main,P355,provisional
E0021230,N0021477,N0021478,348.635171,348.285171,1.568412,1.806107,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P368,provisional
E0021231,N0021478,N0021479,348.285171,347.935171,1.806107,1.928324,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.9448,0.165959,0.208652,0.06659,tractive,lateral,P368,provisional
E0021232,N0021479,N0021268,347.935171,347.89163,1.928324,1.984072,7.256878,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,7.9267,0.333476,0.278775,0.087802,tractive,lateral,P368,provisional
E0021233,N0021480,N0021481,348.773684,348.349694,1.550169,2.194892,84.797959,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.8029,0.159427,0.205917,0.065387,tractive,lateral,P368,provisional
E0021234,N0021481,N0021482,348.349694,348.049694,2.194892,2.181996,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.9624,0.250668,0.238698,0.080373,tractive,lateral,P368,provisional
E0021235,N0021482,N0021483,348.049694,347.749694,2.181996,2.172517,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.122,0.341702,0.263772,0.092689,tractive,lateral,P368,provisional
E0021236,N0021483,N0021268,347.749694,347.708801,2.172517,2.166901,4.543681,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,8.122,0.342202,0.323345,0.080797,tractive,lateral,P368,provisional
E0021237,N0021484,N0021269,348.36571,348.31571,1.55,1.581476,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P368,drafted
E0021238,N0021485,N0021486,346.022725,345.873983,3.740978,3.796366,27.04398,200,PVC-U,0.55,0.5,uniform,minimum,3.357,merrimack,141.6561,5.509688,0.634838,0.349959,tractive,main,P368,drafted
E0021239,N0021486,N0021487,345.873983,345.543983,3.796366,4.211266,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.3406,merrimack,147.4858,5.708524,0.641156,0.35659,tractive,main,P368,drafted
E0021240,N0021487,N0021268,345.543983,345.212963,4.211266,4.662738,60.185325,200,PVC-U,0.55,0.5,uniform,minimum,3.327,merrimack,152.5576,5.881043,0.646491,0.362277,tractive,main,P368,drafted
E0021241,N0021488,N0021269,340.964904,340.831194,8.700593,9.065992,89.139756,600,GRP,0.15,0.125,table11,minimum,2.2242,merrimack,4253.6126,110.193368,0.822188,0.479586,velocity,sub main,P368,drafted
E0021242,N0021489,N0021490,374.862443,374.810209,8.598464,8.888064,34.822564,1000,GRP,0.15,0.075,table11,minimum,1.9534,merrimack,12434.6159,284.224154,1.028194,0.382645,velocity,trunk main,P354,drafted
E0021243,N0021490,N0021491,374.810209,374.734943,8.888064,8.921338,50.177436,1000,GRP,0.15,0.075,uniform,minimum,1.9534,merrimack,12434.6159,284.224444,1.028194,0.382645,velocity,trunk main,P354,drafted
E0021244,N0021491,N0021492,374.734943,374.687643,8.921338,8.786752,18.919704,1000,GRP,0.25,0.075,table11,minimum,1.9534,merrimack,12434.6159,284.224862,1.241263,0.33313,velocity,trunk main,P354,drafted
E0021245,N0021492,N0021493,374.687643,374.635008,8.786752,8.480929,35.090486,1000,GRP,0.15,0.075,table11,minimum,1.9534,merrimack,12434.6159,284.22502,1.028195,0.382645,velocity,trunk main,P354,drafted
E0021246,N0021493,N0021272,374.635008,374.530693,8.480929,7.031807,69.54338,1000,GRP,0.15,0.075,uniform,minimum,1.9534,merrimack,12434.6159,284.225312,1.028195,0.382646,velocity,trunk main,P354,drafted
E0021247,N0021494,N0021495,368.291899,368.231899,5.428193,6.97031,40.0,900,GRP,0.15,0.075,uniform,minimum,1.9701,merrimack,11592.9252,266.378607,1.016163,0.43071,velocity,trunk main,P382,drafted
E0021248,N0021495,N0021277,368.231899,368.14901,6.97031,7.495613,55.259596,900,GRP,0.15,0.075,uniform,minimum,1.9701,merrimack,11592.9252,266.37894,1.016163,0.43071,velocity,trunk main,P382,drafted
E0021249,N0021496,N0021272,377.74888,377.70888,3.817099,3.85362,8.00009,200,PVC-U,0.5,0.5,table11,minimum,3.5664,merrimack,85.9007,3.55971,0.541568,0.28609,tractive,main,P354,drafted
E0021250,N0021497,N0021272,380.777955,379.983369,1.578796,1.579131,20.116088,200,PVC-U,3.95,0.5,cover_min,minimum,3.6221,held,6.7152,0.281518,0.502923,0.052531,tractive,lateral,P354,drafted
E0021251,N0021498,N0021272,378.983087,378.614236,2.699408,2.948264,73.770209,200,PVC-U,0.5,0.5,table11,minimum,3.1916,merrimack,215.0766,7.976269,0.678083,0.439132,tractive,main,P354,drafted
E0021252,N0021499,N0021500,367.100563,366.914643,7.077293,7.724822,37.18402,200,PVC-U,0.5,0.5,table11,minimum,3.5584,merrimack,87.5216,3.616017,0.544034,0.288389,tractive,main,P382,drafted
E0021253,N0021500,N0021501,366.914643,366.650563,7.724822,8.401683,52.81598,200,PVC-U,0.5,0.5,table11,minimum,3.5584,merrimack,87.5216,3.616327,0.544047,0.288402,tractive,main,P382,drafted
E0021254,N0021501,N0021502,366.650563,366.514348,8.401683,8.489528,27.243156,200,PVC-U,0.5,0.5,table11,minimum,3.5584,merrimack,87.5216,3.616767,0.544066,0.288419,tractive,main,P382,drafted
E0021255,N0021502,N0021503,366.514348,366.214348,8.489528,8.561714,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.5584,merrimack,87.5216,3.616994,0.544076,0.288429,tractive,main,P382,drafted
E0021256,N0021503,N0021504,366.214348,365.914348,8.561714,9.448537,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.5584,merrimack,87.5216,3.617494,0.544098,0.288449,tractive,main,P382,drafted
E0021257,N0021504,N0021505,365.914348,365.871685,9.448537,9.499866,7.756844,200,PVC-U,0.55,0.5,table11,minimum,3.5584,merrimack,87.5216,3.617994,0.563052,0.28148,tractive,main,P382,drafted
E0021258,N0021505,N0021506,365.871685,365.693744,9.499866,9.363415,32.35288,200,PVC-U,0.55,0.5,uniform,minimum,3.5584,merrimack,87.5216,3.618058,0.563055,0.281483,tractive,main,P382,drafted
E0021259,N0021506,N0021278,365.693744,365.521715,9.363415,9.229018,31.278055,200,PVC-U,0.55,0.5,uniform,minimum,3.5584,merrimack,87.5216,3.618328,0.563067,0.281493,tractive,main,P382,drafted
E0021260,N0021507,N0021295,382.012029,381.459993,1.677364,1.713163,78.862183,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,7.2866,0.305471,0.28583,0.081335,tractive,lateral,P366,derived
E0021261,N0021508,N0021509,378.72379,378.265411,6.295161,6.019318,91.675827,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.8415,2.190215,0.469462,0.224277,tractive,main,P366,derived
E0021262,N0021509,N0021510,378.265411,378.10456,6.019318,5.966912,32.170175,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.0809,2.32678,0.477998,0.231088,tractive,main,P366,derived
E0021263,N0021510,N0021511,378.10456,378.021402,5.966912,5.953482,16.631564,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,56.7242,2.39594,0.482176,0.234469,tractive,main,P366,derived
E0021264,N0021511,N0021512,378.021402,377.898621,5.953482,5.960754,24.556314,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.4473,2.510238,0.488886,0.239962,tractive,main,P366,derived
E0021265,N0021512,N0021513,377.898621,377.513051,5.960754,5.914165,77.113895,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.4473,2.510443,0.488898,0.239972,tractive,main,P366,derived
E0021266,N0021513,N0021295,377.513051,377.217391,5.914165,5.955766,59.131993,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.0906,2.579978,0.492866,0.24326,tractive,main,P366,derived
E0021267,N0021514,N0021515,382.000259,381.85159,1.559464,2.459446,29.733925,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P366,derived
E0021268,N0021515,N0021308,381.85159,381.582009,2.459446,3.574149,53.91611,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000248,0.017269,0.004525,tractive,lateral,P366,derived
E0021269,N0021516,N0021517,382.542701,382.342701,1.552605,2.345043,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P366,derived
E0021270,N0021517,N0021518,382.342701,382.142701,2.345043,2.991943,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000333,0.019834,0.005022,tractive,lateral,P366,derived
E0021271,N0021518,N0021519,382.142701,382.068555,2.991943,3.165088,14.829294,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000667,0.027077,0.006487,tractive,lateral,P366,derived
E0021272,N0021519,N0021308,382.068555,381.955716,3.165088,3.200443,22.567805,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00079,0.029127,0.006917,tractive,lateral,P366,derived
E0021273,N0021520,N0021521,380.65077,380.558052,1.551196,1.634453,18.54353,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P366,derived
E0021274,N0021521,N0021314,380.558052,380.272079,1.634453,1.860367,57.194594,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045422,0.135055,0.037287,tractive,lateral,P366,derived
E0021275,N0021522,N0021523,382.151243,382.106031,2.117831,2.138842,9.042443,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.252,0.432734,0.284448,0.103408,tractive,lateral,P366,derived
E0021276,N0021523,N0021524,382.106031,381.806031,2.138842,1.680542,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.252,0.43281,0.284464,0.103416,tractive,lateral,P366,derived
E0021277,N0021524,N0021525,381.767173,381.407173,1.719399,1.602287,60.0,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,10.252,0.43331,0.303165,0.099103,tractive,lateral,P366,derived
E0021278,N0021525,N0021526,381.407173,381.356734,1.602287,1.652238,10.08778,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.252,0.43381,0.284673,0.103527,tractive,lateral,P366,derived
E0021279,N0021526,N0021527,381.356734,381.270592,1.652238,1.819069,17.228458,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.252,0.433894,0.284691,0.103537,tractive,lateral,P366,derived
E0021280,N0021527,N0021528,381.270592,381.208338,1.819069,1.94193,12.450705,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.252,0.434037,0.284721,0.103553,tractive,lateral,P366,derived
E0021281,N0021528,N0021529,381.208338,381.07865,1.94193,2.102136,25.937616,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.252,0.434141,0.284742,0.103564,tractive,lateral,P366,derived
E0021282,N0021529,N0021530,381.07865,380.801002,2.102136,1.896691,55.529739,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.252,0.434357,0.284788,0.103588,tractive,lateral,P366,derived
E0021283,N0021530,N0021314,380.801002,380.477083,1.896691,1.655363,64.783758,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.9936,0.46591,0.291207,0.107024,tractive,lateral,P366,derived
E0021284,N0021531,N0021532,357.929489,357.769489,7.953628,7.948986,40.0,250,PVC-U,0.4,0.375,table11,dod,2.9196,merrimack,449.0399,15.22891,0.733667,0.482225,tractive,sub main,P382,provisional
E0021285,N0021532,N0021533,357.769489,357.609489,7.948986,8.233253,40.0,250,PVC-U,0.4,0.375,table11,minimum,2.9187,merrimack,450.1196,15.261311,0.734061,0.482821,tractive,sub main,P382,provisional
E0021286,N0021533,N0021319,357.609489,357.547425,8.233253,8.289763,15.516018,250,PVC-U,0.4,0.375,table11,minimum,2.9187,merrimack,450.1196,15.261644,0.734065,0.482827,tractive,sub main,P382,provisional
E0021287,N0021534,N0021535,360.848398,360.698398,4.988638,5.846005,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.8602,2.727589,0.501028,0.250113,tractive,main,P382,provisional
E0021288,N0021535,N0021536,360.698398,360.548398,5.846005,8.337741,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.9399,2.773106,0.503477,0.252193,tractive,main,P382,provisional
E0021289,N0021536,N0021319,360.548398,360.410892,8.337741,5.426297,27.501094,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.0995,2.86389,0.508269,0.256298,tractive,main,P382,provisional
E0021290,N0021537,N0021538,382.721925,382.471925,1.55191,1.855895,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P366,derived
E0021291,N0021538,N0021539,382.471925,382.221925,1.855895,2.352264,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.9619,0.3342,0.261899,0.091743,tractive,lateral,P366,derived
E0021292,N0021539,N0021324,382.221925,382.159068,2.352264,2.386037,12.571367,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.1215,0.425151,0.282852,0.102562,tractive,lateral,P366,derived
E0021293,N0021540,N0021324,372.162253,372.037256,12.363626,12.507849,31.249319,250,PVC-U,0.4,0.375,table11,minimum,2.8436,merrimack,558.3148,18.572025,0.770321,0.542831,velocity,sub main,P366,derived
E0021294,N0021541,N0021321,377.309894,377.17281,1.55,1.58839,27.416734,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P354,provisional
E0021295,N0021542,N0021543,374.477987,374.037987,5.016611,5.665412,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,23.1441,0.975897,0.379628,0.148142,tractive,main,P354,provisional
E0021296,N0021543,N0021544,374.037987,373.597987,5.665412,5.976415,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,27.4632,1.157632,0.400175,0.160723,tractive,main,P354,provisional
E0021297,N0021544,N0021545,373.597987,373.555061,5.976415,5.999505,6.604059,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,30.7026,1.2941,0.43913,0.162798,tractive,main,P354,provisional
E0021298,N0021545,N0021546,373.555061,373.288081,5.999505,6.514562,53.395941,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.8621,1.38469,0.408803,0.179298,tractive,main,P354,provisional
E0021299,N0021546,N0021547,373.288081,373.038081,6.514562,6.256597,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.0217,1.475669,0.416802,0.184902,tractive,main,P354,provisional
E0021300,N0021547,N0021321,373.038081,372.774191,6.256597,5.987009,52.778061,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.1813,1.56662,0.424441,0.190344,tractive,main,P354,provisional
E0021301,N0021548,N0021549,362.881768,362.581768,1.5922,1.665241,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P382,provisional
E0021302,N0021549,N0021550,362.581768,362.281768,1.665241,1.74939,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31737,0.257587,0.089582,tractive,lateral,P382,provisional
E0021303,N0021550,N0021551,362.281768,361.981768,1.74939,1.970411,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498939,0.297601,0.110496,tractive,lateral,P382,provisional
E0021304,N0021551,N0021370,361.981768,361.877829,1.970411,1.683969,20.787723,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635241,0.321161,0.123726,tractive,lateral,P382,provisional
E0021305,N0021552,N0021553,360.142067,360.101889,3.140526,3.204813,4.72683,250,PVC-U,0.85,0.375,table11,minimum,2.7697,merrimack,694.0527,22.388544,1.073796,0.483899,velocity,sub main,P382,derived
E0021306,N0021553,N0021554,360.101889,360.029981,3.204813,3.350054,17.976994,250,PVC-U,0.4,0.375,table11,minimum,2.7692,merrimack,695.1324,22.419006,0.803801,0.612031,velocity,sub main,P382,derived
E0021307,N0021554,N0021370,360.029981,359.805375,3.350054,3.756423,56.151587,250,PVC-U,0.4,0.375,table11,minimum,2.7682,merrimack,697.292,22.479986,0.804264,0.613139,velocity,sub main,P382,derived
E0021308,N0021555,N0021556,368.437418,367.997418,1.635458,1.666797,80.0,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.201816,0.059476,tractive,lateral,P353,provisional
E0021309,N0021556,N0021557,367.997418,367.157418,1.666797,1.584831,80.0,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,10.7978,0.453339,0.373268,0.088712,tractive,lateral,P353,provisional
E0021310,N0021557,N0021558,367.157418,366.597418,1.584831,1.574549,80.0,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,17.2765,0.725608,0.376528,0.121538,tractive,lateral,P353,provisional
E0021311,N0021558,N0021559,366.539668,365.619668,1.632299,1.639213,80.0,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,22.6754,0.952611,0.487365,0.122724,tractive,lateral,P353,provisional
E0021312,N0021559,N0021560,365.619668,365.379512,1.639213,3.147099,48.03123,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.179614,0.38924,0.165981,tractive,lateral,P353,provisional
E0021313,N0021560,N0021561,365.379512,365.337699,3.147099,3.157296,6.96877,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,30.2339,1.270548,0.424561,0.164539,tractive,lateral,P353,provisional
E0021314,N0021561,N0021426,365.337699,364.933327,3.157296,1.710838,80.874358,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.4732,1.406408,0.410747,0.180651,tractive,lateral,P353,provisional
E0021315,N0021562,N0021563,366.390368,366.296007,11.762464,12.008162,37.744569,400,GRP,0.25,0.205,table11,dod,2.556,merrimack,1347.6332,40.082574,0.778414,0.428889,velocity,sub main,P367,drafted
E0021316,N0021563,N0021564,366.296007,366.146007,12.008162,12.397878,60.0,400,GRP,0.25,0.205,table11,minimum,2.5555,merrimack,1349.7927,40.139041,0.778699,0.429228,velocity,sub main,P367,drafted
E0021317,N0021564,N0021565,376.793884,376.643884,1.75,2.144141,60.0,400,GRP,0.25,0.205,table11,minimum,2.5548,merrimack,1353.0321,40.223748,0.779127,0.429736,velocity,sub main,P367,drafted
E0021318,N0021565,N0021566,376.643884,376.493884,2.144141,2.545117,60.0,400,GRP,0.25,0.205,table11,minimum,2.5548,merrimack,1353.0321,40.224248,0.779129,0.429739,velocity,sub main,P354,drafted
E0021319,N0021566,N0021390,376.493884,376.449055,2.545117,2.592571,12.808236,400,GRP,0.35,0.205,table11,minimum,2.5548,merrimack,1353.0321,40.224748,0.882642,0.39127,velocity,sub main,P354,drafted
E0021320,N0021567,N0021568,377.272723,376.922723,1.55,1.967108,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P354,provisional
E0021321,N0021568,N0021569,376.922723,376.572723,1.967108,2.093567,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498522,0.297523,0.110453,tractive,lateral,P354,provisional
E0021322,N0021569,N0021570,376.572723,376.529944,2.093567,2.096002,6.581487,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,14.0372,0.58964,0.343729,0.11224,tractive,lateral,P354,provisional
E0021323,N0021570,N0021571,376.529944,376.279944,2.096002,2.669458,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589695,0.313733,0.11948,tractive,lateral,P354,provisional
E0021324,N0021571,N0021572,376.279944,376.029944,2.669458,2.881494,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635379,0.321183,0.123738,tractive,lateral,P354,provisional
E0021325,N0021572,N0021390,376.029944,375.948168,2.881494,3.093458,16.355084,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635796,0.321249,0.123777,tractive,lateral,P354,provisional
E0021326,N0021573,N0021574,367.025714,366.500714,1.55,1.579242,70.0,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,8.6382,0.362138,0.309222,0.086546,tractive,lateral,P353,provisional
E0021327,N0021574,N0021575,366.483114,365.748114,1.596842,1.5935,70.0,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,15.1169,0.634324,0.415445,0.103665,tractive,lateral,P353,provisional
E0021328,N0021575,N0021576,365.706492,365.216492,1.635122,1.617096,70.0,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,22.274,0.934949,0.407578,0.13697,tractive,lateral,P353,provisional
E0021329,N0021576,N0021577,365.155889,364.805889,1.677699,1.962879,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,35.5083,1.490347,0.418058,0.185791,tractive,lateral,P353,provisional
E0021330,N0021577,N0021426,364.805889,364.683113,1.962879,1.961052,24.555139,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.7642,1.795118,0.442275,0.203398,tractive,lateral,P353,provisional
E0021331,N0021578,N0021430,356.912887,356.857912,8.860276,8.799375,15.706962,400,GRP,0.35,0.205,uniform,minimum,2.5543,merrimack,1355.3121,40.212846,0.882572,0.391207,velocity,sub main,P365,drafted
E0021332,N0021579,N0021430,364.124378,363.776625,1.558026,1.880662,69.55045,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P365,provisional
E0021333,N0021580,N0021581,363.475612,363.335333,3.838567,3.859308,28.05573,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.5926,0.993784,0.369222,0.152913,tractive,main,P355,derived
E0021334,N0021581,N0021441,363.335333,363.155258,3.859308,4.144821,36.014969,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.5926,0.994018,0.369249,0.15293,tractive,main,P355,derived
E0021335,N0021582,N0021583,364.340003,364.296324,4.257348,3.926668,29.119492,600,GRP,0.15,0.125,table11,minimum,2.2601,merrimack,3726.1985,98.197201,0.798746,0.448708,velocity,sub main,P355,derived
E0021336,N0021583,N0021584,364.296324,364.253986,3.926668,3.872295,8.467578,600,GRP,0.5,0.125,table11,minimum,2.2599,merrimack,3728.0199,98.239322,1.246254,0.322462,velocity,sub main,P355,derived
E0021337,N0021584,N0021585,364.253986,364.213215,3.872295,3.885753,7.41293,600,GRP,0.55,0.125,table11,minimum,2.2599,merrimack,3728.0199,98.239392,1.290276,0.314444,velocity,sub main,P355,derived
E0021338,N0021585,N0021586,364.213215,364.123787,3.885753,4.298668,59.618702,600,GRP,0.15,0.125,table11,minimum,2.2599,merrimack,3728.0199,98.239454,0.798834,0.448819,velocity,sub main,P355,derived
E0021339,N0021586,N0021587,364.123787,364.054659,4.298668,4.350126,46.085145,600,GRP,0.15,0.125,table11,minimum,2.2599,merrimack,3728.7615,98.257002,0.79887,0.448864,velocity,sub main,P355,derived
E0021340,N0021587,N0021588,364.054659,364.004485,4.350126,4.601777,25.087084,600,GRP,0.2,0.125,table11,minimum,2.2599,merrimack,3728.7615,98.257386,0.889581,0.413686,velocity,sub main,P355,derived
E0021341,N0021588,N0021589,364.004485,363.916067,4.601777,4.765604,44.20907,600,GRP,0.2,0.125,uniform,minimum,2.2599,merrimack,3728.7615,98.257595,0.889582,0.413686,velocity,sub main,P355,derived
E0021342,N0021589,N0021590,363.916067,363.8755,4.765604,4.762318,9.01503,600,GRP,0.45,0.125,table11,minimum,2.2598,merrimack,3729.5031,98.275014,1.199373,0.331672,velocity,sub main,P355,derived
E0021343,N0021590,N0021441,363.8755,363.783945,4.762318,3.516134,61.036355,600,GRP,0.15,0.125,table11,minimum,2.2598,merrimack,3729.5031,98.275089,0.798907,0.448912,velocity,sub main,P355,derived
E0021344,N0021591,N0021592,377.179661,376.879661,1.551509,2.174172,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P394,derived
E0021345,N0021592,N0021593,376.879661,376.579661,2.174172,2.100087,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0005,0.023854,0.005824,tractive,lateral,P394,derived
E0021346,N0021593,N0021594,376.579661,376.530789,2.100087,2.137394,9.774542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001,0.03219,0.007573,tractive,lateral,P394,derived
E0021347,N0021594,N0021595,376.530789,376.329661,2.137394,2.162831,40.225458,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001081,0.033258,0.007806,tractive,lateral,P394,derived
E0021348,N0021595,N0021596,376.329661,376.289566,2.162831,2.168229,5.346097,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.001417,0.042513,0.007938,tractive,lateral,P394,derived
E0021349,N0021596,N0021597,376.289566,375.989566,2.168229,2.046781,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001461,0.037667,0.008783,tractive,lateral,P394,derived
E0021350,N0021597,N0021598,375.989566,375.689566,2.046781,1.761881,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001961,0.04243,0.009874,tractive,lateral,P394,derived
E0021351,N0021598,N0021599,375.689566,375.63549,1.761881,1.682442,10.815062,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002461,0.04644,0.010819,tractive,lateral,P394,derived
E0021352,N0021599,N0021600,375.63549,375.01049,1.682442,1.572792,50.0,200,PVC-U,1.25,0.5,ground,minimum,3.6221,held,0.0,0.002551,0.063689,0.008974,tractive,lateral,P394,derived
E0021353,N0021600,N0021601,375.01049,374.58549,1.572792,1.566823,50.0,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,0.0,0.002968,0.059595,0.01038,tractive,lateral,P394,derived
E0021354,N0021601,N0021602,374.58549,374.508021,1.566823,1.554205,10.3293,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,0.0,0.003385,0.060195,0.011257,tractive,lateral,P394,derived
E0021355,N0021602,N0021603,374.491756,374.215113,1.57047,1.572546,32.546184,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,0.0,0.003471,0.06335,0.011063,tractive,lateral,P394,derived
E0021356,N0021603,N0021604,374.215113,374.100413,1.572546,1.617696,22.940022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003742,0.054679,0.012835,tractive,lateral,P394,derived
E0021357,N0021604,N0021605,374.100413,374.057675,1.617696,1.627933,6.105467,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,5.0964,0.217586,0.256008,0.069644,tractive,lateral,P394,derived
E0021358,N0021605,N0021606,374.057675,373.996717,1.627933,1.617755,12.191576,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.217637,0.227991,0.07534,tractive,lateral,P394,derived
E0021359,N0021606,N0021607,373.996717,373.935759,1.617755,1.636659,12.191576,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.217739,0.228026,0.075357,tractive,lateral,P394,derived
E0021360,N0021607,N0021608,373.935759,373.874801,1.636659,1.711838,12.191576,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.21784,0.22806,0.075373,tractive,lateral,P394,derived
E0021361,N0021608,N0021338,373.874801,373.463913,1.711838,2.321334,82.17753,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.263209,0.242501,0.082194,tractive,lateral,P394,derived
E0021362,N0021609,N0021338,373.103569,372.960122,2.834999,2.825126,28.689424,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.7597,1.376929,0.408103,0.178811,tractive,lateral,P394,derived
E0021363,N0021610,N0021448,365.97325,364.602147,1.657183,1.665371,31.886115,200,PVC-U,4.3,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.353465,0.031056,tractive,lateral,P345,drafted
E0021364,N0021611,N0021612,365.600181,364.987895,1.554971,1.559407,26.621112,200,PVC-U,2.3,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.225751,0.026354,tractive,lateral,P345,drafted
E0021365,N0021612,N0021448,364.987736,364.713006,1.559566,1.554511,24.97552,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,3.2393,0.136023,0.255976,0.050722,tractive,lateral,P345,drafted
E0021366,N0021613,N0021614,370.436853,370.326125,8.697302,8.551316,27.681992,250,PVC-U,0.4,0.375,table11,minimum,2.8161,merrimack,605.1445,19.826504,0.782179,0.565332,velocity,sub main,P364,drafted
E0021367,N0021614,N0021615,370.326125,370.086125,8.551316,8.663478,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.8154,merrimack,606.2242,19.857667,0.782461,0.565891,velocity,sub main,P364,drafted
E0021368,N0021615,N0021616,370.086125,369.846125,8.663478,8.815282,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.8124,merrimack,611.6231,20.012726,0.783859,0.568672,velocity,sub main,P364,drafted
E0021369,N0021616,N0021617,369.846125,369.606125,8.815282,8.678238,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.8088,merrimack,618.1018,20.198479,0.785515,0.572004,velocity,sub main,P364,drafted
E0021370,N0021617,N0021455,369.606125,369.520026,8.678238,8.680505,21.524751,250,PVC-U,0.4,0.375,table11,minimum,2.8057,merrimack,623.8399,20.362859,0.786963,0.574954,velocity,sub main,P364,drafted
E0021371,N0021618,N0021619,368.470075,368.321162,9.828936,9.924962,37.228208,250,PVC-U,0.4,0.375,table11,minimum,2.8477,merrimack,551.7231,18.330236,0.767924,0.538488,velocity,sub main,P364,drafted
E0021372,N0021619,N0021458,368.321162,368.205137,9.924962,9.941713,29.006148,250,PVC-U,0.4,0.375,table11,minimum,2.8477,merrimack,551.7231,18.330547,0.767927,0.538494,velocity,sub main,P364,drafted
E0021373,N0021620,N0021621,376.19524,376.128196,2.001293,2.052194,13.408837,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.0713,0.800256,0.345223,0.137961,tractive,lateral,P364,provisional
E0021374,N0021621,N0021455,376.128196,375.9605,2.052194,2.240031,33.539107,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.2529,1.311051,0.40204,0.174632,tractive,lateral,P364,provisional
E0021375,N0021622,N0021623,375.159622,375.061007,2.073013,2.249357,19.723083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.6583,0.196639,0.220572,0.071932,tractive,lateral,P364,provisional
E0021376,N0021623,N0021624,375.061007,374.973543,2.249357,2.633238,17.492856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.6583,0.196803,0.220632,0.071959,tractive,lateral,P364,provisional
E0021377,N0021624,N0021458,374.973543,374.760411,2.633238,3.386439,42.626292,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.6583,0.196949,0.220685,0.071983,tractive,lateral,P364,provisional
E0021378,N0021625,N0021626,368.565356,368.190356,13.881787,11.859662,75.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.3041,2.539535,0.490568,0.241352,tractive,main,P345,drafted
E0021379,N0021626,N0021463,368.190356,367.768727,11.859662,8.27763,84.32596,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.5109,2.632677,0.49582,0.245726,tractive,main,P345,drafted
E0021380,N0021627,N0021628,381.452801,379.142801,1.56673,1.582755,70.0,200,PVC-U,3.3,0.5,cover_min,minimum,3.6221,held,6.9178,0.290011,0.477819,0.055477,tractive,lateral,P345,drafted
