Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0021381,N0021628,N0021629,379.056743,376.676743,1.668812,1.661086,70.0,200,PVC-U,3.4,0.5,cover_min,minimum,3.6221,held,10.2044,0.428378,0.548389,0.065782,tractive,lateral,P345,drafted
E0021382,N0021629,N0021630,376.676743,374.926743,1.661086,1.559005,70.0,200,PVC-U,2.5,0.5,ground,minimum,3.6221,held,26.4525,1.110122,0.669253,0.109694,tractive,lateral,P345,drafted
E0021383,N0021630,N0021463,374.926743,374.490011,1.559005,1.556345,18.988352,200,PVC-U,2.3,0.5,ground,minimum,3.6221,held,26.4525,1.110705,0.650341,0.111903,tractive,lateral,P345,drafted
E0021384,N0021631,N0021632,371.586467,371.236467,2.274892,2.807906,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03219,0.119901,0.032052,tractive,lateral,P355,provisional
E0021385,N0021632,N0021468,371.236467,370.876731,2.807906,3.683694,71.947173,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032774,0.120653,0.032305,tractive,lateral,P355,provisional
E0021386,N0021633,N0021634,372.32317,372.221927,2.842968,2.858578,20.248457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002545,0.047059,0.010967,tractive,lateral,P355,provisional
E0021387,N0021634,N0021635,372.221927,372.127588,2.858578,2.760047,18.867962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002714,0.048264,0.011257,tractive,lateral,P355,provisional
E0021388,N0021635,N0021636,372.127588,372.056524,2.760047,2.73379,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002871,0.049338,0.011517,tractive,lateral,P355,provisional
E0021389,N0021636,N0021468,372.056524,371.926717,2.73379,2.633708,25.96151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002989,0.050121,0.011708,tractive,lateral,P355,provisional
E0021390,N0021637,N0021485,348.20769,348.020924,1.55,1.742778,37.353214,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.5917,1.324404,0.403287,0.175487,tractive,lateral,P368,drafted
E0021391,N0021638,N0021639,347.294117,346.994117,2.691052,2.913751,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6836,merrimack,65.7612,2.807168,0.505289,0.25374,tractive,lateral,P368,drafted
E0021392,N0021639,N0021640,346.994117,346.694117,2.913751,3.223791,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.5654,merrimack,86.1094,3.557372,0.541465,0.285994,tractive,lateral,P368,drafted
E0021393,N0021640,N0021641,346.694117,346.65165,3.223791,3.202598,7.721142,200,PVC-U,0.55,0.5,table11,minimum,3.5654,merrimack,86.1094,3.557872,0.56032,0.279093,tractive,lateral,P368,drafted
E0021394,N0021641,N0021642,346.65165,346.4992,3.202598,3.12638,27.718317,200,PVC-U,0.55,0.5,uniform,minimum,3.5654,merrimack,86.1094,3.557936,0.560323,0.279096,tractive,lateral,P368,drafted
E0021395,N0021642,N0021643,346.4992,346.417652,3.12638,3.20686,14.826888,200,PVC-U,0.55,0.5,uniform,minimum,3.4778,merrimack,105.7453,4.261336,0.590265,0.306072,tractive,lateral,P368,drafted
E0021396,N0021643,N0021485,346.417652,346.022725,3.20686,3.740978,71.804912,200,PVC-U,0.55,0.5,uniform,minimum,3.4693,merrimack,107.9048,4.337776,0.593278,0.308891,tractive,lateral,P368,drafted
E0021397,N0021644,N0021645,341.874698,341.670508,8.049466,8.372125,68.063259,315,HDPE,0.3,0.27,table11,minimum,2.6572,merrimack,977.7058,30.237371,0.779157,0.548905,velocity,sub main,P368,drafted
E0021398,N0021645,N0021646,341.670508,341.490508,8.372125,8.369141,60.0,315,HDPE,0.3,0.27,table11,minimum,2.6531,merrimack,990.4307,30.581671,0.781217,0.552775,velocity,sub main,P368,drafted
E0021399,N0021646,N0021647,341.490508,341.310508,8.369141,8.36219,60.0,315,HDPE,0.3,0.27,table11,minimum,2.6497,merrimack,1000.7887,30.861571,0.782871,0.55592,velocity,sub main,P368,drafted
E0021400,N0021647,N0021488,341.310508,341.268433,8.36219,8.397064,7.012594,315,HDPE,0.6,0.27,table11,minimum,2.6476,merrimack,1007.4272,31.040958,1.019875,0.453512,velocity,sub main,P368,drafted
E0021401,N0021648,N0021649,344.835556,344.758111,2.642594,3.254798,51.629669,600,GRP,0.15,0.125,table11,minimum,2.2991,merrimack,3234.1482,86.584335,0.773311,0.417947,velocity,sub main,P368,drafted
E0021402,N0021649,N0021650,344.758111,344.653111,3.254798,3.760463,70.0,600,GRP,0.15,0.125,table11,minimum,2.2991,merrimack,3234.1482,86.584766,0.773312,0.417948,velocity,sub main,P368,drafted
E0021403,N0021650,N0021651,344.653111,344.548111,3.760463,4.441238,70.0,600,GRP,0.15,0.125,table11,minimum,2.299,merrimack,3235.7915,86.623786,0.773403,0.418053,velocity,sub main,P368,drafted
E0021404,N0021651,N0021652,344.548111,344.443111,4.441238,5.101933,70.0,600,GRP,0.15,0.125,table11,minimum,2.2984,merrimack,3242.6554,86.784889,0.773776,0.418487,velocity,sub main,P368,drafted
E0021405,N0021652,N0021488,344.443111,344.394403,5.101933,5.271094,19.483387,600,GRP,0.25,0.125,table11,minimum,2.2981,merrimack,3246.1854,86.868009,0.93512,0.363633,velocity,sub main,P368,drafted
E0021406,N0021653,N0021489,374.913099,374.862443,8.188188,8.598464,50.656702,1000,GRP,0.1,0.075,table11,minimum,1.9534,merrimack,12434.6159,284.223732,0.883975,0.428587,velocity,trunk main,P354,drafted
E0021407,N0021654,N0021655,370.617666,370.557666,11.696604,12.213788,60.0,900,GRP,0.1,0.075,table11,minimum,1.9984,merrimack,10300.5896,240.021769,0.849811,0.455937,velocity,trunk main,P382,drafted
E0021408,N0021655,N0021656,370.557666,370.497666,12.213788,12.097823,60.0,900,GRP,0.1,0.075,table11,minimum,1.9984,merrimack,10300.5896,240.022269,0.849812,0.455937,velocity,trunk main,P382,drafted
E0021409,N0021656,N0021657,370.497666,370.437666,12.097823,12.335008,60.0,900,GRP,0.1,0.075,table11,minimum,1.9984,merrimack,10300.5896,240.022769,0.849812,0.455938,velocity,trunk main,P382,drafted
E0021410,N0021657,N0021658,370.437666,370.387666,12.335008,12.419066,25.0,900,GRP,0.2,0.075,table11,minimum,1.9984,merrimack,10300.5896,240.023269,1.100737,0.375199,velocity,trunk main,P382,drafted
E0021411,N0021658,N0021659,370.387666,370.327666,12.419066,12.191285,60.0,900,GRP,0.1,0.075,table11,minimum,1.9984,merrimack,10300.5896,240.023477,0.849813,0.455939,velocity,trunk main,P382,drafted
E0021412,N0021659,N0021660,370.327666,370.267666,12.191285,12.082462,60.0,900,GRP,0.1,0.075,table11,minimum,1.9984,merrimack,10300.5896,240.023977,0.849813,0.455939,velocity,trunk main,P382,drafted
E0021413,N0021660,N0021661,370.267666,370.224042,12.082462,12.13515,8.724813,900,GRP,0.5,0.075,table11,minimum,1.9984,merrimack,10300.5896,240.024477,1.539946,0.293716,velocity,trunk main,P382,drafted
E0021414,N0021661,N0021662,370.224042,370.174042,12.13515,12.093231,50.0,900,GRP,0.1,0.075,table11,minimum,1.9984,merrimack,10300.5896,240.02455,0.849814,0.45594,velocity,trunk main,P382,drafted
E0021415,N0021662,N0021663,370.174042,370.124042,12.093231,11.928295,50.0,900,GRP,0.1,0.075,table11,minimum,1.9984,merrimack,10300.5896,240.024966,0.849814,0.45594,velocity,trunk main,P382,drafted
E0021416,N0021663,N0021664,370.124042,370.081187,11.928295,11.838247,7.791889,900,GRP,0.55,0.075,table11,minimum,1.9984,merrimack,10300.5896,240.025383,1.594212,0.2865,velocity,trunk main,P382,drafted
E0021417,N0021664,N0021665,370.081187,370.011187,11.838247,11.685682,70.0,900,GRP,0.1,0.075,table11,minimum,1.9984,merrimack,10300.5896,240.025448,0.849815,0.455941,velocity,trunk main,P382,drafted
E0021418,N0021665,N0021666,370.011187,369.941187,11.685682,11.507483,70.0,900,GRP,0.1,0.075,table11,minimum,1.9984,merrimack,10300.5896,240.026031,0.849815,0.455941,velocity,trunk main,P382,drafted
E0021419,N0021666,N0021667,369.941187,369.897083,11.507483,11.390027,11.026009,900,GRP,0.4,0.075,table11,minimum,1.9984,merrimack,10300.5896,240.026615,1.419746,0.311452,velocity,trunk main,P382,drafted
E0021420,N0021667,N0021668,369.897083,369.847083,11.390027,11.231958,50.0,900,GRP,0.1,0.075,table11,minimum,1.9984,merrimack,10300.5896,240.026707,0.849816,0.455942,velocity,trunk main,P382,drafted
E0021421,N0021668,N0021669,369.847083,369.797083,11.231958,11.099371,50.0,900,GRP,0.1,0.075,table11,minimum,1.9984,merrimack,10300.5896,240.027123,0.849816,0.455943,velocity,trunk main,P382,drafted
E0021422,N0021669,N0021670,369.797083,369.756068,11.099371,11.168066,7.457289,900,GRP,0.55,0.075,table11,minimum,1.9984,merrimack,10300.5896,240.02754,1.594216,0.286501,velocity,trunk main,P382,drafted
E0021423,N0021670,N0021671,369.756068,369.68896,11.168066,10.322118,67.108196,900,GRP,0.1,0.075,table11,minimum,1.9984,merrimack,10300.5896,240.027602,0.849816,0.455943,velocity,trunk main,P382,drafted
E0021424,N0021671,N0021672,369.68896,369.625107,10.322118,9.457352,63.852716,900,GRP,0.1,0.075,table11,minimum,1.9984,merrimack,10300.5896,240.028161,0.849817,0.455944,velocity,trunk main,P382,drafted
E0021425,N0021672,N0021673,369.625107,369.566068,9.457352,8.588717,59.039088,900,GRP,0.1,0.075,table11,minimum,1.9984,merrimack,10300.5896,240.028693,0.849817,0.455944,velocity,trunk main,P382,drafted
E0021426,N0021673,N0021674,369.566068,369.523603,8.588717,8.671557,4.995811,900,GRP,0.85,0.075,table11,minimum,1.9984,merrimack,10300.5896,240.029185,1.866361,0.256014,velocity,trunk main,P382,drafted
E0021427,N0021674,N0021675,369.523603,369.443812,8.671557,8.185216,79.791386,900,GRP,0.1,0.075,table11,minimum,1.9984,merrimack,10300.5896,240.029227,0.849818,0.455945,velocity,trunk main,P382,drafted
E0021428,N0021675,N0021676,369.443812,369.388599,8.185216,7.714123,55.212804,900,GRP,0.1,0.075,table11,minimum,1.9984,merrimack,10300.5896,240.029892,0.849818,0.455946,velocity,trunk main,P382,drafted
E0021429,N0021676,N0021677,369.388599,369.348494,7.714123,7.838853,8.020928,900,GRP,0.5,0.075,table11,minimum,1.9984,merrimack,10300.5896,240.030352,1.539957,0.29372,velocity,trunk main,P382,drafted
E0021430,N0021677,N0021678,369.348494,369.268067,7.838853,8.183776,80.427658,900,GRP,0.1,0.075,table11,minimum,1.9984,merrimack,10300.5896,240.030419,0.849819,0.455946,velocity,trunk main,P382,drafted
E0021431,N0021678,N0021679,369.268067,369.22074,8.183776,8.138696,31.551413,900,GRP,0.15,0.075,table11,minimum,1.9984,merrimack,10300.5896,240.031089,0.989293,0.406291,velocity,trunk main,P382,drafted
E0021432,N0021679,N0021680,369.22074,369.148844,8.138696,7.583577,47.930203,900,GRP,0.15,0.075,uniform,minimum,1.9984,merrimack,10300.5896,240.031352,0.989293,0.406292,velocity,trunk main,P382,drafted
E0021433,N0021680,N0021681,369.148844,369.077199,7.583577,7.001445,47.763742,900,GRP,0.15,0.075,uniform,minimum,1.9984,merrimack,10300.5896,240.031751,0.989294,0.406292,velocity,trunk main,P382,drafted
E0021434,N0021681,N0021682,369.077199,369.005531,7.001445,6.753624,47.778446,900,GRP,0.15,0.075,uniform,minimum,1.9984,merrimack,10300.5896,240.032149,0.989294,0.406292,velocity,trunk main,P382,drafted
E0021435,N0021682,N0021683,369.005531,368.964213,6.753624,6.447133,16.527219,900,GRP,0.25,0.075,table11,minimum,1.9984,merrimack,10300.5896,240.032548,1.195182,0.353102,velocity,trunk main,P382,drafted
E0021436,N0021683,N0021684,368.964213,368.900758,6.447133,6.944671,63.455175,900,GRP,0.1,0.075,table11,minimum,1.9984,merrimack,10300.5896,240.032685,0.849821,0.455949,velocity,trunk main,P382,drafted
E0021437,N0021684,N0021685,368.900758,368.845941,6.944671,7.129615,36.544825,900,GRP,0.15,0.075,table11,minimum,1.9984,merrimack,10300.5896,240.033214,0.989295,0.406293,velocity,trunk main,P382,drafted
E0021438,N0021685,N0021686,368.845941,368.780437,7.129615,6.660878,43.669196,900,GRP,0.15,0.075,uniform,minimum,1.9984,merrimack,10300.5896,240.033519,0.989296,0.406294,velocity,trunk main,P382,drafted
E0021439,N0021686,N0021687,368.780437,368.685231,6.660878,6.618633,63.470584,900,GRP,0.15,0.075,uniform,minimum,1.9984,merrimack,10300.5896,240.033883,0.989296,0.406294,velocity,trunk main,P382,drafted
E0021440,N0021687,N0021688,368.685231,368.612585,6.618633,6.647546,48.430374,900,GRP,0.15,0.075,uniform,minimum,1.9984,merrimack,10300.5896,240.034412,0.989297,0.406294,velocity,trunk main,P382,drafted
E0021441,N0021688,N0021689,368.612585,368.532614,6.647546,6.60557,53.314398,900,GRP,0.15,0.075,uniform,minimum,1.9984,merrimack,10300.5896,240.034815,0.989297,0.406295,velocity,trunk main,P382,drafted
E0021442,N0021689,N0021690,368.532614,368.464898,6.60557,5.937537,45.143575,900,GRP,0.15,0.075,uniform,minimum,1.9984,merrimack,10300.5896,240.035259,0.989297,0.406295,velocity,trunk main,P382,drafted
E0021443,N0021690,N0021691,368.464898,368.390521,5.937537,5.233655,49.584934,900,GRP,0.15,0.075,uniform,minimum,1.9984,merrimack,10300.5896,240.035636,0.989298,0.406296,velocity,trunk main,P382,drafted
E0021444,N0021691,N0021494,368.390521,368.291899,5.233655,5.428193,65.747792,900,GRP,0.15,0.075,uniform,minimum,1.9701,merrimack,11592.9252,266.378059,1.016162,0.43071,velocity,trunk main,P382,drafted
E0021445,N0021692,N0021693,379.991151,379.891151,1.556182,3.344445,20.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.461,0.187017,0.216984,0.070306,tractive,lateral,P354,derived
E0021446,N0021693,N0021694,379.891151,379.791151,3.344445,3.76311,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.461,0.187184,0.217047,0.070335,tractive,lateral,P354,derived
E0021447,N0021694,N0021496,379.791151,379.693151,3.76311,1.872828,19.599874,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.461,0.187351,0.217111,0.070363,tractive,lateral,P354,derived
E0021448,N0021695,N0021498,380.334674,380.071694,1.55,1.610801,52.59609,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P354,derived
E0021449,N0021696,N0021697,378.468524,378.343524,5.478985,6.060162,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.5895,merrimack,81.4397,3.395667,0.534207,0.279305,tractive,main,P354,derived
E0021450,N0021697,N0021698,378.343524,378.242591,6.060162,5.32879,20.186675,200,PVC-U,0.5,0.5,table11,minimum,3.5895,merrimack,81.4397,3.395876,0.534217,0.279314,tractive,main,P354,derived
E0021451,N0021698,N0021699,378.242591,378.202591,5.32879,5.299759,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.5895,merrimack,81.4397,3.396044,0.684046,0.234323,tractive,main,P354,derived
E0021452,N0021699,N0021496,378.202591,377.74888,5.299759,3.817099,90.74212,200,PVC-U,0.5,0.5,table11,minimum,3.5895,merrimack,81.4397,3.396077,0.534226,0.279323,tractive,main,P354,derived
E0021453,N0021700,N0021701,371.655792,371.455792,10.15918,9.970569,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.2028,merrimack,208.936,7.771217,0.673425,0.432783,tractive,main,P370,drafted
E0021454,N0021701,N0021702,371.455792,371.255792,9.970569,9.525458,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.2028,merrimack,208.936,7.77155,0.673432,0.432793,tractive,main,P370,drafted
E0021455,N0021702,N0021703,371.255792,371.180792,9.525458,9.332788,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.2028,merrimack,208.936,7.771884,0.67344,0.432804,tractive,main,P370,drafted
E0021456,N0021703,N0021704,371.180792,370.905792,9.332788,9.7453,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.2008,merrimack,210.0158,7.807181,0.67425,0.4339,tractive,main,P370,drafted
E0021457,N0021704,N0021705,370.905792,370.705792,9.7453,10.348285,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.1988,merrimack,211.0956,7.84279,0.675064,0.435004,tractive,main,P370,drafted
E0021458,N0021705,N0021706,370.705792,370.505792,10.348285,11.723273,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.1968,merrimack,212.1754,7.878251,0.67587,0.436103,tractive,main,P370,drafted
E0021459,N0021706,N0021707,370.505792,370.435412,11.723273,12.135175,14.076092,200,PVC-U,0.5,0.5,table11,minimum,3.1968,merrimack,212.1754,7.878585,0.675878,0.436113,tractive,main,P370,drafted
E0021460,N0021707,N0021708,370.435412,370.393945,12.135175,12.191871,5.923908,200,PVC-U,0.7,0.5,table11,minimum,3.1968,merrimack,212.1754,7.878702,0.765177,0.397168,velocity,main,P370,drafted
E0021461,N0021708,N0021709,370.393945,370.042335,12.191871,9.735588,70.32185,200,PVC-U,0.5,0.5,table11,minimum,3.1935,merrimack,213.9968,7.937958,0.677221,0.437949,tractive,main,P370,drafted
E0021462,N0021709,N0021710,370.042335,369.943945,9.735588,9.546656,19.67815,200,PVC-U,0.5,0.5,table11,minimum,3.1935,merrimack,213.9968,7.938544,0.677235,0.437967,tractive,main,P370,drafted
E0021463,N0021710,N0021711,369.943945,369.699453,9.546656,9.803995,48.898317,200,PVC-U,0.5,0.5,table11,minimum,3.1935,merrimack,213.9968,7.938708,0.677238,0.437972,tractive,main,P370,drafted
E0021464,N0021711,N0021712,369.699453,369.399453,9.803995,10.58303,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.1935,merrimack,213.9968,7.939115,0.677248,0.437985,tractive,main,P370,drafted
E0021465,N0021712,N0021713,369.399453,369.099453,10.58303,11.446873,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.1935,merrimack,213.9968,7.939615,0.677259,0.438,tractive,main,P370,drafted
E0021466,N0021713,N0021714,369.099453,369.018945,11.446873,11.514777,16.101683,200,PVC-U,0.5,0.5,table11,minimum,3.1935,merrimack,213.9968,7.940115,0.67727,0.438016,tractive,main,P370,drafted
E0021467,N0021714,N0021715,369.018945,368.975557,11.514777,11.820677,8.677543,200,PVC-U,0.5,0.5,table11,minimum,3.1935,merrimack,213.9968,7.94025,0.677273,0.43802,tractive,main,P370,drafted
E0021468,N0021715,N0021498,379.246234,378.983087,1.55,2.699408,52.629501,200,PVC-U,0.5,0.5,table11,minimum,3.1935,merrimack,213.9968,7.940322,0.677275,0.438022,tractive,main,P370,drafted
E0021469,N0021716,N0021717,364.247608,364.029271,9.255169,9.318049,72.778846,315,HDPE,0.3,0.27,table11,minimum,2.5695,merrimack,1290.5142,38.628289,0.821793,0.644107,velocity,sub main,P400,drafted
E0021470,N0021717,N0021718,364.029271,363.842839,9.318049,9.895168,62.144145,315,HDPE,0.3,0.27,table11,minimum,2.5693,merrimack,1291.2558,38.648281,0.821877,0.64434,velocity,sub main,P400,drafted
E0021471,N0021718,N0021719,363.842839,363.678316,9.895168,10.191191,54.840906,315,HDPE,0.3,0.27,table11,minimum,2.5693,merrimack,1291.2558,38.648799,0.821879,0.644346,velocity,sub main,P400,drafted
E0021472,N0021719,N0021720,363.678316,363.428257,10.191191,10.670956,83.353101,315,HDPE,0.3,0.27,table11,minimum,2.5693,merrimack,1291.2558,38.649256,0.821881,0.644351,velocity,sub main,P400,drafted
E0021473,N0021720,N0021721,363.428257,363.305869,10.670956,10.953348,40.796048,315,HDPE,0.3,0.27,table11,minimum,2.5693,merrimack,1291.2558,38.64995,0.821884,0.644359,velocity,sub main,P400,drafted
E0021474,N0021721,N0021722,363.305869,363.095869,10.953348,11.436022,70.0,315,HDPE,0.3,0.27,table11,minimum,2.5693,merrimack,1291.2558,38.65029,0.821885,0.644363,velocity,sub main,P400,drafted
E0021475,N0021722,N0021723,363.095869,362.885869,11.436022,11.666438,70.0,315,HDPE,0.3,0.27,table11,minimum,2.569,merrimack,1292.3356,38.679097,0.822005,0.644698,velocity,sub main,P400,drafted
E0021476,N0021723,N0021724,362.885869,362.675869,11.666438,11.789189,70.0,315,HDPE,0.3,0.27,table11,minimum,2.569,merrimack,1292.3356,38.67968,0.822008,0.644704,velocity,sub main,P400,drafted
E0021477,N0021724,N0021725,362.675869,362.586042,11.789189,12.278612,29.942088,315,HDPE,0.3,0.27,table11,minimum,2.569,merrimack,1292.3356,38.680263,0.82201,0.644711,velocity,sub main,P400,drafted
E0021478,N0021725,N0021726,362.586042,362.406042,12.278612,12.070978,60.0,315,HDPE,0.3,0.27,table11,minimum,2.569,merrimack,1292.3356,38.680513,0.822011,0.644714,velocity,sub main,P400,drafted
E0021479,N0021726,N0021727,362.406042,362.224779,12.070978,12.222853,60.421087,315,HDPE,0.3,0.27,table11,minimum,2.569,merrimack,1292.3356,38.681013,0.822013,0.64472,velocity,sub main,P400,drafted
E0021480,N0021727,N0021728,362.224779,362.074779,12.222853,12.189747,50.0,315,HDPE,0.3,0.27,table11,minimum,2.569,merrimack,1292.3356,38.681516,0.822015,0.644726,velocity,sub main,P400,drafted
E0021481,N0021728,N0021729,362.074779,361.924779,12.189747,12.162745,50.0,315,HDPE,0.3,0.27,table11,minimum,2.569,merrimack,1292.3356,38.681933,0.822017,0.644731,velocity,sub main,P400,drafted
E0021482,N0021729,N0021730,361.924779,361.881551,12.162745,12.218394,12.350944,315,HDPE,0.35,0.27,table11,minimum,2.569,merrimack,1292.3356,38.68235,0.874398,0.611549,velocity,sub main,P400,drafted
E0021483,N0021730,N0021731,372.422451,372.212451,1.677494,2.129101,60.0,315,HDPE,0.35,0.27,cover_min,minimum,2.569,merrimack,1292.3356,38.682453,0.874398,0.61155,velocity,sub main,P400,drafted
E0021484,N0021731,N0021732,372.212451,372.002451,2.129101,2.135763,60.0,315,HDPE,0.35,0.27,uniform,minimum,2.569,merrimack,1292.3356,38.682953,0.874401,0.611555,velocity,sub main,P382,drafted
E0021485,N0021732,N0021733,372.002451,371.952775,2.135763,1.862166,14.193251,315,HDPE,0.35,0.27,uniform,minimum,2.569,merrimack,1292.3356,38.683453,0.874403,0.611561,velocity,sub main,P382,drafted
E0021486,N0021733,N0021734,371.952775,371.812775,1.862166,2.088379,40.0,315,HDPE,0.35,0.27,uniform,minimum,2.569,merrimack,1292.3356,38.683571,0.874404,0.611562,velocity,sub main,P382,drafted
E0021487,N0021734,N0021735,371.812775,371.672775,2.088379,2.275589,40.0,315,HDPE,0.35,0.27,uniform,minimum,2.569,merrimack,1292.3356,38.683904,0.874405,0.611565,velocity,sub main,P382,drafted
E0021488,N0021735,N0021691,371.672775,371.622341,2.275589,2.001835,14.409673,315,HDPE,0.35,0.27,uniform,minimum,2.569,merrimack,1292.3356,38.684238,0.874407,0.611569,velocity,sub main,P382,drafted
E0021489,N0021736,N0021737,371.120612,370.760612,1.830713,1.853524,60.0,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P382,drafted
E0021490,N0021737,N0021738,370.760612,370.460612,1.853524,2.315053,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0005,0.023854,0.005824,tractive,lateral,P382,drafted
E0021491,N0021738,N0021739,370.460612,370.420612,2.315053,2.323285,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.001,0.037549,0.006833,tractive,lateral,P382,drafted
E0021492,N0021739,N0021740,370.420612,370.271738,2.323285,2.820944,29.774818,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001042,0.032751,0.007695,tractive,lateral,P382,drafted
E0021493,N0021740,N0021499,370.271738,369.818432,2.820944,4.359425,90.661248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00129,0.03579,0.008363,tractive,lateral,P382,drafted
E0021494,N0021741,N0021742,367.772696,367.472696,5.955667,7.449301,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6012,merrimack,79.2847,3.312907,0.530388,0.275831,tractive,main,P382,provisional
E0021495,N0021742,N0021499,367.472696,367.100563,7.449301,7.077293,74.426538,200,PVC-U,0.5,0.5,table11,minimum,3.5584,merrimack,87.5216,3.613351,0.543918,0.28828,tractive,main,P382,provisional
E0021496,N0021743,N0021744,382.584621,382.234106,1.552098,2.600672,70.102899,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.4107,0.18491,0.216181,0.069945,tractive,lateral,P366,derived
E0021497,N0021744,N0021508,382.234106,382.074659,2.600672,2.944292,31.889418,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4107,0.185494,0.216404,0.070045,tractive,lateral,P366,derived
E0021498,N0021745,N0021508,378.845862,378.72379,6.366876,6.295161,24.414324,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.4308,2.004251,0.457169,0.214685,tractive,main,P366,derived
E0021499,N0021746,N0021534,361.275451,360.848398,4.705201,4.988638,85.410668,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.8656,1.592171,0.426527,0.191846,tractive,lateral,P382,provisional
E0021500,N0021747,N0021748,361.190781,360.840781,5.799423,5.868753,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.191,merrimack,215.368,7.978412,0.678132,0.439198,tractive,main,P382,provisional
E0021501,N0021748,N0021749,360.840781,360.490781,5.868753,6.106143,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.1834,merrimack,219.6872,8.119044,0.681262,0.443528,tractive,main,P382,provisional
E0021502,N0021749,N0021750,360.490781,360.140781,6.106143,6.185544,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.1759,merrimack,224.0063,8.259343,0.684336,0.447829,tractive,main,P382,provisional
E0021503,N0021750,N0021751,360.140781,359.790781,6.185544,6.128928,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.1649,merrimack,230.485,8.468892,0.688837,0.45422,tractive,main,P382,provisional
E0021504,N0021751,N0021531,359.790781,359.710247,6.128928,6.17287,16.106634,200,PVC-U,0.5,0.5,table11,minimum,3.1578,merrimack,234.8041,8.60839,0.691775,0.458454,tractive,main,P382,provisional
E0021505,N0021752,N0021531,358.395714,357.976548,7.339546,7.906569,83.833072,200,PVC-U,0.5,0.5,table11,minimum,3.195,merrimack,213.156,7.910278,0.676596,0.437094,tractive,main,P382,provisional
E0021506,N0021753,N0021754,382.748985,382.599652,2.098274,2.003284,29.866629,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.114,0.971305,0.36662,0.151254,tractive,lateral,P366,derived
E0021507,N0021754,N0021540,382.599652,382.485016,2.003284,2.040863,22.927209,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.114,0.971554,0.366649,0.151272,tractive,lateral,P366,derived
E0021508,N0021755,N0021756,382.957538,382.917224,1.55,1.586072,4.031378,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,1.4832,0.06218,0.190334,0.036566,tractive,lateral,P366,derived
E0021509,N0021756,N0021757,382.917224,382.81201,1.586072,1.557131,21.04279,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062214,0.150369,0.042858,tractive,lateral,P366,derived
E0021510,N0021757,N0021758,382.798832,382.688972,1.570308,1.567833,19.974505,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,1.4832,0.062389,0.155495,0.041982,tractive,lateral,P366,derived
E0021511,N0021758,N0021759,382.688972,382.509689,1.567833,1.699998,32.59703,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.4832,0.062556,0.155636,0.042032,tractive,lateral,P366,derived
E0021512,N0021759,N0021522,382.509689,382.151243,1.699998,2.117831,65.17198,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.4832,0.062827,0.155865,0.042113,tractive,lateral,P366,derived
E0021513,N0021760,N0021761,365.123583,364.873583,1.550093,1.996046,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P382,provisional
E0021514,N0021761,N0021762,364.873583,364.773583,1.996046,4.35749,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136218,0.195507,0.060891,tractive,lateral,P382,provisional
E0021515,N0021762,N0021763,364.773583,364.709578,4.35749,4.62697,12.800983,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226919,0.23111,0.076793,tractive,lateral,P382,provisional
E0021516,N0021763,N0021764,364.709578,364.473583,4.62697,2.171955,47.199017,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31756,0.257637,0.089607,tractive,lateral,P382,provisional
E0021517,N0021764,N0021765,364.473583,364.123583,2.171955,2.323194,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453755,0.288772,0.105715,tractive,lateral,P382,provisional
E0021518,N0021765,N0021766,364.123583,363.773583,2.323194,2.43119,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.725942,0.33488,0.131751,tractive,lateral,P382,provisional
E0021519,N0021766,N0021767,363.773583,363.423583,2.43119,2.532411,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.998128,0.36972,0.153231,tractive,lateral,P382,provisional
E0021520,N0021767,N0021534,363.423583,363.307619,2.532411,2.529417,23.192774,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.134513,0.384607,0.162906,tractive,lateral,P382,provisional
E0021521,N0021768,N0021769,383.396488,383.196488,1.551021,3.4178,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P366,derived
E0021522,N0021769,N0021770,383.196488,383.137497,3.4178,3.621444,11.79821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.153048,0.203168,0.064188,tractive,lateral,P366,derived
E0021523,N0021770,N0021771,383.137497,383.071488,3.621444,3.752944,13.20179,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.153146,0.203211,0.064206,tractive,lateral,P366,derived
E0021524,N0021771,N0021772,383.071488,382.943916,3.752944,3.247063,25.514396,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.153256,0.203259,0.064227,tractive,lateral,P366,derived
E0021525,N0021772,N0021773,382.943916,382.710169,3.247063,1.581518,46.749437,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.260916,0.241815,0.081864,tractive,lateral,P366,derived
E0021526,N0021773,N0021774,382.710169,382.670129,1.581518,1.551826,5.00508,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,8.7688,0.368753,0.318037,0.08596,tractive,lateral,P366,derived
E0021527,N0021774,N0021775,382.670129,382.627812,1.551826,1.551632,3.385363,200,PVC-U,1.25,0.5,ground,minimum,3.6221,held,8.7688,0.368795,0.370899,0.077452,tractive,lateral,P366,derived
E0021528,N0021775,N0021522,382.587954,382.263548,1.59149,2.005525,64.881107,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,8.7688,0.368823,0.270306,0.09602,tractive,lateral,P366,derived
E0021529,N0021776,N0021777,373.365434,373.31038,11.584426,11.482681,13.763555,250,PVC-U,0.4,0.375,table11,minimum,2.8617,merrimack,529.8009,17.739518,0.761912,0.527863,velocity,sub main,P366,derived
E0021530,N0021777,N0021778,373.31038,373.086979,11.482681,11.462765,55.850263,250,PVC-U,0.4,0.375,table11,minimum,2.8594,merrimack,533.3794,17.843776,0.762989,0.52974,velocity,sub main,P366,derived
E0021531,N0021778,N0021779,373.086979,373.005574,11.462765,11.55125,20.351104,250,PVC-U,0.4,0.375,table11,minimum,2.8587,merrimack,534.4592,17.875649,0.763317,0.530314,velocity,sub main,P366,derived
E0021532,N0021779,N0021780,373.005574,372.95333,11.55125,11.58503,13.060911,250,PVC-U,0.4,0.375,table11,minimum,2.8587,merrimack,534.4592,17.875818,0.763319,0.530317,velocity,sub main,P366,derived
E0021533,N0021780,N0021781,372.95333,372.910512,11.58503,11.622782,6.587393,250,PVC-U,0.65,0.375,table11,minimum,2.8582,merrimack,535.2008,17.897494,0.917212,0.45971,velocity,sub main,P366,derived
E0021534,N0021781,N0021782,372.910512,372.790968,11.622782,11.701952,29.886109,250,PVC-U,0.4,0.375,table11,minimum,2.8582,merrimack,535.2008,17.897549,0.763542,0.530708,velocity,sub main,P366,derived
E0021535,N0021782,N0021783,372.790968,372.738003,11.701952,11.727421,13.241353,250,PVC-U,0.4,0.375,table11,minimum,2.8582,merrimack,535.2008,17.897798,0.763545,0.530712,velocity,sub main,P366,derived
E0021536,N0021783,N0021784,372.738003,372.694515,11.727421,11.776585,8.697609,250,PVC-U,0.5,0.375,table11,minimum,2.8582,merrimack,535.2008,17.897908,0.831139,0.496262,velocity,sub main,P366,derived
E0021537,N0021784,N0021785,372.694515,372.651295,11.776585,11.842602,7.203283,250,PVC-U,0.6,0.375,table11,minimum,2.8582,merrimack,535.2008,17.89798,0.890158,0.470458,velocity,sub main,P366,derived
E0021538,N0021785,N0021786,372.651295,372.61012,11.842602,11.902453,4.844039,250,PVC-U,0.85,0.375,table11,minimum,2.8582,merrimack,535.2008,17.89804,1.01339,0.426042,velocity,sub main,P366,derived
E0021539,N0021786,N0021787,372.61012,372.56875,11.902453,11.955512,3.182371,250,PVC-U,1.3,0.375,table11,minimum,2.8582,merrimack,535.2008,17.898081,1.184733,0.378984,velocity,sub main,P366,derived
E0021540,N0021787,N0021788,372.56875,372.527375,11.955512,12.014709,5.910694,250,PVC-U,0.7,0.375,table11,minimum,2.8582,merrimack,535.2008,17.898107,0.942927,0.45007,velocity,sub main,P366,derived
E0021541,N0021788,N0021789,372.527375,372.484875,12.014709,12.069325,7.083363,250,PVC-U,0.6,0.375,table11,minimum,2.8582,merrimack,535.2008,17.898157,0.890161,0.47046,velocity,sub main,P366,derived
E0021542,N0021789,N0021540,372.484875,372.162253,12.069325,12.363626,80.655354,250,PVC-U,0.4,0.375,table11,minimum,2.8582,merrimack,535.2008,17.898216,0.763549,0.53072,velocity,sub main,P366,derived
E0021543,N0021790,N0021542,374.90776,374.477987,4.178697,5.016611,78.140471,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,12.9574,0.547564,0.316826,0.112815,tractive,lateral,P354,provisional
E0021544,N0021791,N0021542,377.627155,377.250765,1.55,2.243833,75.277814,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.229072,0.23182,0.077125,tractive,lateral,P354,provisional
E0021545,N0021792,N0021793,361.708819,361.579299,1.591687,1.663804,25.904082,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P382,provisional
E0021546,N0021793,N0021552,361.579299,361.428771,1.663804,1.853822,30.105656,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136017,0.195412,0.06085,tractive,lateral,P382,provisional
E0021547,N0021794,N0021795,362.554518,362.154518,1.58333,1.709526,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P382,provisional
E0021548,N0021795,N0021796,362.154518,361.714518,1.709526,1.588125,80.0,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,5.3989,0.227003,0.238871,0.075112,tractive,lateral,P382,provisional
E0021549,N0021796,N0021552,361.714518,361.673919,1.588125,1.608674,4.273548,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,5.3989,0.227669,0.288565,0.066226,tractive,lateral,P382,provisional
E0021550,N0021797,N0021798,360.945529,360.905529,2.591214,2.597736,4.0,250,PVC-U,1.0,0.375,table11,minimum,2.7739,merrimack,685.4144,22.139072,1.137922,0.458672,velocity,sub main,P405,derived
E0021551,N0021798,N0021799,360.905529,360.776751,2.597736,2.471631,32.194468,250,PVC-U,0.4,0.375,table11,minimum,2.7739,merrimack,685.4144,22.139105,0.801646,0.606955,velocity,sub main,P405,derived
E0021552,N0021799,N0021800,360.776751,360.68739,2.471631,2.420765,22.340476,250,PVC-U,0.4,0.375,table11,minimum,2.7739,merrimack,685.4144,22.139373,0.801648,0.60696,velocity,sub main,P405,derived
E0021553,N0021800,N0021801,360.68739,360.643232,2.420765,2.374743,11.039323,250,PVC-U,0.4,0.375,table11,minimum,2.7739,merrimack,685.4144,22.13956,0.801649,0.606964,velocity,sub main,P405,derived
E0021554,N0021801,N0021802,360.643232,360.601744,2.374743,2.34958,5.926877,250,PVC-U,0.7,0.375,table11,minimum,2.7739,merrimack,685.4144,22.139652,0.995127,0.509157,velocity,sub main,P405,derived
E0021555,N0021802,N0021803,360.601744,360.520602,2.34958,2.372708,20.285461,250,PVC-U,0.4,0.375,table11,minimum,2.7739,merrimack,685.4144,22.139701,0.801651,0.606966,velocity,sub main,P405,derived
E0021556,N0021803,N0021804,360.520602,360.470192,2.372708,2.346916,12.602546,250,PVC-U,0.4,0.375,table11,minimum,2.7739,merrimack,685.4144,22.13987,0.801652,0.606969,velocity,sub main,P405,derived
E0021557,N0021804,N0021805,360.470192,360.336523,2.346916,2.345148,33.417247,250,PVC-U,0.4,0.375,table11,minimum,2.7739,merrimack,685.4144,22.139975,0.801653,0.606971,velocity,sub main,P405,derived
E0021558,N0021805,N0021806,360.336523,360.291522,2.345148,2.335828,11.250377,250,PVC-U,0.4,0.375,table11,minimum,2.7739,merrimack,685.4144,22.140253,0.801655,0.606976,velocity,sub main,P405,derived
E0021559,N0021806,N0021807,360.291522,360.248431,2.335828,2.338025,7.834576,250,PVC-U,0.55,0.375,table11,minimum,2.7739,merrimack,685.4144,22.140347,0.907588,0.548004,velocity,sub main,P405,derived
E0021560,N0021807,N0021808,360.248431,360.207786,2.338025,2.367684,4.06453,250,PVC-U,1.0,0.375,table11,minimum,2.7739,merrimack,685.4144,22.140413,1.13794,0.458688,velocity,sub main,P405,derived
E0021561,N0021808,N0021809,360.207786,360.101581,2.367684,2.473676,26.551331,250,PVC-U,0.4,0.375,table11,minimum,2.7739,merrimack,685.4144,22.140446,0.801656,0.60698,velocity,sub main,P405,derived
E0021562,N0021809,N0021810,360.101581,360.002602,2.473676,2.863701,24.744796,250,PVC-U,0.4,0.375,table11,minimum,2.7739,merrimack,685.4144,22.140668,0.801658,0.606984,velocity,sub main,P405,derived
E0021563,N0021810,N0021811,361.266302,361.19154,1.6,1.899951,18.690562,250,PVC-U,0.4,0.375,table11,minimum,2.7739,merrimack,685.4144,22.140874,0.80166,0.606987,velocity,sub main,P405,derived
E0021564,N0021811,N0021812,361.19154,361.077833,1.899951,2.005327,28.426712,250,PVC-U,0.4,0.375,table11,minimum,2.7739,merrimack,685.4144,22.14103,0.801661,0.60699,velocity,sub main,P382,derived
E0021565,N0021812,N0021813,361.077833,361.035356,2.005327,2.086958,9.439393,250,PVC-U,0.45,0.375,table11,minimum,2.7739,merrimack,685.4144,22.141267,0.839659,0.583994,velocity,sub main,P382,derived
E0021566,N0021813,N0021814,361.035356,360.952604,2.086958,2.27814,18.389423,250,PVC-U,0.45,0.375,uniform,minimum,2.7739,merrimack,685.4144,22.141345,0.839659,0.583996,velocity,sub main,P382,derived
E0021567,N0021814,N0021815,360.952604,360.899286,2.27814,2.336218,11.84838,250,PVC-U,0.45,0.375,uniform,minimum,2.7739,merrimack,685.4144,22.141498,0.839661,0.583998,velocity,sub main,P382,derived
E0021568,N0021815,N0021816,360.899286,360.857697,2.336218,2.392975,6.398373,250,PVC-U,0.65,0.375,table11,minimum,2.7739,merrimack,685.4144,22.141597,0.967518,0.520666,velocity,sub main,P382,derived
E0021569,N0021816,N0021817,360.857697,360.778822,2.392975,2.491045,19.718657,250,PVC-U,0.4,0.375,table11,minimum,2.7739,merrimack,685.4144,22.14165,0.801666,0.607002,velocity,sub main,P382,derived
E0021570,N0021817,N0021818,360.778822,360.696402,2.491045,2.609078,20.60487,250,PVC-U,0.4,0.375,table11,minimum,2.7739,merrimack,685.4144,22.141815,0.801667,0.607005,velocity,sub main,P382,derived
E0021571,N0021818,N0021819,360.696402,360.647857,2.609078,2.631288,12.136471,250,PVC-U,0.4,0.375,table11,minimum,2.7739,merrimack,685.4144,22.141987,0.801668,0.607008,velocity,sub main,P382,derived
E0021572,N0021819,N0021820,360.647857,360.547314,2.631288,2.474841,25.13557,250,PVC-U,0.4,0.375,table11,minimum,2.7739,merrimack,685.4144,22.142088,0.801669,0.607009,velocity,sub main,P382,derived
E0021573,N0021820,N0021821,360.547314,360.392734,2.474841,2.71008,38.6452,250,PVC-U,0.4,0.375,table11,minimum,2.7739,merrimack,685.4144,22.142297,0.801671,0.607013,velocity,sub main,P382,derived
E0021574,N0021821,N0021822,360.392734,360.34791,2.71008,2.827078,9.960734,250,PVC-U,0.45,0.375,table11,minimum,2.7739,merrimack,685.4144,22.142619,0.83967,0.584017,velocity,sub main,P382,derived
E0021575,N0021822,N0021823,360.34791,360.306659,2.827078,2.90791,8.250278,250,PVC-U,0.5,0.375,table11,minimum,2.7739,merrimack,685.4144,22.142702,0.874817,0.564666,velocity,sub main,P382,derived
E0021576,N0021823,N0021824,360.306659,360.20654,2.90791,3.008639,25.029695,250,PVC-U,0.4,0.375,table11,minimum,2.7739,merrimack,685.4144,22.142771,0.801674,0.607022,velocity,sub main,P382,derived
E0021577,N0021824,N0021552,360.20654,360.142067,3.008639,3.140526,16.118261,250,PVC-U,0.4,0.375,table11,minimum,2.7739,merrimack,685.4144,22.142979,0.801676,0.607026,velocity,sub main,P382,derived
E0021578,N0021825,N0021826,371.610724,371.310724,6.059686,6.590826,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.1858,2.951036,0.512762,0.260186,tractive,main,P367,drafted
E0021579,N0021826,N0021827,371.310724,371.010724,6.590826,7.102588,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,72.3453,3.04207,0.517347,0.264195,tractive,main,P367,drafted
E0021580,N0021827,N0021828,371.010724,370.968664,7.102588,7.146936,7.647233,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,72.3453,3.04257,0.535295,0.257891,tractive,main,P367,drafted
E0021581,N0021828,N0021562,370.968664,370.548622,7.146936,7.60421,76.371323,200,PVC-U,0.55,0.5,uniform,minimum,3.6193,merrimack,76.0534,3.195655,0.543051,0.264339,tractive,main,P367,drafted
E0021582,N0021829,N0021830,357.307101,357.132101,7.989713,8.58555,70.0,400,GRP,0.25,0.205,table11,dod,2.5555,merrimack,1349.9132,40.070507,0.778353,0.428817,velocity,sub main,P365,drafted
E0021583,N0021830,N0021831,357.132101,356.957101,8.58555,8.847495,70.0,400,GRP,0.25,0.205,table11,minimum,2.5555,merrimack,1349.9132,40.07109,0.778356,0.42882,velocity,sub main,P365,drafted
E0021584,N0021831,N0021578,356.957101,356.912887,8.847495,8.860276,12.632754,400,GRP,0.35,0.205,table11,minimum,2.5555,merrimack,1349.9132,40.071674,0.881744,0.390455,velocity,sub main,P365,drafted
E0021585,N0021832,N0021833,363.844705,363.744125,1.550284,1.712448,20.11601,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P365,derived
E0021586,N0021833,N0021834,363.744125,363.591841,1.712448,1.951005,30.456773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090702,0.170758,0.050708,tractive,lateral,P365,derived
E0021587,N0021834,N0021578,363.591841,363.403027,1.951005,2.370136,37.762954,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.18149,0.214864,0.069353,tractive,lateral,P365,derived
E0021588,N0021835,N0021836,367.153895,366.896716,10.547796,11.057751,85.726171,315,HDPE,0.3,0.27,table11,minimum,2.5759,merrimack,1264.0213,37.887813,0.818643,0.635532,velocity,sub main,P367,drafted
E0021589,N0021836,N0021837,366.896716,366.716716,11.057751,11.401966,60.0,315,HDPE,0.3,0.27,table11,minimum,2.5754,merrimack,1266.1809,37.945116,0.818891,0.636194,velocity,sub main,P367,drafted
E0021590,N0021837,N0021838,366.716716,366.536716,11.401966,11.614163,60.0,315,HDPE,0.3,0.27,table11,minimum,2.5749,merrimack,1268.3404,38.002193,0.819137,0.636853,velocity,sub main,P367,drafted
E0021591,N0021838,N0021562,366.536716,366.493897,11.614163,11.658935,7.785269,315,HDPE,0.55,0.27,table11,minimum,2.5743,merrimack,1270.5,38.059259,1.038436,0.524292,velocity,sub main,P367,drafted
E0021592,N0021839,N0021840,363.737002,363.645389,3.423459,3.540554,18.322585,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.5985,0.615081,0.317922,0.121866,tractive,lateral,P355,derived
E0021593,N0021840,N0021841,363.645389,363.54321,3.540554,3.642337,20.435798,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6452,0.701039,0.331243,0.1296,tractive,lateral,P355,derived
E0021594,N0021841,N0021580,363.54321,363.475612,3.642337,3.838567,13.519705,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6452,0.70121,0.331268,0.129615,tractive,lateral,P355,derived
E0021595,N0021842,N0021843,366.04845,365.822088,1.55,2.212397,45.272359,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P355,derived
E0021596,N0021843,N0021844,365.822088,365.780776,2.212397,2.273729,3.177857,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,0.0,0.000377,0.028501,0.004284,tractive,lateral,P355,derived
E0021597,N0021844,N0021845,365.780776,365.663643,2.273729,2.693229,23.426459,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045671,0.135308,0.037377,tractive,lateral,P355,derived
E0021598,N0021845,N0021846,365.663643,365.622645,2.693229,2.668035,5.856885,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,1.0798,0.045866,0.151945,0.034676,tractive,lateral,P355,derived
E0021599,N0021846,N0021580,365.622645,365.285223,2.668035,2.028956,67.48449,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.122272,0.188638,0.057993,tractive,lateral,P355,derived
E0021600,N0021847,N0021848,367.776044,367.42593,1.550128,1.571171,63.657115,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P355,derived
E0021601,N0021848,N0021849,367.42593,367.384273,1.571171,1.580205,4.900832,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,2.2248,0.093801,0.207035,0.045558,tractive,lateral,P355,derived
E0021602,N0021849,N0021850,367.384273,367.342613,1.580205,1.581978,4.901101,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,2.2248,0.093842,0.207065,0.045567,tractive,lateral,P355,derived
E0021603,N0021850,N0021851,367.342613,367.301539,1.581978,1.608404,3.285948,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,2.2248,0.093882,0.236102,0.041729,tractive,lateral,P355,derived
E0021604,N0021851,N0021852,367.301539,367.051713,1.608404,1.883071,49.965162,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.09391,0.172758,0.051504,tractive,lateral,P355,derived
E0021605,N0021852,N0021853,367.051713,366.801717,1.883071,2.163798,49.99924,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.094326,0.173013,0.051606,tractive,lateral,P355,derived
E0021606,N0021853,N0021854,366.801717,366.72573,2.163798,2.246438,15.197444,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.094743,0.173269,0.051708,tractive,lateral,P355,derived
E0021607,N0021854,N0021855,366.72573,366.606977,2.246438,2.487047,23.75048,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.21923,0.228533,0.075592,tractive,lateral,P355,derived
E0021608,N0021855,N0021856,366.606977,366.339158,2.487047,2.687149,53.563938,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.219428,0.2286,0.075623,tractive,lateral,P355,derived
E0021609,N0021856,N0021857,366.339158,366.263157,2.687149,2.614101,15.200067,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.271,0.265141,0.243075,0.08247,tractive,lateral,P355,derived
E0021610,N0021857,N0021858,366.263157,366.188867,2.614101,2.594458,14.857965,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.271,0.265268,0.243113,0.082488,tractive,lateral,P355,derived
E0021611,N0021858,N0021859,366.188867,366.146416,2.594458,2.587074,6.530975,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,6.271,0.265392,0.266216,0.077588,tractive,lateral,P355,derived
E0021612,N0021859,N0021860,366.146416,365.878908,2.587074,2.896177,53.501524,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.271,0.265446,0.243166,0.082513,tractive,lateral,P355,derived
E0021613,N0021860,N0021582,365.878908,365.770301,2.896177,2.82705,21.721482,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.271,0.265892,0.243298,0.082577,tractive,lateral,P355,derived
E0021614,N0021861,N0021862,374.111133,373.82408,1.650646,2.038896,57.410699,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045919,0.13556,0.037466,tractive,lateral,P394,derived
E0021615,N0021862,N0021863,373.82408,373.614966,2.038896,2.415369,41.822835,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046398,0.136044,0.037638,tractive,lateral,P394,derived
E0021616,N0021863,N0021864,373.614966,373.545786,2.415369,2.441672,13.836028,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046746,0.136393,0.037763,tractive,lateral,P394,derived
E0021617,N0021864,N0021865,373.545786,373.476605,2.441672,2.463946,13.836028,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046861,0.136508,0.037804,tractive,lateral,P394,derived
E0021618,N0021865,N0021866,373.476605,373.43504,2.463946,2.495258,6.927615,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,1.0798,0.046977,0.14538,0.036298,tractive,lateral,P394,derived
E0021619,N0021866,N0021867,373.43504,373.393474,2.495258,2.54781,6.927615,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,1.8214,0.078125,0.172858,0.045483,tractive,lateral,P394,derived
E0021620,N0021867,N0021868,373.393474,373.324294,2.54781,2.659532,13.836028,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.078182,0.162446,0.047449,tractive,lateral,P394,derived
E0021621,N0021868,N0021869,373.324294,373.255114,2.659532,2.774854,13.836028,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.078298,0.162527,0.04748,tractive,lateral,P394,derived
E0021622,N0021869,N0021609,373.255114,373.103569,2.774854,2.834999,30.308972,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.078413,0.162608,0.047511,tractive,lateral,P394,derived
E0021623,N0021870,N0021871,373.95296,373.738776,1.55,2.138543,42.836818,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.8866,0.749852,0.338288,0.133782,tractive,lateral,P394,derived
E0021624,N0021871,N0021872,373.738776,373.340959,2.138543,2.606917,79.563492,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.7788,1.206836,0.391974,0.167809,tractive,lateral,P394,derived
E0021625,N0021872,N0021609,373.340959,373.203391,2.606917,2.735177,27.513539,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.9383,1.298034,0.400816,0.173794,tractive,lateral,P394,derived
E0021626,N0021873,N0021874,354.346739,354.302918,11.921053,12.218048,21.910458,600,GRP,0.2,0.125,table11,dod,2.2618,merrimack,3703.2443,97.663505,0.888176,0.412292,velocity,sub main,P373,derived
E0021627,N0021874,N0021875,354.302918,354.260754,12.218048,12.406055,8.432838,600,GRP,0.5,0.125,table11,minimum,2.2618,merrimack,3703.2443,97.663687,1.244245,0.321465,velocity,sub main,P373,derived
E0021628,N0021875,N0021876,354.260754,354.219429,12.406055,12.525658,5.903561,600,GRP,0.7,0.125,table11,minimum,2.2617,merrimack,3704.7275,97.697886,1.40623,0.29433,velocity,sub main,P373,derived
E0021629,N0021876,N0021877,354.219429,354.177982,12.525658,12.609677,3.453926,600,GRP,1.2,0.125,table11,minimum,2.2617,merrimack,3704.7275,97.697935,1.708381,0.256104,velocity,sub main,P373,derived
E0021630,N0021877,N0021878,364.837659,364.796747,1.95,2.068671,7.438558,600,GRP,0.55,0.125,table11,minimum,2.2615,merrimack,3706.2108,97.732091,1.288436,0.313591,velocity,sub main,P373,derived
