Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0021631,N0021878,N0021879,364.796747,364.713075,2.068671,2.525481,55.780968,600,GRP,0.15,0.125,table11,minimum,2.2612,merrimack,3710.4171,97.828925,0.797984,0.447748,velocity,sub main,P355,derived
E0021632,N0021879,N0021880,364.713075,364.585434,2.525481,2.820786,85.094195,600,GRP,0.15,0.125,table11,minimum,2.2611,merrimack,3712.6419,97.88057,0.798091,0.447882,velocity,sub main,P355,derived
E0021633,N0021880,N0021881,364.585434,364.541001,2.820786,3.032119,22.216496,600,GRP,0.2,0.125,table11,minimum,2.2609,merrimack,3715.6083,97.949514,0.888854,0.412964,velocity,sub main,P355,derived
E0021634,N0021881,N0021882,364.541001,364.495685,3.032119,3.324658,18.126384,600,GRP,0.25,0.125,table11,minimum,2.2608,merrimack,3716.6881,97.974535,0.965624,0.388202,velocity,sub main,P355,derived
E0021635,N0021882,N0021883,364.495685,364.450816,3.324658,3.642751,17.947647,600,GRP,0.25,0.125,table11,minimum,2.2607,merrimack,3717.7679,97.99952,0.965689,0.388257,velocity,sub main,P355,derived
E0021636,N0021883,N0021884,364.450816,364.38757,3.642751,4.161441,42.164045,600,GRP,0.15,0.125,table11,minimum,2.2606,merrimack,3718.8477,98.024504,0.798389,0.448258,velocity,sub main,P355,derived
E0021637,N0021884,N0021582,364.38757,364.340003,4.161441,4.257348,15.855415,600,GRP,0.3,0.125,table11,minimum,2.2605,merrimack,3719.9275,98.049688,1.033039,0.369452,velocity,sub main,P355,derived
E0021638,N0021885,N0021620,376.774738,376.638603,1.55,1.557931,18.151321,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.154841,0.033938,tractive,lateral,P364,provisional
E0021639,N0021886,N0021887,368.863689,368.5634,9.893788,9.791214,75.072219,250,PVC-U,0.4,0.375,table11,minimum,2.855,merrimack,540.2469,17.993245,0.764522,0.53243,velocity,sub main,P364,drafted
E0021640,N0021887,N0021618,368.5634,368.470075,9.791214,9.828936,23.331304,250,PVC-U,0.4,0.375,table11,minimum,2.855,merrimack,540.2469,17.99387,0.764528,0.532441,velocity,sub main,P364,drafted
E0021641,N0021888,N0021889,376.563229,376.47132,1.55994,1.564203,15.318146,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,8.6749,0.363674,0.286646,0.091384,tractive,lateral,P364,provisional
E0021642,N0021889,N0021620,376.47132,376.19524,1.564203,2.001293,55.215982,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.3332,0.559089,0.308506,0.116533,tractive,lateral,P364,provisional
E0021643,N0021890,N0021891,370.984919,370.744919,8.756506,8.457168,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.8234,merrimack,592.1871,19.453064,0.778748,0.558636,velocity,sub main,P364,drafted
E0021644,N0021891,N0021892,370.744919,370.504919,8.457168,8.836878,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.821,merrimack,596.5062,19.577575,0.779901,0.560868,velocity,sub main,P364,drafted
E0021645,N0021892,N0021613,370.504919,370.436853,8.836878,8.697302,17.016466,250,PVC-U,0.4,0.375,table11,minimum,2.8203,merrimack,597.586,19.60906,0.780191,0.561433,velocity,sub main,P364,drafted
E0021646,N0021893,N0021894,377.558459,377.491751,1.55,1.694894,13.341664,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P364,provisional
E0021647,N0021894,N0021895,377.491751,377.39781,1.694894,1.836291,18.788294,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135913,0.195363,0.060829,tractive,lateral,P364,provisional
E0021648,N0021895,N0021613,377.39781,377.203239,1.836291,1.930916,38.914044,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226604,0.231005,0.076744,tractive,lateral,P364,provisional
E0021649,N0021896,N0021897,375.260948,375.219327,2.157174,2.287722,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,11.4762,0.483855,0.322847,0.102358,tractive,lateral,P364,provisional
E0021650,N0021897,N0021898,375.219327,375.076149,2.287722,2.471336,28.635642,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.4762,0.483908,0.29473,0.108931,tractive,lateral,P364,provisional
E0021651,N0021898,N0021618,375.076149,374.938016,2.471336,3.360996,27.626701,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.4762,0.484147,0.294776,0.108956,tractive,lateral,P364,provisional
E0021652,N0021899,N0021622,375.706897,375.547994,1.55,1.684641,31.780497,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.5785,0.150021,0.201836,0.063609,tractive,lateral,P364,provisional
E0021653,N0021900,N0021622,375.463349,375.159622,1.822021,2.073013,60.74537,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00058,0.025473,0.006155,tractive,lateral,P364,provisional
E0021654,N0021901,N0021902,370.408831,370.108831,7.588941,8.930384,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.8567,1.133267,0.384477,0.162821,tractive,main,P345,drafted
E0021655,N0021902,N0021903,370.108831,369.808831,8.930384,10.864844,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.5246,1.413301,0.411359,0.181078,tractive,main,P345,drafted
E0021656,N0021903,N0021904,369.808831,369.768649,10.864844,11.199918,7.30587,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,34.0881,1.437426,0.427608,0.178354,tractive,main,P345,drafted
E0021657,N0021904,N0021905,369.768649,369.438649,11.199918,12.00117,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,35.1679,1.482754,0.431673,0.18105,tractive,main,P345,drafted
E0021658,N0021905,N0021906,369.438649,369.138649,12.00117,13.127922,60.0,200,PVC-U,0.5,0.5,cover_max,minimum,3.6221,held,35.1679,1.483254,0.417452,0.185362,tractive,main,P345,drafted
E0021659,N0021906,N0021907,369.138649,368.838649,13.127922,14.243291,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.2477,1.529022,0.421324,0.188113,tractive,main,P345,drafted
E0021660,N0021907,N0021908,368.838649,368.790797,14.243291,14.419378,9.570424,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.2477,1.529522,0.421366,0.188143,tractive,main,P345,drafted
E0021661,N0021908,N0021625,368.790797,368.565356,14.419378,13.881787,45.088089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.0691,1.605959,0.427643,0.192652,tractive,main,P345,drafted
E0021662,N0021909,N0021910,384.376727,382.228417,1.55,1.566962,48.82523,200,PVC-U,4.4,0.5,ground,minimum,3.6221,held,8.3357,0.349455,0.56013,0.056517,tractive,lateral,P345,drafted
E0021663,N0021910,N0021625,382.035255,380.681443,1.760125,1.765701,77.360696,200,PVC-U,1.75,0.5,cover_min,minimum,3.6221,held,22.235,0.932556,0.559995,0.109989,tractive,lateral,P345,drafted
E0021664,N0021911,N0021912,373.331398,373.031398,1.845237,2.248875,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000583,0.02553,0.006167,tractive,lateral,P355,provisional
E0021665,N0021912,N0021913,373.031398,372.731398,2.248875,2.48311,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001083,0.033284,0.007811,tractive,lateral,P355,provisional
E0021666,N0021913,N0021914,372.731398,372.431398,2.48311,2.741301,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001583,0.038918,0.009067,tractive,lateral,P355,provisional
E0021667,N0021914,N0021633,372.431398,372.32317,2.741301,2.842968,21.645729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002083,0.043466,0.010116,tractive,lateral,P355,provisional
E0021668,N0021915,N0021633,373.611489,373.442818,1.550559,1.72332,33.734256,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P355,provisional
E0021669,N0021916,N0021917,372.28464,372.20964,1.558072,1.566849,15.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P355,provisional
E0021670,N0021917,N0021631,372.20964,372.099982,1.566849,1.761377,21.931712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031215,0.118624,0.031623,tractive,lateral,P355,provisional
E0021671,N0021918,N0021919,372.09559,371.949521,1.556326,1.562198,22.472205,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P355,provisional
E0021672,N0021919,N0021920,371.949521,371.835394,1.562198,1.878473,22.825424,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000187,0.015061,0.004106,tractive,lateral,P355,provisional
E0021673,N0021920,N0021921,371.835394,371.74347,1.878473,2.075317,18.384776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000377,0.021,0.005252,tractive,lateral,P355,provisional
E0021674,N0021921,N0021631,371.74347,371.586467,2.075317,2.274892,31.400637,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000531,0.0245,0.005955,tractive,lateral,P355,provisional
E0021675,N0021922,N0021923,350.499947,348.740355,1.807029,1.81006,43.446718,200,PVC-U,4.05,0.5,cover_min,minimum,3.6221,held,13.7751,0.577489,0.641302,0.072422,tractive,lateral,P368,drafted
E0021676,N0021923,N0021924,348.740355,348.340355,1.81006,2.062325,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.8086,1.124249,0.383533,0.162199,tractive,lateral,P368,drafted
E0021677,N0021924,N0021925,348.340355,347.940355,2.062325,2.091444,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.5661,1.701661,0.435197,0.198158,tractive,lateral,P368,drafted
E0021678,N0021925,N0021638,347.940355,347.866075,2.091444,2.119094,14.856003,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.5661,1.702328,0.435249,0.198196,tractive,lateral,P368,drafted
E0021679,N0021926,N0021638,347.561305,347.294117,2.43314,2.691052,53.437783,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.1154,1.012207,0.371323,0.154258,tractive,lateral,P368,drafted
E0021680,N0021927,N0021644,342.312813,342.145691,6.739585,7.778473,55.707544,315,HDPE,0.3,0.27,table11,dod,2.7182,merrimack,810.6122,25.64706,0.748807,0.496978,tractive,sub main,P368,drafted
E0021681,N0021928,N0021929,343.26118,342.86118,7.422597,7.53912,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.2958,merrimack,164.8867,6.310385,0.636629,0.386055,tractive,main,P368,drafted
E0021682,N0021929,N0021930,342.86118,342.46118,7.53912,7.837557,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.2958,merrimack,164.8867,6.311051,0.636647,0.386077,tractive,main,P368,drafted
E0021683,N0021930,N0021931,342.46118,342.385272,7.837557,7.834485,15.181455,200,PVC-U,0.5,0.5,table11,minimum,3.2958,merrimack,164.8867,6.311718,0.636666,0.386099,tractive,main,P368,drafted
E0021684,N0021931,N0021644,342.385272,341.982934,7.834485,7.94123,80.467738,200,PVC-U,0.5,0.5,table11,minimum,3.2958,merrimack,164.8867,6.311845,0.636669,0.386103,tractive,main,P368,drafted
E0021685,N0021932,N0021648,346.019568,345.796994,1.577203,1.681156,44.51489,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P368,drafted
E0021686,N0021933,N0021648,344.976361,344.835556,1.95,2.642594,93.870346,600,GRP,0.15,0.125,table11,dod,2.3,merrimack,3224.2999,86.352783,0.772773,0.417323,velocity,sub main,P389,drafted
E0021687,N0021934,N0021653,381.612155,381.528477,1.568448,1.572811,12.873616,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,trunk main,P354,drafted
E0021688,N0021935,N0021936,375.008162,374.955934,7.815172,8.003814,14.922404,1000,GRP,0.35,0.075,uniform,minimum,1.9534,merrimack,12434.6159,284.223322,1.403801,0.30468,velocity,trunk main,P354,drafted
E0021689,N0021936,N0021653,374.955934,374.913099,8.003814,8.188188,21.417218,1000,GRP,0.2,0.075,table11,minimum,1.9534,merrimack,12434.6159,284.223446,1.143517,0.353739,velocity,trunk main,P354,drafted
E0021690,N0021937,N0021938,370.900682,370.835682,11.726912,11.792675,65.0,900,GRP,0.1,0.075,table11,dod,1.9984,merrimack,10300.5896,240.017564,0.849808,0.455932,velocity,trunk main,P397,drafted
E0021691,N0021938,N0021939,370.835682,370.760682,11.792675,9.952178,75.0,900,GRP,0.1,0.075,table11,minimum,1.9984,merrimack,10300.5896,240.018106,0.849808,0.455933,velocity,trunk main,P382,drafted
E0021692,N0021939,N0021940,370.760682,370.715682,9.952178,9.838395,45.0,900,GRP,0.1,0.075,table11,minimum,1.9984,merrimack,10300.5896,240.018731,0.849809,0.455933,velocity,trunk main,P382,drafted
E0021693,N0021940,N0021941,370.715682,370.675134,9.838395,10.021003,10.137156,900,GRP,0.4,0.075,table11,minimum,1.9984,merrimack,10300.5896,240.019106,1.419734,0.311446,velocity,trunk main,P382,drafted
E0021694,N0021941,N0021654,370.675134,370.617666,10.021003,11.696604,57.467479,900,GRP,0.1,0.075,table11,minimum,1.9984,merrimack,10300.5896,240.01919,0.849809,0.455934,velocity,trunk main,P382,drafted
E0021695,N0021942,N0021943,381.043822,380.643822,1.550202,2.069679,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P382,drafted
E0021696,N0021943,N0021944,380.643822,380.243822,2.069679,2.502149,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000667,0.027077,0.006487,tractive,lateral,P382,drafted
E0021697,N0021944,N0021945,380.243822,379.843822,2.502149,2.600788,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001333,0.036277,0.008472,tractive,lateral,P382,drafted
E0021698,N0021945,N0021654,379.843822,379.783937,2.600788,2.530333,11.977082,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002,0.042766,0.009952,tractive,lateral,P382,drafted
E0021699,N0021946,N0021696,380.217799,380.037294,3.855717,3.910216,36.101039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.7592,2.764283,0.503004,0.251791,tractive,main,P354,derived
E0021700,N0021947,N0021948,381.460975,381.196014,2.803491,2.905091,52.992135,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.273067,0.245401,0.083593,tractive,lateral,P354,derived
E0021701,N0021948,N0021696,381.196014,380.941325,2.905091,3.006185,50.937845,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.40931,0.27945,0.100769,tractive,lateral,P354,derived
E0021702,N0021949,N0021745,382.294213,382.176404,3.0391,3.036334,23.561797,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001835,0.041314,0.009615,tractive,lateral,P366,derived
E0021703,N0021950,N0021951,372.66207,372.198483,8.953897,9.662754,92.717383,200,PVC-U,0.5,0.5,table11,minimum,3.2515,merrimack,184.4392,6.961912,0.65388,0.407255,tractive,main,P370,drafted
E0021704,N0021951,N0021952,372.198483,371.948483,9.662754,10.077671,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.2446,merrimack,187.6786,7.069726,0.656597,0.410704,tractive,main,P370,drafted
E0021705,N0021952,N0021953,371.948483,371.698483,10.077671,10.225406,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.2401,merrimack,189.8382,7.141379,0.658383,0.412987,tractive,main,P370,drafted
E0021706,N0021953,N0021700,371.698483,371.655792,10.225406,10.15918,6.09865,200,PVC-U,0.7,0.5,table11,minimum,3.2401,merrimack,189.8382,7.141796,0.744896,0.376626,tractive,main,P370,drafted
E0021707,N0021954,N0021955,378.527198,378.277198,3.141838,3.619927,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0181,0.757998,0.339431,0.134467,tractive,lateral,P370,provisional
E0021708,N0021955,N0021956,378.277198,378.027198,3.619927,3.809746,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.0979,0.803682,0.345683,0.13824,tractive,lateral,P370,provisional
E0021709,N0021956,N0021700,378.027198,377.986913,3.809746,3.828059,7.324611,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,19.0979,0.804099,0.357455,0.135143,tractive,lateral,P370,provisional
E0021710,N0021957,N0021958,382.602595,382.415546,1.55509,2.134961,37.409698,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P366,derived
E0021711,N0021958,N0021745,382.415546,382.105976,2.134961,3.106762,61.914067,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090846,0.170849,0.050744,tractive,lateral,P366,derived
E0021712,N0021959,N0021960,379.976691,379.724576,5.687585,5.698001,50.422923,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.1914,1.863706,0.447297,0.207163,tractive,main,P366,derived
E0021713,N0021960,N0021961,379.724576,379.451426,5.698001,5.933309,54.629955,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.2712,1.909393,0.450565,0.209636,tractive,main,P366,derived
E0021714,N0021961,N0021962,379.451426,379.392249,5.933309,6.009789,11.835414,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.2712,1.909849,0.450598,0.209661,tractive,main,P366,derived
E0021715,N0021962,N0021963,379.392249,379.326819,6.009789,6.021326,13.086071,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.2712,1.909947,0.450604,0.209666,tractive,main,P366,derived
E0021716,N0021963,N0021964,379.326819,379.282618,6.021326,5.985814,8.840139,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.2712,1.910056,0.450612,0.209672,tractive,main,P366,derived
E0021717,N0021964,N0021745,379.282618,378.845862,5.985814,6.366876,87.351328,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.2712,1.91013,0.450617,0.209676,tractive,main,P366,derived
E0021718,N0021965,N0021966,368.92076,368.49576,1.550828,2.745848,85.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P382,provisional
E0021719,N0021966,N0021967,368.49576,368.32076,2.745848,4.150401,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272311,0.245181,0.083487,tractive,lateral,P382,provisional
E0021720,N0021967,N0021968,368.32076,368.22076,4.150401,3.780583,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272603,0.245266,0.083528,tractive,lateral,P382,provisional
E0021721,N0021968,N0021741,368.22076,368.021188,3.780583,5.707175,39.91441,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.1693,0.343645,0.264252,0.092932,tractive,lateral,P382,provisional
E0021722,N0021969,N0021970,369.272511,368.922511,4.901622,5.708775,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.9895,1.554994,0.423483,0.189657,tractive,main,P382,provisional
E0021723,N0021970,N0021971,368.922511,368.572511,5.708775,6.030516,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.3859,1.991421,0.45629,0.214009,tractive,main,P382,provisional
E0021724,N0021971,N0021972,368.572511,368.222511,6.030516,7.028404,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.2037,2.277826,0.474983,0.228667,tractive,main,P382,provisional
E0021725,N0021972,N0021973,368.222511,367.997511,7.028404,6.734117,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.862,2.473697,0.486766,0.238218,tractive,main,P382,provisional
E0021726,N0021973,N0021974,367.997511,367.872511,6.734117,5.550218,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.0191,2.774113,0.50353,0.252239,tractive,main,P382,provisional
E0021727,N0021974,N0021741,367.872511,367.772696,5.550218,5.955667,19.963042,200,PVC-U,0.5,0.5,table11,minimum,3.6489,merrimack,71.1154,3.010001,0.515744,0.262789,tractive,main,P382,provisional
E0021728,N0021975,N0021976,379.760913,379.458459,1.55,2.275275,60.490884,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P354,derived
E0021729,N0021976,N0021977,379.458459,379.202508,2.275275,3.654608,51.190088,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000504,0.023938,0.005841,tractive,lateral,P354,derived
E0021730,N0021977,N0021978,379.202508,379.160709,3.654608,3.816647,4.179915,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,1.0798,0.046198,0.171877,0.032077,tractive,lateral,P354,derived
E0021731,N0021978,N0021979,379.160709,378.795598,3.816647,4.258723,73.022255,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136767,0.195768,0.061002,tractive,lateral,P354,derived
E0021732,N0021979,N0021980,378.795598,378.724382,4.258723,4.636214,14.243222,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.9624,0.251535,0.238965,0.080501,tractive,lateral,P354,derived
E0021733,N0021980,N0021696,378.724382,378.468524,4.636214,5.478985,51.171443,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.9624,0.251654,0.239002,0.080518,tractive,lateral,P354,derived
E0021734,N0021981,N0021746,363.744525,363.694525,1.55,2.286127,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P382,provisional
E0021735,N0021982,N0021983,363.029681,362.629681,1.55,2.385303,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P382,provisional
E0021736,N0021983,N0021984,362.629681,362.229681,2.385303,3.21026,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408071,0.27918,0.100628,tractive,lateral,P382,provisional
E0021737,N0021984,N0021985,362.229681,361.829681,3.21026,3.613281,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.54454,0.305948,0.115104,tractive,lateral,P382,provisional
E0021738,N0021985,N0021986,361.829681,361.429681,3.613281,4.262061,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.681008,0.328249,0.127842,tractive,lateral,P382,provisional
E0021739,N0021986,N0021752,361.429681,361.388882,4.262061,4.346378,4.294692,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,17.2765,0.726942,0.418941,0.113122,tractive,lateral,P382,provisional
E0021740,N0021987,N0021988,358.936735,358.686735,7.121553,7.087587,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.2366,merrimack,191.5604,7.200271,0.659839,0.414858,tractive,main,P382,provisional
E0021741,N0021988,N0021989,358.686735,358.436735,7.087587,7.300051,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.23,merrimack,194.7997,7.307244,0.662456,0.418246,tractive,main,P382,provisional
E0021742,N0021989,N0021752,358.436735,358.395714,7.300051,7.339546,3.906818,200,PVC-U,1.05,0.5,table11,minimum,3.2279,merrimack,195.8795,7.343131,0.869938,0.342904,velocity,main,P382,provisional
E0021743,N0021990,N0021753,383.398059,383.146711,1.55,1.700548,50.26954,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.3051,0.054715,0.143938,0.040485,tractive,lateral,P366,derived
E0021744,N0021991,N0021992,384.013587,383.758232,1.550744,1.67289,51.07098,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.7878,0.200718,0.222055,0.072608,tractive,lateral,P366,derived
E0021745,N0021992,N0021993,383.758232,383.535148,1.67289,1.574227,44.616751,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5275,0.483689,0.294688,0.108908,tractive,lateral,P366,derived
E0021746,N0021993,N0021994,383.535148,383.394826,1.574227,1.551677,20.046008,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,15.3957,0.646223,0.363049,0.115111,tractive,lateral,P366,derived
E0021747,N0021994,N0021995,383.303527,382.868389,1.642976,1.903278,87.027472,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,16.4754,0.691657,0.329848,0.128779,tractive,lateral,P366,derived
E0021748,N0021995,N0021753,382.868389,382.748985,1.903278,2.098274,23.880817,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.635,0.782917,0.342874,0.136538,tractive,lateral,P366,derived
E0021749,N0021996,N0021997,361.93149,361.58149,5.583982,5.712791,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6158,merrimack,76.6645,3.221706,0.526092,0.271959,tractive,main,P382,provisional
E0021750,N0021997,N0021998,361.58149,361.23149,5.712791,5.793443,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.5805,merrimack,83.1432,3.459434,0.537101,0.281959,tractive,main,P382,provisional
E0021751,N0021998,N0021747,361.23149,361.190781,5.793443,5.799423,8.141917,200,PVC-U,0.5,0.5,table11,minimum,3.5587,merrimack,87.4623,3.616865,0.544071,0.288423,tractive,main,P382,provisional
E0021752,N0021999,N0021747,364.173895,363.706139,3.071528,3.284065,85.046473,200,PVC-U,0.55,0.5,uniform,minimum,3.4057,merrimack,125.7462,4.965589,0.616537,0.331352,tractive,main,P382,provisional
E0021753,N0022000,N0022001,363.157074,362.957074,6.093201,4.367419,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.6689,0.909943,0.359285,0.146628,tractive,lateral,P382,provisional
E0021754,N0022001,N0022002,362.957074,362.832074,4.367419,4.119464,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.7487,0.955544,0.364769,0.15008,tractive,lateral,P382,provisional
E0021755,N0022002,N0022003,362.832074,362.561232,4.119464,4.504137,54.168446,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.9083,1.046287,0.375138,0.156717,tractive,lateral,P382,provisional
E0021756,N0022003,N0022004,362.561232,362.132074,4.504137,4.446143,85.831554,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.2274,1.227807,0.39405,0.169204,tractive,lateral,P382,provisional
E0021757,N0022004,N0022005,362.132074,361.882074,4.446143,5.459113,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.4667,1.364324,0.40696,0.178019,tractive,lateral,P382,provisional
E0021758,N0022005,N0022006,361.882074,361.632074,5.459113,5.902594,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.6263,1.455275,0.415041,0.18366,tractive,lateral,P382,provisional
E0021759,N0022006,N0022007,361.632074,361.582074,5.902594,6.21532,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.7061,1.500959,0.41896,0.186431,tractive,lateral,P382,provisional
E0021760,N0022007,N0022008,361.582074,361.482074,6.21532,5.510266,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.7859,1.546309,0.422764,0.189142,tractive,lateral,P382,provisional
E0021761,N0022008,N0022009,361.482074,361.357074,5.510266,5.793408,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.8656,1.591743,0.426493,0.191821,tractive,lateral,P382,provisional
E0021762,N0022009,N0021746,361.357074,361.275451,5.793408,4.705201,16.324594,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.8656,1.591951,0.42651,0.191834,tractive,lateral,P382,provisional
E0021763,N0022010,N0022011,373.823055,373.73177,11.226597,11.47987,22.821201,250,PVC-U,0.4,0.375,table11,dod,2.871,merrimack,515.8103,17.329031,0.757599,0.520462,velocity,sub main,P366,derived
E0021764,N0022011,N0022012,373.73177,373.684428,11.47987,11.635762,11.835379,250,PVC-U,0.4,0.375,table11,minimum,2.8691,merrimack,518.5986,17.410638,0.758465,0.521934,velocity,sub main,P366,derived
E0021765,N0022012,N0021776,373.684428,373.365434,11.635762,11.584426,79.748628,250,PVC-U,0.4,0.375,table11,minimum,2.8684,merrimack,519.6784,17.442251,0.7588,0.522505,velocity,sub main,P366,derived
E0021766,N0022013,N0022014,385.212787,384.426086,1.55,1.558106,31.468045,200,PVC-U,2.5,0.5,ground,minimum,3.6221,held,5.7381,0.240555,0.408843,0.054327,tractive,lateral,P366,derived
E0021767,N0022014,N0022015,384.426086,384.263979,1.558106,1.552275,8.531955,200,PVC-U,1.9,0.5,ground,minimum,3.6221,held,6.8179,0.286084,0.394174,0.062593,tractive,lateral,P366,derived
E0021768,N0022015,N0022016,384.262851,384.190007,1.553403,1.552425,10.406255,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,6.8179,0.286156,0.279856,0.078933,tractive,lateral,P366,derived
E0021769,N0022016,N0022017,384.169759,383.949717,1.572673,1.846608,44.008272,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.8179,0.286242,0.249163,0.085423,tractive,lateral,P366,derived
E0021770,N0022017,N0022018,383.949717,383.648481,1.846608,1.603838,60.247257,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3809,0.394056,0.276084,0.09901,tractive,lateral,P366,derived
E0021771,N0022018,N0021776,383.64841,383.39484,1.603909,1.555019,31.696237,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,10.1225,0.425649,0.333019,0.091845,tractive,lateral,P366,derived
E0021772,N0022019,N0022020,366.894817,366.614817,9.129688,9.052907,80.0,315,HDPE,0.35,0.27,uniform,minimum,2.5752,merrimack,1267.145,38.00778,0.87113,0.604459,velocity,sub main,P400,drafted
E0021773,N0022020,N0022021,366.614817,366.334818,9.052907,9.207113,79.999769,315,HDPE,0.35,0.27,uniform,minimum,2.5746,merrimack,1269.3698,38.066727,0.87142,0.605078,velocity,sub main,P400,drafted
E0021774,N0022021,N0022022,366.334818,366.281861,9.207113,9.290649,15.13052,315,HDPE,0.35,0.27,uniform,minimum,2.5727,merrimack,1277.1534,38.271195,0.872417,0.607225,velocity,sub main,P400,drafted
E0021775,N0022022,N0022023,366.281861,366.12508,9.290649,9.134472,44.794585,315,HDPE,0.35,0.27,uniform,minimum,2.5727,merrimack,1277.1534,38.271321,0.872418,0.607226,velocity,sub main,P400,drafted
E0021776,N0022023,N0022024,366.12508,365.84206,9.134472,9.089092,80.862841,315,HDPE,0.35,0.27,uniform,minimum,2.5727,merrimack,1277.1534,38.271694,0.87242,0.60723,velocity,sub main,P400,drafted
E0021777,N0022024,N0022025,365.84206,365.59706,9.089092,9.113023,70.0,315,HDPE,0.35,0.27,uniform,minimum,2.5727,merrimack,1277.1534,38.272368,0.872423,0.607237,velocity,sub main,P400,drafted
E0021778,N0022025,N0022026,365.59706,365.35206,9.113023,9.032644,70.0,315,HDPE,0.35,0.27,uniform,minimum,2.5727,merrimack,1277.1534,38.272952,0.872426,0.607244,velocity,sub main,P400,drafted
E0021779,N0022026,N0022027,365.35206,365.308712,9.032644,9.043308,7.224727,315,HDPE,0.6,0.27,table11,minimum,2.5727,merrimack,1277.1534,38.273535,1.074905,0.512405,velocity,sub main,P400,drafted
E0021780,N0022027,N0022028,365.308712,365.128712,9.043308,8.980022,60.0,315,HDPE,0.3,0.27,table11,minimum,2.5727,merrimack,1277.1534,38.273595,0.820299,0.639993,velocity,sub main,P400,drafted
E0021781,N0022028,N0022029,365.128712,364.948712,8.980022,9.02132,60.0,315,HDPE,0.3,0.27,table11,minimum,2.5727,merrimack,1277.1534,38.274095,0.820301,0.639998,velocity,sub main,P400,drafted
E0021782,N0022029,N0022030,364.948712,364.768712,9.02132,9.028987,60.0,315,HDPE,0.3,0.27,table11,minimum,2.5727,merrimack,1277.1534,38.274595,0.820303,0.640004,velocity,sub main,P400,drafted
E0021783,N0022030,N0022031,364.768712,364.726249,9.028987,9.036844,14.154416,315,HDPE,0.3,0.27,table11,minimum,2.5727,merrimack,1277.1534,38.275095,0.820305,0.64001,velocity,sub main,P400,drafted
E0021784,N0022031,N0022032,364.726249,364.603758,9.036844,9.006166,40.83016,315,HDPE,0.3,0.27,table11,minimum,2.5727,merrimack,1277.1534,38.275213,0.820306,0.640011,velocity,sub main,P400,drafted
E0021785,N0022032,N0022033,364.603758,364.555471,9.006166,9.002879,16.095743,315,HDPE,0.3,0.27,table11,minimum,2.5727,merrimack,1277.1534,38.275553,0.820307,0.640015,velocity,sub main,P400,drafted
E0021786,N0022033,N0022034,364.555471,364.405471,9.002879,9.243791,50.0,315,HDPE,0.3,0.27,table11,minimum,2.5723,merrimack,1278.9748,38.323356,0.82051,0.640569,velocity,sub main,P400,drafted
E0021787,N0022034,N0021716,364.405471,364.247608,9.243791,9.255169,52.621005,315,HDPE,0.3,0.27,table11,minimum,2.572,merrimack,1280.0545,38.352028,0.820631,0.640901,velocity,sub main,P400,drafted
E0021788,N0022035,N0022036,371.049338,370.799338,2.091134,2.745797,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3799,0.394535,0.276191,0.099065,tractive,lateral,P400,provisional
E0021789,N0022036,N0022037,370.799338,370.549338,2.745797,2.982095,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4596,0.440219,0.286005,0.104236,tractive,lateral,P400,provisional
E0021790,N0022037,N0021716,370.549338,370.474834,2.982095,3.027943,14.900766,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4596,0.440635,0.286091,0.104281,tractive,lateral,P400,provisional
E0021791,N0022038,N0022039,375.548302,375.248302,3.058754,3.516469,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182709,0.215335,0.069564,tractive,lateral,P354,provisional
E0021792,N0022039,N0022040,375.248302,374.948302,3.516469,4.127046,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.273744,0.245597,0.083688,tractive,lateral,P354,provisional
E0021793,N0022040,N0021790,374.948302,374.90776,4.127046,4.178697,7.371291,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,6.4787,0.274244,0.253978,0.081906,tractive,lateral,P354,provisional
E0021794,N0022041,N0022042,377.462726,377.09704,1.55,1.895026,73.137245,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P354,provisional
E0021795,N0022042,N0022043,377.09704,376.79704,1.895026,2.486652,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181678,0.214937,0.069386,tractive,lateral,P354,provisional
E0021796,N0022043,N0022044,376.79704,376.49704,2.486652,2.567047,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227445,0.231284,0.076874,tractive,lateral,P354,provisional
E0021797,N0022044,N0021790,376.49704,376.455232,2.567047,2.631224,5.574313,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,5.3989,0.227945,0.266166,0.070003,tractive,lateral,P354,provisional
E0021798,N0022045,N0021797,361.341635,360.992588,2.063761,2.544155,69.809285,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.6328,1.497115,0.418634,0.186199,tractive,lateral,P405,provisional
E0021799,N0022046,N0022047,361.97697,361.871442,1.84612,1.874591,23.450588,250,PVC-U,0.45,0.375,uniform,minimum,2.793,merrimack,647.6221,21.064684,0.830221,0.56578,velocity,sub main,P405,provisional
E0021800,N0022047,N0021797,361.871442,361.792234,1.874591,1.744509,17.601825,250,PVC-U,0.45,0.375,uniform,minimum,2.793,merrimack,647.6221,21.064879,0.830223,0.565783,velocity,sub main,P405,provisional
E0021801,N0022048,N0021829,357.450713,357.410631,7.76938,7.886183,10.020586,315,HDPE,0.4,0.27,table11,minimum,2.5713,merrimack,1282.9668,38.309636,0.919682,0.581587,velocity,sub main,P365,drafted
E0021802,N0022049,N0022050,375.7964,375.5464,1.550249,1.825182,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P367,drafted
E0021803,N0022050,N0022051,375.5464,375.2964,1.825182,2.289354,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226753,0.231055,0.076767,tractive,lateral,P367,drafted
E0021804,N0022051,N0021825,375.2964,375.223487,2.289354,2.446923,14.582685,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317704,0.257675,0.089625,tractive,lateral,P367,drafted
E0021805,N0022052,N0021825,372.047727,371.610724,5.140414,6.059686,87.400661,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.4677,2.541948,0.490706,0.241466,tractive,main,P367,provisional
E0021806,N0022053,N0022054,369.023301,368.783301,9.04631,9.150171,80.0,315,HDPE,0.3,0.27,table11,capacity,2.5786,merrimack,1253.2235,37.59789,0.817377,0.63219,velocity,sub main,P367,drafted
E0021807,N0022054,N0022055,368.783301,368.543301,9.150171,9.248203,80.0,315,HDPE,0.3,0.27,table11,minimum,2.5786,merrimack,1253.2235,37.598556,0.81738,0.632198,velocity,sub main,P367,drafted
E0021808,N0022055,N0022056,368.543301,368.303301,9.248203,9.305952,80.0,315,HDPE,0.3,0.27,table11,minimum,2.5786,merrimack,1253.2235,37.599223,0.817383,0.632205,velocity,sub main,P367,drafted
E0021809,N0022056,N0022057,368.303301,368.063301,9.305952,9.33712,80.0,315,HDPE,0.3,0.27,table11,minimum,2.5786,merrimack,1253.2235,37.59989,0.817386,0.632213,velocity,sub main,P367,drafted
E0021810,N0022057,N0022058,368.063301,367.823301,9.33712,9.303255,80.0,315,HDPE,0.3,0.27,table11,minimum,2.5786,merrimack,1253.2235,37.600556,0.817389,0.632221,velocity,sub main,P367,drafted
E0021811,N0022058,N0022059,367.823301,367.782833,9.303255,9.32993,4.259834,315,HDPE,0.95,0.27,table11,minimum,2.5786,merrimack,1253.2235,37.601223,1.271905,0.443525,velocity,sub main,P367,drafted
E0021812,N0022059,N0022060,367.782833,367.555612,9.32993,9.071463,75.740166,315,HDPE,0.3,0.27,table11,minimum,2.5786,merrimack,1253.2235,37.601258,0.817392,0.632229,velocity,sub main,P367,drafted
E0021813,N0022060,N0022061,367.555612,367.375612,9.071463,9.728331,60.0,315,HDPE,0.3,0.27,table11,minimum,2.5786,merrimack,1253.2235,37.60189,0.817395,0.632236,velocity,sub main,P367,drafted
E0021814,N0022061,N0022062,367.375612,367.195612,9.728331,10.404211,60.0,315,HDPE,0.3,0.27,table11,minimum,2.5783,merrimack,1254.3033,37.630715,0.817521,0.632568,velocity,sub main,P367,drafted
E0021815,N0022062,N0021835,367.195612,367.153895,10.404211,10.547796,13.905703,315,HDPE,0.3,0.27,table11,minimum,2.5783,merrimack,1254.3033,37.631215,0.817523,0.632574,velocity,sub main,P367,drafted
E0021816,N0022063,N0022064,377.184826,376.834826,1.550068,1.782911,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P367,drafted
E0021817,N0022064,N0022065,376.834826,376.484826,1.782911,1.919654,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181652,0.214927,0.069381,tractive,lateral,P367,drafted
E0021818,N0022065,N0022066,376.484826,376.409826,1.919654,2.080928,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318037,0.257761,0.089669,tractive,lateral,P367,drafted
E0021819,N0022066,N0021835,376.409826,376.147936,2.080928,1.553755,47.616302,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,8.6382,0.363429,0.278074,0.093248,tractive,lateral,P367,drafted
E0021820,N0022067,N0022068,364.554726,364.494726,2.239036,2.329188,12.000078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.261196,0.241899,0.081904,tractive,lateral,P355,derived
E0021821,N0022068,N0022069,364.494726,364.227853,2.329188,2.803946,53.374479,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.261296,0.241929,0.081919,tractive,lateral,P355,derived
E0021822,N0022069,N0022070,364.227853,364.118102,2.803946,2.95221,21.950224,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.261741,0.242062,0.081983,tractive,lateral,P355,derived
E0021823,N0022070,N0022071,364.118102,364.018042,2.95221,3.108698,20.012007,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.689,0.324104,0.259332,0.090454,tractive,lateral,P355,derived
E0021824,N0022071,N0022072,364.018042,363.882771,3.108698,3.276622,27.054209,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.689,0.324271,0.259375,0.090475,tractive,lateral,P355,derived
E0021825,N0022072,N0021839,363.882771,363.737002,3.276622,3.423459,29.153737,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.689,0.324497,0.259433,0.090504,tractive,lateral,P355,derived
E0021826,N0022073,N0022074,365.268054,365.221312,1.55,1.55533,9.348429,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P355,derived
E0021827,N0022074,N0021839,365.221312,364.860918,1.55533,2.299544,72.078833,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045345,0.134976,0.037259,tractive,lateral,P355,derived
E0021828,N0022075,N0022076,374.504123,374.229123,6.899685,5.267795,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.909517,0.359232,0.146596,tractive,main,P365,provisional
E0021829,N0022076,N0022077,374.229123,374.029123,5.267795,8.631491,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,1.00051,0.369993,0.153405,tractive,main,P365,provisional
E0021830,N0022077,N0022078,374.029123,373.954123,8.631491,11.112253,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.04611,0.375118,0.156704,tractive,main,P365,provisional
E0021831,N0022078,N0022079,373.954123,373.829123,11.112253,20.393564,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.091502,0.38006,0.159919,tractive,main,P365,provisional
E0021832,N0022079,N0022080,373.829123,373.786623,20.393564,21.934873,5.0,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,25.9147,1.091711,0.457694,0.140698,tractive,main,P365,provisional
E0021833,N0022080,N0022081,373.786623,373.746623,21.934873,22.318227,5.0,200,PVC-U,0.8,0.5,cover_max,minimum,3.6221,held,25.9147,1.091752,0.44811,0.142766,tractive,main,P365,provisional
E0021834,N0022081,N0022082,373.746623,373.706623,22.318227,22.032268,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,25.9147,1.091794,0.448115,0.142768,tractive,main,P365,provisional
E0021835,N0022082,N0022083,373.706623,373.666623,22.032268,20.664096,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,25.9147,1.091836,0.44812,0.142771,tractive,main,P365,provisional
E0021836,N0022083,N0022084,373.666623,373.591623,20.664096,14.70281,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.091877,0.380101,0.159946,tractive,main,P365,provisional
E0021837,N0022084,N0022085,373.591623,373.491623,14.70281,9.4384,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.137269,0.384894,0.163096,tractive,main,P365,provisional
E0021838,N0022085,N0022086,373.491623,373.416623,9.4384,4.072574,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.137436,0.384911,0.163107,tractive,main,P365,provisional
E0021839,N0022086,N0022087,373.416623,373.366623,4.072574,2.170669,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.182828,0.389565,0.166198,tractive,main,P365,provisional
E0021840,N0022087,N0022088,373.366623,373.316623,2.170669,1.702115,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.228179,0.394086,0.169229,tractive,main,P365,provisional
E0021841,N0022088,N0022089,373.316623,373.016623,1.702115,1.987619,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.273529,0.398486,0.172206,tractive,main,P365,provisional
E0021842,N0022089,N0022090,373.016623,372.716623,1.987619,2.193991,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.4732,1.409831,0.411052,0.180863,tractive,main,P365,provisional
E0021843,N0022090,N0022091,372.716623,372.666623,2.193991,2.304538,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.6328,1.500865,0.418952,0.186425,tractive,main,P365,provisional
E0021844,N0022091,N0022092,372.666623,372.316623,2.304538,1.559536,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.7126,1.546216,0.422756,0.189137,tractive,main,P365,provisional
E0021845,N0022092,N0022093,372.315757,371.720757,1.560403,1.55204,70.0,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,38.8721,1.637334,0.518544,0.17077,tractive,main,P365,provisional
E0021846,N0022093,N0022094,371.720757,371.670757,1.55204,1.591176,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.0317,1.728451,0.437255,0.199674,tractive,main,P365,provisional
E0021847,N0022094,N0022095,371.500294,370.866762,1.761638,1.733733,31.676628,200,PVC-U,2.0,0.5,cover_min,minimum,3.6221,held,42.1115,1.773802,0.716853,0.144298,tractive,main,P365,provisional
E0021848,N0022095,N0022096,370.834335,369.644335,1.766159,1.605604,70.0,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,44.271,1.8646,0.687845,0.153666,tractive,main,P365,provisional
E0021849,N0022096,N0022097,369.644335,368.454335,1.605604,1.60966,70.0,200,PVC-U,1.7,0.5,uniform,minimum,3.6221,held,47.5104,2.000985,0.702917,0.158947,tractive,main,P365,provisional
E0021850,N0022097,N0022098,368.454335,368.412746,1.60966,1.563329,4.892873,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,49.6699,2.092103,0.55865,0.192278,tractive,main,P365,provisional
E0021851,N0022098,N0022099,368.412746,368.37158,1.563329,1.580081,3.430499,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,50.7497,2.137411,0.634819,0.178553,tractive,main,P365,provisional
E0021852,N0022099,N0022100,368.37158,367.929974,1.580081,2.356952,88.321103,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.8295,2.182707,0.468981,0.223897,tractive,main,P365,provisional
E0021853,N0022100,N0022101,367.929974,367.79658,2.356952,2.134512,26.678897,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.8295,2.183443,0.469029,0.223934,tractive,main,P365,provisional
E0021854,N0022101,N0022102,367.79658,367.69658,2.134512,3.142196,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.8295,2.183665,0.469043,0.223945,tractive,main,P365,provisional
E0021855,N0022102,N0022103,367.69658,367.54658,3.142196,7.825948,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.8295,2.183832,0.469054,0.223954,tractive,main,P365,provisional
E0021856,N0022103,N0022104,367.54658,367.44658,7.825948,9.16542,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.8295,2.184082,0.46907,0.223966,tractive,main,P365,provisional
E0021857,N0022104,N0022105,367.44658,367.39658,9.16542,8.349636,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.8295,2.184248,0.46908,0.223975,tractive,main,P365,provisional
E0021858,N0022105,N0022106,367.39658,367.29658,8.349636,5.055898,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.8295,2.184332,0.469086,0.223979,tractive,main,P365,provisional
E0021859,N0022106,N0022107,367.29658,367.09658,5.055898,3.455941,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.8295,2.184498,0.469096,0.223987,tractive,main,P365,provisional
E0021860,N0022107,N0022108,367.09658,366.67658,3.455941,1.562556,30.0,200,PVC-U,1.4,0.5,ground,minimum,3.6221,held,51.8295,2.184832,0.674599,0.173803,tractive,main,P365,provisional
E0021861,N0022108,N0022109,366.494984,365.574984,1.744152,1.766996,80.0,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,55.0688,2.320883,0.641213,0.187767,tractive,main,P365,provisional
E0021862,N0022109,N0022110,365.574984,364.774984,1.766996,1.56895,80.0,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,59.388,2.502619,0.62445,0.201603,tractive,main,P365,provisional
E0021863,N0022110,N0022111,364.761147,364.361147,1.582786,1.582884,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,63.7071,2.684354,0.498673,0.248123,tractive,main,P365,provisional
E0021864,N0022111,N0021829,364.338561,363.685576,1.60547,1.611238,81.623135,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,66.9464,2.820822,0.598102,0.225997,tractive,main,P365,provisional
E0021865,N0022112,N0022113,374.451819,374.362205,1.551843,1.553017,12.801918,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P394,derived
E0021866,N0022113,N0021861,374.362205,374.208577,1.553017,1.553203,17.069783,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,0.0,0.000107,0.013636,0.003023,tractive,lateral,P394,derived
E0021867,N0022114,N0022115,374.352954,374.278227,1.55,1.656283,14.945511,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P394,derived
E0021868,N0022115,N0022116,374.278227,374.230386,1.656283,1.70986,9.568085,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045392,0.135024,0.037276,tractive,lateral,P394,derived
E0021869,N0022116,N0022117,374.230386,374.182546,1.70986,1.693095,9.568085,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045471,0.135105,0.037305,tractive,lateral,P394,derived
E0021870,N0022117,N0021861,374.182546,374.111133,1.693095,1.650646,14.282466,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045551,0.135186,0.037334,tractive,lateral,P394,derived
E0021871,N0022118,N0021873,354.518815,354.446739,11.529372,11.821053,36.0383,500,GRP,0.2,0.155,table11,minimum,2.3425,merrimack,2771.1243,75.659068,0.836935,0.468881,velocity,sub main,P373,derived
E0021872,N0022119,N0022120,357.25055,356.990374,9.462097,9.347273,86.725332,315,HDPE,0.3,0.27,table11,minimum,2.6739,merrimack,928.412,28.925424,0.771042,0.534141,velocity,sub main,P379,derived
E0021873,N0022120,N0021873,356.990374,356.949556,9.347273,9.318236,10.204543,315,HDPE,0.4,0.27,table11,minimum,2.6726,merrimack,932.12,29.026994,0.861028,0.49085,velocity,sub main,P373,derived
E0021874,N0022121,N0022122,370.673436,370.393436,10.056636,9.906552,70.0,250,PVC-U,0.4,0.375,table11,dod,2.9103,merrimack,460.9936,15.650818,0.738739,0.48997,tractive,sub main,P364,drafted
E0021875,N0022122,N0022123,370.393436,370.113436,9.906552,10.045622,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.9103,merrimack,460.9936,15.651401,0.738746,0.48998,tractive,sub main,P364,drafted
E0021876,N0022123,N0022124,370.113436,370.071966,10.045622,10.06579,4.878835,250,PVC-U,0.85,0.375,table11,minimum,2.9103,merrimack,460.9936,15.651984,0.977723,0.395695,velocity,sub main,P364,drafted
E0021877,N0022124,N0022125,370.071966,369.775644,10.06579,9.889303,74.080458,250,PVC-U,0.4,0.375,table11,minimum,2.9103,merrimack,460.9936,15.652025,0.738754,0.489992,tractive,sub main,P364,drafted
E0021878,N0022125,N0022126,369.775644,369.575644,9.889303,9.758798,50.0,250,PVC-U,0.4,0.375,table11,minimum,2.9103,merrimack,460.9936,15.652642,0.738761,0.490003,tractive,sub main,P364,drafted
E0021879,N0022126,N0022127,369.575644,369.375644,9.758798,9.873776,50.0,250,PVC-U,0.4,0.375,table11,minimum,2.9103,merrimack,460.9936,15.653059,0.738766,0.490011,tractive,sub main,P364,drafted
E0021880,N0022127,N0022128,369.375644,369.334595,9.873776,9.965789,4.56098,250,PVC-U,0.9,0.375,table11,minimum,2.9103,merrimack,460.9936,15.653476,0.998474,0.389569,velocity,sub main,P364,drafted
E0021881,N0022128,N0022129,369.334595,369.134595,9.965789,9.702105,50.0,250,PVC-U,0.4,0.375,table11,minimum,2.9103,merrimack,460.9936,15.653514,0.738771,0.490019,tractive,sub main,P364,drafted
E0021882,N0022129,N0022130,369.134595,368.934595,9.702105,9.917211,50.0,250,PVC-U,0.4,0.375,table11,minimum,2.9103,merrimack,460.9936,15.65393,0.738776,0.490027,tractive,sub main,P364,drafted
E0021883,N0022130,N0021886,368.934595,368.863689,9.917211,9.893788,17.726584,250,PVC-U,0.4,0.375,table11,minimum,2.9103,merrimack,460.9936,15.654347,0.738781,0.490034,tractive,sub main,P364,drafted
E0021884,N0022131,N0022132,382.602204,382.202204,2.512359,2.759069,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0382,0.59246,0.314195,0.119742,tractive,main,P364,drafted
E0021885,N0022132,N0022133,382.202204,381.802204,2.759069,2.835827,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2775,0.728928,0.33531,0.132006,tractive,main,P364,drafted
E0021886,N0022133,N0022134,381.802204,381.402204,2.835827,2.83739,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4371,0.820129,0.34787,0.139573,tractive,main,P364,drafted
