Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0021887,N0022134,N0022135,381.402204,381.289462,2.83739,2.895475,22.548452,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7562,1.001864,0.370147,0.153504,tractive,main,P364,drafted
E0021888,N0022135,N0022136,381.289462,381.102204,2.895475,2.827972,37.451548,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.836,1.047319,0.375252,0.156791,tractive,main,P364,drafted
E0021889,N0022136,N0022137,381.102204,380.802204,2.827972,3.153271,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2349,1.273967,0.398528,0.172235,tractive,main,P364,drafted
E0021890,N0022137,N0022138,380.802204,380.502204,3.153271,3.307092,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.6338,1.500803,0.418947,0.186422,tractive,main,P364,drafted
E0021891,N0022138,N0022139,380.502204,380.202204,3.307092,3.666693,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.1923,1.818174,0.443979,0.204671,tractive,main,P364,drafted
E0021892,N0022139,N0022140,380.202204,380.060455,3.666693,3.801239,28.349716,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7507,2.135544,0.465932,0.221497,tractive,main,P364,drafted
E0021893,N0022140,N0022141,380.060455,379.66535,3.801239,4.019709,79.02111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.3092,2.452651,0.485535,0.237208,tractive,main,P364,drafted
E0021894,N0022141,N0022142,379.66535,379.452204,4.019709,4.338323,42.629174,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.8677,2.77018,0.50332,0.25206,tractive,main,P364,drafted
E0021895,N0022142,N0022143,379.452204,379.052204,4.338323,3.778271,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6348,merrimack,73.4261,3.098172,0.52012,0.26664,tractive,main,P364,drafted
E0021896,N0022143,N0022144,379.052204,378.652204,3.778271,3.664416,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.5749,merrimack,84.2239,3.494758,0.538686,0.28342,tractive,main,P364,drafted
E0021897,N0022144,N0022145,378.652204,378.352204,3.664416,4.278015,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.538,merrimack,91.7824,3.768881,0.550578,0.294557,tractive,main,P364,drafted
E0021898,N0022145,N0022146,378.352204,378.052204,4.278015,4.926586,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.5042,merrimack,99.3409,4.040124,0.561693,0.305258,tractive,main,P364,drafted
E0021899,N0022146,N0022147,378.052204,377.752204,4.926586,5.128076,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.4776,merrimack,105.8196,4.270704,0.570684,0.31413,tractive,main,P364,drafted
E0021900,N0022147,N0022148,377.752204,377.652204,5.128076,5.22362,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.4608,merrimack,110.1387,4.423639,0.576436,0.319912,tractive,main,P364,drafted
E0021901,N0022148,N0022149,377.652204,377.352204,5.22362,5.010955,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.4486,merrimack,113.378,4.537657,0.580621,0.324172,tractive,main,P364,drafted
E0021902,N0022149,N0022150,377.352204,377.052204,5.010955,4.737286,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.4293,merrimack,118.7769,4.727042,0.587389,0.331158,tractive,main,P364,drafted
E0021903,N0022150,N0022151,377.052204,376.752204,4.737286,4.596673,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.4109,merrimack,124.1758,4.915391,0.593905,0.338002,tractive,main,P364,drafted
E0021904,N0022151,N0022152,376.752204,376.702204,4.596673,4.53153,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.4073,merrimack,125.2556,4.953341,0.595193,0.339369,tractive,main,P364,drafted
E0021905,N0022152,N0022153,376.702204,376.260172,4.53153,4.878989,88.406485,200,PVC-U,0.5,0.5,table11,minimum,3.4003,merrimack,127.4152,5.028207,0.597711,0.342055,tractive,main,P364,drafted
E0021906,N0022153,N0022154,376.260172,375.960172,4.878989,4.987033,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3799,merrimack,133.8939,5.252385,0.605071,0.35001,tractive,main,P364,drafted
E0021907,N0022154,N0022155,375.960172,375.660172,4.987033,4.801193,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3799,merrimack,133.8939,5.252885,0.605087,0.350028,tractive,main,P364,drafted
E0021908,N0022155,N0022156,375.660172,375.586188,4.801193,4.817499,14.796791,200,PVC-U,0.5,0.5,table11,minimum,3.3766,merrimack,134.9737,5.290497,0.606296,0.35135,tractive,main,P364,drafted
E0021909,N0022156,N0022157,375.586188,375.452204,4.817499,4.830633,26.796724,200,PVC-U,0.5,0.5,table11,minimum,3.3766,merrimack,134.9737,5.29062,0.6063,0.351354,tractive,main,P364,drafted
E0021910,N0022157,N0022158,375.452204,375.202204,4.830633,5.598303,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.3766,merrimack,134.9737,5.290843,0.606307,0.351362,tractive,main,P364,drafted
E0021911,N0022158,N0022159,375.202204,374.952204,5.598303,6.686682,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.3766,merrimack,134.9737,5.29126,0.606321,0.351377,tractive,main,P364,drafted
E0021912,N0022159,N0021890,374.952204,374.579851,6.686682,5.161573,74.470572,200,PVC-U,0.5,0.5,table11,minimum,3.3766,merrimack,134.9737,5.291676,0.606334,0.351391,tractive,main,P364,drafted
E0021913,N0022160,N0022161,371.384001,371.202761,8.817171,8.87689,45.30992,250,PVC-U,0.4,0.375,table11,dod,2.9149,merrimack,455.0539,15.435176,0.736164,0.486016,tractive,sub main,P364,derived
E0021914,N0022161,N0021890,371.202761,370.984919,8.87689,8.756506,54.460468,250,PVC-U,0.4,0.375,table11,minimum,2.914,merrimack,456.1336,15.46757,0.736553,0.486611,tractive,sub main,P364,derived
E0021915,N0022162,N0022163,376.366514,375.976514,2.026919,1.719409,78.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.7381,0.241148,0.23572,0.07896,tractive,lateral,P364,provisional
E0021916,N0022163,N0022164,375.976514,375.746025,1.719409,1.919197,46.097722,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.7381,0.241798,0.235926,0.079057,tractive,lateral,P364,provisional
E0021917,N0022164,N0022165,375.746025,375.546025,1.919197,1.985927,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.7381,0.242182,0.236047,0.079115,tractive,lateral,P364,provisional
E0021918,N0022165,N0022166,375.546025,375.346025,1.985927,2.191542,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8179,0.287782,0.249595,0.085634,tractive,lateral,P364,provisional
E0021919,N0022166,N0021896,375.346025,375.260948,2.191542,2.157174,17.015463,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8179,0.288116,0.249688,0.08568,tractive,lateral,P364,provisional
E0021920,N0022167,N0022168,375.859668,375.788079,1.55,1.701484,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P364,provisional
E0021921,N0022168,N0021896,375.788079,375.674061,1.701484,1.74406,22.803509,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.6583,0.195407,0.220119,0.071726,tractive,lateral,P364,provisional
E0021922,N0022169,N0021900,375.725879,375.568876,1.55,1.716494,31.400637,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0021923,N0022170,N0022171,375.65421,375.575153,1.550136,1.644757,15.811388,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0021924,N0022171,N0021900,375.575153,375.463349,1.644757,1.822021,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000132,0.012644,0.003658,tractive,lateral,P364,provisional
E0021925,N0022172,N0022173,372.280048,372.195196,5.925762,5.821192,16.970563,200,PVC-U,0.5,0.5,table11,minimum,3.6013,merrimack,79.2533,3.318035,0.530627,0.276047,tractive,main,P364,provisional
E0021926,N0022173,N0022174,372.195196,372.078149,5.821192,5.752448,23.4094,200,PVC-U,0.5,0.5,table11,minimum,3.6013,merrimack,79.2533,3.318176,0.530633,0.276053,tractive,main,P364,provisional
E0021927,N0022174,N0022175,372.078149,372.036568,5.752448,5.691703,4.620037,200,PVC-U,0.9,0.5,table11,minimum,3.6013,merrimack,79.2533,3.318371,0.654431,0.237844,tractive,main,P364,provisional
E0021928,N0022175,N0022176,372.036568,371.986568,5.691703,7.092533,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6013,merrimack,79.2533,3.31841,0.530644,0.276063,tractive,main,P364,provisional
E0021929,N0022176,N0021886,371.986568,371.913222,7.092533,6.844255,14.669217,200,PVC-U,0.5,0.5,table11,minimum,3.6013,merrimack,79.2533,3.318493,0.530648,0.276066,tractive,main,P364,provisional
E0021930,N0022177,N0022178,373.593829,373.464118,1.55,1.688744,25.942244,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P355,provisional
E0021931,N0022178,N0021911,373.464118,373.387796,1.688744,1.788839,15.264338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000216,0.01616,0.004314,tractive,lateral,P355,provisional
E0021932,N0022179,N0021911,373.47536,373.331398,1.55,1.845237,28.79236,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P355,provisional
E0021933,N0022180,N0022181,348.298877,347.920213,1.55,1.682753,75.732704,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P368,provisional
E0021934,N0022181,N0022182,347.920213,347.693896,1.682753,2.727582,45.263421,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.24388,0.236583,0.079369,tractive,lateral,P368,provisional
E0021935,N0022182,N0021926,347.693896,347.561305,2.727582,2.43314,26.518176,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2012,0.470593,0.292133,0.107523,tractive,lateral,P368,provisional
E0021936,N0022183,N0022184,371.07921,370.77921,3.631514,5.044887,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.5209,0.572033,0.310741,0.117789,tractive,lateral,P345,drafted
E0021937,N0022184,N0022185,370.77921,370.47921,5.044887,7.291573,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.5209,0.572533,0.310826,0.117837,tractive,lateral,P345,drafted
E0021938,N0022185,N0021901,370.47921,370.408831,7.291573,7.588941,14.075734,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1642,0.641926,0.322219,0.124336,tractive,lateral,P345,drafted
E0021939,N0022186,N0022187,371.707393,371.407393,1.557805,3.910265,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P345,drafted
E0021940,N0022187,N0022188,371.407393,371.107393,3.910265,6.639495,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.6924,0.490677,0.296031,0.109639,tractive,lateral,P345,drafted
E0021941,N0022188,N0021901,371.107393,371.065461,6.639495,6.932312,5.590939,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,11.6924,0.491177,0.340894,0.099649,tractive,lateral,P345,drafted
E0021942,N0022189,N0022190,343.936022,343.636024,6.89134,7.064568,59.999564,200,PVC-U,0.5,0.5,table11,minimum,3.4852,merrimack,103.9165,4.209756,0.568346,0.311804,tractive,main,P368,drafted
E0021943,N0022190,N0022191,343.636024,343.336024,7.064568,7.379705,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.4538,merrimack,111.973,4.494613,0.579051,0.322568,tractive,main,P368,drafted
E0021944,N0022191,N0021928,343.336024,343.26118,7.379705,7.422597,14.968887,200,PVC-U,0.5,0.5,table11,minimum,3.422,merrimack,120.8837,4.806752,0.590172,0.334067,tractive,main,P368,drafted
E0021945,N0022192,N0021927,342.606552,342.421049,6.001267,6.63135,33.727852,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,70.4752,2.961145,0.531046,0.254404,tractive,main,P368,drafted
E0021946,N0022193,N0022194,345.994565,345.739427,1.600376,3.223189,63.784489,250,PVC-U,0.4,0.375,cover_min,minimum,2.7673,merrimack,699.0009,22.524508,0.804602,0.613948,velocity,sub main,P386,drafted
E0021947,N0022194,N0022195,345.739427,345.560682,3.223189,4.087756,44.686302,250,PVC-U,0.4,0.375,table11,minimum,2.7636,merrimack,706.9152,22.747708,0.806277,0.618008,velocity,sub main,P368,drafted
E0021948,N0022195,N0022196,345.560682,345.38413,4.087756,4.860926,44.137812,250,PVC-U,0.4,0.375,table11,minimum,2.7583,merrimack,718.1274,23.063016,0.808597,0.62376,velocity,sub main,P368,drafted
E0021949,N0022196,N0021927,345.38413,345.029776,4.860926,4.022623,88.588616,250,PVC-U,0.4,0.375,table11,minimum,2.7563,merrimack,722.5118,23.186373,0.80949,0.626016,velocity,sub main,P368,drafted
E0021950,N0022197,N0022198,346.712592,346.355092,1.799493,1.820964,55.0,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,2.2248,0.09327,0.188563,0.048331,tractive,lateral,P368,drafted
E0021951,N0022198,N0022199,346.355092,346.258562,1.820964,2.194014,19.306115,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.124819,0.189932,0.058535,tractive,lateral,P368,drafted
E0021952,N0022199,N0022200,346.258562,346.008562,2.194014,3.871931,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.12498,0.190014,0.058569,tractive,lateral,P368,drafted
E0021953,N0022200,N0021928,346.008562,345.755103,3.871931,4.928674,50.691846,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.9232,1.800486,0.442673,0.203695,tractive,lateral,P368,drafted
E0021954,N0022201,N0022202,335.081685,334.918558,11.000255,11.510855,81.563427,500,GRP,0.2,0.155,table11,minimum,2.3209,merrimack,2992.3657,80.866766,0.850918,0.487439,velocity,sub main,P389,drafted
E0021955,N0022202,N0022203,334.918558,334.758558,11.510855,11.80382,80.0,500,GRP,0.2,0.155,table11,minimum,2.3206,merrimack,2995.6061,80.94395,0.851118,0.487712,velocity,sub main,P389,drafted
E0021956,N0022203,N0022204,334.758558,334.598558,11.80382,12.288313,80.0,500,GRP,0.2,0.155,table11,minimum,2.3206,merrimack,2995.6061,80.944617,0.85112,0.487714,velocity,sub main,P389,drafted
E0021957,N0022204,N0021933,334.598558,334.555038,12.288313,12.371323,7.912733,500,GRP,0.55,0.155,table11,minimum,2.3205,merrimack,2996.6858,80.970775,1.240691,0.366757,velocity,sub main,P389,drafted
E0021958,N0022205,N0022206,340.974218,340.574218,5.942743,6.570954,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.1766,merrimack,223.5858,8.251671,0.684169,0.447594,tractive,sub main,P389,provisional
E0021959,N0022206,N0021933,340.574218,340.173317,6.570954,6.753044,80.180234,200,PVC-U,0.5,0.5,table11,minimum,3.1697,merrimack,227.6141,8.382379,0.686991,0.451586,tractive,sub main,P389,provisional
E0021960,N0022207,N0022208,375.297893,375.256439,10.403798,10.215973,4.876904,1000,GRP,0.85,0.075,table11,minimum,1.9548,merrimack,12362.8194,282.779191,1.933608,0.24152,velocity,trunk main,P354,drafted
E0021961,N0022208,N0022209,375.256439,375.199923,10.215973,7.964719,56.51618,1000,GRP,0.1,0.075,table11,minimum,1.9548,merrimack,12362.8194,282.779232,0.882826,0.427356,velocity,trunk main,P354,drafted
E0021962,N0022209,N0022210,375.199923,375.153406,7.964719,7.280371,18.606916,1000,GRP,0.25,0.075,table11,minimum,1.9548,merrimack,12362.8194,282.779703,1.239556,0.332227,velocity,trunk main,P354,drafted
E0021963,N0022210,N0022211,375.153406,375.103406,7.280371,7.347309,50.0,1000,GRP,0.1,0.075,table11,minimum,1.9548,merrimack,12362.8194,282.779858,0.882827,0.427356,velocity,trunk main,P354,drafted
E0021964,N0022211,N0022212,375.103406,375.053406,7.347309,7.936463,50.0,1000,GRP,0.1,0.075,table11,minimum,1.9548,merrimack,12362.8194,282.780274,0.882827,0.427357,velocity,trunk main,P354,drafted
E0021965,N0022212,N0021935,375.053406,375.008162,7.936463,7.815172,12.926676,1000,GRP,0.35,0.075,table11,minimum,1.9548,merrimack,12362.8194,282.780691,1.401847,0.303868,velocity,trunk main,P354,drafted
E0021966,N0022213,N0022214,371.711524,371.641524,10.102106,9.987596,35.0,500,GRP,0.2,0.155,table11,minimum,2.3178,merrimack,3024.7332,81.97526,0.853777,0.49136,velocity,trunk main,P397,drafted
E0021967,N0022214,N0022215,371.641524,371.581524,9.987596,11.019001,29.999681,500,GRP,0.2,0.155,table11,minimum,2.3178,merrimack,3024.7332,81.975551,0.853777,0.491361,velocity,trunk main,P397,drafted
E0021968,N0022215,N0022216,371.581524,371.461524,11.019001,11.055169,60.0,500,GRP,0.2,0.155,table11,minimum,2.3178,merrimack,3024.7332,81.975801,0.853778,0.491362,velocity,trunk main,P397,drafted
E0021969,N0022216,N0022217,371.461524,371.341525,11.055169,11.275235,59.999486,500,GRP,0.2,0.155,table11,minimum,2.3178,merrimack,3024.7332,81.976301,0.853779,0.491364,velocity,trunk main,P397,drafted
E0021970,N0022217,N0021937,371.341525,371.300682,11.275235,11.326912,3.025394,500,GRP,1.35,0.155,table11,minimum,2.3178,merrimack,3024.7332,81.976801,1.726361,0.290984,velocity,trunk main,P397,drafted
E0021971,N0022218,N0022219,372.810395,372.740395,7.764251,8.989128,70.0,800,GRP,0.1,0.085,table11,minimum,2.0843,merrimack,7275.8565,176.451663,0.789007,0.456681,velocity,sub main,P397,drafted
E0021972,N0022219,N0022220,372.740395,372.700172,8.989128,9.988946,5.746232,800,GRP,0.7,0.085,table11,minimum,2.0843,merrimack,7275.8565,176.452247,1.614764,0.269607,velocity,sub main,P397,drafted
E0021973,N0022220,N0022221,372.700172,372.65853,9.988946,10.04661,9.253768,800,GRP,0.45,0.085,table11,minimum,2.0843,merrimack,7275.8565,176.452294,1.375624,0.302457,velocity,sub main,P397,drafted
E0021974,N0022221,N0021937,372.65853,372.616527,10.04661,10.011067,28.001667,800,GRP,0.15,0.085,table11,minimum,2.0843,merrimack,7275.8565,176.452372,0.918457,0.406946,velocity,sub main,P397,drafted
E0021975,N0022222,N0022223,378.971869,378.746869,4.310907,4.553546,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.278,2.497999,0.488179,0.239379,tractive,main,P354,drafted
E0021976,N0022223,N0022224,378.746869,378.446869,4.553546,3.175201,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.7767,2.603127,0.494169,0.244346,tractive,main,P354,drafted
E0021977,N0022224,N0021935,378.446869,378.212268,3.175201,4.611066,46.92018,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.7767,2.603627,0.494197,0.244369,tractive,main,P354,drafted
E0021978,N0022225,N0022226,382.476919,382.176919,1.5543,1.592337,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,7.795,0.326785,0.260019,0.090798,tractive,lateral,P354,derived
E0021979,N0022226,N0022227,382.176919,381.366018,1.592337,1.577921,57.921529,200,PVC-U,1.4,0.5,ground,minimum,3.6221,held,7.795,0.327285,0.370984,0.071424,tractive,lateral,P354,derived
E0021980,N0022227,N0021935,381.357383,381.264544,1.586556,1.55879,3.043924,200,PVC-U,3.05,0.5,cover_min,minimum,3.6221,held,7.795,0.327767,0.484258,0.059711,tractive,lateral,P354,derived
E0021981,N0022228,N0022229,380.986753,380.872949,3.623232,3.545661,22.760916,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.44,2.581932,0.492977,0.243351,tractive,main,P354,derived
E0021982,N0022229,N0022230,380.872949,380.470599,3.545661,3.513318,80.469901,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.5996,2.672657,0.498031,0.247582,tractive,main,P354,derived
E0021983,N0022230,N0021946,380.470599,380.217799,3.513318,3.855717,50.559934,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.5996,2.673327,0.498068,0.247613,tractive,main,P354,derived
E0021984,N0022231,N0021947,381.698932,381.460975,1.55,2.803491,47.591453,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P354,derived
E0021985,N0022232,N0022233,382.78609,382.58609,1.55,2.093933,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P366,derived
E0021986,N0022233,N0022234,382.58609,382.38609,2.093933,2.79375,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000333,0.019834,0.005022,tractive,lateral,P366,derived
E0021987,N0022234,N0021949,382.38609,382.294213,2.79375,3.0391,18.375391,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000667,0.027077,0.006487,tractive,lateral,P366,derived
E0021988,N0022235,N0022236,383.169133,383.093534,1.550929,1.941256,15.119776,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P366,derived
E0021989,N0022236,N0022237,383.093534,382.843534,1.941256,2.313357,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000126,0.012345,0.003603,tractive,lateral,P366,derived
E0021990,N0022237,N0022238,382.843534,382.593534,2.313357,2.753176,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000543,0.024743,0.006005,tractive,lateral,P366,derived
E0021991,N0022238,N0021949,382.593534,382.553328,2.753176,2.779985,6.700954,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.000959,0.033583,0.007159,tractive,lateral,P366,derived
E0021992,N0022239,N0022240,382.2167,382.052148,1.550329,2.391303,32.910413,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P354,derived
E0021993,N0022240,N0022241,382.052148,382.00961,2.391303,2.465853,7.089587,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,1.0798,0.045541,0.143838,0.035805,tractive,lateral,P354,derived
E0021994,N0022241,N0021947,382.00961,381.56935,2.465853,2.695115,88.052025,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181402,0.21483,0.069338,tractive,lateral,P354,derived
E0021995,N0022242,N0022243,379.840653,379.590653,1.550461,1.908523,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P370,provisional
E0021996,N0022243,N0022244,379.590653,379.340653,1.908523,2.376724,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181485,0.214862,0.069352,tractive,lateral,P370,provisional
E0021997,N0022244,N0021954,379.340653,379.299332,2.376724,2.369705,5.90296,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,5.0607,0.212992,0.254229,0.06897,tractive,lateral,P370,provisional
E0021998,N0022245,N0022246,379.577465,379.327465,1.550525,2.214862,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P370,provisional
E0021999,N0022246,N0022247,379.327465,379.077465,2.214862,2.574329,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407821,0.279125,0.100599,tractive,lateral,P370,provisional
E0022000,N0022247,N0022248,379.077465,378.978701,2.574329,2.730161,19.752841,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453505,0.288721,0.105687,tractive,lateral,P370,provisional
E0022001,N0022248,N0021954,378.978701,378.527198,2.730161,3.141838,90.300557,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544204,0.305889,0.115071,tractive,lateral,P370,provisional
E0022002,N0022249,N0022250,373.587432,373.367913,7.155,8.440681,43.903713,200,PVC-U,0.5,0.5,table11,minimum,3.3867,merrimack,131.6916,5.1786,0.602677,0.347405,tractive,main,P370,drafted
E0022003,N0022250,N0022251,373.367913,373.017913,8.440681,8.397492,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3584,merrimack,141.1544,5.503627,0.613017,0.358781,tractive,main,P370,drafted
E0022004,N0022251,N0021950,373.017913,372.66207,8.397492,8.953897,71.168645,200,PVC-U,0.5,0.5,table11,minimum,3.3391,merrimack,148.0365,5.738672,0.620182,0.36686,tractive,main,P370,drafted
E0022005,N0022252,N0021950,378.291636,377.851283,2.969778,3.764683,88.070504,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.8443,1.211406,0.392429,0.168114,tractive,lateral,P370,provisional
E0022006,N0022253,N0022254,381.116222,380.987842,4.446217,4.446362,25.676056,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.0398,0.638103,0.321615,0.123987,tractive,main,P366,derived
E0022007,N0022254,N0022255,380.987842,380.848669,4.446362,4.693568,27.83467,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.523,0.700497,0.331162,0.129552,tractive,main,P366,derived
E0022008,N0022255,N0022256,380.848669,380.604309,4.693568,5.065003,48.872025,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.6028,0.745996,0.337744,0.133457,tractive,main,P366,derived
E0022009,N0022256,N0022257,380.604309,380.397757,5.065003,5.321512,41.310341,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.6826,0.79167,0.344064,0.137259,tractive,main,P366,derived
E0022010,N0022257,N0022258,380.397757,380.198149,5.321512,5.423677,39.921499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.9219,0.927816,0.361457,0.147991,tractive,main,P366,derived
E0022011,N0022258,N0022259,380.198149,380.155551,5.423677,5.467313,8.519692,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.9219,0.928149,0.361498,0.148016,tractive,main,P366,derived
E0022012,N0022259,N0022260,380.155551,380.114861,5.467313,5.521705,4.521087,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,21.9219,0.92822,0.443911,0.128531,tractive,main,P366,derived
E0022013,N0022260,N0022261,380.114861,380.050396,5.521705,5.618275,12.893118,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.9219,0.928258,0.361511,0.148025,tractive,main,P366,derived
E0022014,N0022261,N0021959,380.050396,379.976691,5.618275,5.687585,14.740978,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.9219,0.928365,0.361524,0.148033,tractive,main,P366,derived
E0022015,N0022262,N0022263,360.251069,359.851069,4.964324,5.606725,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.3721,merrimack,136.4915,5.34551,0.608052,0.353278,tractive,main,P382,provisional
E0022016,N0022263,N0022264,359.851069,359.451069,5.606725,6.371502,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.3471,merrimack,145.1298,5.641414,0.617248,0.363532,tractive,main,P382,provisional
E0022017,N0022264,N0022265,359.451069,359.051069,6.371502,7.031206,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.3238,merrimack,153.768,5.935198,0.625986,0.373528,tractive,main,P382,provisional
E0022018,N0022265,N0021987,359.051069,358.936735,7.031206,7.121553,22.866777,200,PVC-U,0.5,0.5,table11,minimum,3.3154,merrimack,157.0074,6.045265,0.629166,0.37723,tractive,main,P382,provisional
E0022019,N0022266,N0021969,369.561591,369.272511,2.000208,4.901622,57.815846,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.9774,0.376547,0.272104,0.096946,tractive,lateral,P382,provisional
E0022020,N0022267,N0021969,369.803953,369.763446,4.065859,4.410687,4.765494,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,28.0121,1.177926,0.468603,0.145872,tractive,lateral,P382,provisional
E0022021,N0022268,N0021999,365.046406,364.648615,2.318523,2.596807,79.558202,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7497,2.131215,0.46565,0.221275,tractive,lateral,P382,provisional
E0022022,N0022269,N0021996,366.287616,365.867031,1.55,1.648441,84.116927,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362138,0.268728,0.095211,tractive,lateral,P382,provisional
E0022023,N0022270,N0022271,362.47329,362.22329,5.557563,5.510353,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.2284,2.41085,0.483065,0.235192,tractive,main,P382,provisional
E0022024,N0022271,N0022272,362.22329,361.97329,5.510353,5.561531,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.5475,2.592335,0.493563,0.24384,tractive,main,P382,provisional
E0022025,N0022272,N0021996,361.97329,361.93149,5.561531,5.583982,8.359914,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.7071,2.683286,0.498615,0.248073,tractive,main,P382,provisional
E0022026,N0022273,N0022274,363.949695,363.724695,1.55,3.566748,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.6583,0.195288,0.220076,0.071706,tractive,lateral,P382,provisional
E0022027,N0022274,N0022275,363.724695,363.599695,3.566748,5.518622,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8179,0.286197,0.249151,0.085417,tractive,lateral,P382,provisional
E0022028,N0022275,N0022000,363.599695,363.157074,5.518622,6.093201,88.524174,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.413,0.604812,0.316243,0.120907,tractive,lateral,P382,provisional
E0022029,N0022276,N0022277,365.731605,365.331605,1.565941,1.65747,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,7.5585,0.31687,0.257457,0.089517,tractive,lateral,P382,provisional
E0022030,N0022277,N0022278,365.331605,364.931605,1.65747,1.763677,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408071,0.27918,0.100628,tractive,lateral,P382,provisional
E0022031,N0022278,N0022279,364.931605,364.881995,1.763677,1.781671,9.921957,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408738,0.279325,0.100704,tractive,lateral,P382,provisional
E0022032,N0022279,N0022280,364.881995,364.462966,1.781671,2.51552,83.805915,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.58989,0.313765,0.119498,tractive,lateral,P382,provisional
E0022033,N0022280,N0022281,364.462966,364.162966,2.51552,2.603758,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.771657,0.341328,0.135606,tractive,lateral,P382,provisional
E0022034,N0022281,N0022282,364.162966,363.862966,2.603758,2.544414,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.04376,0.374858,0.156536,tractive,lateral,P382,provisional
E0022035,N0022282,N0022283,363.862966,363.562966,2.544414,2.60717,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.225329,0.393806,0.16904,tractive,lateral,P382,provisional
E0022036,N0022283,N0021987,363.562966,363.499484,2.60717,2.558805,12.696405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.3934,1.36163,0.406715,0.177849,tractive,lateral,P382,provisional
E0022037,N0022284,N0022285,375.002339,374.786626,9.184795,9.55569,43.142485,200,PVC-U,0.5,0.5,table11,minimum,2.9398,merrimack,424.1521,14.581687,0.78431,0.633617,velocity,sub main,P366,derived
E0022038,N0022285,N0022286,374.786626,374.499938,9.55569,10.070069,57.337585,200,PVC-U,0.5,0.5,table11,minimum,2.9398,merrimack,424.1521,14.582046,0.784314,0.633628,velocity,sub main,P366,derived
E0022039,N0022286,N0022287,374.499938,374.392282,10.070069,10.391714,21.531146,200,PVC-U,0.5,0.5,table11,minimum,2.9398,merrimack,424.1521,14.582524,0.784319,0.633642,velocity,sub main,P366,derived
E0022040,N0022287,N0022288,374.392282,374.255623,10.391714,10.766105,27.331843,200,PVC-U,0.5,0.5,table11,minimum,2.9389,merrimack,425.2319,14.614993,0.784675,0.634607,velocity,sub main,P366,derived
E0022041,N0022288,N0022289,374.255623,374.102339,10.766105,11.316851,30.656941,200,PVC-U,0.5,0.5,table11,minimum,2.938,merrimack,426.3117,14.6475,0.78503,0.635574,velocity,sub main,P366,derived
E0022042,N0022289,N0022290,374.102339,374.059541,11.316851,11.337584,7.132898,200,PVC-U,0.6,0.5,table11,minimum,2.938,merrimack,426.3117,14.647756,0.843938,0.597772,velocity,sub main,P366,derived
E0022043,N0022290,N0022010,374.059541,373.870113,11.337584,11.179539,37.885533,200,PVC-U,0.5,0.5,table11,minimum,2.938,merrimack,426.3117,14.647815,0.785033,0.635584,velocity,sub main,P366,derived
E0022044,N0022291,N0022292,365.637567,365.335067,3.850287,4.389512,55.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,53.4008,2.241104,0.488957,0.221499,tractive,lateral,P382,provisional
E0022045,N0022292,N0022293,365.335067,364.863279,4.389512,2.995425,85.779663,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,57.72,2.422631,0.50044,0.230191,tractive,lateral,P382,provisional
E0022046,N0022293,N0022294,364.863279,364.702567,2.995425,2.519204,29.220337,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,62.0391,2.604414,0.511304,0.238608,tractive,lateral,P382,provisional
E0022047,N0022294,N0022295,364.702567,364.592567,2.519204,3.185387,20.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,64.1987,2.695192,0.516514,0.242713,tractive,lateral,P382,provisional
E0022048,N0022295,N0022296,364.592567,364.455067,3.185387,5.882793,25.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6724,merrimack,67.438,2.870404,0.526204,0.250469,tractive,lateral,P382,provisional
E0022049,N0022296,N0022297,364.455067,364.400067,5.882793,6.181262,10.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6653,merrimack,68.5178,2.910915,0.52838,0.252232,tractive,lateral,P382,provisional
E0022050,N0022297,N0021999,364.400067,364.173895,6.181262,3.071528,41.122284,200,PVC-U,0.55,0.5,uniform,minimum,3.6516,merrimack,70.6773,2.991376,0.532634,0.255703,tractive,lateral,P382,provisional
E0022051,N0022298,N0022299,371.629572,371.379572,1.551397,1.941289,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P400,provisional
E0022052,N0022299,N0022300,371.379572,371.129572,1.941289,2.111425,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27202,0.245097,0.083446,tractive,lateral,P400,provisional
E0022053,N0022300,N0022035,371.129572,371.049338,2.111425,2.091134,16.046835,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362971,0.268926,0.095312,tractive,lateral,P400,provisional
E0022054,N0022301,N0022035,371.375988,371.171969,1.550587,1.968503,40.803639,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P400,provisional
E0022055,N0022302,N0022303,382.445392,382.3126,1.55,2.743857,26.558319,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P366,derived
E0022056,N0022303,N0022304,382.3126,382.116095,2.743857,2.872675,39.301134,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136023,0.195415,0.060851,tractive,lateral,P366,derived
E0022057,N0022304,N0022305,382.116095,381.995392,2.872675,3.606049,24.140547,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.13635,0.19557,0.060917,tractive,lateral,P366,derived
E0022058,N0022305,N0022306,381.995392,381.759089,3.606049,3.885167,47.26049,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136552,0.195666,0.060958,tractive,lateral,P366,derived
E0022059,N0022306,N0022307,381.759089,381.626266,3.885167,3.936875,26.56475,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272747,0.245308,0.083548,tractive,lateral,P366,derived
E0022060,N0022307,N0022308,381.626266,381.579484,3.936875,3.970687,9.356378,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.1215,0.425683,0.282965,0.102621,tractive,lateral,P366,derived
E0022061,N0022308,N0022309,381.579484,381.537152,3.970687,4.053028,7.696717,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,16.4398,0.690642,0.34085,0.125788,tractive,lateral,P366,derived
E0022062,N0022309,N0021959,381.537152,381.460466,4.053028,4.20381,13.942786,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,22.2695,0.935102,0.374637,0.145164,tractive,lateral,P366,derived
E0022063,N0022310,N0022311,380.728345,380.685839,6.293658,6.362409,5.313291,200,PVC-U,0.8,0.5,table11,minimum,3.5559,merrimack,88.0153,3.656781,0.645777,0.257203,tractive,sub main,P366,derived
E0022064,N0022311,N0022312,380.685839,380.621246,6.362409,6.551789,12.918607,200,PVC-U,0.5,0.5,table11,minimum,3.5559,merrimack,88.0153,3.656826,0.545802,0.290046,tractive,sub main,P366,derived
E0022065,N0022312,N0022313,380.621246,380.494647,6.551789,6.882458,25.319767,200,PVC-U,0.5,0.5,table11,minimum,3.5559,merrimack,88.0153,3.656933,0.545807,0.29005,tractive,sub main,P366,derived
E0022066,N0022313,N0022314,380.494647,380.453723,6.882458,6.916455,8.184816,200,PVC-U,0.5,0.5,table11,minimum,3.5559,merrimack,88.0153,3.657144,0.545816,0.290059,tractive,sub main,P366,derived
E0022067,N0022314,N0022315,380.453723,380.387406,6.916455,6.968124,13.263519,200,PVC-U,0.5,0.5,table11,minimum,3.5559,merrimack,88.0153,3.657212,0.545819,0.290062,tractive,sub main,P366,derived
E0022068,N0022315,N0022316,380.387406,380.3471,6.968124,6.9719,5.374018,200,PVC-U,0.75,0.5,table11,minimum,3.5559,merrimack,88.0153,3.657323,0.631106,0.261469,tractive,sub main,P366,derived
E0022069,N0022316,N0022317,380.3471,380.22967,6.9719,6.816137,23.486111,200,PVC-U,0.5,0.5,table11,minimum,3.5559,merrimack,88.0153,3.657368,0.545825,0.290068,tractive,sub main,P366,derived
E0022070,N0022317,N0022318,380.22967,380.177636,6.816137,6.730628,10.406765,200,PVC-U,0.5,0.5,table11,minimum,3.5559,merrimack,88.0153,3.657563,0.545834,0.290076,tractive,sub main,P366,derived
E0022071,N0022318,N0022319,380.177636,380.113215,6.730628,6.57807,12.884305,200,PVC-U,0.5,0.5,table11,minimum,3.5559,merrimack,88.0153,3.65765,0.545837,0.290079,tractive,sub main,P366,derived
E0022072,N0022319,N0022320,380.113215,380.071866,6.57807,6.48508,6.361375,200,PVC-U,0.65,0.5,table11,minimum,3.5559,merrimack,88.0153,3.657758,0.599669,0.271191,tractive,sub main,P366,derived
E0022073,N0022320,N0022321,380.071866,380.021375,6.48508,6.359606,10.098036,200,PVC-U,0.5,0.5,table11,minimum,3.5559,merrimack,88.0153,3.657811,0.545844,0.290086,tractive,sub main,P366,derived
E0022074,N0022321,N0022322,380.021375,379.922218,6.359606,6.145745,19.831512,200,PVC-U,0.5,0.5,table11,minimum,3.5559,merrimack,88.0153,3.657895,0.545848,0.290089,tractive,sub main,P366,derived
E0022075,N0022322,N0022323,379.922218,379.799348,6.145745,6.099608,24.574013,200,PVC-U,0.5,0.5,table11,minimum,3.5523,merrimack,88.7569,3.684875,0.547008,0.29118,tractive,sub main,P366,derived
E0022076,N0022323,N0022324,379.799348,379.75439,6.099608,6.129766,8.991617,200,PVC-U,0.5,0.5,table11,minimum,3.5523,merrimack,88.7569,3.68508,0.547017,0.291189,tractive,sub main,P366,derived
E0022077,N0022324,N0022325,379.75439,379.638503,6.129766,6.164506,23.177251,200,PVC-U,0.5,0.5,table11,minimum,3.5523,merrimack,88.7569,3.685155,0.54702,0.291192,tractive,sub main,P366,derived
E0022078,N0022325,N0022326,379.638503,379.376583,6.164506,6.180211,52.384164,200,PVC-U,0.5,0.5,table11,minimum,3.5488,merrimack,89.4985,3.712136,0.548174,0.29228,tractive,sub main,P366,derived
E0022079,N0022326,N0022327,379.376583,379.251168,6.180211,6.112968,25.083008,200,PVC-U,0.5,0.5,table11,minimum,3.5488,merrimack,89.4985,3.712573,0.548192,0.292297,tractive,sub main,P366,derived
E0022080,N0022327,N0022010,379.251168,378.881205,6.112968,6.168447,73.992448,200,PVC-U,0.5,0.5,table11,minimum,3.5488,merrimack,89.4985,3.712782,0.548201,0.292306,tractive,sub main,P366,derived
E0022081,N0022328,N0022000,367.988623,367.692151,1.550653,1.558124,24.706006,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,5.0964,0.213653,0.306159,0.060956,tractive,lateral,P382,drafted
E0022082,N0022329,N0022038,376.453967,376.004987,1.55,2.602068,89.795985,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P354,provisional
E0022083,N0022330,N0022331,376.090819,375.840819,1.62549,2.455995,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P354,provisional
E0022084,N0022331,N0022332,375.840819,375.590819,2.455995,2.997102,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000417,0.021986,0.005448,tractive,lateral,P354,provisional
E0022085,N0022332,N0022038,375.590819,375.548302,2.997102,3.058754,7.086151,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.000833,0.031633,0.006782,tractive,lateral,P354,provisional
E0022086,N0022333,N0022334,372.271967,372.14935,5.014929,4.979739,22.293898,200,PVC-U,0.55,0.5,uniform,minimum,3.3444,merrimack,146.1096,5.674199,0.640078,0.355451,tractive,main,P400,drafted
E0022087,N0022334,N0022335,372.14935,371.656968,4.979739,5.102859,89.524069,200,PVC-U,0.55,0.5,uniform,minimum,3.3444,merrimack,146.1096,5.674385,0.640084,0.355457,tractive,main,P400,drafted
E0022088,N0022335,N0022336,371.656968,371.381968,5.102859,5.212271,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.3414,merrimack,147.1894,5.711854,0.64126,0.3567,tractive,main,P400,drafted
E0022089,N0022336,N0022337,371.381968,371.106968,5.212271,5.257382,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.3414,merrimack,147.1894,5.712271,0.641273,0.356714,tractive,main,P400,drafted
E0022090,N0022337,N0022338,371.106968,371.060026,5.257382,5.27173,8.534839,200,PVC-U,0.55,0.5,uniform,minimum,3.3414,merrimack,147.1894,5.712687,0.641286,0.356728,tractive,main,P400,drafted
E0022091,N0022338,N0022019,371.060026,370.624339,5.27173,5.400166,79.215803,200,PVC-U,0.55,0.5,uniform,minimum,3.3414,merrimack,147.1894,5.712759,0.641288,0.35673,tractive,main,P400,drafted
E0022092,N0022339,N0022340,371.997643,371.955502,4.197578,4.308505,7.023478,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.003104,0.054048,0.011416,tractive,main,P400,derived
E0022093,N0022340,N0022341,371.955502,371.898549,4.308505,4.475139,11.390634,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003162,0.051231,0.011979,tractive,main,P400,derived
E0022094,N0022341,N0022342,371.898549,371.854381,4.475139,4.590566,8.8337,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003257,0.051823,0.012125,tractive,main,P400,derived
E0022095,N0022342,N0022343,371.854381,371.812318,4.590566,4.662963,4.427667,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,0.0,0.003331,0.064669,0.010616,tractive,main,P400,derived
E0022096,N0022343,N0022344,371.812318,371.690669,4.662963,4.86649,24.329709,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003368,0.052501,0.012293,tractive,main,P400,derived
E0022097,N0022344,N0022345,371.690669,371.478973,4.86649,5.01535,42.339138,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00357,0.053697,0.01259,tractive,main,P400,derived
E0022098,N0022345,N0022346,371.478973,371.179702,5.01535,5.191667,59.85438,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003923,0.055681,0.013087,tractive,main,P400,derived
E0022099,N0022346,N0022347,371.179702,371.070695,5.191667,5.284285,21.801295,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004422,0.058291,0.01375,tractive,main,P400,derived
E0022100,N0022347,N0022348,371.070695,370.987723,5.284285,5.282236,16.594507,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004604,0.059194,0.013982,tractive,main,P400,derived
E0022101,N0022348,N0022349,370.987723,370.826824,5.282236,5.089375,32.179767,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004742,0.059862,0.014154,tractive,main,P400,derived
E0022102,N0022349,N0022350,370.826824,370.621235,5.089375,4.794994,41.117797,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00501,0.061123,0.014481,tractive,main,P400,derived
E0022103,N0022350,N0022351,370.621235,370.478534,4.794994,4.754255,28.540249,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005353,0.062672,0.014885,tractive,main,P400,derived
E0022104,N0022351,N0022352,370.478534,370.128534,4.754255,5.557776,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005591,0.063709,0.015157,tractive,main,P400,derived
E0022105,N0022352,N0022353,370.128534,369.778534,5.557776,5.888733,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006174,0.066126,0.015798,tractive,main,P400,derived
E0022106,N0022353,N0022354,369.778534,369.738124,5.888733,5.931279,4.253581,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,0.0,0.006757,0.084736,0.014217,tractive,main,P400,derived
E0022107,N0022354,N0022355,369.738124,369.660561,5.931279,6.019187,15.512691,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006793,0.068529,0.016444,tractive,main,P400,derived
E0022108,N0022355,N0022356,369.660561,369.333925,6.019187,6.539976,65.327219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006922,0.069011,0.016574,tractive,main,P400,derived
E0022109,N0022356,N0022357,369.333925,369.145883,6.539976,6.613058,37.608354,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.038557,0.127643,0.034692,tractive,main,P400,derived
E0022110,N0022357,N0022358,369.145883,368.995536,6.613058,6.815896,30.069528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03887,0.128,0.034815,tractive,main,P400,derived
E0022111,N0022358,N0022359,368.995536,368.795536,6.815896,7.129117,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.039121,0.128285,0.034914,tractive,main,P400,derived
E0022112,N0022359,N0022360,368.795536,368.595536,7.129117,7.355942,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.039454,0.128661,0.035044,tractive,main,P400,derived
E0022113,N0022360,N0022361,368.595536,368.505296,7.355942,7.448134,18.04792,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.039787,0.129035,0.035174,tractive,main,P400,derived
E0022114,N0022361,N0022362,368.505296,368.456906,7.448134,7.532077,9.677972,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.039938,0.129204,0.035232,tractive,main,P400,derived
E0022115,N0022362,N0022019,368.456906,368.407652,7.532077,7.616853,9.85077,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.040018,0.129293,0.035264,tractive,main,P400,derived
E0022116,N0022363,N0022046,362.334537,362.024029,2.03265,1.799061,62.101682,200,PVC-U,0.5,0.5,table11,minimum,3.5534,merrimack,88.5421,3.649246,0.545475,0.289739,tractive,lateral,P405,provisional
E0022117,N0022364,N0022365,362.540173,362.190173,1.734241,1.992535,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.770962,0.341232,0.135549,tractive,lateral,P405,provisional
E0022118,N0022365,N0022366,362.190173,361.840173,1.992535,1.591376,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.178951,0.389173,0.165936,tractive,lateral,P405,provisional
E0022119,N0022366,N0022045,361.840173,361.799664,1.591376,1.605731,3.116092,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,30.2339,1.270068,0.556325,0.136521,tractive,lateral,P405,provisional
E0022120,N0022367,N0022045,361.752496,361.341635,1.550025,2.063761,82.17228,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P405,provisional
E0022121,N0022368,N0022369,362.734197,362.622604,1.836695,1.816574,27.898281,250,PVC-U,0.4,0.375,table11,minimum,2.8547,merrimack,540.7237,17.985119,0.764439,0.532284,velocity,sub main,P405,provisional
E0022122,N0022369,N0022370,362.622604,362.580604,1.816574,1.829125,4.0,250,PVC-U,1.05,0.375,table11,minimum,2.8533,merrimack,542.8833,18.048055,1.097975,0.403604,velocity,sub main,P405,provisional
E0022123,N0022370,N0022371,362.580604,362.537558,1.829125,1.86445,9.565869,250,PVC-U,0.45,0.375,table11,minimum,2.8526,merrimack,543.9631,18.079429,0.800592,0.515201,velocity,sub main,P405,provisional
E0022124,N0022371,N0022372,362.537558,362.478336,1.86445,1.887661,13.16031,250,PVC-U,0.45,0.375,uniform,minimum,2.8512,merrimack,546.1226,18.142167,0.80127,0.51627,velocity,sub main,P405,provisional
E0022125,N0022372,N0022373,362.478336,362.43645,1.887661,1.896894,8.377305,250,PVC-U,0.5,0.375,table11,minimum,2.8512,merrimack,546.1226,18.142277,0.833951,0.500243,velocity,sub main,P405,provisional
E0022126,N0022373,N0022374,362.43645,362.36182,1.896894,1.850308,18.657405,250,PVC-U,0.4,0.375,table11,minimum,2.8492,merrimack,549.362,18.236278,0.766983,0.5368,velocity,sub main,P405,provisional
E0022127,N0022374,N0022375,362.36182,362.265509,1.850308,1.817347,24.077865,250,PVC-U,0.4,0.375,table11,minimum,2.8478,merrimack,551.5215,18.299017,0.767612,0.537927,velocity,sub main,P405,provisional
E0022128,N0022375,N0022376,362.265509,362.224405,1.817347,1.816397,9.134171,250,PVC-U,0.45,0.375,table11,minimum,2.8465,merrimack,553.6811,18.361771,0.803627,0.52001,velocity,sub main,P405,provisional
E0022129,N0022376,N0022377,362.224405,362.167454,1.816397,1.790036,12.655857,250,PVC-U,0.45,0.375,uniform,minimum,2.8445,merrimack,556.9204,18.455623,0.804624,0.521606,velocity,sub main,P405,provisional
E0022130,N0022377,N0022378,362.167454,362.098308,1.790036,1.77013,15.365586,250,PVC-U,0.45,0.375,uniform,minimum,2.8445,merrimack,556.9204,18.455729,0.804625,0.521608,velocity,sub main,P405,provisional
E0022131,N0022378,N0022046,362.098308,362.01627,1.77013,1.806819,18.23065,250,PVC-U,0.45,0.375,uniform,minimum,2.8438,merrimack,558.0002,18.487101,0.804957,0.522142,velocity,sub main,P405,provisional
E0022132,N0022379,N0022048,357.555723,357.450713,7.826602,7.76938,35.003189,315,HDPE,0.3,0.27,table11,capacity,2.5713,merrimack,1282.9668,38.309344,0.82045,0.640407,velocity,sub main,P365,drafted
E0022133,N0022380,N0022381,369.930019,369.742246,7.996311,7.715854,62.591204,315,HDPE,0.3,0.27,table11,minimum,2.6143,merrimack,1118.4723,34.045771,0.80042,0.591748,velocity,sub main,P400,drafted
E0022134,N0022381,N0022382,369.742246,369.544862,7.715854,7.633787,65.794426,315,HDPE,0.3,0.27,table11,minimum,2.6143,merrimack,1118.4723,34.046293,0.800422,0.591754,velocity,sub main,P400,drafted
E0022135,N0022382,N0022383,369.544862,369.502911,7.633787,7.670398,3.995345,315,HDPE,1.05,0.27,table11,minimum,2.6143,merrimack,1118.4723,34.046841,1.285984,0.407995,velocity,sub main,P400,drafted
E0022136,N0022383,N0022384,369.502911,369.461168,7.670398,7.710707,6.422041,315,HDPE,0.65,0.27,table11,minimum,2.6143,merrimack,1118.4723,34.046874,1.076028,0.467268,velocity,sub main,P400,drafted
E0022137,N0022384,N0022385,369.461168,369.415638,7.710707,7.752026,11.382552,315,HDPE,0.4,0.27,table11,minimum,2.6143,merrimack,1118.4723,34.046928,0.895074,0.540113,velocity,sub main,P400,drafted
E0022138,N0022385,N0022386,369.415638,369.374465,7.752026,7.751939,13.724219,315,HDPE,0.3,0.27,table11,minimum,2.6143,merrimack,1118.4723,34.047023,0.800426,0.591762,velocity,sub main,P400,drafted
E0022139,N0022386,N0022387,369.374465,369.267833,7.751939,7.682026,35.543932,315,HDPE,0.3,0.27,table11,minimum,2.6143,merrimack,1118.4723,34.047137,0.800427,0.591763,velocity,sub main,P400,drafted
E0022140,N0022387,N0022388,369.267833,369.087841,7.682026,7.726399,59.997521,315,HDPE,0.3,0.27,table11,minimum,2.6143,merrimack,1118.4723,34.047433,0.800428,0.591767,velocity,sub main,P400,drafted
E0022141,N0022388,N0022389,369.087841,368.907841,7.726399,7.533199,60.0,315,HDPE,0.3,0.27,table11,minimum,2.6143,merrimack,1118.4723,34.047933,0.800431,0.591772,velocity,sub main,P400,drafted
