Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0022142,N0022389,N0022390,368.907841,368.864893,7.533199,7.558294,6.607282,315,HDPE,0.65,0.27,table11,minimum,2.6143,merrimack,1118.4723,34.048433,1.07604,0.46728,velocity,sub main,P400,drafted
E0022143,N0022390,N0022391,368.864893,368.823076,7.558294,7.541425,13.939,315,HDPE,0.3,0.27,table11,minimum,2.6143,merrimack,1118.4723,34.048488,0.800434,0.591779,velocity,sub main,P400,drafted
E0022144,N0022391,N0022392,368.823076,368.780437,7.541425,7.57372,8.527986,315,HDPE,0.5,0.27,table11,minimum,2.6143,merrimack,1118.4723,34.048604,0.974685,0.504741,velocity,sub main,P400,drafted
E0022145,N0022392,N0022393,368.780437,368.677051,7.57372,7.686017,34.461939,315,HDPE,0.3,0.27,table11,minimum,2.6143,merrimack,1118.4723,34.048676,0.800435,0.591781,velocity,sub main,P400,drafted
E0022146,N0022393,N0022394,368.677051,368.635573,7.686017,7.691544,13.825752,315,HDPE,0.3,0.27,table11,minimum,2.6143,merrimack,1118.4723,34.048963,0.800436,0.591784,velocity,sub main,P400,drafted
E0022147,N0022394,N0022395,368.635573,368.424084,7.691544,7.7636,70.49663,315,HDPE,0.3,0.27,table11,minimum,2.6143,merrimack,1118.4723,34.049078,0.800437,0.591785,velocity,sub main,P400,drafted
E0022148,N0022395,N0022396,368.424084,368.244084,7.7636,7.88171,60.0,315,HDPE,0.3,0.27,table11,minimum,2.6143,merrimack,1118.4723,34.049665,0.80044,0.591792,velocity,sub main,P400,drafted
E0022149,N0022396,N0022397,368.244084,368.064084,7.88171,8.10065,60.0,315,HDPE,0.3,0.27,table11,minimum,2.6143,merrimack,1118.4723,34.050165,0.800442,0.591798,velocity,sub main,P400,drafted
E0022150,N0022397,N0022398,368.064084,368.021894,8.10065,8.138141,10.547518,315,HDPE,0.4,0.27,table11,minimum,2.6143,merrimack,1118.4723,34.050665,0.895097,0.540149,velocity,sub main,P400,drafted
E0022151,N0022398,N0022399,368.021894,367.958982,8.138141,8.208774,20.970663,315,HDPE,0.3,0.27,table11,minimum,2.6143,merrimack,1118.4723,34.050753,0.800445,0.591804,velocity,sub main,P400,drafted
E0022152,N0022399,N0022400,367.958982,367.803545,8.208774,8.296797,51.812296,315,HDPE,0.3,0.27,table11,minimum,2.6143,merrimack,1118.4723,34.050928,0.800446,0.591806,velocity,sub main,P400,drafted
E0022153,N0022400,N0022401,367.803545,367.653545,8.296797,8.439595,50.0,315,HDPE,0.3,0.27,table11,minimum,2.6141,merrimack,1119.2139,34.071084,0.80055,0.592034,velocity,sub main,P400,drafted
E0022154,N0022401,N0022402,367.653545,367.503545,8.439595,8.571498,50.0,315,HDPE,0.3,0.27,table11,minimum,2.6141,merrimack,1119.2139,34.0715,0.800552,0.592038,velocity,sub main,P400,drafted
E0022155,N0022402,N0022403,367.503545,367.463172,8.571498,8.609185,4.037223,315,HDPE,1.0,0.27,table11,minimum,2.6141,merrimack,1119.2139,34.071917,1.263279,0.413726,velocity,sub main,P400,drafted
E0022156,N0022403,N0022404,367.463172,367.338746,8.609185,8.902557,41.47555,315,HDPE,0.3,0.27,table11,minimum,2.6141,merrimack,1119.2139,34.071951,0.800555,0.592044,velocity,sub main,P400,drafted
E0022157,N0022404,N0022405,367.338746,367.237712,8.902557,9.054127,33.677778,315,HDPE,0.3,0.27,table11,minimum,2.6141,merrimack,1119.2139,34.072296,0.800556,0.592047,velocity,sub main,P400,drafted
E0022158,N0022405,N0022406,367.237712,367.087712,9.054127,9.121486,50.0,315,HDPE,0.3,0.27,table11,minimum,2.6141,merrimack,1119.2139,34.072577,0.800558,0.592051,velocity,sub main,P400,drafted
E0022159,N0022406,N0022407,367.087712,366.937712,9.121486,9.138917,50.0,315,HDPE,0.3,0.27,table11,minimum,2.6141,merrimack,1119.2139,34.072994,0.80056,0.592055,velocity,sub main,P400,drafted
E0022160,N0022407,N0022019,366.937712,366.894817,9.138917,9.129688,12.255792,315,HDPE,0.35,0.27,table11,minimum,2.6141,merrimack,1119.2139,34.07341,0.850242,0.563414,velocity,sub main,P400,drafted
E0022161,N0022408,N0022409,375.523853,375.273853,1.55,1.751752,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P367,provisional
E0022162,N0022409,N0022410,375.273853,375.023853,1.751752,2.06535,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362554,0.268827,0.095262,tractive,lateral,P367,provisional
E0022163,N0022410,N0022052,375.023853,374.954153,2.06535,2.233988,13.939867,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453505,0.288721,0.105687,tractive,lateral,P367,provisional
E0022164,N0022411,N0022067,364.830135,364.554726,1.558659,2.239036,55.081784,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P355,derived
E0022165,N0022412,N0022413,365.708118,365.667182,1.55,1.572076,4.093546,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,2.9664,0.12436,0.2405,0.049798,tractive,lateral,P355,derived
E0022166,N0022413,N0022067,365.618817,365.164126,1.620441,1.629637,64.955888,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,5.126,0.214929,0.254983,0.069255,tractive,lateral,P355,derived
E0022167,N0022414,N0022415,367.029381,366.669381,10.879616,11.190421,90.0,250,PVC-U,0.4,0.375,table11,dod,2.8064,merrimack,622.6306,20.352372,0.786871,0.574766,velocity,sub main,P390,drafted
E0022168,N0022415,N0022416,366.669381,366.309381,11.190421,11.660468,90.0,250,PVC-U,0.4,0.375,table11,minimum,2.8064,merrimack,622.6306,20.353122,0.786878,0.574779,velocity,sub main,P390,drafted
E0022169,N0022416,N0022417,366.309381,365.949381,11.660468,12.052114,90.0,250,PVC-U,0.4,0.375,table11,minimum,2.8064,merrimack,622.6306,20.353872,0.786885,0.574793,velocity,sub main,P390,drafted
E0022170,N0022417,N0022418,376.400539,376.040539,1.600957,2.067707,90.0,250,PVC-U,0.4,0.375,cover_min,minimum,2.8064,merrimack,622.6306,20.354622,0.786891,0.574806,velocity,sub main,P390,drafted
E0022171,N0022418,N0022053,376.040539,375.998575,2.067707,2.071036,4.417248,250,PVC-U,0.95,0.375,table11,minimum,2.8064,merrimack,622.6306,20.355372,1.092344,0.443769,velocity,sub main,P367,drafted
E0022172,N0022419,N0022420,369.686194,369.406194,8.911646,8.83874,70.0,250,PVC-U,0.4,0.375,table11,dod,2.8026,merrimack,629.5131,20.482639,0.788009,0.577104,velocity,sub main,P367,drafted
E0022173,N0022420,N0022421,369.406194,369.126194,8.83874,8.988125,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.8021,merrimack,630.5929,20.514007,0.788282,0.577667,velocity,sub main,P367,drafted
E0022174,N0022421,N0022053,369.126194,369.084477,8.988125,8.985133,9.270311,250,PVC-U,0.45,0.375,table11,minimum,2.8021,merrimack,630.5929,20.51459,0.825153,0.556483,velocity,sub main,P367,drafted
E0022175,N0022422,N0022423,373.425812,373.135446,2.770873,3.128073,58.07333,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.6328,1.497556,0.418671,0.186226,tractive,main,P367,provisional
E0022176,N0022423,N0022424,373.135446,372.836559,3.128073,4.394368,59.777443,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.9519,1.679109,0.433446,0.196874,tractive,main,P367,provisional
E0022177,N0022424,N0022425,372.836559,372.450812,4.394368,5.017938,77.149226,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.1115,1.770141,0.440411,0.20201,tractive,main,P367,provisional
E0022178,N0022425,N0022052,372.450812,372.047727,5.017938,5.140414,80.617046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.6699,2.087654,0.462784,0.219035,tractive,main,P367,provisional
E0022179,N0022426,N0022427,357.941411,357.884573,9.541866,9.538858,18.945824,315,HDPE,0.3,0.27,table11,minimum,2.7143,merrimack,820.3082,25.921198,0.75078,0.500108,velocity,sub main,P379,derived
E0022180,N0022427,N0022428,357.884573,357.774711,9.538858,9.457284,36.620762,315,HDPE,0.3,0.27,table11,minimum,2.7143,merrimack,820.3082,25.921356,0.750781,0.50011,velocity,sub main,P379,derived
E0022181,N0022428,N0022429,357.774711,357.686933,9.457284,9.496783,29.259422,315,HDPE,0.3,0.27,table11,minimum,2.7138,merrimack,821.3879,25.951476,0.750997,0.500453,velocity,sub main,P379,derived
E0022182,N0022429,N0022430,357.686933,357.5539,9.496783,9.344232,44.344122,315,HDPE,0.3,0.27,table11,minimum,2.7134,merrimack,822.4677,25.98153,0.751211,0.500796,velocity,sub main,P379,derived
E0022183,N0022430,N0022431,357.5539,357.44553,9.344232,9.294949,36.123536,315,HDPE,0.3,0.27,table11,minimum,2.713,merrimack,823.5475,26.011705,0.751427,0.50114,velocity,sub main,P379,derived
E0022184,N0022431,N0022432,357.44553,357.378232,9.294949,9.234835,22.432429,315,HDPE,0.3,0.27,table11,minimum,2.7123,merrimack,825.3689,26.062271,0.751787,0.501717,velocity,sub main,P379,derived
E0022185,N0022432,N0022433,357.378232,357.336014,9.234835,9.270645,6.03126,315,HDPE,0.7,0.27,table11,minimum,2.7123,merrimack,825.3689,26.062458,1.031276,0.394028,velocity,sub main,P379,derived
E0022186,N0022433,N0022434,357.336014,357.293256,9.270645,9.334704,7.126292,315,HDPE,0.6,0.27,table11,minimum,2.7123,merrimack,825.3689,26.062508,0.974299,0.411173,velocity,sub main,P379,derived
E0022187,N0022434,N0022119,357.293256,357.25055,9.334704,9.462097,14.235308,315,HDPE,0.3,0.27,table11,minimum,2.7123,merrimack,825.3689,26.062567,0.751789,0.50172,velocity,sub main,P379,derived
E0022188,N0022435,N0022436,355.276227,355.143595,12.139636,12.100637,53.052628,500,GRP,0.25,0.155,uniform,minimum,2.3456,merrimack,2741.4947,74.944692,0.907873,0.437336,velocity,sub main,P373,derived
E0022189,N0022436,N0022437,355.143595,355.073143,12.100637,12.059029,28.180829,500,GRP,0.25,0.155,uniform,minimum,2.3455,merrimack,2742.2363,74.962831,0.907929,0.437396,velocity,sub main,P373,derived
E0022190,N0022437,N0022438,355.073143,354.992006,12.059029,12.094664,32.454759,500,GRP,0.25,0.155,uniform,minimum,2.3455,merrimack,2742.2363,74.963066,0.90793,0.437396,velocity,sub main,P373,derived
E0022191,N0022438,N0022439,354.992006,354.94184,12.094664,12.169854,20.066282,500,GRP,0.25,0.155,uniform,minimum,2.3455,merrimack,2742.2363,74.963336,0.907931,0.437397,velocity,sub main,P373,derived
E0022192,N0022439,N0022440,354.94184,354.813267,12.169854,12.180691,51.429533,500,GRP,0.25,0.155,uniform,minimum,2.3452,merrimack,2744.735,75.023125,0.908117,0.437594,velocity,sub main,P373,derived
E0022193,N0022440,N0022441,354.813267,354.767406,12.180691,12.128804,15.286991,500,GRP,0.3,0.155,table11,minimum,2.3451,merrimack,2745.8148,75.049317,0.972058,0.415727,velocity,sub main,P373,derived
E0022194,N0022441,N0022442,354.767406,354.59322,12.128804,11.842663,87.092777,500,GRP,0.2,0.155,table11,minimum,2.3443,merrimack,2753.9725,75.244039,0.83578,0.467392,velocity,sub main,P373,derived
E0022195,N0022442,N0022118,354.59322,354.518815,11.842663,11.529372,37.202372,500,GRP,0.2,0.155,table11,minimum,2.3441,merrimack,2755.4557,75.280138,0.835881,0.467521,velocity,sub main,P373,derived
E0022196,N0022443,N0022444,361.978752,361.862668,3.751716,3.870608,23.216858,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0253,0.592252,0.314161,0.119722,tractive,lateral,P373,derived
E0022197,N0022444,N0022445,361.862668,361.663581,3.870608,4.282556,39.817406,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.6686,0.661338,0.325246,0.12609,tractive,lateral,P373,derived
E0022198,N0022445,N0022118,361.663581,361.497258,4.282556,4.55093,33.264663,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.6686,0.66167,0.325297,0.12612,tractive,lateral,P373,derived
E0022199,N0022446,N0022447,376.222574,376.022574,3.849051,4.218362,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.553,1.462159,0.415637,0.184081,tractive,main,P364,derived
E0022200,N0022447,N0022448,376.022574,375.822574,4.218362,4.856137,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.6328,1.50776,0.419536,0.18684,tractive,main,P364,derived
E0022201,N0022448,N0022160,375.822574,375.728091,4.856137,4.473081,18.896676,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.6328,1.508093,0.419564,0.18686,tractive,main,P364,derived
E0022202,N0022449,N0022450,376.643991,376.550583,1.600668,1.637466,18.681542,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0022203,N0022450,N0022172,376.550583,376.486944,1.637466,1.718867,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000156,0.013763,0.003864,tractive,lateral,P364,provisional
E0022204,N0022451,N0022172,372.44075,372.280048,5.751419,5.925762,32.140317,200,PVC-U,0.5,0.5,table11,minimum,3.6013,merrimack,79.2533,3.317505,0.530602,0.276025,tractive,main,P364,provisional
E0022205,N0022452,N0022453,372.086135,371.783935,8.451127,8.675843,60.440053,200,PVC-U,0.5,0.5,table11,minimum,2.9465,merrimack,416.1817,14.260749,0.780714,0.624111,velocity,sub main,P364,provisional
E0022206,N0022453,N0022454,371.783935,371.689994,8.675843,8.662973,18.788294,200,PVC-U,0.5,0.5,table11,minimum,2.9456,merrimack,417.2615,14.293616,0.781089,0.625082,velocity,sub main,P364,provisional
E0022207,N0022454,N0022455,371.689994,371.628147,8.662973,8.639431,12.369317,200,PVC-U,0.5,0.5,table11,minimum,2.9447,merrimack,418.3413,14.326126,0.781458,0.626043,velocity,sub main,P364,provisional
E0022208,N0022455,N0022160,371.628147,371.431059,8.639431,8.770112,39.417529,200,PVC-U,0.5,0.5,table11,minimum,2.9438,merrimack,419.4211,14.358572,0.781825,0.627002,velocity,sub main,P364,provisional
E0022209,N0022456,N0022457,361.807223,361.431852,7.947752,7.910555,75.074025,200,PVC-U,0.5,0.5,table11,minimum,3.5547,merrimack,88.2643,3.666014,0.546198,0.290418,tractive,sub main,P379,derived
E0022210,N0022457,N0022458,361.431852,361.355826,7.910555,7.987344,15.205229,200,PVC-U,0.5,0.5,table11,minimum,3.5547,merrimack,88.2643,3.66664,0.546225,0.290443,tractive,sub main,P379,derived
E0022211,N0022458,N0022459,361.355826,361.304899,7.987344,8.031923,10.185446,200,PVC-U,0.5,0.5,table11,minimum,3.5547,merrimack,88.2643,3.666767,0.54623,0.290448,tractive,sub main,P379,derived
E0022212,N0022459,N0022460,361.304899,361.254648,8.031923,8.052298,10.050269,200,PVC-U,0.5,0.5,table11,minimum,3.5547,merrimack,88.2643,3.666851,0.546234,0.290452,tractive,sub main,P379,derived
E0022213,N0022460,N0022461,361.254648,361.100531,8.052298,8.076196,30.823357,200,PVC-U,0.5,0.5,table11,minimum,3.5547,merrimack,88.2643,3.666935,0.546238,0.290455,tractive,sub main,P379,derived
E0022214,N0022461,N0022462,361.100531,360.66721,8.076196,7.794246,86.664106,200,PVC-U,0.5,0.5,table11,minimum,3.5495,merrimack,89.3441,3.706213,0.547921,0.292041,tractive,sub main,P379,derived
E0022215,N0022462,N0022463,360.66721,360.461234,7.794246,7.709421,41.195318,200,PVC-U,0.5,0.5,table11,minimum,3.5443,merrimack,90.4239,3.745899,0.549608,0.293636,tractive,sub main,P379,derived
E0022216,N0022463,N0022464,360.461234,360.359209,7.709421,7.685591,20.404985,200,PVC-U,0.5,0.5,table11,minimum,3.5342,merrimack,92.5834,3.824002,0.552887,0.296756,tractive,sub main,P379,derived
E0022217,N0022464,N0022465,360.359209,360.262303,7.685591,7.663783,19.381171,200,PVC-U,0.5,0.5,table11,minimum,3.5342,merrimack,92.5834,3.824172,0.552894,0.296763,tractive,sub main,P379,derived
E0022218,N0022465,N0022466,360.262303,359.816336,7.663783,7.829629,89.193359,200,PVC-U,0.5,0.5,table11,minimum,3.5196,merrimack,95.8228,3.940564,0.557684,0.301365,tractive,sub main,P379,derived
E0022219,N0022466,N0022467,359.816336,359.684429,7.829629,7.86919,26.381366,200,PVC-U,0.5,0.5,table11,minimum,3.5196,merrimack,95.8228,3.941307,0.557714,0.301394,tractive,sub main,P379,derived
E0022220,N0022467,N0022468,359.684429,359.430011,7.86919,8.077038,50.883653,200,PVC-U,0.5,0.5,table11,minimum,3.5196,merrimack,95.8228,3.941527,0.557723,0.301402,tractive,sub main,P379,derived
E0022221,N0022468,N0022469,359.430011,359.267868,8.077038,8.223496,32.428621,200,PVC-U,0.5,0.5,table11,minimum,3.5148,merrimack,96.9026,3.980588,0.559305,0.302934,tractive,sub main,P379,derived
E0022222,N0022469,N0022470,359.267868,359.153115,8.223496,8.324729,22.95056,200,PVC-U,0.5,0.5,table11,minimum,3.5101,merrimack,97.9823,4.019443,0.560866,0.304452,tractive,sub main,P379,derived
E0022223,N0022470,N0022471,359.153115,358.819383,8.324729,8.135756,66.746421,200,PVC-U,0.5,0.5,table11,minimum,3.4932,merrimack,101.9633,4.161451,0.566473,0.30995,tractive,sub main,P379,derived
E0022224,N0022471,N0022119,358.819383,358.586533,8.135756,8.126114,46.570108,200,PVC-U,0.5,0.5,table11,minimum,3.4888,merrimack,103.0431,4.200356,0.567983,0.311444,tractive,sub main,P379,derived
E0022225,N0022472,N0022121,370.827567,370.720495,9.878397,10.009577,21.414348,200,PVC-U,0.5,0.5,table11,minimum,3.1034,merrimack,271.1208,9.820454,0.715508,0.494661,tractive,sub main,P364,drafted
E0022226,N0022473,N0022162,376.541156,376.366514,1.55,2.026919,34.928498,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0022227,N0022474,N0022475,376.658008,376.572568,1.55,1.613956,17.088007,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P364,provisional
E0022228,N0022475,N0022162,376.572568,376.477043,1.613956,1.91639,19.104973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.7381,0.240697,0.235577,0.078892,tractive,lateral,P364,provisional
E0022229,N0022476,N0022477,377.082904,377.007904,1.55,2.554443,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P365,provisional
E0022230,N0022477,N0022478,377.007904,376.932904,2.554443,7.698047,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090659,0.170731,0.050697,tractive,lateral,P365,provisional
E0022231,N0022478,N0022479,376.932904,376.832904,7.698047,13.296643,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090784,0.17081,0.050728,tractive,lateral,P365,provisional
E0022232,N0022479,N0022480,376.832904,376.792904,13.296643,11.980594,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,4.3191,0.181485,0.252553,0.062174,tractive,lateral,P365,provisional
E0022233,N0022480,N0022481,376.792904,376.742904,11.980594,7.399064,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181527,0.214878,0.069359,tractive,lateral,P365,provisional
E0022234,N0022481,N0022482,376.742904,376.667904,7.399064,4.190647,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.18161,0.214911,0.069374,tractive,lateral,P365,provisional
E0022235,N0022482,N0022483,376.667904,376.542904,4.190647,6.061619,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27227,0.245169,0.083481,tractive,lateral,P365,provisional
E0022236,N0022483,N0022484,376.542904,376.467904,6.061619,9.406119,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272478,0.24523,0.08351,tractive,lateral,P365,provisional
E0022237,N0022484,N0022485,376.467904,376.417904,9.406119,13.128788,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31787,0.257718,0.089647,tractive,lateral,P365,provisional
E0022238,N0022485,N0022486,376.417904,376.342904,13.128788,20.59957,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363221,0.268985,0.095343,tractive,lateral,P365,provisional
E0022239,N0022486,N0022487,376.342904,376.292904,20.59957,28.10532,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363346,0.269014,0.095358,tractive,lateral,P365,provisional
E0022240,N0022487,N0022488,376.292904,376.252904,28.10532,29.786708,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,9.718,0.408696,0.328712,0.090137,tractive,lateral,P365,provisional
E0022241,N0022488,N0022489,376.252904,376.152904,29.786708,30.491597,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408738,0.279325,0.100704,tractive,lateral,P365,provisional
E0022242,N0022489,N0022490,376.152904,376.102904,30.491597,27.348329,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.454172,0.288856,0.10576,tractive,lateral,P365,provisional
E0022243,N0022490,N0022491,376.102904,376.002904,27.348329,17.399867,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.454255,0.288873,0.105769,tractive,lateral,P365,provisional
E0022244,N0022491,N0022492,376.002904,375.927904,17.399867,11.1985,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499689,0.297743,0.110573,tractive,lateral,P365,provisional
E0022245,N0022492,N0022493,375.927904,375.877904,11.1985,8.104426,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.545081,0.306044,0.115158,tractive,lateral,P365,provisional
E0022246,N0022493,N0022494,375.877904,375.837904,8.104426,8.495287,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,14.0372,0.590432,0.369587,0.106915,tractive,lateral,P365,provisional
E0022247,N0022494,N0022495,375.837904,375.787904,8.495287,11.219908,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.590474,0.313863,0.119554,tractive,lateral,P365,provisional
E0022248,N0022495,N0022496,375.787904,375.737904,11.219908,7.819164,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.590557,0.313877,0.119562,tractive,lateral,P365,provisional
E0022249,N0022496,N0022497,375.737904,375.697904,7.819164,6.988467,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,15.1169,0.635907,0.378364,0.110682,tractive,lateral,P365,provisional
E0022250,N0022497,N0022498,375.697904,375.622904,6.988467,7.325552,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635949,0.321274,0.123791,tractive,lateral,P365,provisional
E0022251,N0022498,N0022499,375.622904,375.522904,7.325552,5.888076,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.681341,0.328299,0.127871,tractive,lateral,P365,provisional
E0022252,N0022499,N0022500,375.522904,375.347904,5.888076,20.721707,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.681508,0.328324,0.127886,tractive,lateral,P365,provisional
E0022253,N0022500,N0022501,375.347904,375.297904,20.721707,23.704537,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.6818,0.328368,0.127912,tractive,lateral,P365,provisional
E0022254,N0022501,N0022502,375.297904,375.257904,23.704537,24.233368,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,16.1967,0.681883,0.386791,0.114355,tractive,lateral,P365,provisional
E0022255,N0022502,N0022503,375.257904,375.182904,24.233368,20.988239,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.681925,0.328387,0.127923,tractive,lateral,P365,provisional
E0022256,N0022503,N0022504,375.182904,375.032904,20.988239,11.614984,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.68205,0.328406,0.127934,tractive,lateral,P365,provisional
E0022257,N0022504,N0022505,375.032904,374.969521,11.614984,9.488518,12.676695,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.6823,0.328444,0.127956,tractive,lateral,P365,provisional
E0022258,N0022505,N0022506,374.969521,374.782904,9.488518,8.117181,37.323305,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.682405,0.32846,0.127965,tractive,lateral,P365,provisional
E0022259,N0022506,N0022507,374.782904,374.707904,8.117181,9.262036,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.682716,0.328506,0.127993,tractive,lateral,P365,provisional
E0022260,N0022507,N0022508,374.707904,374.607904,9.262036,7.356757,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.728108,0.335192,0.131936,tractive,lateral,P365,provisional
E0022261,N0022508,N0022075,374.607904,374.504123,7.356757,6.899685,20.756173,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.728275,0.335216,0.13195,tractive,lateral,P365,provisional
E0022262,N0022509,N0022510,372.393342,372.350916,6.29843,6.467474,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.2401,merrimack,189.8728,7.160157,0.704533,0.393312,tractive,sub main,P364,provisional
E0022263,N0022510,N0022511,372.350916,372.201752,6.467474,6.848725,29.832868,200,PVC-U,0.5,0.5,table11,minimum,3.2401,merrimack,189.8728,7.160216,0.65885,0.413586,tractive,sub main,P364,provisional
E0022264,N0022511,N0022512,372.201752,372.161503,6.848725,7.00848,3.096064,200,PVC-U,1.3,0.5,table11,minimum,3.2401,merrimack,189.8728,7.160465,0.933059,0.319914,velocity,sub main,P364,provisional
E0022265,N0022512,N0022121,372.161503,372.065742,7.00848,8.66433,19.152223,200,PVC-U,0.5,0.5,table11,minimum,3.2401,merrimack,189.8728,7.16049,0.658856,0.413594,tractive,sub main,P364,provisional
E0022266,N0022513,N0022514,383.057536,382.904566,2.707112,2.626623,30.594117,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.486947,0.295316,0.109249,tractive,lateral,P364,provisional
E0022267,N0022514,N0022131,382.904566,382.602204,2.626623,2.512359,60.47232,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.487202,0.295365,0.109276,tractive,lateral,P364,provisional
E0022268,N0022515,N0022189,344.360875,343.936022,6.638515,6.89134,84.970643,200,PVC-U,0.5,0.5,table11,minimum,3.5302,merrimack,93.4571,3.833691,0.55329,0.297141,tractive,main,P368,drafted
E0022269,N0022516,N0022192,342.981204,342.606552,5.164517,6.001267,74.930424,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.6418,1.07792,0.378598,0.158964,tractive,lateral,P368,drafted
E0022270,N0022517,N0022518,345.881678,345.531678,1.636602,2.617583,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135927,0.195369,0.060832,tractive,lateral,P368,drafted
E0022271,N0022518,N0022519,345.531678,345.181678,2.617583,3.418328,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.5481,0.820216,0.347882,0.13958,tractive,lateral,P368,drafted
E0022272,N0022519,N0022520,345.181678,345.131678,3.418328,3.508916,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.285,1.061302,0.376789,0.157788,tractive,lateral,P368,drafted
E0022273,N0022520,N0022521,345.131678,344.893423,3.508916,3.557566,47.651026,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.1153,1.473499,0.416615,0.184771,tractive,lateral,P368,drafted
E0022274,N0022521,N0022522,344.893423,344.651073,3.557566,3.909962,48.47004,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.1153,1.473896,0.416649,0.184795,tractive,lateral,P368,drafted
E0022275,N0022522,N0022523,344.651073,344.401073,3.909962,4.027058,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.1951,1.519567,0.420531,0.187548,tractive,lateral,P368,drafted
E0022276,N0022523,N0022524,344.401073,344.151073,4.027058,4.418874,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.4344,1.655785,0.431617,0.195537,tractive,lateral,P368,drafted
E0022277,N0022524,N0022192,344.151073,344.109905,4.418874,4.497913,7.484952,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,41.594,1.746737,0.453675,0.196034,tractive,lateral,P368,drafted
E0022278,N0022525,N0022526,346.24747,346.105808,3.153988,3.13287,28.332463,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.187666,0.21723,0.070417,tractive,lateral,P368,drafted
E0022279,N0022526,N0022527,346.105808,345.99747,3.13287,3.382504,21.667537,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.187902,0.217319,0.070458,tractive,lateral,P368,drafted
E0022280,N0022527,N0022189,345.99747,345.63272,3.382504,5.194642,72.950083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.2998,0.349492,0.265685,0.093659,tractive,lateral,P368,drafted
E0022281,N0022528,N0022529,336.354201,336.114201,11.547013,11.434841,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.7935,merrimack,646.6435,21.033505,0.792714,0.587004,velocity,sub main,P386,drafted
E0022282,N0022529,N0022530,336.114201,335.874201,11.434841,11.771215,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.7935,merrimack,646.6435,21.034005,0.792718,0.587013,velocity,sub main,P386,drafted
E0022283,N0022530,N0022193,335.874201,335.800146,11.771215,11.794794,18.51372,250,PVC-U,0.4,0.375,table11,minimum,2.7882,merrimack,656.884,21.325266,0.795137,0.592256,velocity,sub main,P386,drafted
E0022284,N0022531,N0022532,344.257511,343.907511,4.288112,4.24587,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.0371,1.727214,0.437161,0.199604,tractive,main,P386,drafted
E0022285,N0022532,N0022533,343.907511,343.557511,4.24587,4.64305,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.0371,1.727798,0.437206,0.199637,tractive,main,P386,drafted
E0022286,N0022533,N0022534,343.557511,343.502335,4.64305,4.794906,11.035274,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.0371,1.728381,0.43725,0.19967,tractive,main,P386,drafted
E0022287,N0022534,N0022535,343.502335,343.302335,4.794906,4.565707,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.0371,1.728473,0.437257,0.199675,tractive,main,P386,drafted
E0022288,N0022535,N0022536,343.302335,343.102335,4.565707,4.575735,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.1169,1.774074,0.440706,0.202229,tractive,main,P386,drafted
E0022289,N0022536,N0022193,343.102335,343.01248,4.575735,4.582461,17.971076,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.1169,1.774407,0.440731,0.202248,tractive,main,P386,drafted
E0022290,N0022537,N0022205,341.135807,340.974218,5.405362,5.942743,32.317655,200,PVC-U,0.5,0.5,table11,minimum,3.1888,merrimack,216.6384,8.026113,0.679199,0.440669,tractive,sub main,P389,drafted
E0022291,N0022538,N0022539,345.558207,345.518207,1.551656,1.601178,4.0,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,5.126,0.214895,0.288183,0.063748,tractive,lateral,P389,derived
E0022292,N0022539,N0022205,345.518207,345.334914,1.601178,1.582048,36.658576,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.214928,0.227063,0.074911,tractive,lateral,P389,derived
E0022293,N0022540,N0022541,376.260002,375.040002,1.816719,1.831885,40.0,200,PVC-U,3.05,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.248017,0.024744,tractive,lateral,P345,drafted
E0022294,N0022541,N0022542,375.040002,374.080002,1.831885,1.56697,40.0,200,PVC-U,2.4,0.5,ground,minimum,3.6221,held,2.1596,0.090868,0.29106,0.035468,tractive,lateral,P345,drafted
E0022295,N0022542,N0022183,374.053814,373.127606,1.593158,1.583117,17.984619,200,PVC-U,5.15,0.5,cover_min,minimum,3.6221,held,2.1596,0.091201,0.376348,0.029923,tractive,lateral,P345,drafted
E0022296,N0022543,N0022544,362.352877,362.102877,9.26959,10.823057,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.2816,0.434504,0.284818,0.103604,tractive,lateral,P361,drafted
E0022297,N0022544,N0022545,371.375934,371.125934,1.55,3.216199,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.2816,0.434921,0.284905,0.10365,tractive,lateral,P361,drafted
E0022298,N0022545,N0022183,371.125934,371.07921,3.216199,3.631514,9.344783,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.3614,0.480604,0.294091,0.108583,tractive,lateral,P345,drafted
E0022299,N0022546,N0022547,343.676505,343.376505,1.550271,1.867392,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P389,drafted
E0022300,N0022547,N0022548,343.376505,343.076505,1.867392,2.450442,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453172,0.288654,0.105651,tractive,lateral,P389,drafted
E0022301,N0022548,N0022549,343.076505,343.034479,2.450442,2.538244,6.46545,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,11.8776,0.498939,0.326013,0.10383,tractive,lateral,P389,drafted
E0022302,N0022549,N0022201,343.034479,342.573874,2.538244,3.508066,92.121041,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.3817,0.813584,0.347004,0.139044,tractive,lateral,P389,drafted
E0022303,N0022550,N0022551,335.766672,335.606672,8.800497,9.511156,80.0,500,GRP,0.2,0.155,table11,minimum,2.3274,merrimack,2923.7557,79.23992,0.846649,0.481666,velocity,sub main,P389,drafted
E0022304,N0022551,N0022552,335.606672,335.446672,9.511156,9.98622,80.0,500,GRP,0.2,0.155,table11,minimum,2.3245,merrimack,2953.3299,79.940414,0.848498,0.484154,velocity,sub main,P389,drafted
E0022305,N0022552,N0022553,335.446672,335.286672,9.98622,10.557139,80.0,500,GRP,0.2,0.155,table11,minimum,2.324,merrimack,2959.5289,80.087661,0.848885,0.484677,velocity,sub main,P389,drafted
E0022306,N0022553,N0022554,335.286672,335.126672,10.557139,10.918616,80.0,500,GRP,0.2,0.155,table11,minimum,2.3229,merrimack,2970.8245,80.355328,0.849586,0.485626,velocity,sub main,P389,drafted
E0022307,N0022554,N0022201,335.126672,335.081685,10.918616,11.000255,12.853495,500,GRP,0.35,0.155,table11,minimum,2.3227,merrimack,2972.984,80.407028,1.048065,0.413749,velocity,sub main,P389,drafted
E0022308,N0022555,N0022556,375.827219,375.782916,10.527121,10.671582,12.657827,1000,GRP,0.35,0.075,table11,minimum,1.9548,merrimack,12362.8194,282.77671,1.401841,0.303866,velocity,trunk main,P354,drafted
E0022309,N0022556,N0022557,375.782916,375.741061,10.671582,11.09805,10.463796,1000,GRP,0.4,0.075,table11,minimum,1.9548,merrimack,12362.8194,282.776815,1.471719,0.293402,velocity,trunk main,P354,drafted
E0022310,N0022557,N0022558,375.741061,375.699026,11.09805,12.063456,21.017705,1000,GRP,0.2,0.075,table11,minimum,1.9548,merrimack,12362.8194,282.776902,1.141959,0.352769,velocity,trunk main,P354,drafted
E0022311,N0022558,N0022559,375.699026,375.65166,12.063456,12.84535,18.946408,1000,GRP,0.25,0.075,table11,minimum,1.9548,merrimack,12362.8194,282.777078,1.239553,0.332225,velocity,trunk main,P354,drafted
E0022312,N0022559,N0022560,375.65166,375.609374,12.84535,13.153443,16.914265,1000,GRP,0.25,0.075,table11,minimum,1.9548,merrimack,12362.8194,282.777236,1.239553,0.332225,velocity,trunk main,P354,drafted
E0022313,N0022560,N0022561,375.609374,375.56886,13.153443,12.2643,16.205537,1000,GRP,0.25,0.075,table11,minimum,1.9548,merrimack,12362.8194,282.777376,1.239553,0.332226,velocity,trunk main,P354,drafted
E0022314,N0022561,N0022562,375.56886,375.524042,12.2643,12.03974,17.927388,1000,GRP,0.25,0.075,table11,minimum,1.9548,merrimack,12362.8194,282.777512,1.239553,0.332226,velocity,trunk main,P354,drafted
E0022315,N0022562,N0022563,375.524042,375.459374,12.03974,11.163948,25.867075,1000,GRP,0.25,0.075,uniform,minimum,1.9548,merrimack,12362.8194,282.777661,1.239554,0.332226,velocity,trunk main,P354,drafted
E0022316,N0022563,N0022564,375.459374,375.399374,11.163948,10.861338,60.0,1000,GRP,0.1,0.075,table11,minimum,1.9548,merrimack,12362.8194,282.777876,0.882825,0.427355,velocity,trunk main,P354,drafted
E0022317,N0022564,N0022565,375.399374,375.339378,10.861338,10.383614,59.996192,1000,GRP,0.1,0.075,table11,minimum,1.9548,merrimack,12362.8194,282.778376,0.882826,0.427355,velocity,trunk main,P354,drafted
E0022318,N0022565,N0022207,375.339378,375.297893,10.383614,10.403798,4.880594,1000,GRP,0.85,0.075,table11,minimum,1.9548,merrimack,12362.8194,282.778876,1.933607,0.24152,velocity,trunk main,P354,drafted
E0022319,N0022566,N0022567,377.821957,377.757648,4.777469,4.470288,12.861792,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.0494,2.646799,0.496604,0.246383,tractive,trunk main,P397,drafted
E0022320,N0022567,N0022568,377.757648,377.622023,4.470288,4.458116,27.124991,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.0494,2.646906,0.49661,0.246388,tractive,trunk main,P397,drafted
E0022321,N0022568,N0022569,377.622023,377.507483,4.458116,5.441461,22.908067,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.0494,2.647132,0.496622,0.246398,tractive,trunk main,P397,drafted
E0022322,N0022569,N0022570,377.507483,377.422049,5.441461,5.969979,17.086664,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.0494,2.647323,0.496633,0.246407,tractive,trunk main,P397,drafted
E0022323,N0022570,N0022571,377.422049,377.123018,5.969979,5.907256,59.806318,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.0494,2.647466,0.496641,0.246414,tractive,trunk main,P397,drafted
E0022324,N0022571,N0022572,377.123018,376.747049,5.907256,5.093527,75.193682,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.0494,2.647964,0.496669,0.246437,tractive,trunk main,P397,drafted
E0022325,N0022572,N0022573,376.747049,376.434689,5.093527,6.859134,62.472082,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.0494,2.648591,0.496703,0.246466,tractive,trunk main,P397,drafted
E0022326,N0022573,N0022574,376.434689,376.007124,6.859134,8.507281,85.513053,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.0494,2.649111,0.496732,0.24649,tractive,trunk main,P397,drafted
E0022327,N0022574,N0022575,376.007124,375.657124,8.507281,9.315044,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.0494,2.649824,0.496771,0.246523,tractive,trunk main,P397,drafted
E0022328,N0022575,N0022576,375.657124,375.297049,9.315044,9.95289,72.014863,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.0494,2.650407,0.496804,0.24655,tractive,trunk main,P397,drafted
E0022329,N0022576,N0022577,375.297049,375.097049,9.95289,9.35455,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.0494,2.651007,0.496837,0.246578,tractive,trunk main,P397,drafted
E0022330,N0022577,N0022578,375.097049,374.970633,9.35455,9.893777,25.28326,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.0494,2.651341,0.496855,0.246594,tractive,trunk main,P397,drafted
E0022331,N0022578,N0022579,374.970633,374.547049,9.893777,9.632424,84.71674,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.0494,2.651551,0.496867,0.246603,tractive,trunk main,P397,drafted
E0022332,N0022579,N0022580,374.547049,374.181691,9.632424,8.008891,73.071613,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.0494,2.652257,0.496906,0.246636,tractive,trunk main,P397,drafted
E0022333,N0022580,N0022213,374.181691,373.950542,8.008891,7.863088,46.229949,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.0494,2.652866,0.49694,0.246664,tractive,trunk main,P397,drafted
E0022334,N0022581,N0022207,384.543375,384.149147,1.55242,1.552544,32.852303,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P354,drafted
E0022335,N0022582,N0022583,377.921046,377.564924,4.028783,5.447375,71.224526,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.2078,1.984957,0.455845,0.213667,tractive,lateral,P397,provisional
E0022336,N0022583,N0022584,377.564924,377.521046,5.447375,5.481151,8.775474,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.2078,1.985551,0.455886,0.213698,tractive,lateral,P397,provisional
E0022337,N0022584,N0022213,377.521046,377.055138,5.481151,4.758491,93.181676,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.2078,1.985624,0.455891,0.213702,tractive,lateral,P397,provisional
E0022338,N0022585,N0022586,372.111629,372.011629,9.550908,10.12332,50.0,500,GRP,0.2,0.155,table11,minimum,2.3283,merrimack,2914.3164,79.262914,0.84671,0.481748,velocity,sub main,P397,drafted
E0022339,N0022586,N0022587,372.011629,371.911629,10.12332,10.655906,50.0,500,GRP,0.2,0.155,table11,minimum,2.3282,merrimack,2915.3962,79.288907,0.846779,0.48184,velocity,sub main,P397,drafted
E0022340,N0022587,N0022588,371.911629,371.86604,10.655906,10.770923,11.397305,500,GRP,0.4,0.155,table11,minimum,2.3281,merrimack,2916.4759,79.314899,1.097271,0.395674,velocity,sub main,P397,drafted
E0022341,N0022588,N0022589,371.86604,371.778834,10.770923,11.066075,43.602695,500,GRP,0.2,0.155,table11,minimum,2.3281,merrimack,2916.4759,79.314994,0.846848,0.481933,velocity,sub main,P397,drafted
E0022342,N0022589,N0022213,371.778834,371.711524,11.066075,10.102106,33.655456,500,GRP,0.2,0.155,table11,minimum,2.3281,merrimack,2916.4759,79.315357,0.846849,0.481934,velocity,sub main,P397,drafted
E0022343,N0022590,N0022222,381.956871,381.708165,1.550331,1.574611,49.741263,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P354,drafted
E0022344,N0022591,N0022592,379.784279,379.399279,3.061454,3.75398,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,59.278,2.496359,0.504918,0.233638,tractive,main,P354,drafted
E0022345,N0022592,N0022593,379.399279,379.014279,3.75398,4.255252,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,59.278,2.496942,0.504953,0.233665,tractive,main,P354,drafted
E0022346,N0022593,N0022222,379.014279,378.971869,4.255252,4.310907,7.068384,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,59.278,2.497525,0.520845,0.228652,tractive,main,P354,drafted
E0022347,N0022594,N0022595,381.694653,381.577864,3.827869,3.279832,23.357713,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.2533,2.153111,0.467074,0.222393,tractive,main,P354,derived
E0022348,N0022595,N0022596,381.577864,381.494653,3.279832,3.143225,16.642287,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.3331,2.198573,0.469996,0.224699,tractive,main,P354,derived
E0022349,N0022596,N0022597,381.494653,381.379403,3.143225,3.409293,23.049956,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.4129,2.243979,0.472869,0.22698,tractive,main,P354,derived
E0022350,N0022597,N0022598,381.379403,381.139764,3.409293,3.377936,47.927877,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.4927,2.289438,0.475702,0.229244,tractive,main,P354,derived
E0022351,N0022598,N0022228,381.139764,380.986753,3.377936,3.623232,30.602127,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.4927,2.289837,0.475727,0.229263,tractive,main,P354,derived
E0022352,N0022599,N0022600,383.150165,383.107057,1.55,1.651977,8.621625,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.09327,0.172363,0.051346,tractive,lateral,P354,derived
E0022353,N0022600,N0022601,383.107057,383.062479,1.651977,1.706564,8.915528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093342,0.172407,0.051364,tractive,lateral,P354,derived
E0022354,N0022601,N0022602,383.062479,383.020124,1.706564,1.735064,6.050656,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,2.2248,0.093416,0.1935,0.047548,tractive,lateral,P354,derived
E0022355,N0022602,N0022603,383.020124,382.870647,1.735064,1.726032,29.895405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093467,0.172484,0.051395,tractive,lateral,P354,derived
E0022356,N0022603,N0022228,382.870647,382.785341,1.726032,1.824644,17.061221,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093716,0.172638,0.051456,tractive,lateral,P354,derived
E0022357,N0022604,N0022605,372.955147,372.905147,7.510002,7.537175,50.0,800,GRP,0.1,0.085,table11,minimum,2.0845,merrimack,7269.3778,176.31159,0.78885,0.456472,velocity,sub main,P397,drafted
E0022358,N0022605,N0022606,372.905147,372.855147,7.537175,7.624437,49.999933,800,GRP,0.1,0.085,table11,minimum,2.0845,merrimack,7269.3778,176.312007,0.78885,0.456473,velocity,sub main,P397,drafted
E0022359,N0022606,N0022218,372.855147,372.810395,7.624437,7.764251,12.786299,800,GRP,0.35,0.085,table11,minimum,2.0845,merrimack,7269.3778,176.312424,1.254884,0.323069,velocity,sub main,P397,drafted
E0022360,N0022607,N0022608,378.854242,378.604242,2.006445,2.045203,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272499,0.245236,0.083513,tractive,lateral,P397,provisional
E0022361,N0022608,N0022218,378.604242,378.343927,2.045203,2.230719,52.062977,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272916,0.245357,0.083572,tractive,lateral,P397,provisional
E0022362,N0022609,N0022610,379.341853,379.091853,1.550206,2.182774,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P370,provisional
E0022363,N0022610,N0022252,379.091853,378.829177,2.182774,2.432236,52.535233,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317287,0.257566,0.089571,tractive,lateral,P370,provisional
E0022364,N0022611,N0022612,379.086754,378.731532,1.551674,2.171483,71.044355,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.5785,0.150021,0.201836,0.063609,tractive,lateral,P370,provisional
E0022365,N0022612,N0022252,378.731532,378.291636,2.171483,2.969778,87.979282,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.0572,0.422216,0.282229,0.102232,tractive,lateral,P370,provisional
E0022366,N0022613,N0022614,382.476045,382.434083,1.554625,1.815673,5.594989,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P366,derived
E0022367,N0022614,N0022615,382.434083,382.261328,1.815673,2.849695,34.550926,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,4.7e-05,0.007172,0.002681,tractive,lateral,P366,derived
E0022368,N0022615,N0022253,382.261328,382.09955,2.849695,3.462889,32.355647,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000335,0.019889,0.005033,tractive,lateral,P366,derived
E0022369,N0022616,N0022617,381.325652,381.220937,4.616762,4.509654,20.942914,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.96,0.591882,0.314099,0.119687,tractive,main,P366,derived
E0022370,N0022617,N0022253,381.220937,381.116222,4.509654,4.446217,20.942914,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.0398,0.637324,0.321492,0.123916,tractive,main,P366,derived
E0022371,N0022618,N0022267,369.99808,369.803953,3.637784,4.065859,38.825448,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.7727,1.040743,0.374523,0.15632,tractive,lateral,P382,provisional
E0022372,N0022619,N0022620,371.670856,371.43427,1.55,3.115534,47.317058,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P382,derived
E0022373,N0022620,N0022621,371.43427,371.345856,3.115534,3.438721,17.682942,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090929,0.170901,0.050765,tractive,lateral,P382,derived
E0022374,N0022621,N0022622,371.345856,371.303844,3.438721,3.478383,7.63849,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,2.1596,0.091076,0.176671,0.049696,tractive,lateral,P382,derived
E0022375,N0022622,N0022267,371.303844,371.005094,3.478383,2.864718,54.318229,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.1596,0.09114,0.176713,0.049711,tractive,lateral,P382,derived
E0022376,N0022623,N0022624,378.50912,378.25912,1.551915,1.953039,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P370,drafted
E0022377,N0022624,N0022625,378.25912,378.00912,1.953039,2.610387,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362554,0.268827,0.095262,tractive,lateral,P370,drafted
E0022378,N0022625,N0022249,378.00912,377.965721,2.610387,2.77671,7.890607,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,11.8776,0.498772,0.307601,0.108006,tractive,lateral,P370,drafted
E0022379,N0022626,N0022627,374.070628,373.870628,5.990682,6.325966,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.4409,merrimack,115.4949,4.614478,0.583394,0.327019,tractive,main,P370,provisional
E0022380,N0022627,N0022628,373.870628,373.670628,6.325966,6.806575,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.4332,merrimack,117.6544,4.690325,0.586094,0.329812,tractive,main,P370,provisional
E0022381,N0022628,N0022249,373.670628,373.587432,6.806575,7.155,16.639291,200,PVC-U,0.5,0.5,table11,minimum,3.4257,merrimack,119.814,4.766005,0.588754,0.332582,tractive,main,P370,provisional
E0022382,N0022629,N0022630,366.273981,366.023981,1.551886,1.981055,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P382,provisional
E0022383,N0022630,N0022631,366.023981,365.76909,1.981055,1.84889,50.978085,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.58889,0.313598,0.119403,tractive,lateral,P382,provisional
E0022384,N0022631,N0022268,365.76909,365.356569,1.84889,2.00836,82.504311,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.725117,0.334761,0.13168,tractive,lateral,P382,provisional
E0022385,N0022632,N0022633,366.323346,365.920699,1.551287,1.732133,80.52943,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,7.5585,0.31687,0.257457,0.089517,tractive,lateral,P382,provisional
E0022386,N0022633,N0022634,365.920699,365.520699,1.732133,1.949241,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.679679,0.328048,0.127724,tractive,lateral,P382,provisional
E0022387,N0022634,N0022635,365.520699,365.120699,1.949241,2.335355,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.042483,0.374716,0.156444,tractive,lateral,P382,provisional
E0022388,N0022635,N0022268,365.120699,365.046406,2.335355,2.318523,14.85862,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.224219,0.393697,0.168966,tractive,lateral,P382,provisional
E0022389,N0022636,N0022637,366.986559,366.656559,1.647077,1.671169,60.0,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,4.6583,0.195288,0.227429,0.070129,tractive,lateral,P382,provisional
E0022390,N0022637,N0022638,366.656559,366.326559,1.671169,1.893259,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,22.2117,0.931672,0.37421,0.144911,tractive,lateral,P382,provisional
E0022391,N0022638,N0022639,366.326559,365.996559,1.893259,1.880943,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,32.6081,1.368015,0.421197,0.174146,tractive,lateral,P382,provisional
E0022392,N0022639,N0022640,365.996559,365.859059,1.880943,2.08958,25.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,46.583,1.954378,0.469303,0.207088,tractive,lateral,P382,provisional
E0022393,N0022640,N0022291,365.859059,365.637567,2.08958,3.850287,40.271253,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,51.2413,2.149874,0.482919,0.21701,tractive,lateral,P382,provisional
E0022394,N0022641,N0022642,366.852789,366.502789,1.555323,1.592151,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P382,provisional
