Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0022395,N0022642,N0022643,366.502789,366.152789,1.592151,1.877637,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272186,0.245145,0.083469,tractive,lateral,P382,provisional
E0022396,N0022643,N0022270,366.152789,366.100036,1.877637,1.930817,10.55046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318037,0.257761,0.089669,tractive,lateral,P382,provisional
E0022397,N0022644,N0022645,364.540926,364.190926,5.371916,5.253684,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.731263,0.335645,0.132206,tractive,lateral,P382,provisional
E0022398,N0022645,N0022646,364.190926,363.840926,5.253684,5.232682,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.048716,0.375406,0.156891,tractive,lateral,P382,provisional
E0022399,N0022646,N0022647,363.840926,363.490926,5.232682,5.121195,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.3934,1.36617,0.407128,0.178135,tractive,lateral,P382,provisional
E0022400,N0022647,N0022648,363.490926,363.140926,5.121195,5.348667,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.7126,1.547822,0.422889,0.189232,tractive,lateral,P382,provisional
E0022401,N0022648,N0022649,363.140926,363.06856,5.348667,5.366041,14.473205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.0317,1.729474,0.437334,0.199731,tractive,lateral,P382,provisional
E0022402,N0022649,N0022650,363.06856,362.708936,5.366041,5.377459,71.924829,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.3508,1.910664,0.450655,0.209705,tractive,lateral,P382,provisional
E0022403,N0022650,N0022270,362.708936,362.47329,5.377459,5.557563,47.129249,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.5104,2.001797,0.457001,0.214556,tractive,lateral,P382,provisional
E0022404,N0022651,N0022652,381.909806,381.856618,4.693954,4.651347,10.637537,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,79.7143,3.37111,0.533082,0.278278,tractive,main,P366,derived
E0022405,N0022652,N0022653,381.856618,381.770947,4.651347,4.63039,17.134234,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,79.7143,3.371199,0.533086,0.278282,tractive,main,P366,derived
E0022406,N0022653,N0022654,381.770947,381.628373,4.63039,4.65898,28.514704,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,79.7143,3.371341,0.533092,0.278288,tractive,main,P366,derived
E0022407,N0022654,N0022655,381.628373,381.570219,4.65898,4.693514,11.63088,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,79.7143,3.371579,0.533103,0.278298,tractive,main,P366,derived
E0022408,N0022655,N0022656,381.570219,381.505655,4.693514,4.797506,12.912727,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,79.7143,3.371676,0.533108,0.278302,tractive,main,P366,derived
E0022409,N0022656,N0022657,381.505655,381.364134,4.797506,5.027406,28.304234,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,79.7143,3.371783,0.533113,0.278306,tractive,main,P366,derived
E0022410,N0022657,N0022658,381.364134,381.150653,5.027406,5.700208,42.696338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,79.7143,3.372019,0.533123,0.278316,tractive,main,P366,derived
E0022411,N0022658,N0022659,381.150653,381.109898,5.700208,5.745296,4.28993,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,79.7143,3.372375,0.670314,0.236531,tractive,main,P366,derived
E0022412,N0022659,N0022660,381.109898,381.067747,5.745296,5.7204,5.268884,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,79.7143,3.372411,0.63059,0.246979,tractive,main,P366,derived
E0022413,N0022660,N0022661,381.067747,381.026275,5.7204,5.637178,6.380396,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,79.7143,3.372455,0.585606,0.260306,tractive,main,P366,derived
E0022414,N0022661,N0022662,381.026275,380.898944,5.637178,5.680005,25.466137,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,79.7143,3.372508,0.533146,0.278337,tractive,main,P366,derived
E0022415,N0022662,N0022310,380.898944,380.728345,5.680005,6.293658,34.119691,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,79.7143,3.37272,0.533156,0.278346,tractive,main,P366,derived
E0022416,N0022663,N0022262,360.64993,360.251069,4.235843,4.964324,79.772134,200,PVC-U,0.5,0.5,table11,minimum,3.5461,merrimack,90.0609,3.707587,0.54798,0.292096,tractive,main,P382,provisional
E0022417,N0022664,N0022291,368.123345,367.778417,1.688514,1.709437,43.116029,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P382,drafted
E0022418,N0022665,N0022666,381.977191,381.914304,1.55,1.6207,12.577482,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P366,derived
E0022419,N0022666,N0022667,381.914304,381.779767,1.6207,1.822345,26.907299,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226441,0.230951,0.076719,tractive,lateral,P366,derived
E0022420,N0022667,N0022668,381.779767,381.655664,1.822345,2.071936,24.820566,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226665,0.231026,0.076753,tractive,lateral,P366,derived
E0022421,N0022668,N0022669,381.655664,381.491062,2.071936,2.300717,32.920501,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317406,0.257597,0.089587,tractive,lateral,P366,derived
E0022422,N0022669,N0022670,381.491062,381.259648,2.300717,2.671169,46.282877,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362948,0.26892,0.09531,tractive,lateral,P366,derived
E0022423,N0022670,N0022671,381.259648,381.209078,2.671169,2.756987,10.114,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363333,0.269011,0.095356,tractive,lateral,P366,derived
E0022424,N0022671,N0022672,381.209078,381.079113,2.756987,2.98537,25.992807,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363418,0.269031,0.095367,tractive,lateral,P366,derived
E0022425,N0022672,N0022284,381.079113,381.010548,2.98537,3.176586,13.713142,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363634,0.269083,0.095393,tractive,lateral,P366,derived
E0022426,N0022673,N0022674,375.574098,375.532413,9.092375,9.035062,4.904156,200,PVC-U,0.85,0.5,table11,minimum,2.9471,merrimack,415.5139,14.320526,0.960459,0.528118,velocity,sub main,P366,derived
E0022427,N0022674,N0022675,375.532413,375.489911,9.035062,8.993396,7.08367,200,PVC-U,0.6,0.5,table11,minimum,2.9471,merrimack,415.5139,14.320567,0.839727,0.589079,velocity,sub main,P366,derived
E0022428,N0022675,N0022676,375.489911,375.371614,8.993396,8.919432,23.65927,200,PVC-U,0.5,0.5,table11,minimum,2.9471,merrimack,415.5139,14.320626,0.781395,0.62588,velocity,sub main,P366,derived
E0022429,N0022676,N0022677,375.371614,375.247481,8.919432,8.938432,24.826689,200,PVC-U,0.5,0.5,table11,minimum,2.9471,merrimack,415.5139,14.320823,0.781398,0.625886,velocity,sub main,P366,derived
E0022430,N0022677,N0022678,375.247481,375.169824,8.938432,8.991248,15.53139,200,PVC-U,0.5,0.5,table11,minimum,2.9471,merrimack,415.5139,14.32103,0.7814,0.625892,velocity,sub main,P366,derived
E0022431,N0022678,N0022679,375.169824,375.129326,8.991248,9.026405,3.521522,200,PVC-U,1.15,0.5,table11,minimum,2.9471,merrimack,415.5139,14.321159,1.076678,0.482694,velocity,sub main,P366,derived
E0022432,N0022679,N0022680,375.129326,375.060287,9.026405,9.114029,13.807827,200,PVC-U,0.5,0.5,table11,minimum,2.9471,merrimack,415.5139,14.321188,0.781402,0.625897,velocity,sub main,P366,derived
E0022433,N0022680,N0022284,375.060287,375.002339,9.114029,9.184795,11.589756,200,PVC-U,0.5,0.5,table11,minimum,2.9471,merrimack,415.5139,14.321303,0.781403,0.6259,velocity,sub main,P366,derived
E0022434,N0022681,N0022266,369.747067,369.682832,1.550326,1.878966,12.847126,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P382,derived
E0022435,N0022682,N0022683,363.22646,362.996028,2.730632,3.070225,46.086451,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.089305,0.379825,0.159765,tractive,lateral,P382,provisional
E0022436,N0022683,N0022684,362.996028,362.646028,3.070225,3.208189,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.089689,0.379866,0.159792,tractive,lateral,P382,provisional
E0022437,N0022684,N0022685,362.646028,362.296028,3.208189,3.60424,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.090272,0.379928,0.159833,tractive,lateral,P382,provisional
E0022438,N0022685,N0022686,362.296028,361.946028,3.60424,3.860918,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.090856,0.379991,0.159874,tractive,lateral,P382,provisional
E0022439,N0022686,N0022687,361.946028,361.596028,3.860918,3.94276,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3137,1.317775,0.402669,0.175063,tractive,lateral,P382,provisional
E0022440,N0022687,N0022688,361.596028,361.246028,3.94276,4.069066,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.7126,1.544694,0.42263,0.189046,tractive,lateral,P382,provisional
E0022441,N0022688,N0022262,361.246028,361.068393,4.069066,4.147,35.527043,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.1115,1.771614,0.440522,0.202092,tractive,lateral,P382,provisional
E0022442,N0022689,N0022266,369.611591,369.561591,1.55,2.000208,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P382,drafted
E0022443,N0022690,N0022691,374.793825,374.621763,2.766722,2.801424,34.41237,200,PVC-U,0.5,0.5,table11,minimum,3.5168,merrimack,96.4397,3.935578,0.557481,0.301169,tractive,main,P400,drafted
E0022444,N0022691,N0022333,374.621763,374.32487,2.801424,2.962026,59.378508,200,PVC-U,0.5,0.5,table11,minimum,3.5074,merrimack,98.5993,4.013028,0.56061,0.304202,tractive,main,P400,drafted
E0022445,N0022692,N0022693,373.112653,372.712653,4.239246,4.61709,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.8721,1.635866,0.430039,0.194389,tractive,main,P400,provisional
E0022446,N0022693,N0022694,372.712653,372.312653,4.61709,4.997589,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.3508,1.908136,0.450476,0.209568,tractive,main,P400,provisional
E0022447,N0022694,N0022333,372.312653,372.271967,4.997589,5.014929,7.397478,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,45.3508,1.908802,0.465983,0.20471,tractive,main,P400,provisional
E0022448,N0022695,N0022696,384.349271,384.196219,2.203341,2.250711,30.610456,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046722,0.136369,0.037754,tractive,lateral,P366,provisional
E0022449,N0022696,N0022697,384.196219,384.055329,2.250711,2.666199,28.178006,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046977,0.136624,0.037845,tractive,lateral,P366,provisional
E0022450,N0022697,N0022698,384.055329,384.012372,2.666199,2.708514,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,1.8214,0.078302,0.16792,0.04645,tractive,lateral,P366,provisional
E0022451,N0022698,N0022699,384.012372,383.972332,2.708514,2.67989,7.28011,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,1.8214,0.078367,0.167967,0.046467,tractive,lateral,P366,provisional
E0022452,N0022699,N0022700,383.972332,383.929375,2.67989,2.707801,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,1.8214,0.078428,0.168011,0.046483,tractive,lateral,P366,provisional
E0022453,N0022700,N0022701,383.929375,383.804682,2.707801,2.661352,22.671568,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.3201,0.183247,0.222741,0.068127,tractive,lateral,P366,provisional
E0022454,N0022701,N0022702,383.804682,383.636165,2.661352,2.429661,30.639361,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.3201,0.183436,0.222816,0.068159,tractive,lateral,P366,provisional
E0022455,N0022702,N0022703,383.636165,383.436269,2.429661,4.83253,36.344823,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.3999,0.228958,0.239538,0.075407,tractive,lateral,P366,provisional
E0022456,N0022703,N0022704,383.436269,383.396062,4.83253,4.860744,3.655177,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,8.3011,0.350885,0.349287,0.077992,tractive,lateral,P366,provisional
E0022457,N0022704,N0022310,383.396062,383.235208,4.860744,3.786795,32.170634,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3011,0.350916,0.266032,0.093835,tractive,lateral,P366,provisional
E0022458,N0022705,N0022706,363.378133,363.128133,1.553538,1.756876,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P405,provisional
E0022459,N0022706,N0022707,363.128133,362.878133,1.756876,1.893473,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498356,0.297491,0.110436,tractive,lateral,P405,provisional
E0022460,N0022707,N0022368,362.878133,362.821635,1.893473,1.749257,11.299676,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634574,0.321055,0.123665,tractive,lateral,P405,provisional
E0022461,N0022708,N0022709,363.170784,362.753737,1.817833,1.692674,83.409288,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.9093,2.22174,0.471468,0.225866,tractive,lateral,P405,provisional
E0022462,N0022709,N0022363,362.753737,362.334537,1.692674,2.03265,83.840048,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.9093,2.222436,0.471512,0.2259,tractive,lateral,P405,provisional
E0022463,N0022710,N0022364,362.838648,362.540173,1.552069,1.734241,59.694869,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P405,provisional
E0022464,N0022711,N0022712,363.387746,363.087746,1.576305,1.598625,50.0,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.181648,0.048579,tractive,lateral,P405,provisional
E0022465,N0022712,N0022713,363.016473,362.666473,1.669898,1.6391,50.0,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,7.5585,0.317287,0.289354,0.082765,tractive,lateral,P405,provisional
E0022466,N0022713,N0022364,362.666473,362.612863,1.6391,1.661551,10.721912,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498772,0.29757,0.110479,tractive,lateral,P405,provisional
E0022467,N0022714,N0022715,373.930882,373.831497,1.561061,1.56273,5.679168,200,PVC-U,1.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P400,derived
E0022468,N0022715,N0022716,373.831497,373.68163,1.56273,2.001323,29.973391,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,4.7e-05,0.007172,0.002681,tractive,lateral,P400,derived
E0022469,N0022716,N0022717,373.68163,373.447163,2.001323,2.702678,46.893265,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000297,0.018805,0.004821,tractive,lateral,P400,derived
E0022470,N0022717,N0022718,373.447163,373.376195,2.702678,2.881709,14.193561,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000688,0.027443,0.006563,tractive,lateral,P400,derived
E0022471,N0022718,N0022719,373.376195,373.109892,2.881709,2.435121,53.260616,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000806,0.029378,0.00697,tractive,lateral,P400,derived
E0022472,N0022719,N0022720,373.109892,372.778331,2.435121,3.052876,66.312296,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00125,0.035328,0.008261,tractive,lateral,P400,derived
E0022473,N0022720,N0022721,372.778331,372.428331,3.052876,3.547957,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001803,0.041022,0.009548,tractive,lateral,P400,derived
E0022474,N0022721,N0022722,372.428331,372.078331,3.547957,4.028877,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002386,0.045876,0.010685,tractive,lateral,P400,derived
E0022475,N0022722,N0022339,372.078331,371.997643,4.028877,4.197578,16.137558,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002969,0.04999,0.011676,tractive,lateral,P400,derived
E0022476,N0022723,N0022724,357.888496,357.846681,7.41549,7.469847,4.401541,250,PVC-U,0.95,0.375,table11,minimum,2.7533,merrimack,728.945,23.303965,1.13101,0.479465,velocity,sub main,P365,derived
E0022477,N0022724,N0022379,357.846681,357.616899,7.469847,7.765425,57.445489,250,PVC-U,0.4,0.375,table11,minimum,2.7528,merrimack,730.0248,23.334245,0.81055,0.628724,velocity,sub main,P365,derived
E0022478,N0022725,N0022726,364.411391,363.891391,1.713518,1.749295,80.0,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.213726,0.057219,tractive,lateral,P405,provisional
E0022479,N0022726,N0022727,363.891391,363.491391,1.749295,1.949435,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634407,0.321029,0.123649,tractive,lateral,P405,provisional
E0022480,N0022727,N0022728,363.491391,363.091391,1.949435,1.955942,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.951944,0.364343,0.14981,tractive,lateral,P405,provisional
E0022481,N0022728,N0022729,363.091391,362.691391,1.955942,1.677902,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3137,1.314749,0.402387,0.174869,tractive,lateral,P405,provisional
E0022482,N0022729,N0022363,362.691391,362.650613,1.677902,1.716574,8.155536,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.553,1.451217,0.414689,0.183412,tractive,lateral,P405,provisional
E0022483,N0022730,N0022731,363.409549,363.369549,2.158292,2.191181,4.0,250,PVC-U,1.0,0.375,table11,minimum,2.8724,merrimack,513.7292,17.196438,1.064535,0.398378,velocity,sub main,P405,derived
E0022484,N0022731,N0022732,363.369549,363.092527,2.191181,2.060976,69.255413,250,PVC-U,0.4,0.375,table11,minimum,2.871,merrimack,515.8887,17.259564,0.756858,0.519207,velocity,sub main,P405,derived
E0022485,N0022732,N0022733,363.092527,362.971457,2.060976,1.84321,30.267568,250,PVC-U,0.4,0.375,table11,minimum,2.8695,merrimack,518.0483,17.323202,0.757537,0.520356,velocity,sub main,P405,derived
E0022486,N0022733,N0022734,362.971457,362.828549,1.84321,1.840091,35.727012,250,PVC-U,0.4,0.375,table11,minimum,2.8673,merrimack,521.2877,17.417985,0.758543,0.522067,velocity,sub main,P405,derived
E0022487,N0022734,N0022368,362.828549,362.734197,1.840091,1.836695,23.587921,250,PVC-U,0.4,0.375,table11,minimum,2.8659,merrimack,523.4472,17.481264,0.759211,0.523208,velocity,sub main,P405,derived
E0022488,N0022735,N0022736,370.390062,370.180062,8.171614,8.005149,60.0,315,HDPE,0.35,0.27,uniform,minimum,2.6163,merrimack,1111.5902,33.859633,0.849014,0.561191,velocity,sub main,P400,drafted
E0022489,N0022736,N0022737,370.180062,369.970062,8.005149,8.015747,60.0,315,HDPE,0.35,0.27,uniform,minimum,2.6159,merrimack,1113.0734,33.899609,0.849245,0.561606,velocity,sub main,P400,drafted
E0022490,N0022737,N0022380,369.970062,369.930019,8.015747,7.996311,5.339071,315,HDPE,0.75,0.27,table11,minimum,2.6159,merrimack,1113.0734,33.900109,1.133895,0.447349,velocity,sub main,P400,drafted
E0022491,N0022738,N0022739,377.381584,376.861584,1.550056,1.566455,80.0,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P400,provisional
E0022492,N0022739,N0022740,376.861584,376.461584,1.566455,1.817407,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181735,0.214959,0.069395,tractive,lateral,P400,provisional
E0022493,N0022740,N0022741,376.461584,376.421497,1.817407,1.767346,5.010938,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,4.3191,0.182402,0.252972,0.062317,tractive,lateral,P400,provisional
E0022494,N0022741,N0022742,376.421497,376.381497,1.767346,1.792575,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,4.3191,0.182444,0.273088,0.059188,tractive,lateral,P400,provisional
E0022495,N0022742,N0022743,376.381497,376.281182,1.792575,1.849616,20.062959,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182477,0.215246,0.069524,tractive,lateral,P400,provisional
E0022496,N0022743,N0022744,376.281182,376.088459,1.849616,1.915051,38.54465,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227912,0.231438,0.076946,tractive,lateral,P400,provisional
E0022497,N0022744,N0022380,376.088459,376.038902,1.915051,1.887429,9.911437,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.228233,0.231544,0.076996,tractive,lateral,P400,provisional
E0022498,N0022745,N0022746,360.178189,360.004714,7.73746,7.751634,43.36888,250,PVC-U,0.4,0.375,table11,minimum,2.8616,merrimack,529.9274,17.599243,0.76045,0.525335,velocity,sub main,P365,drafted
E0022499,N0022746,N0022747,360.004714,359.638189,7.751634,7.942499,91.63112,250,PVC-U,0.4,0.375,table11,minimum,2.8609,merrimack,531.0072,17.631037,0.760783,0.525908,velocity,sub main,P365,drafted
E0022500,N0022747,N0022748,359.638189,359.498189,7.942499,7.134471,35.0,250,PVC-U,0.4,0.375,table11,minimum,2.8595,merrimack,533.1667,17.694641,0.761446,0.527054,velocity,sub main,P365,drafted
E0022501,N0022748,N0022749,359.498189,359.138189,7.134471,7.254328,90.0,250,PVC-U,0.4,0.375,table11,minimum,2.8567,merrimack,537.4858,17.820523,0.76275,0.529322,velocity,sub main,P365,drafted
E0022502,N0022749,N0022750,359.138189,358.778189,7.254328,7.466806,90.0,250,PVC-U,0.4,0.375,table11,minimum,2.854,merrimack,541.805,17.94674,0.764047,0.531593,velocity,sub main,P365,drafted
E0022503,N0022750,N0022751,358.778189,358.418189,7.466806,7.416253,90.0,250,PVC-U,0.4,0.375,table11,minimum,2.8526,merrimack,543.9645,18.010179,0.764695,0.532735,velocity,sub main,P365,drafted
E0022504,N0022751,N0022752,358.418189,358.058189,7.416253,7.599465,90.0,250,PVC-U,0.4,0.375,table11,minimum,2.8497,merrimack,548.6228,18.146049,0.766074,0.535178,velocity,sub main,P365,drafted
E0022505,N0022752,N0022753,358.058189,357.698189,7.599465,7.729057,89.999996,250,PVC-U,0.4,0.375,table11,minimum,2.8483,merrimack,550.7824,18.209393,0.766712,0.536317,velocity,sub main,P365,drafted
E0022506,N0022753,N0022379,357.698189,357.637018,7.729057,7.745307,15.292936,250,PVC-U,0.4,0.375,table11,minimum,2.8483,merrimack,550.7824,18.210143,0.76672,0.53633,velocity,sub main,P365,drafted
E0022507,N0022754,N0022755,370.701408,370.371408,8.096688,8.451377,60.0,200,PVC-U,0.55,0.5,uniform,minimum,2.9618,merrimack,398.8419,13.713969,0.803823,0.589282,velocity,sub main,P367,drafted
E0022508,N0022755,N0022756,370.371408,370.041408,8.451377,8.665806,60.0,200,PVC-U,0.55,0.5,uniform,minimum,2.9608,merrimack,399.9216,13.747,0.804254,0.590198,velocity,sub main,P367,drafted
E0022509,N0022756,N0022419,370.041408,369.944372,8.665806,8.653467,17.64285,200,PVC-U,0.55,0.5,uniform,minimum,2.9553,merrimack,406.0733,13.932627,0.80665,0.595349,velocity,sub main,P367,drafted
E0022510,N0022757,N0022758,371.715695,371.220695,8.870396,9.038339,90.0,200,PVC-U,0.55,0.5,uniform,minimum,3.247,merrimack,186.53,7.026603,0.678902,0.398707,tractive,main,P367,drafted
E0022511,N0022758,N0022759,371.220695,370.725695,9.038339,9.105482,90.0,200,PVC-U,0.55,0.5,uniform,minimum,3.2276,merrimack,196.0156,7.339753,0.686965,0.408324,tractive,main,P367,drafted
E0022512,N0022759,N0022760,370.725695,370.230695,9.105482,9.201526,90.0,200,PVC-U,0.55,0.5,uniform,minimum,3.1937,merrimack,213.9069,7.924851,0.701247,0.425976,tractive,main,P367,drafted
E0022513,N0022760,N0022419,370.230695,369.733253,9.201526,8.864587,90.443977,200,PVC-U,0.55,0.5,uniform,minimum,3.1769,merrimack,223.4398,8.234512,0.708425,0.43517,tractive,main,P367,drafted
E0022514,N0022761,N0022762,374.011279,373.722836,1.55,2.193088,57.688728,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P367,provisional
E0022515,N0022762,N0022422,373.722836,373.425812,2.193088,2.770873,59.404636,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362618,0.268842,0.09527,tractive,lateral,P367,provisional
E0022516,N0022763,N0022422,374.055493,373.640092,2.493579,2.556594,83.080213,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.907414,0.358975,0.146435,tractive,lateral,P367,provisional
E0022517,N0022764,N0022765,367.677628,367.636515,9.251907,9.301443,3.289027,200,PVC-U,1.25,0.5,table11,minimum,3.0958,merrimack,276.6297,9.968549,1.008823,0.385161,velocity,sub main,P390,drafted
E0022518,N0022765,N0022766,367.636515,367.386515,9.301443,10.105581,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.0958,merrimack,276.6297,9.968577,0.718204,0.499027,tractive,sub main,P390,drafted
E0022519,N0022766,N0022767,367.386515,367.136515,10.105581,10.695974,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.0958,merrimack,276.6297,9.968993,0.718212,0.49904,tractive,sub main,P390,drafted
E0022520,N0022767,N0022414,367.136515,367.07644,10.695974,10.832557,12.015055,200,PVC-U,0.5,0.5,table11,minimum,3.0958,merrimack,276.6297,9.96941,0.718219,0.499052,tractive,sub main,P390,drafted
E0022521,N0022768,N0022769,375.90401,375.60401,1.55,2.030267,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.0131,merrimack,346.0009,12.135856,0.753279,0.562148,velocity,sub main,P409,drafted
E0022522,N0022769,N0022770,375.60401,375.30401,2.030267,2.529547,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.0131,merrimack,346.0009,12.136356,0.753286,0.562163,velocity,sub main,P390,drafted
E0022523,N0022770,N0022771,375.30401,375.00401,2.529547,2.901569,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.0131,merrimack,346.0009,12.136856,0.753293,0.562177,velocity,sub main,P390,drafted
E0022524,N0022771,N0022772,375.00401,374.93032,2.901569,2.975716,14.737963,200,PVC-U,0.5,0.5,table11,minimum,3.0131,merrimack,346.0009,12.137356,0.7533,0.562192,velocity,sub main,P390,drafted
E0022525,N0022772,N0022414,374.93032,374.829506,2.975716,3.07949,20.162783,200,PVC-U,0.5,0.5,table11,minimum,3.0131,merrimack,346.0009,12.137479,0.753302,0.562195,velocity,sub main,P390,drafted
E0022526,N0022773,N0022774,362.670418,362.470418,2.837974,3.003672,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4959,0.358307,0.267814,0.094744,tractive,lateral,P373,derived
E0022527,N0022774,N0022775,362.470418,362.270418,3.003672,3.322416,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4959,0.35864,0.267894,0.094785,tractive,lateral,P373,derived
E0022528,N0022775,N0022776,362.270418,362.195662,3.322416,3.495836,14.95123,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4959,0.358974,0.267974,0.094825,tractive,lateral,P373,derived
E0022529,N0022776,N0022443,362.195662,361.978752,3.495836,3.751716,43.381974,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4959,0.359098,0.268003,0.094841,tractive,lateral,P373,derived
E0022530,N0022777,N0022778,365.065204,364.902035,1.55,1.553134,10.198039,200,PVC-U,1.6,0.5,ground,minimum,3.6221,held,0.7416,0.03109,0.175328,0.02427,tractive,lateral,P373,provisional
E0022531,N0022778,N0022779,364.886126,364.718421,1.569043,1.567376,13.416408,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,1.8214,0.076442,0.220231,0.038085,tractive,lateral,P373,provisional
E0022532,N0022779,N0022780,364.718421,364.518421,1.567376,1.658977,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076554,0.161298,0.047005,tractive,lateral,P373,provisional
E0022533,N0022780,N0022781,364.518421,364.318421,1.658977,1.680511,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076887,0.161535,0.047096,tractive,lateral,P373,provisional
E0022534,N0022781,N0022443,364.19854,364.060523,1.800392,1.669945,14.528027,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,2.563,0.108311,0.225665,0.047361,tractive,lateral,P373,provisional
E0022535,N0022782,N0022783,367.788853,367.747613,1.550014,1.593787,4.124037,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.170673,0.031791,tractive,lateral,P379,derived
E0022536,N0022783,N0022784,367.747613,367.644219,1.593787,1.751472,20.678892,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090569,0.170674,0.050675,tractive,lateral,P379,derived
E0022537,N0022784,N0022785,367.644219,367.437995,1.751472,1.939873,41.244664,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090741,0.170783,0.050718,tractive,lateral,P379,derived
E0022538,N0022785,N0022786,367.437995,367.187995,1.939873,1.79403,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181619,0.214914,0.069375,tractive,lateral,P379,derived
E0022539,N0022786,N0022787,367.187995,366.937995,1.79403,1.801629,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182036,0.215075,0.069448,tractive,lateral,P379,derived
E0022540,N0022787,N0022788,366.937995,366.890103,1.801629,1.810459,9.578478,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182453,0.215237,0.06952,tractive,lateral,P379,derived
E0022541,N0022788,N0022789,366.890103,366.820563,1.810459,1.805109,13.908046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182532,0.215267,0.069534,tractive,lateral,P379,derived
E0022542,N0022789,N0022790,366.820563,366.649687,1.805109,1.895936,34.175026,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182648,0.215312,0.069554,tractive,lateral,P379,derived
E0022543,N0022790,N0022791,366.649687,366.444635,1.895936,2.02561,41.01047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.2282,0.231533,0.076991,tractive,lateral,P379,derived
E0022544,N0022791,N0022792,366.444635,366.273414,2.02561,2.11062,34.244315,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8821,0.290722,0.250415,0.086036,tractive,lateral,P379,derived
E0022545,N0022792,N0022793,366.273414,366.217702,2.11062,2.109325,11.142342,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3653,0.353188,0.266582,0.094116,tractive,lateral,P379,derived
E0022546,N0022793,N0022794,366.217702,366.068578,2.109325,2.125025,29.824737,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3653,0.353281,0.266605,0.094127,tractive,lateral,P379,derived
E0022547,N0022794,N0022795,366.068578,365.999197,2.125025,2.137552,13.876217,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.0734,0.50898,0.299485,0.111528,tractive,lateral,P379,derived
E0022548,N0022795,N0022796,365.999197,365.655596,2.137552,2.429975,68.720121,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.0734,0.509095,0.299506,0.11154,tractive,lateral,P379,derived
E0022549,N0022796,N0022797,365.655596,365.585594,2.429975,2.519233,14.000405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.0734,0.509668,0.299613,0.111599,tractive,lateral,P379,derived
E0022550,N0022797,N0022798,365.585594,365.534874,2.519233,2.476051,10.144058,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.1532,0.555052,0.307801,0.116139,tractive,lateral,P379,derived
E0022551,N0022798,N0022799,365.534874,365.385234,2.476051,2.4204,29.928121,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.1532,0.555136,0.307816,0.116147,tractive,lateral,P379,derived
E0022552,N0022799,N0022800,365.385234,365.23843,2.4204,2.504277,29.360772,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.6364,0.617566,0.318326,0.122097,tractive,lateral,P379,derived
E0022553,N0022800,N0022801,365.23843,365.106515,2.504277,2.606742,26.383003,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.6364,0.617811,0.318365,0.122119,tractive,lateral,P379,derived
E0022554,N0022801,N0022802,365.106515,364.89408,2.606742,2.770502,42.487027,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.6364,0.618031,0.318401,0.12214,tractive,lateral,P379,derived
E0022555,N0022802,N0022803,364.89408,364.722499,2.770502,3.028691,34.316044,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.6364,0.618385,0.318458,0.122173,tractive,lateral,P379,derived
E0022556,N0022803,N0022804,364.722499,364.673031,3.028691,3.07407,9.893764,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1196,0.680851,0.328225,0.127828,tractive,lateral,P379,derived
E0022557,N0022804,N0022805,364.673031,364.54855,3.07407,2.982212,24.896117,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.1994,0.7262,0.334917,0.131773,tractive,lateral,P379,derived
E0022558,N0022805,N0022806,364.54855,364.497724,2.982212,2.980822,10.165167,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.1994,0.726408,0.334947,0.131791,tractive,lateral,P379,derived
E0022559,N0022806,N0022807,364.497724,364.457435,2.980822,2.998406,8.05784,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.1994,0.726493,0.334959,0.131798,tractive,lateral,P379,derived
E0022560,N0022807,N0022808,364.457435,364.416162,2.998406,3.038306,4.127314,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,17.1994,0.72656,0.426394,0.111728,tractive,lateral,P379,derived
E0022561,N0022808,N0022426,364.416162,364.357847,3.038306,3.12543,11.663024,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.1994,0.726594,0.334974,0.131807,tractive,lateral,P379,derived
E0022562,N0022809,N0022810,376.701655,376.571847,1.596868,1.655906,25.96151,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0022563,N0022810,N0022451,376.571847,376.504579,1.655906,1.68759,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000216,0.01616,0.004314,tractive,lateral,P364,provisional
E0022564,N0022811,N0022812,358.904584,358.838964,10.053668,10.060267,21.873379,315,HDPE,0.3,0.27,table11,minimum,2.7235,merrimack,797.6446,25.285984,0.746174,0.492847,tractive,sub main,P379,derived
E0022565,N0022812,N0022813,358.838964,358.726972,10.060267,10.003435,37.330596,315,HDPE,0.3,0.27,table11,minimum,2.7235,merrimack,797.6446,25.286167,0.746175,0.492849,tractive,sub main,P379,derived
E0022566,N0022813,N0022814,358.726972,358.684017,10.003435,9.996311,14.31837,315,HDPE,0.3,0.27,table11,minimum,2.7235,merrimack,797.6446,25.286478,0.746177,0.492853,tractive,sub main,P379,derived
E0022567,N0022814,N0022815,358.684017,358.593977,9.996311,10.049334,30.013516,315,HDPE,0.3,0.27,table11,minimum,2.7226,merrimack,799.8042,25.346424,0.746617,0.493539,tractive,sub main,P379,derived
E0022568,N0022815,N0022816,358.593977,358.424805,10.049334,10.105285,56.390388,315,HDPE,0.3,0.27,table11,minimum,2.7216,merrimack,802.3672,25.417652,0.747138,0.494355,tractive,sub main,P379,derived
E0022569,N0022816,N0022817,358.424805,358.379998,10.105285,10.073066,14.935873,315,HDPE,0.3,0.27,table11,minimum,2.7216,merrimack,802.3672,25.418122,0.747142,0.49436,tractive,sub main,P379,derived
E0022570,N0022817,N0022818,358.379998,358.284384,10.073066,9.927042,31.871286,315,HDPE,0.3,0.27,table11,minimum,2.7216,merrimack,802.3672,25.418247,0.747143,0.494361,tractive,sub main,P379,derived
E0022571,N0022818,N0022819,358.284384,358.180571,9.927042,9.715181,34.604205,315,HDPE,0.3,0.27,table11,minimum,2.7216,merrimack,802.3672,25.418512,0.747144,0.494364,tractive,sub main,P379,derived
E0022572,N0022819,N0022820,358.180571,358.023901,9.715181,9.575129,52.223492,315,HDPE,0.3,0.27,table11,minimum,2.7212,merrimack,803.1088,25.439333,0.747297,0.494603,tractive,sub main,P379,derived
E0022573,N0022820,N0022426,358.023901,357.941411,9.575129,9.541866,27.496759,315,HDPE,0.3,0.27,table11,minimum,2.7212,merrimack,803.1088,25.439768,0.7473,0.494608,tractive,sub main,P379,derived
E0022574,N0022821,N0022822,376.816583,376.584312,3.22248,3.485848,46.454108,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.05328,0.375909,0.157216,tractive,main,P364,derived
E0022575,N0022822,N0022823,376.584312,376.422464,3.485848,3.583151,32.369648,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.144202,0.385613,0.163572,tractive,main,P364,derived
E0022576,N0022823,N0022446,376.422464,376.222574,3.583151,3.849051,39.977982,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.235006,0.394756,0.16968,tractive,main,P364,derived
E0022577,N0022824,N0022825,372.864866,372.787085,5.699343,5.743891,15.556349,200,PVC-U,0.5,0.5,table11,minimum,3.6153,merrimack,76.7546,3.224743,0.526236,0.272089,tractive,main,P364,provisional
E0022578,N0022825,N0022826,372.787085,372.693677,5.743891,5.709033,18.681542,200,PVC-U,0.5,0.5,table11,minimum,3.6153,merrimack,76.7546,3.224873,0.526243,0.272094,tractive,main,P364,provisional
E0022579,N0022826,N0022827,372.693677,372.612283,5.709033,5.645102,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6013,merrimack,79.2533,3.316755,0.530567,0.275993,tractive,main,P364,provisional
E0022580,N0022827,N0022828,372.612283,372.522144,5.645102,5.739514,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6013,merrimack,79.2533,3.316891,0.530573,0.275999,tractive,main,P364,provisional
E0022581,N0022828,N0022451,372.522144,372.44075,5.739514,5.751419,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6013,merrimack,79.2533,3.317041,0.53058,0.276005,tractive,main,P364,provisional
E0022582,N0022829,N0022830,361.84366,361.668867,6.057128,5.236834,31.780497,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,11.3318,0.4813,0.30414,0.106227,tractive,main,P373,provisional
E0022583,N0022830,N0022435,361.668867,361.410814,5.236834,6.005049,46.918655,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,11.3318,0.481565,0.304193,0.106254,tractive,main,P373,provisional
E0022584,N0022831,N0022832,372.448714,372.316786,8.421128,8.362047,26.385602,200,PVC-U,0.5,0.5,table11,minimum,3.0589,merrimack,305.428,10.848602,0.733395,0.524789,tractive,sub main,P364,provisional
E0022585,N0022832,N0022833,372.316786,372.213709,8.362047,8.463782,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.0576,merrimack,306.5077,10.882418,0.733952,0.525774,tractive,sub main,P364,provisional
E0022586,N0022833,N0022834,372.213709,372.171282,8.463782,8.486188,5.656854,200,PVC-U,0.75,0.5,table11,minimum,3.0563,merrimack,307.5875,10.916171,0.855891,0.467234,velocity,sub main,P364,provisional
E0022587,N0022834,N0022452,372.171282,372.086135,8.486188,8.451127,17.029386,200,PVC-U,0.5,0.5,table11,minimum,3.055,merrimack,308.6673,10.949786,0.735055,0.527735,tractive,sub main,P364,provisional
E0022588,N0022835,N0022472,370.899196,370.827567,9.738377,9.878397,14.325846,200,PVC-U,0.5,0.5,table11,minimum,3.1079,merrimack,267.8815,9.712657,0.71352,0.491476,tractive,sub main,P364,drafted
E0022589,N0022836,N0022837,378.737586,378.572056,1.645074,1.648342,16.552945,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.170673,0.031791,tractive,lateral,P364,provisional
E0022590,N0022837,N0022838,378.572056,378.418627,1.648342,1.556074,13.341664,200,PVC-U,1.15,0.5,ground,minimum,3.6221,held,2.1596,0.090672,0.226839,0.041876,tractive,lateral,P364,provisional
E0022591,N0022838,N0022446,378.371643,378.230497,1.603058,1.841128,28.229295,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090784,0.17081,0.050728,tractive,lateral,P364,provisional
E0022592,N0022839,N0022840,373.407916,373.36465,7.272717,7.339818,7.211103,200,PVC-U,0.6,0.5,table11,minimum,3.4837,merrimack,104.2751,4.235567,0.607982,0.298305,tractive,main,P364,provisional
E0022593,N0022840,N0022841,373.36465,373.215486,7.339818,7.312102,29.832868,200,PVC-U,0.5,0.5,table11,minimum,3.4794,merrimack,105.3549,4.273873,0.570805,0.314251,tractive,main,P364,provisional
E0022594,N0022841,N0022842,373.215486,373.098759,7.312102,7.282161,23.345235,200,PVC-U,0.5,0.5,table11,minimum,3.4794,merrimack,105.3549,4.274122,0.570815,0.31426,tractive,main,P364,provisional
E0022595,N0022842,N0022452,373.098759,372.951111,7.282161,7.586151,29.529646,200,PVC-U,0.5,0.5,table11,minimum,3.4751,merrimack,106.4346,4.312515,0.572273,0.315719,tractive,main,P364,provisional
E0022596,N0022843,N0022456,366.648978,366.220097,3.718392,3.534877,85.776219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.4603,0.911245,0.359444,0.146728,tractive,main,P379,derived
E0022597,N0022844,N0022845,362.101741,361.975151,7.902623,7.905434,25.317978,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.7243,2.777135,0.503692,0.252376,tractive,main,P379,provisional
E0022598,N0022845,N0022456,361.975151,361.807223,7.905434,7.947752,33.585693,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.7243,2.777346,0.503703,0.252386,tractive,main,P379,provisional
E0022599,N0022846,N0022847,377.230103,377.189286,2.5914,2.591628,5.830952,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,3.2393,0.14062,0.221772,0.057138,tractive,main,P364,provisional
E0022600,N0022847,N0022848,377.189286,377.068441,2.591628,2.645091,24.169048,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.140668,0.197595,0.061782,tractive,main,P364,provisional
E0022601,N0022848,N0022849,377.068441,377.025302,2.645091,2.799527,6.636795,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,3.2393,0.14087,0.216335,0.058173,tractive,main,P364,provisional
E0022602,N0022849,N0022472,377.025302,376.902233,2.799527,3.80373,24.613633,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.140925,0.197714,0.061833,tractive,main,P364,provisional
E0022603,N0022850,N0022851,357.190809,357.146173,12.248613,12.240301,22.318131,500,GRP,0.2,0.155,table11,minimum,2.3494,merrimack,2705.1209,74.062732,0.832458,0.463143,velocity,sub main,P380,derived
E0022604,N0022851,N0022852,357.146173,357.103263,12.240301,12.263619,7.151713,500,GRP,0.6,0.155,table11,minimum,2.3494,merrimack,2705.1209,74.062918,1.250279,0.341556,velocity,sub main,P373,derived
E0022605,N0022852,N0022853,357.103263,357.062222,12.263619,12.29517,3.731036,500,GRP,1.1,0.155,table11,minimum,2.3494,merrimack,2705.1209,74.062978,1.558299,0.291172,velocity,sub main,P373,derived
E0022606,N0022853,N0022854,357.062222,357.021922,12.29517,12.324666,6.199878,500,GRP,0.65,0.155,table11,minimum,2.3494,merrimack,2705.1209,74.063009,1.287347,0.334344,velocity,sub main,P373,derived
E0022607,N0022854,N0022855,357.021922,356.979993,12.324666,12.35277,9.317536,500,GRP,0.45,0.155,table11,minimum,2.3494,merrimack,2705.1209,74.06306,1.125207,0.369076,velocity,sub main,P373,derived
E0022608,N0022855,N0022856,356.979993,356.935649,12.35277,12.352254,17.737764,500,GRP,0.25,0.155,table11,minimum,2.3494,merrimack,2705.1209,74.063138,0.90511,0.434423,velocity,sub main,P373,derived
E0022609,N0022856,N0022857,356.935649,356.892099,12.352254,12.376883,7.258405,500,GRP,0.6,0.155,table11,minimum,2.3488,merrimack,2710.2173,74.185083,1.250841,0.341856,velocity,sub main,P373,derived
E0022610,N0022857,N0022858,356.892099,356.841144,12.376883,12.309643,25.477078,500,GRP,0.2,0.155,table11,minimum,2.3488,merrimack,2710.2173,74.185144,0.832804,0.463584,velocity,sub main,P373,derived
E0022611,N0022858,N0022859,356.841144,356.798828,12.309643,12.263,16.926465,500,GRP,0.25,0.155,table11,minimum,2.3488,merrimack,2710.9589,74.203077,0.905551,0.434886,velocity,sub main,P373,derived
E0022612,N0022859,N0022860,356.798828,356.700847,12.263,12.191426,39.192561,500,GRP,0.25,0.155,uniform,minimum,2.3488,merrimack,2710.9589,74.203218,0.905551,0.434887,velocity,sub main,P373,derived
E0022613,N0022860,N0022861,356.700847,356.655653,12.191426,12.222124,15.064719,500,GRP,0.3,0.155,table11,minimum,2.3488,merrimack,2710.9589,74.203545,0.969182,0.413114,velocity,sub main,P373,derived
E0022614,N0022861,N0022862,356.655653,356.609911,12.222124,12.231886,22.870731,500,GRP,0.2,0.155,table11,minimum,2.3481,merrimack,2717.2563,74.354128,0.833282,0.464192,velocity,sub main,P373,derived
E0022615,N0022862,N0022863,356.609911,356.564474,12.231886,12.237528,18.174977,500,GRP,0.25,0.155,table11,minimum,2.3481,merrimack,2717.2563,74.354318,0.906026,0.435386,velocity,sub main,P373,derived
E0022616,N0022863,N0022864,356.564474,356.437627,12.237528,12.258021,50.738738,500,GRP,0.25,0.155,uniform,minimum,2.3481,merrimack,2717.2563,74.35447,0.906027,0.435387,velocity,sub main,P373,derived
E0022617,N0022864,N0022865,356.437627,356.380933,12.258021,12.334552,22.677717,500,GRP,0.25,0.155,uniform,minimum,2.3481,merrimack,2717.2563,74.354893,0.906028,0.435388,velocity,sub main,P373,derived
E0022618,N0022865,N0022866,356.380933,356.299342,12.334552,12.391943,32.636406,500,GRP,0.25,0.155,uniform,minimum,2.3481,merrimack,2717.2563,74.355082,0.906028,0.435389,velocity,sub main,P373,derived
E0022619,N0022866,N0022867,356.299342,356.254264,12.391943,12.399392,12.879391,500,GRP,0.35,0.155,table11,minimum,2.3481,merrimack,2717.2563,74.355354,1.026719,0.396233,velocity,sub main,P373,derived
E0022620,N0022867,N0022868,356.254264,356.180487,12.399392,12.418939,36.888181,500,GRP,0.2,0.155,table11,minimum,2.3481,merrimack,2717.2563,74.355461,0.833286,0.464197,velocity,sub main,P373,derived
E0022621,N0022868,N0022869,356.180487,356.136252,12.418939,12.406655,22.117569,500,GRP,0.2,0.155,table11,minimum,2.3481,merrimack,2717.2563,74.355768,0.833287,0.464198,velocity,sub main,P373,derived
E0022622,N0022869,N0022870,356.136252,355.979963,12.406655,12.252551,78.144852,500,GRP,0.2,0.155,table11,minimum,2.3479,merrimack,2719.4811,74.409098,0.833437,0.46439,velocity,sub main,P373,derived
E0022623,N0022870,N0022871,355.979963,355.899963,12.252551,12.104066,39.999887,500,GRP,0.2,0.155,table11,minimum,2.3475,merrimack,2722.8121,74.489308,0.833663,0.464679,velocity,sub main,P373,derived
E0022624,N0022871,N0022872,355.899963,355.819964,12.104066,12.117506,39.999456,500,GRP,0.2,0.155,table11,minimum,2.3474,merrimack,2723.5537,74.507352,0.833714,0.464744,velocity,sub main,P373,derived
E0022625,N0022872,N0022873,355.819964,355.771234,12.117506,12.139654,19.491768,500,GRP,0.25,0.155,table11,minimum,2.3471,merrimack,2726.5201,74.578525,0.906729,0.436127,velocity,sub main,P373,derived
E0022626,N0022873,N0022874,355.771234,355.622544,12.139654,12.35414,59.47611,500,GRP,0.25,0.155,uniform,minimum,2.3471,merrimack,2727.2617,74.596396,0.906785,0.436186,velocity,sub main,P373,derived
E0022627,N0022874,N0022875,355.622544,355.518238,12.35414,12.311351,41.72227,500,GRP,0.25,0.155,uniform,minimum,2.3469,merrimack,2729.0831,74.640381,0.906922,0.436331,velocity,sub main,P373,derived
E0022628,N0022875,N0022876,355.518238,355.446258,12.311351,12.296723,28.792088,500,GRP,0.25,0.155,uniform,minimum,2.3469,merrimack,2729.0831,74.640729,0.906924,0.436333,velocity,sub main,P373,derived
E0022629,N0022876,N0022435,355.446258,355.276227,12.296723,12.139636,68.012647,500,GRP,0.25,0.155,uniform,minimum,2.3468,merrimack,2730.1629,74.666749,0.907005,0.436418,velocity,sub main,P373,derived
E0022630,N0022877,N0022509,372.434573,372.393342,6.247067,6.29843,4.123106,200,PVC-U,1.0,0.5,table11,minimum,3.2598,merrimack,180.5562,6.850814,0.838199,0.334922,velocity,sub main,P364,provisional
E0022631,N0022878,N0022879,376.243036,376.147511,2.004615,2.264355,19.104973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.2368,0.345792,0.26478,0.093199,tractive,lateral,P364,provisional
E0022632,N0022879,N0022880,376.147511,376.033493,2.264355,2.452591,22.803509,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.2368,0.345951,0.264819,0.093219,tractive,lateral,P364,provisional
E0022633,N0022880,N0022881,376.033493,375.944471,2.452591,2.578479,17.804494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.2368,0.346141,0.264866,0.093243,tractive,lateral,P364,provisional
E0022634,N0022881,N0022882,375.944471,375.866208,2.578479,2.733981,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3166,0.391557,0.275524,0.098718,tractive,lateral,P364,provisional
E0022635,N0022882,N0022509,375.866208,375.766961,2.733981,2.924811,19.849433,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3166,0.391687,0.275553,0.098733,tractive,lateral,P364,provisional
E0022636,N0022883,N0022513,383.457817,383.057536,1.833809,2.707112,80.05623,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181643,0.214923,0.069379,tractive,lateral,P364,provisional
E0022637,N0022884,N0022885,385.519291,385.083654,1.9725,1.578516,72.606175,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,2.1596,0.090994,0.181957,0.048689,tractive,lateral,P364,provisional
E0022638,N0022885,N0022886,384.993906,384.684285,1.668264,1.660167,47.634021,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,3.2393,0.136867,0.21428,0.057421,tractive,lateral,P364,provisional
E0022639,N0022886,N0022887,384.684285,384.534285,1.660167,1.551347,20.0,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,3.981,0.168354,0.240992,0.061,tractive,lateral,P364,provisional
E0022640,N0022887,N0022888,384.534285,384.388046,1.551347,1.556412,17.204651,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,6.1405,0.259055,0.289701,0.07208,tractive,lateral,P364,provisional
E0022641,N0022888,N0022513,384.378601,384.203369,1.565857,1.561279,20.615528,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,6.1405,0.259198,0.289753,0.072098,tractive,lateral,P364,provisional
E0022642,N0022889,N0022890,347.883866,347.527871,3.481613,3.477653,71.198953,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.8915,1.382996,0.408651,0.179192,tractive,lateral,P368,drafted
E0022643,N0022890,N0022891,347.527871,347.233866,3.477653,3.336081,58.801047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.5348,1.452482,0.414799,0.18349,tractive,lateral,P368,drafted
E0022644,N0022891,N0022515,347.233866,346.797239,3.336081,4.202151,87.325381,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.3622,1.823041,0.444337,0.204939,tractive,lateral,P368,drafted
E0022645,N0022892,N0022893,344.728615,344.63376,5.022087,5.394316,18.970962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.0949,2.108704,0.464175,0.22012,tractive,main,P368,derived
E0022646,N0022893,N0022515,344.63376,344.360875,5.394316,6.638515,54.577033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.0949,2.108862,0.464185,0.220128,tractive,main,P368,derived
