Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0022647,N0022894,N0022516,346.515338,346.143139,1.55,2.002582,74.439755,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P368,provisional
E0022648,N0022895,N0022896,347.032013,346.939386,1.551666,1.760199,18.525469,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P368,derived
E0022649,N0022896,N0022897,346.939386,346.898882,1.760199,1.807203,5.786249,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.000154,0.015223,0.003582,tractive,lateral,P368,derived
E0022650,N0022897,N0022898,346.898882,346.856535,1.807203,1.862154,5.293344,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.000203,0.01822,0.00382,tractive,lateral,P368,derived
E0022651,N0022898,N0022899,346.856535,346.816036,1.862154,1.927891,4.499857,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,0.0,0.000247,0.020801,0.003986,tractive,lateral,P368,derived
E0022652,N0022899,N0022900,346.816036,346.771601,1.927891,2.077826,8.887172,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000284,0.018415,0.004746,tractive,lateral,P368,derived
E0022653,N0022900,N0022901,346.771601,346.685474,2.077826,2.392987,17.225402,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000358,0.020508,0.005155,tractive,lateral,P368,derived
E0022654,N0022901,N0022902,346.685474,346.643974,2.392987,2.508156,6.384552,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.000502,0.026029,0.005509,tractive,lateral,P368,derived
E0022655,N0022902,N0022903,346.643974,346.600253,2.508156,2.575833,8.744184,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000555,0.024983,0.006054,tractive,lateral,P368,derived
E0022656,N0022903,N0022904,346.600253,346.558648,2.575833,2.643256,4.894707,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,0.0,0.000628,0.031343,0.005651,tractive,lateral,P368,derived
E0022657,N0022904,N0022905,346.558648,346.517318,2.643256,2.724351,4.132986,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,0.0,0.000669,0.033951,0.005589,tractive,lateral,P368,derived
E0022658,N0022905,N0022906,346.517318,346.474684,2.724351,2.839921,7.105637,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,4.4496,0.187244,0.231143,0.067419,tractive,lateral,P368,derived
E0022659,N0022906,N0022907,346.474684,346.433688,2.839921,2.880551,6.3071,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,4.4496,0.187303,0.237621,0.066185,tractive,lateral,P368,derived
E0022660,N0022907,N0022908,346.433688,346.325457,2.880551,2.842237,21.646225,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.187356,0.217113,0.070364,tractive,lateral,P368,derived
E0022661,N0022908,N0022525,346.325457,346.24747,2.842237,3.153988,15.597354,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.187536,0.217181,0.070395,tractive,lateral,P368,derived
E0022662,N0022909,N0022528,342.224496,342.164647,5.702049,5.736568,11.96973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.8221,1.970615,0.454855,0.212907,tractive,main,P386,provisional
E0022663,N0022910,N0022517,345.956927,345.881678,1.55,1.636602,15.049887,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P368,drafted
E0022664,N0022911,N0022528,336.551775,336.354201,10.971877,11.547013,49.393317,250,PVC-U,0.4,0.375,table11,minimum,2.8191,merrimack,599.8214,19.688585,0.780921,0.562859,velocity,sub main,P386,drafted
E0022665,N0022912,N0022531,346.851093,346.786622,1.55,1.759001,12.894041,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P386,provisional
E0022666,N0022913,N0022531,344.407762,344.257511,4.246107,4.288112,30.050201,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.9573,1.681589,0.43364,0.197016,tractive,main,P386,drafted
E0022667,N0022914,N0022915,343.94174,343.69505,2.359072,2.999805,49.337864,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0607,0.212886,0.226358,0.074585,tractive,lateral,P368,drafted
E0022668,N0022915,N0022916,343.69505,343.29174,2.999805,5.243081,80.662136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4451,0.397102,0.276763,0.099364,tractive,lateral,P368,drafted
E0022669,N0022916,N0022516,343.29174,342.981204,5.243081,5.164517,62.107095,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.9238,0.669377,0.326481,0.126809,tractive,lateral,P368,drafted
E0022670,N0022917,N0022918,341.74237,341.44237,4.170746,5.133405,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.2039,merrimack,208.3383,7.75445,0.673039,0.432262,tractive,sub main,P389,drafted
E0022671,N0022918,N0022537,341.44237,341.135807,5.133405,5.405362,61.312724,200,PVC-U,0.5,0.5,table11,minimum,3.1999,merrimack,210.4979,7.825297,0.674664,0.434462,tractive,sub main,P389,drafted
E0022672,N0022919,N0022537,344.912982,344.46059,1.55,2.080578,90.478439,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.166892,0.209036,0.066759,tractive,lateral,P389,provisional
E0022673,N0022920,N0022550,335.90407,335.766672,8.174909,8.800497,68.698878,500,GRP,0.2,0.155,table11,minimum,2.3287,merrimack,2910.4427,78.923464,0.845809,0.480541,velocity,sub main,P389,drafted
E0022674,N0022921,N0022550,342.786862,342.443051,1.550724,2.124118,68.762111,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,7.0126,0.293988,0.251318,0.086479,tractive,lateral,P389,provisional
E0022675,N0022922,N0022923,374.21096,372.38596,1.694954,1.695369,50.0,200,PVC-U,3.65,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.263266,0.023775,tractive,lateral,P361,drafted
E0022676,N0022923,N0022924,372.298471,370.173471,1.782858,1.640494,50.0,200,PVC-U,4.25,0.5,cover_min,minimum,3.6221,held,2.1596,0.090951,0.35264,0.0312,tractive,lateral,P361,drafted
E0022677,N0022924,N0022543,370.173471,370.070649,1.640494,1.551818,5.272931,200,PVC-U,1.95,0.5,ground,minimum,3.6221,held,3.2393,0.136635,0.311403,0.044586,tractive,lateral,P361,drafted
E0022678,N0022925,N0022926,370.026637,367.131637,1.695378,1.704849,30.0,200,PVC-U,9.65,0.5,cover_min,minimum,3.6221,held,0.5635,0.023625,0.287113,0.014518,tractive,lateral,P361,drafted
E0022679,N0022926,N0022927,366.750504,363.301095,2.085983,1.938072,91.984248,200,PVC-U,3.75,0.5,cover_min,minimum,3.6221,held,3.8029,0.159677,0.4092,0.041204,tractive,lateral,P361,drafted
E0022680,N0022927,N0022928,363.301095,363.001095,1.938072,4.1955,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.8827,0.20571,0.223842,0.073426,tractive,lateral,P361,drafted
E0022681,N0022928,N0022929,363.001095,362.701095,4.1955,6.985429,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.9624,0.251478,0.238948,0.080492,tractive,lateral,P361,drafted
E0022682,N0022929,N0022930,362.701095,362.401095,6.985429,8.869871,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.0422,0.297245,0.252212,0.086919,tractive,lateral,P361,drafted
E0022683,N0022930,N0022543,362.401095,362.352877,8.869871,9.26959,9.643583,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.0422,0.297745,0.252349,0.086986,tractive,lateral,P361,drafted
E0022684,N0022931,N0022932,376.138553,376.098553,11.121457,10.982227,40.0,1000,GRP,0.1,0.075,table11,minimum,1.9548,merrimack,12362.8194,282.774976,0.882823,0.427352,velocity,trunk main,P354,drafted
E0022685,N0022932,N0022933,376.098553,376.058553,10.982227,10.665232,40.0,1000,GRP,0.1,0.075,table11,minimum,1.9548,merrimack,12362.8194,282.77531,0.882823,0.427352,velocity,trunk main,P354,drafted
E0022686,N0022933,N0022934,376.058553,376.012749,10.665232,10.815346,18.321689,1000,GRP,0.25,0.075,table11,minimum,1.9548,merrimack,12362.8194,282.775643,1.239551,0.332224,velocity,trunk main,P354,drafted
E0022687,N0022934,N0022935,376.012749,375.953919,10.815346,10.591217,58.829797,1000,GRP,0.1,0.075,table11,minimum,1.9548,merrimack,12362.8194,282.775796,0.882824,0.427353,velocity,trunk main,P354,drafted
E0022688,N0022935,N0022936,375.953919,375.912733,10.591217,10.595201,13.728552,1000,GRP,0.3,0.075,table11,minimum,1.9548,merrimack,12362.8194,282.776286,1.325122,0.31649,velocity,trunk main,P354,drafted
E0022689,N0022936,N0022937,375.912733,375.869815,10.595201,10.551847,28.612471,1000,GRP,0.15,0.075,table11,minimum,1.9548,merrimack,12362.8194,282.7764,1.026815,0.381576,velocity,trunk main,P354,drafted
E0022690,N0022937,N0022555,375.869815,375.827219,10.551847,10.527121,8.519187,1000,GRP,0.5,0.075,table11,minimum,1.9548,merrimack,12362.8194,282.776639,1.596017,0.276828,velocity,trunk main,P354,drafted
E0022691,N0022938,N0022939,379.008791,378.558791,3.186125,3.283616,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.228,2.567267,0.492147,0.242662,tractive,trunk main,P397,drafted
E0022692,N0022939,N0022940,378.558791,378.44323,3.283616,3.642494,23.112188,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.228,2.568017,0.492189,0.242697,tractive,trunk main,P397,drafted
E0022693,N0022940,N0022941,378.44323,378.19323,3.642494,4.517738,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.228,2.568209,0.4922,0.242706,tractive,trunk main,P397,drafted
E0022694,N0022941,N0022942,378.19323,377.933832,4.517738,5.764593,51.879568,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.228,2.568626,0.492224,0.242726,tractive,trunk main,P397,drafted
E0022695,N0022942,N0022566,377.933832,377.821957,5.764593,4.777469,22.375002,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.228,2.569058,0.492248,0.242746,tractive,trunk main,P397,drafted
E0022696,N0022943,N0022566,379.741063,379.66697,3.44897,2.932457,14.81866,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.077431,0.161919,0.047245,tractive,lateral,P397,drafted
E0022697,N0022944,N0022945,380.521669,380.324443,3.38272,3.334187,39.445107,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.9051,1.554051,0.423405,0.189601,tractive,main,P354,drafted
E0022698,N0022945,N0022946,380.324443,380.074443,3.334187,3.337941,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.0647,1.644914,0.430757,0.194911,tractive,main,P354,drafted
E0022699,N0022946,N0022947,380.074443,379.824443,3.337941,3.071187,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.4802,2.040052,0.4596,0.216562,tractive,main,P354,drafted
E0022700,N0022947,N0022591,379.824443,379.784279,3.071187,3.061454,7.302556,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,49.5599,2.085736,0.478558,0.213802,tractive,main,P354,drafted
E0022701,N0022948,N0022949,373.688656,373.548656,8.338901,8.368702,70.0,500,GRP,0.2,0.155,table11,minimum,2.3638,merrimack,2571.929,70.999616,0.823598,0.452054,velocity,sub main,P397,derived
E0022702,N0022949,N0022950,373.548656,373.408656,8.368702,8.211949,70.0,500,GRP,0.2,0.155,table11,minimum,2.3631,merrimack,2578.1051,71.148703,0.824037,0.452596,velocity,sub main,P397,derived
E0022703,N0022950,N0022951,373.408656,373.368656,8.211949,8.253505,10.0,500,GRP,0.4,0.155,table11,minimum,2.3631,merrimack,2578.1051,71.149286,1.065964,0.372904,velocity,sub main,P397,derived
E0022704,N0022951,N0022952,373.368656,373.248656,8.253505,8.75232,60.0,500,GRP,0.2,0.155,table11,minimum,2.3631,merrimack,2578.1051,71.149369,0.824039,0.452599,velocity,sub main,P397,derived
E0022705,N0022952,N0022953,373.248656,373.128656,8.75232,9.306219,60.0,500,GRP,0.2,0.155,table11,minimum,2.3631,merrimack,2578.1051,71.149869,0.824041,0.4526,velocity,sub main,P397,derived
E0022706,N0022953,N0022954,373.128656,373.088656,9.306219,9.364469,10.0,500,GRP,0.4,0.155,table11,minimum,2.3631,merrimack,2578.1051,71.150369,1.065968,0.372907,velocity,sub main,P397,derived
E0022707,N0022954,N0022955,373.088656,372.928656,9.364469,9.271325,80.0,500,GRP,0.2,0.155,table11,minimum,2.363,merrimack,2578.6687,71.164001,0.824083,0.452652,velocity,sub main,P397,derived
E0022708,N0022955,N0022585,372.928656,372.768463,9.271325,8.894074,80.09694,500,GRP,0.2,0.155,table11,minimum,2.3619,merrimack,2588.8496,71.409362,0.824804,0.453543,velocity,sub main,P397,derived
E0022709,N0022956,N0022957,372.997419,372.544752,8.39052,8.968523,90.533328,200,PVC-U,0.5,0.5,table11,minimum,3.0451,merrimack,317.061,11.26288,0.740084,0.536837,tractive,sub main,P397,derived
E0022710,N0022957,N0022585,372.544752,372.423394,8.968523,9.239143,24.27174,200,PVC-U,0.5,0.5,table11,minimum,3.0355,merrimack,325.4668,11.523633,0.74415,0.544405,tractive,sub main,P397,derived
E0022711,N0022958,N0022594,382.586582,382.327569,2.444729,3.194953,51.802586,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.4854,0.945201,0.363542,0.149304,tractive,main,P354,derived
E0022712,N0022959,N0022960,380.82231,380.470033,2.600511,2.799834,70.455345,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318825,0.257966,0.089771,tractive,lateral,P354,provisional
E0022713,N0022960,N0022591,380.470033,380.100995,2.799834,2.744738,73.807603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.409946,0.279588,0.100842,tractive,lateral,P354,provisional
E0022714,N0022961,N0022962,379.440021,379.090021,1.55,1.985541,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P397,provisional
E0022715,N0022962,N0022963,379.090021,378.740021,1.985541,2.476227,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589057,0.313626,0.119419,tractive,lateral,P397,provisional
E0022716,N0022963,N0022964,378.740021,378.390021,2.476227,3.210016,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.861243,0.353203,0.142848,tractive,lateral,P397,provisional
E0022717,N0022964,N0022965,378.390021,378.349923,3.210016,3.319663,6.68289,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,24.835,1.042895,0.399502,0.14972,tractive,lateral,P397,provisional
E0022718,N0022965,N0022582,378.349923,377.921046,3.319663,4.028783,85.775399,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.178753,0.389153,0.165923,tractive,lateral,P397,provisional
E0022719,N0022966,N0022967,379.193293,378.999327,1.550298,1.77289,38.793266,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P397,derived
E0022720,N0022967,N0022607,378.999327,378.854242,1.77289,2.006445,29.016986,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136125,0.195463,0.060872,tractive,lateral,P397,derived
E0022721,N0022968,N0022607,379.738195,379.281473,1.568781,1.579214,39.714953,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P397,derived
E0022722,N0022969,N0022970,380.086079,379.686079,1.589702,2.064256,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P397,provisional
E0022723,N0022970,N0022971,379.686079,379.286079,2.064256,2.167687,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091201,0.171073,0.050833,tractive,lateral,P397,provisional
E0022724,N0022971,N0022972,379.286079,378.886079,2.167687,2.489897,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137135,0.195941,0.061076,tractive,lateral,P397,provisional
E0022725,N0022972,N0022973,378.886079,378.486079,2.489897,3.152898,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31887,0.257978,0.089777,tractive,lateral,P397,provisional
E0022726,N0022973,N0022974,378.486079,378.086079,3.152898,3.825359,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.455339,0.289092,0.105886,tractive,lateral,P397,provisional
E0022727,N0022974,N0022582,378.086079,378.045245,3.825359,3.904584,3.550825,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,12.9574,0.54654,0.408894,0.094683,tractive,lateral,P397,provisional
E0022728,N0022975,N0022976,373.081016,373.041016,7.620278,7.426788,40.0,800,GRP,0.1,0.085,table11,minimum,2.0849,merrimack,7258.479,176.074838,0.788584,0.456119,velocity,sub main,P397,drafted
E0022729,N0022976,N0022977,373.041016,373.001016,7.426788,7.51879,40.0,800,GRP,0.1,0.085,table11,minimum,2.0849,merrimack,7258.479,176.075171,0.788584,0.45612,velocity,sub main,P397,drafted
E0022730,N0022977,N0022604,373.001016,372.955147,7.51879,7.510002,18.347559,800,GRP,0.25,0.085,table11,minimum,2.0849,merrimack,7258.479,176.075504,1.108869,0.353274,velocity,sub main,P397,drafted
E0022731,N0022978,N0022979,377.257322,376.857322,3.05649,3.444161,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.8987,0.46025,0.290079,0.106416,tractive,lateral,P397,derived
E0022732,N0022979,N0022980,376.857322,376.457322,3.444161,4.029067,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.8987,0.460917,0.290212,0.106488,tractive,lateral,P397,derived
E0022733,N0022980,N0022604,376.457322,376.396204,4.029067,4.068945,12.223655,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.8987,0.461583,0.290345,0.10656,tractive,lateral,P397,derived
E0022734,N0022981,N0022982,382.584918,382.334918,1.55,2.234387,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.5294,0.231808,0.232716,0.077545,tractive,lateral,P354,derived
E0022735,N0022982,N0022983,382.334918,382.287875,2.234387,2.531278,9.408732,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.0499,0.799035,0.345059,0.137861,tractive,lateral,P354,derived
E0022736,N0022983,N0022984,382.287875,382.095776,2.531278,4.144642,38.419742,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.2094,0.889648,0.35678,0.145065,tractive,lateral,P354,derived
E0022737,N0022984,N0022985,382.095776,381.901606,4.144642,4.381109,38.834047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.369,0.980503,0.36769,0.151935,tractive,lateral,P354,derived
E0022738,N0022985,N0022986,381.901606,381.859797,4.381109,4.393896,4.918669,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,24.4488,1.026093,0.448965,0.136623,tractive,lateral,P354,derived
E0022739,N0022986,N0022594,381.859797,381.694653,4.393896,3.827869,33.028798,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.5285,1.071402,0.377891,0.158504,tractive,lateral,P354,derived
E0022740,N0022987,N0022988,382.472259,382.264951,4.839997,5.407534,41.461549,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.4161,0.314023,0.256711,0.089145,tractive,lateral,P366,derived
E0022741,N0022988,N0022989,382.264951,382.22234,5.407534,5.432628,8.522246,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.4161,0.314368,0.256801,0.08919,tractive,lateral,P366,derived
E0022742,N0022989,N0022990,382.22234,382.15356,5.432628,5.35822,13.756032,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.4161,0.314439,0.25682,0.0892,tractive,lateral,P366,derived
E0022743,N0022990,N0022991,382.15356,381.86981,5.35822,4.774477,56.749857,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4959,0.359821,0.268176,0.094929,tractive,lateral,P366,derived
E0022744,N0022991,N0022992,381.86981,381.795681,4.774477,4.613316,14.825906,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4959,0.360294,0.268289,0.094987,tractive,lateral,P366,derived
E0022745,N0022992,N0022993,381.795681,381.720089,4.613316,4.497624,15.118407,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.2375,0.391508,0.275513,0.098712,tractive,lateral,P366,derived
E0022746,N0022993,N0022616,381.720089,381.325652,4.497624,4.616762,78.88746,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.3173,0.436901,0.285317,0.10387,tractive,lateral,P366,derived
E0022747,N0022994,N0022995,370.570059,370.320059,1.553934,2.849253,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P382,provisional
E0022748,N0022995,N0022996,370.320059,370.070059,2.849253,3.64625,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.5559,0.526794,0.302762,0.113335,tractive,lateral,P382,provisional
E0022749,N0022996,N0022618,370.070059,369.99808,3.64625,3.637784,14.395752,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.6357,0.572478,0.310817,0.117832,tractive,lateral,P382,provisional
E0022750,N0022997,N0022998,375.130719,374.830719,4.53902,4.83786,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.1096,2.440981,0.484849,0.236647,tractive,lateral,P370,provisional
E0022751,N0022998,N0022999,374.830719,374.530719,4.83786,5.128003,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.5883,2.713084,0.500241,0.249446,tractive,lateral,P370,provisional
E0022752,N0022999,N0023000,374.530719,374.230719,5.128003,5.670679,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.0669,2.985187,0.514494,0.261696,tractive,lateral,P370,provisional
E0022753,N0023000,N0022626,374.230719,374.173297,5.670679,5.888013,11.484421,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.2265,3.076221,0.51904,0.265686,tractive,lateral,P370,provisional
E0022754,N0023001,N0023002,383.168878,383.128559,1.560706,1.893139,6.719762,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P366,derived
E0022755,N0023002,N0023003,383.128559,382.962158,1.893139,2.652558,33.280238,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045323,0.134954,0.037251,tractive,lateral,P366,derived
E0022756,N0023003,N0023004,382.962158,382.919328,2.652558,2.743453,8.565978,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045601,0.135237,0.037352,tractive,lateral,P366,derived
E0022757,N0023004,N0023005,382.919328,382.873712,2.743453,2.840918,9.123265,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045672,0.135309,0.037377,tractive,lateral,P366,derived
E0022758,N0023005,N0023006,382.873712,382.802886,2.840918,2.924805,14.165108,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045748,0.135387,0.037405,tractive,lateral,P366,derived
E0022759,N0023006,N0023007,382.802886,382.512532,2.924805,3.65858,58.070897,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091133,0.17103,0.050816,tractive,lateral,P366,derived
E0022760,N0023007,N0023008,382.512532,382.472297,3.65858,3.682763,4.235245,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,3.6428,0.153797,0.253618,0.055444,tractive,lateral,P366,derived
E0022761,N0023008,N0022616,382.472297,382.17752,3.682763,3.764893,58.955336,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.153833,0.203511,0.064337,tractive,lateral,P366,derived
E0022762,N0023009,N0023010,375.062751,374.748937,5.546228,5.816737,62.762759,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.3908,1.280759,0.399177,0.172676,tractive,lateral,P370,provisional
E0022763,N0023010,N0023011,374.748937,374.500922,5.816737,5.710046,49.60299,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.4705,1.326549,0.403487,0.175624,tractive,lateral,P370,provisional
E0022764,N0023011,N0022626,374.500922,374.070628,5.710046,5.990682,86.058778,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.029,1.643833,0.430672,0.194849,tractive,lateral,P370,provisional
E0022765,N0023012,N0023013,371.079914,370.857543,1.554333,3.297059,44.474157,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P382,derived
E0022766,N0023013,N0023014,370.857543,370.654914,3.297059,4.58352,40.525843,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317241,0.257554,0.089565,tractive,lateral,P382,derived
E0022767,N0023014,N0022618,370.654914,370.327417,4.58352,3.308447,65.499282,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317579,0.257642,0.089609,tractive,lateral,P382,derived
E0022768,N0023015,N0023016,363.473268,363.223268,1.571868,1.860045,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,8.3357,0.349455,0.265676,0.093654,tractive,lateral,P382,provisional
E0022769,N0023016,N0023017,363.223268,362.973268,1.860045,1.988067,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4953,0.440406,0.286043,0.104256,tractive,lateral,P382,provisional
E0022770,N0023017,N0022663,362.973268,362.88644,1.988067,1.999333,17.3655,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7346,0.576624,0.311525,0.118231,tractive,lateral,P382,provisional
E0022771,N0023018,N0022644,368.232059,368.164708,1.723264,1.748134,13.470145,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136446,0.195616,0.060937,tractive,lateral,P382,provisional
E0022772,N0023019,N0023020,365.049652,365.009652,4.659759,4.76229,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,8.6382,0.367587,0.343125,0.081467,tractive,lateral,P382,derived
E0022773,N0023020,N0023021,365.009652,364.848853,4.76229,5.205712,32.159869,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.36762,0.270023,0.095875,tractive,lateral,P382,derived
E0022774,N0023021,N0023022,364.848853,364.808853,5.205712,5.462418,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,10.7978,0.458423,0.368349,0.090196,tractive,lateral,P382,derived
E0022775,N0023022,N0022644,364.808853,364.540926,5.462418,5.371916,53.585374,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.458456,0.289719,0.106223,tractive,lateral,P382,derived
E0022776,N0023023,N0023024,383.7802,383.671075,1.55,1.568732,21.82503,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P366,derived
E0022777,N0023024,N0023025,383.671075,383.534868,1.568732,1.555098,17.025844,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,1.0798,0.045449,0.158484,0.033502,tractive,lateral,P366,derived
E0022778,N0023025,N0023026,383.534868,383.194202,1.555098,1.556531,40.078424,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,1.0798,0.045591,0.161946,0.033089,tractive,lateral,P366,derived
E0022779,N0023026,N0023027,383.194202,383.12961,1.556531,1.552488,10.76528,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,1.0798,0.045925,0.144253,0.035937,tractive,lateral,P366,derived
E0022780,N0023027,N0023028,383.12676,383.026363,1.555339,1.557286,14.342479,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,1.0798,0.046015,0.152114,0.034725,tractive,lateral,P366,derived
E0022781,N0023028,N0023029,383.026363,382.914263,1.557286,1.609266,22.419902,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046134,0.135778,0.037544,tractive,lateral,P366,derived
E0022782,N0023029,N0022673,382.914263,382.582108,1.609266,2.084365,66.430953,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046321,0.135966,0.037611,tractive,lateral,P366,derived
E0022783,N0023030,N0023031,376.574331,376.529195,7.284648,7.461558,9.0271,200,PVC-U,0.5,0.5,table11,minimum,2.95,merrimack,412.2093,14.218122,0.780226,0.622853,velocity,sub main,P366,derived
E0022784,N0023031,N0023032,376.529195,376.349331,7.461558,8.250706,35.9729,200,PVC-U,0.5,0.5,table11,minimum,2.95,merrimack,412.2093,14.218197,0.780226,0.622855,velocity,sub main,P366,derived
E0022785,N0023032,N0023033,376.349331,376.24787,8.250706,8.340783,20.292052,200,PVC-U,0.5,0.5,table11,minimum,2.9493,merrimack,412.9509,14.240752,0.780485,0.62352,velocity,sub main,P366,derived
E0022786,N0023033,N0023034,376.24787,376.025093,8.340783,8.520073,44.555561,200,PVC-U,0.5,0.5,table11,minimum,2.9493,merrimack,412.9509,14.240921,0.780487,0.623525,velocity,sub main,P366,derived
E0022787,N0023034,N0023035,376.025093,375.93824,8.520073,8.5747,17.370565,200,PVC-U,0.5,0.5,table11,minimum,2.9487,merrimack,413.6925,14.263542,0.780746,0.624193,velocity,sub main,P366,derived
E0022788,N0023035,N0022673,375.93824,375.574098,8.5747,9.092375,72.82836,200,PVC-U,0.5,0.5,table11,minimum,2.948,merrimack,414.4341,14.285931,0.781001,0.624855,velocity,sub main,P366,derived
E0022789,N0023036,N0023037,361.675574,361.400574,3.108942,2.870758,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.9274,2.982037,0.514335,0.261557,tractive,lateral,P382,provisional
E0022790,N0023037,N0023038,361.400574,361.331454,2.870758,3.086515,13.823948,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,72.0072,3.027763,0.516633,0.263569,tractive,lateral,P382,provisional
E0022791,N0023038,N0023039,361.331454,361.076003,3.086515,3.277452,51.090224,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.087,3.073145,0.518888,0.265552,tractive,lateral,P382,provisional
E0022792,N0023039,N0022663,361.076003,360.64993,3.277452,4.235843,85.214583,200,PVC-U,0.5,0.5,table11,minimum,3.6304,merrimack,74.1667,3.125927,0.521478,0.267843,tractive,lateral,P382,provisional
E0022793,N0023040,N0023041,384.202964,383.839233,5.373452,4.668427,72.746119,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.8828,2.152211,0.467016,0.222347,tractive,main,P366,derived
E0022794,N0023041,N0023042,383.839233,383.748795,4.668427,4.678847,18.087553,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.8828,2.152817,0.467055,0.222378,tractive,main,P366,derived
E0022795,N0023042,N0023043,383.748795,383.66586,4.678847,4.768222,16.587134,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.8828,2.152968,0.467065,0.222386,tractive,main,P366,derived
E0022796,N0023043,N0023044,383.66586,383.397307,4.768222,4.977388,53.710607,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.8828,2.153106,0.467074,0.222393,tractive,main,P366,derived
E0022797,N0023044,N0023045,383.397307,383.354227,4.977388,5.045645,8.615908,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.8828,2.153553,0.467103,0.222416,tractive,main,P366,derived
E0022798,N0023045,N0023046,383.354227,383.31276,5.045645,5.067123,5.923843,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,50.8828,2.153625,0.52623,0.204579,tractive,main,P366,derived
E0022799,N0023046,N0023047,383.31276,383.229267,5.067123,4.920269,16.698623,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.6244,2.184765,0.469113,0.224001,tractive,main,P366,derived
E0022800,N0023047,N0023048,383.229267,383.175206,4.920269,4.939723,10.81221,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.6244,2.184904,0.469122,0.224008,tractive,main,P366,derived
E0022801,N0023048,N0023049,383.175206,383.070272,4.939723,5.108165,20.98689,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.6244,2.184994,0.469128,0.224013,tractive,main,P366,derived
E0022802,N0023049,N0023050,383.070272,382.916119,5.108165,5.343158,30.830497,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.6244,2.185169,0.469139,0.224021,tractive,main,P366,derived
E0022803,N0023050,N0023051,382.916119,382.874586,5.343158,5.367144,3.322663,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,51.6244,2.185426,0.648349,0.178693,tractive,main,P366,derived
E0022804,N0023051,N0023052,382.874586,382.788968,5.367144,5.254244,17.123466,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.6244,2.185453,0.469157,0.224036,tractive,main,P366,derived
E0022805,N0023052,N0023053,382.788968,382.640125,5.254244,5.064922,29.76866,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.7042,2.230863,0.472044,0.226323,tractive,main,P366,derived
E0022806,N0023053,N0023054,382.640125,382.5305,5.064922,4.903948,21.925038,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.4458,2.262202,0.47401,0.22789,tractive,main,P366,derived
E0022807,N0023054,N0023055,382.5305,382.4733,4.903948,4.79257,11.440078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.5256,2.307651,0.476825,0.230145,tractive,main,P366,derived
E0022808,N0023055,N0023056,382.4733,382.376221,4.79257,4.596039,19.415755,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.5256,2.307747,0.476831,0.230149,tractive,main,P366,derived
E0022809,N0023056,N0023057,382.376221,382.323045,4.596039,4.548628,10.635083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.5256,2.307909,0.476841,0.230157,tractive,main,P366,derived
E0022810,N0023057,N0023058,382.323045,382.178696,4.548628,4.424789,28.869907,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.5256,2.307997,0.476847,0.230162,tractive,main,P366,derived
E0022811,N0023058,N0023059,382.178696,382.072807,4.424789,4.502663,21.177862,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.5256,2.308238,0.476861,0.230174,tractive,main,P366,derived
E0022812,N0023059,N0023060,382.072807,382.022727,4.502663,4.55436,10.015855,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.5256,2.308414,0.476872,0.230182,tractive,main,P366,derived
E0022813,N0023060,N0023061,382.022727,381.962536,4.55436,4.676929,12.038227,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.5256,2.308498,0.476877,0.230187,tractive,main,P366,derived
E0022814,N0023061,N0022651,381.962536,381.909806,4.676929,4.693954,10.546063,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.5256,2.308598,0.476883,0.230191,tractive,main,P366,derived
E0022815,N0023062,N0023063,383.622261,383.556425,2.847832,3.024325,13.167259,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.1886,1.06172,0.376835,0.157817,tractive,main,P366,derived
E0022816,N0023063,N0023064,383.556425,383.50458,3.024325,3.129697,10.368872,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.1886,1.06183,0.376847,0.157825,tractive,main,P366,derived
E0022817,N0023064,N0023065,383.50458,383.384714,3.129697,3.288015,23.973231,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.1886,1.061916,0.376856,0.157831,tractive,main,P366,derived
E0022818,N0023065,N0022651,383.384714,383.199835,3.288015,3.403925,36.975896,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.1886,1.062116,0.376878,0.157845,tractive,main,P366,derived
E0022819,N0023066,N0023067,364.951774,364.605943,1.550698,1.764571,69.166315,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P382,provisional
E0022820,N0023067,N0023068,364.605943,364.405943,1.764571,1.809603,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045844,0.135484,0.037439,tractive,lateral,P382,provisional
E0022821,N0023068,N0023069,364.405943,364.205943,1.809603,1.827749,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181978,0.215053,0.069438,tractive,lateral,P382,provisional
E0022822,N0023069,N0022682,364.205943,364.121327,1.827749,1.835765,16.923155,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272846,0.245337,0.083562,tractive,lateral,P382,provisional
E0022823,N0023070,N0023071,364.431415,363.756415,1.55,1.582605,75.0,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,8.6382,0.362138,0.329302,0.082928,tractive,lateral,P382,provisional
E0022824,N0023071,N0023072,363.756415,363.707952,1.582605,1.680597,9.692482,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.543831,0.305823,0.115034,tractive,lateral,P382,provisional
E0022825,N0023072,N0023073,363.707952,363.507952,1.680597,2.144574,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.543912,0.305837,0.115042,tractive,lateral,P382,provisional
E0022826,N0023073,N0023074,363.507952,363.307952,2.144574,2.539795,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.63478,0.321088,0.123684,tractive,lateral,P382,provisional
E0022827,N0023074,N0022682,363.307952,363.22646,2.539795,2.730632,16.298383,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.770915,0.341226,0.135545,tractive,lateral,P382,provisional
E0022828,N0023075,N0023076,375.953913,375.912758,2.184576,2.177116,4.332065,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,7.5585,0.317705,0.321608,0.07711,tractive,lateral,P400,drafted
E0022829,N0023076,N0023077,375.912758,375.512758,2.177116,2.42642,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363008,0.268934,0.095317,tractive,lateral,P400,drafted
E0022830,N0023077,N0023078,375.512758,375.112758,2.42642,2.653355,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544743,0.305984,0.115124,tractive,lateral,P400,drafted
E0022831,N0023078,N0023079,375.112758,375.042742,2.653355,2.672865,14.003188,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.590677,0.313897,0.119573,tractive,lateral,P400,drafted
E0022832,N0023079,N0022690,375.042742,374.793825,2.672865,2.766722,49.783489,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.681328,0.328297,0.12787,tractive,lateral,P400,drafted
E0022833,N0023080,N0022690,375.38039,375.010844,2.275616,2.549703,73.909216,200,PVC-U,0.5,0.5,table11,minimum,3.6078,merrimack,78.0834,3.267298,0.528251,0.2739,tractive,lateral,P400,provisional
E0022834,N0023081,N0022692,375.728198,375.574646,1.55,1.777252,30.710501,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P400,provisional
E0022835,N0023082,N0023083,373.795267,373.745267,3.957816,3.99744,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.045999,0.375106,0.156696,tractive,main,P400,provisional
E0022836,N0023083,N0023084,373.745267,373.633463,3.99744,4.059377,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.091349,0.380044,0.159908,tractive,main,P400,provisional
E0022837,N0023084,N0023085,373.633463,373.359908,4.059377,4.257585,54.711029,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.18207,0.389489,0.166147,tractive,main,P400,provisional
E0022838,N0023085,N0022692,373.359908,373.112653,4.257585,4.239246,49.451075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3137,1.318327,0.402721,0.175098,tractive,main,P400,provisional
E0022839,N0023086,N0023087,385.439795,384.99007,1.575281,1.586834,56.215518,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P366,provisional
E0022840,N0023087,N0023088,384.99007,384.892418,1.586834,1.559578,12.206556,200,PVC-U,0.8,0.5,uniform,minimum,3.6221,held,1.0798,0.045736,0.158828,0.033595,tractive,lateral,P366,provisional
E0022841,N0023088,N0023089,384.892418,384.849839,1.559578,1.61,6.082763,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,1.0798,0.045837,0.151912,0.034666,tractive,lateral,P366,provisional
E0022842,N0023089,N0023090,384.849839,384.686361,1.61,1.894816,32.695565,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045888,0.135529,0.037455,tractive,lateral,P366,provisional
E0022843,N0023090,N0023091,384.686361,384.576702,1.894816,1.950092,21.931712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046161,0.135805,0.037553,tractive,lateral,P366,provisional
E0022844,N0023091,N0022695,384.576702,384.349271,1.950092,2.203341,45.486262,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046343,0.135988,0.037619,tractive,lateral,P366,provisional
E0022845,N0023092,N0022708,363.598243,363.170784,1.614312,1.817833,85.491855,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P405,provisional
E0022846,N0023093,N0023094,365.261249,364.646272,1.55,1.584563,81.996944,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,7.5585,0.31687,0.2962,0.08139,tractive,lateral,P405,provisional
E0022847,N0023094,N0023095,364.646272,364.196272,1.584563,1.981066,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.679691,0.32805,0.127725,tractive,lateral,P405,provisional
E0022848,N0023095,N0023096,364.196272,363.746272,1.981066,1.951696,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.17838,0.389115,0.165897,tractive,lateral,P405,provisional
E0022849,N0023096,N0022708,363.746272,363.294931,1.951696,1.693686,90.268151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.1115,1.767604,0.440221,0.201869,tractive,lateral,P405,provisional
E0022850,N0023097,N0023098,363.635564,363.385564,2.977168,2.765925,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.1977,merrimack,211.7104,7.85383,0.675315,0.435346,tractive,main,P365,provisional
E0022851,N0023098,N0023099,363.385564,363.135564,2.765925,2.473078,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.1879,merrimack,217.1093,8.029614,0.679277,0.440777,tractive,main,P365,provisional
E0022852,N0023099,N0022723,363.135564,363.058849,2.473078,2.245136,15.343018,200,PVC-U,0.5,0.5,table11,minimum,3.1879,merrimack,217.1093,8.030031,0.679287,0.44079,tractive,main,P365,provisional
E0022853,N0023100,N0022730,363.473911,363.409549,2.307766,2.158292,16.090494,250,PVC-U,0.4,0.375,table11,minimum,2.8981,merrimack,477.3548,16.126223,0.74429,0.498653,tractive,sub main,P405,provisional
E0022854,N0023101,N0023102,365.560965,365.110965,1.551583,1.629208,90.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P405,provisional
E0022855,N0023102,N0023103,365.110965,364.660965,1.629208,1.959426,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.9383,0.710848,0.332686,0.130451,tractive,lateral,P405,provisional
E0022856,N0023103,N0023104,364.660965,364.073425,1.959426,1.563812,90.390822,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,30.9755,1.300072,0.439751,0.163158,tractive,lateral,P405,provisional
E0022857,N0023104,N0022730,364.073425,363.961501,1.563812,1.60634,22.38491,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.2946,1.481894,0.417335,0.18528,tractive,lateral,P405,provisional
E0022858,N0023105,N0023106,358.745416,358.642329,7.816015,7.777013,25.771869,250,PVC-U,0.4,0.375,table11,dod,2.9006,merrimack,473.8469,15.961362,0.742385,0.495647,tractive,sub main,P365,provisional
E0022859,N0023106,N0023107,358.642329,358.602329,7.777013,7.818417,4.0,250,PVC-U,1.0,0.375,table11,minimum,2.8951,merrimack,481.4074,16.184471,1.047216,0.385442,velocity,sub main,P365,provisional
E0022860,N0023107,N0023108,358.602329,358.362329,7.818417,7.873145,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.8856,merrimack,494.6215,16.573066,0.749355,0.50678,tractive,sub main,P365,provisional
E0022861,N0023108,N0023109,358.362329,358.122329,7.873145,7.665849,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.8808,merrimack,501.4393,16.773553,0.75158,0.510416,velocity,sub main,P365,provisional
E0022862,N0023109,N0023110,358.122329,358.081195,7.665849,7.602124,8.226815,250,PVC-U,0.5,0.375,table11,minimum,2.8769,merrimack,507.1774,16.942112,0.819749,0.480602,velocity,sub main,P365,provisional
E0022863,N0023110,N0022723,358.081195,357.888496,7.602124,7.41549,48.174775,250,PVC-U,0.4,0.375,table11,minimum,2.8737,merrimack,511.8357,17.078445,0.75491,0.515934,velocity,sub main,P365,provisional
E0022864,N0023111,N0023112,367.664942,367.364942,9.84818,10.446764,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.0895,merrimack,281.3604,10.115371,0.720836,0.503345,tractive,sub main,P423,drafted
E0022865,N0023112,N0023113,367.364942,367.064942,10.446764,10.606139,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.088,merrimack,282.4402,10.149802,0.721447,0.504356,tractive,sub main,P423,drafted
E0022866,N0023113,N0023114,367.064942,366.764942,10.606139,10.925518,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.0866,merrimack,283.52,10.184217,0.722056,0.505367,tractive,sub main,P423,drafted
E0022867,N0023114,N0023115,366.764942,366.650624,10.925518,11.156688,22.863734,200,PVC-U,0.5,0.5,table11,minimum,3.0866,merrimack,283.52,10.184717,0.722065,0.505381,tractive,sub main,P423,drafted
E0022868,N0023115,N0023116,366.650624,366.265807,11.156688,11.325959,76.96324,200,PVC-U,0.5,0.5,table11,minimum,3.0847,merrimack,285.0032,10.231469,0.722888,0.506753,tractive,sub main,P423,drafted
E0022869,N0023116,N0023117,366.265807,365.865807,11.325959,12.095283,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.0837,merrimack,285.7448,10.25538,0.723308,0.507455,tractive,sub main,P423,drafted
E0022870,N0023117,N0023118,376.41066,376.01066,1.55043,2.290731,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.0823,merrimack,286.8246,10.289914,0.723912,0.508467,tractive,sub main,P423,drafted
E0022871,N0023118,N0023119,376.01066,375.61066,2.290731,2.837246,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.0823,merrimack,286.8246,10.290581,0.723924,0.508486,tractive,sub main,P400,drafted
E0022872,N0023119,N0022735,375.61066,375.517441,2.837246,3.044235,18.643925,200,PVC-U,0.5,0.5,table11,minimum,3.0809,merrimack,287.9044,10.3251,0.724526,0.509498,tractive,sub main,P400,drafted
E0022873,N0023120,N0023121,370.976137,370.796137,8.071593,8.001287,60.0,315,HDPE,0.3,0.27,table11,minimum,2.7134,merrimack,822.6061,25.972394,0.751146,0.500692,velocity,sub main,P400,drafted
E0022874,N0023121,N0023122,370.796137,370.616137,8.001287,8.161207,60.0,315,HDPE,0.3,0.27,table11,minimum,2.7134,merrimack,822.6061,25.972894,0.75115,0.500698,velocity,sub main,P400,drafted
E0022875,N0023122,N0023123,370.616137,370.436137,8.161207,8.161214,60.0,315,HDPE,0.3,0.27,table11,minimum,2.7134,merrimack,822.6061,25.973394,0.751153,0.500703,velocity,sub main,P400,drafted
E0022876,N0023123,N0022735,370.436137,370.390062,8.161214,8.171614,13.164149,315,HDPE,0.35,0.27,table11,minimum,2.7134,merrimack,822.6061,25.973894,0.796226,0.478434,velocity,sub main,P400,drafted
E0022877,N0023124,N0023125,367.015381,366.595381,1.636474,1.642412,40.0,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.173507,0.031442,tractive,lateral,P365,provisional
E0022878,N0023125,N0023126,366.585144,366.365144,1.652649,1.567412,40.0,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,3.2393,0.136135,0.201979,0.059542,tractive,lateral,P365,provisional
E0022879,N0023126,N0022745,366.365144,366.273736,1.567412,1.641913,16.619541,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.2393,0.136468,0.202143,0.059608,tractive,lateral,P365,provisional
E0022880,N0023127,N0023128,361.50526,361.360384,7.780751,8.045988,36.219058,250,PVC-U,0.4,0.375,table11,dod,2.8805,merrimack,501.9776,16.779315,0.751643,0.51052,velocity,sub main,P365,drafted
E0022881,N0023128,N0023129,361.360384,361.000387,8.045988,7.986125,89.999299,250,PVC-U,0.4,0.375,table11,minimum,2.8782,merrimack,505.2169,16.874508,0.75269,0.512244,velocity,sub main,P365,drafted
E0022882,N0023129,N0023130,361.000387,360.630055,7.986125,7.809123,92.582809,250,PVC-U,0.4,0.375,table11,minimum,2.8753,merrimack,509.5361,17.001665,0.754077,0.514546,velocity,sub main,P365,drafted
E0022883,N0023130,N0023131,360.630055,360.430055,7.809123,7.750517,50.0,250,PVC-U,0.4,0.375,table11,minimum,2.8738,merrimack,511.6956,17.065592,0.754771,0.515702,velocity,sub main,P365,drafted
E0022884,N0023131,N0023132,360.430055,360.230055,7.750517,7.832048,50.0,250,PVC-U,0.4,0.375,table11,minimum,2.8687,merrimack,519.1918,17.284981,0.757129,0.519666,velocity,sub main,P365,drafted
E0022885,N0023132,N0022745,360.230055,360.178189,7.832048,7.73746,12.966536,250,PVC-U,0.4,0.375,table11,minimum,2.8654,merrimack,524.1893,17.431166,0.758682,0.522305,velocity,sub main,P365,drafted
E0022886,N0023133,N0023134,375.141952,374.891952,1.771713,1.82634,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226754,0.231055,0.076767,tractive,lateral,P367,provisional
E0022887,N0023134,N0023135,374.891952,374.641952,1.82634,1.906632,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453507,0.288722,0.105688,tractive,lateral,P367,provisional
E0022888,N0023135,N0022763,374.641952,374.600144,1.906632,1.948929,5.972673,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,15.1169,0.634992,0.361048,0.11417,tractive,lateral,P367,provisional
E0022889,N0023136,N0022763,374.516958,374.055493,1.550761,2.493579,92.292878,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P367,provisional
E0022890,N0023137,N0022754,374.954226,374.493248,3.889555,4.304847,92.195537,200,PVC-U,0.5,0.5,table11,minimum,3.3096,merrimack,159.2881,6.109437,0.630998,0.379377,tractive,lateral,P367,drafted
E0022891,N0023138,N0023139,371.904876,371.519876,8.019288,8.115226,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.2038,merrimack,208.3831,7.758545,0.697286,0.420998,tractive,sub main,P367,drafted
E0022892,N0023139,N0023140,371.519876,371.134876,8.115226,8.103802,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.1917,merrimack,215.0036,7.97451,0.702415,0.427457,tractive,sub main,P367,drafted
E0022893,N0023140,N0023141,371.134876,370.749876,8.103802,8.078005,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.1665,merrimack,229.5318,8.444953,0.713163,0.441366,tractive,sub main,P367,drafted
E0022894,N0023141,N0022754,370.749876,370.701408,8.078005,8.096688,8.812343,200,PVC-U,0.55,0.5,uniform,minimum,3.1582,merrimack,234.5563,8.607191,0.716742,0.446116,tractive,sub main,P367,drafted
E0022895,N0023142,N0023143,378.223944,377.923944,3.03042,3.013617,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.478,merrimack,105.7017,4.258912,0.570234,0.313681,tractive,lateral,P367,drafted
E0022896,N0023143,N0023144,377.923944,377.623944,3.013617,3.009692,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.4091,merrimack,124.7202,4.925487,0.594249,0.338366,tractive,lateral,P367,drafted
E0022897,N0023144,N0022757,377.623944,377.573642,3.009692,3.012448,10.060573,200,PVC-U,0.5,0.5,table11,minimum,3.4055,merrimack,125.7999,4.963417,0.595534,0.339731,tractive,lateral,P367,drafted
E0022898,N0023145,N0023146,373.580629,373.230629,7.086882,7.352379,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.4203,1.074158,0.37819,0.158699,tractive,main,P367,drafted
E0022899,N0023146,N0023147,373.230629,372.880629,7.352379,7.50432,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.9611,1.307026,0.401663,0.174373,tractive,main,P367,drafted
E0022900,N0023147,N0023148,372.880629,372.807484,7.50432,7.52122,14.62896,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.764,1.467036,0.416059,0.184378,tractive,main,P367,drafted
E0022901,N0023148,N0023149,372.807484,372.457484,7.52122,7.899632,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.9481,1.768335,0.440276,0.20191,tractive,main,P367,drafted
