Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0022902,N0023149,N0023150,372.457484,372.107484,7.899632,8.650511,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.878,1.975595,0.455199,0.213172,tractive,main,P367,drafted
E0022903,N0023150,N0023151,372.107484,371.757484,8.650511,8.862358,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.1647,2.113963,0.46452,0.22039,tractive,main,P367,drafted
E0022904,N0023151,N0022757,371.757484,371.715695,8.862358,8.870396,7.59816,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,56.3163,2.372439,0.497331,0.227818,tractive,main,P367,drafted
E0022905,N0023152,N0023153,376.325488,375.995488,1.55,2.276698,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.5627,merrimack,86.6435,3.587629,0.561677,0.280277,tractive,sub main,P425,drafted
E0022906,N0023153,N0023154,375.995488,375.665488,2.276698,2.582375,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.5627,merrimack,86.6435,3.588129,0.561699,0.280297,tractive,sub main,P408,drafted
E0022907,N0023154,N0023155,375.665488,375.625488,2.582375,2.567535,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.5627,merrimack,86.6435,3.588629,0.642222,0.254785,tractive,sub main,P408,drafted
E0022908,N0023155,N0023156,375.625488,375.275488,2.567535,3.7875,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.559,merrimack,87.3851,3.615537,0.544013,0.288369,tractive,sub main,P408,drafted
E0022909,N0023156,N0023157,375.275488,374.925488,3.7875,5.299701,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.559,merrimack,87.3851,3.616121,0.544038,0.288393,tractive,sub main,P408,drafted
E0022910,N0023157,N0023158,374.925488,374.850488,5.299701,5.510931,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.559,merrimack,87.3851,3.616704,0.544064,0.288417,tractive,sub main,P408,drafted
E0022911,N0023158,N0023159,374.850488,374.450488,5.510931,5.151959,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.559,merrimack,87.3851,3.616829,0.544069,0.288422,tractive,sub main,P408,drafted
E0022912,N0023159,N0023160,374.450488,374.050488,5.151959,5.481799,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.559,merrimack,87.3851,3.617496,0.544098,0.288449,tractive,sub main,P408,drafted
E0022913,N0023160,N0023161,374.050488,373.650488,5.481799,5.910211,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.559,merrimack,87.3851,3.618162,0.544127,0.288476,tractive,sub main,P408,drafted
E0022914,N0023161,N0023162,373.650488,373.600488,5.910211,5.978888,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.559,merrimack,87.3851,3.618829,0.544156,0.288503,tractive,sub main,P408,drafted
E0022915,N0023162,N0023163,373.600488,373.181946,5.978888,7.046478,83.708444,200,PVC-U,0.5,0.5,table11,minimum,3.559,merrimack,87.3851,3.618912,0.54416,0.288507,tractive,sub main,P408,drafted
E0022916,N0023163,N0023164,373.181946,372.775488,7.046478,7.7922,81.291556,200,PVC-U,0.5,0.5,table11,minimum,3.559,merrimack,87.3851,3.61961,0.54419,0.288535,tractive,sub main,P408,drafted
E0022917,N0023164,N0023165,372.775488,372.425488,7.7922,9.459857,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.559,merrimack,87.3851,3.620287,0.54422,0.288563,tractive,sub main,P408,drafted
E0022918,N0023165,N0023166,372.425488,372.028316,9.459857,9.683659,79.434455,200,PVC-U,0.5,0.5,table11,minimum,3.559,merrimack,87.3851,3.620871,0.544245,0.288586,tractive,sub main,P408,drafted
E0022919,N0023166,N0023167,372.028316,371.828316,9.683659,9.904411,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.559,merrimack,87.3851,3.621532,0.544274,0.288613,tractive,sub main,P408,drafted
E0022920,N0023167,N0023168,371.828316,371.628316,9.904411,10.289378,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.559,merrimack,87.3851,3.621866,0.544288,0.288627,tractive,sub main,P408,drafted
E0022921,N0023168,N0023169,371.628316,371.550488,10.289378,10.379413,15.565545,200,PVC-U,0.5,0.5,table11,minimum,3.559,merrimack,87.3851,3.622199,0.544303,0.28864,tractive,sub main,P408,drafted
E0022922,N0023169,N0023170,371.550488,371.250488,10.379413,9.427368,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.559,merrimack,87.3851,3.622329,0.544308,0.288646,tractive,sub main,P408,drafted
E0022923,N0023170,N0023171,371.250488,371.050488,9.427368,10.288654,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.559,merrimack,87.3851,3.622829,0.54433,0.288666,tractive,sub main,P408,drafted
E0022924,N0023171,N0023172,371.050488,370.875488,10.288654,8.70636,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.559,merrimack,87.3851,3.623162,0.544345,0.28868,tractive,sub main,P408,drafted
E0022925,N0023172,N0023173,370.875488,370.450488,8.70636,7.93681,85.0,200,PVC-U,0.5,0.5,table11,minimum,3.559,merrimack,87.3851,3.623454,0.544357,0.288691,tractive,sub main,P408,drafted
E0022926,N0023173,N0023174,370.450488,370.050488,7.93681,8.588458,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.559,merrimack,87.3851,3.624162,0.544388,0.28872,tractive,sub main,P408,drafted
E0022927,N0023174,N0023175,370.050488,369.650488,8.588458,9.180017,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.559,merrimack,87.3851,3.624829,0.544417,0.288747,tractive,sub main,P408,drafted
E0022928,N0023175,N0023176,369.650488,369.600488,9.180017,9.316016,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.559,merrimack,87.3851,3.625496,0.544446,0.288775,tractive,sub main,P408,drafted
E0022929,N0023176,N0023177,369.600488,369.300488,9.316016,9.113208,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.559,merrimack,87.3851,3.625579,0.54445,0.288778,tractive,sub main,P408,drafted
E0022930,N0023177,N0023178,369.300488,369.000488,9.113208,9.090698,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.559,merrimack,87.3851,3.626079,0.544471,0.288798,tractive,sub main,P408,drafted
E0022931,N0023178,N0023179,369.000488,368.650488,9.090698,8.659174,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.559,merrimack,87.3851,3.626579,0.544493,0.288819,tractive,sub main,P408,drafted
E0022932,N0023179,N0023180,368.650488,368.300488,8.659174,7.439227,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.559,merrimack,87.3851,3.627162,0.544518,0.288842,tractive,sub main,P408,drafted
E0022933,N0023180,N0023181,368.300488,367.950488,7.439227,6.775128,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.559,merrimack,87.3851,3.627746,0.544544,0.288866,tractive,sub main,P408,drafted
E0022934,N0023181,N0023182,367.950488,367.850488,6.775128,6.578314,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.559,merrimack,87.3851,3.628329,0.544569,0.28889,tractive,sub main,P408,drafted
E0022935,N0023182,N0023183,367.850488,367.780064,6.578314,6.512782,14.08479,200,PVC-U,0.5,0.5,table11,minimum,3.559,merrimack,87.3851,3.628496,0.544576,0.288896,tractive,sub main,P408,drafted
E0022936,N0023183,N0023184,367.780064,367.313896,6.512782,6.335427,93.233688,200,PVC-U,0.5,0.5,table11,minimum,3.559,merrimack,87.3851,3.628613,0.544581,0.288901,tractive,sub main,P408,drafted
E0022937,N0023184,N0023185,367.313896,366.878215,6.335427,6.189656,87.136226,200,PVC-U,0.5,0.5,table11,minimum,3.559,merrimack,87.3851,3.62939,0.544615,0.288933,tractive,sub main,P408,drafted
E0022938,N0023185,N0023186,366.878215,366.675488,6.189656,5.972491,40.545296,200,PVC-U,0.5,0.5,table11,minimum,3.559,merrimack,87.3851,3.630116,0.544646,0.288962,tractive,sub main,P408,drafted
E0022939,N0023186,N0023187,366.675488,366.398808,5.972491,6.954891,55.336067,200,PVC-U,0.5,0.5,table11,minimum,3.559,merrimack,87.3851,3.630454,0.544661,0.288976,tractive,sub main,P408,drafted
E0022940,N0023187,N0023188,366.398808,366.025488,6.954891,7.95379,74.663933,200,PVC-U,0.5,0.5,table11,minimum,3.559,merrimack,87.3851,3.630915,0.544681,0.288995,tractive,sub main,P408,drafted
E0022941,N0023188,N0023189,366.025488,365.823742,7.95379,8.294239,40.349324,200,PVC-U,0.5,0.5,table11,minimum,3.559,merrimack,87.3851,3.631537,0.544708,0.28902,tractive,sub main,P408,drafted
E0022942,N0023189,N0023190,365.823742,365.637521,8.294239,8.668051,37.24411,200,PVC-U,0.5,0.5,table11,minimum,3.5535,merrimack,88.5122,3.672651,0.546483,0.290686,tractive,sub main,P408,drafted
E0022943,N0023190,N0023191,365.637521,365.461403,8.668051,9.093833,35.223552,200,PVC-U,0.5,0.5,table11,minimum,3.5535,merrimack,88.5122,3.672962,0.546497,0.290699,tractive,sub main,P408,drafted
E0022944,N0023191,N0023192,365.461403,365.061403,9.093833,9.815458,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.5535,merrimack,88.5122,3.673255,0.546509,0.290711,tractive,sub main,P408,drafted
E0022945,N0023192,N0023193,365.061403,364.661403,9.815458,10.449986,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.5535,merrimack,88.5122,3.673922,0.546538,0.290738,tractive,sub main,P408,drafted
E0022946,N0023193,N0023194,364.661403,364.261403,10.449986,11.445933,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.5535,merrimack,88.5122,3.674589,0.546567,0.290765,tractive,sub main,P408,drafted
E0022947,N0023194,N0023195,364.261403,363.861403,11.445933,12.073045,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.5535,merrimack,88.5122,3.675255,0.546595,0.290792,tractive,sub main,P408,drafted
E0022948,N0023195,N0023196,363.861403,363.802849,12.073045,12.118873,11.710799,200,PVC-U,0.5,0.5,table11,minimum,3.5535,merrimack,88.5122,3.675922,0.546624,0.290819,tractive,sub main,P408,drafted
E0022949,N0023196,N0023197,374.371722,374.119361,1.55,2.397423,50.472214,200,PVC-U,0.5,0.5,table11,minimum,3.5535,merrimack,88.5122,3.676019,0.546628,0.290823,tractive,sub main,P408,drafted
E0022950,N0023197,N0023198,374.119361,373.769361,2.397423,2.737963,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.5535,merrimack,88.5122,3.67644,0.546646,0.29084,tractive,sub main,P390,drafted
E0022951,N0023198,N0023199,373.769361,373.419361,2.737963,3.163799,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.5535,merrimack,88.5122,3.677023,0.546671,0.290863,tractive,sub main,P390,drafted
E0022952,N0023199,N0023200,373.419361,373.069361,3.163799,3.895879,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.5535,merrimack,88.5122,3.677607,0.546696,0.290887,tractive,sub main,P390,drafted
E0022953,N0023200,N0023201,373.069361,373.028224,3.895879,3.929357,3.917843,200,PVC-U,1.05,0.5,table11,minimum,3.5535,merrimack,88.5122,3.67819,0.712624,0.240849,tractive,sub main,P390,drafted
E0022954,N0023201,N0022764,373.028224,372.676746,3.929357,4.252789,70.295516,200,PVC-U,0.5,0.5,table11,minimum,3.5535,merrimack,88.5122,3.678223,0.546723,0.290912,tractive,sub main,P390,drafted
E0022955,N0023202,N0023203,368.007117,367.965117,8.843164,8.795595,4.0,200,PVC-U,1.05,0.5,table11,minimum,3.2437,merrimack,188.1175,7.080071,0.861066,0.336392,velocity,main,P390,derived
E0022956,N0023203,N0023204,367.965117,367.812225,8.795595,9.045716,30.578458,200,PVC-U,0.5,0.5,table11,minimum,3.2437,merrimack,188.1175,7.080104,0.656857,0.411035,tractive,main,P390,derived
E0022957,N0023204,N0022764,367.812225,367.677628,9.045716,9.251907,26.919361,200,PVC-U,0.5,0.5,table11,minimum,3.2437,merrimack,188.1175,7.080359,0.656863,0.411043,tractive,main,P390,derived
E0022958,N0023205,N0023206,375.271245,374.971245,1.550471,2.090064,59.999998,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P409,drafted
E0022959,N0023206,N0023207,374.971245,374.671245,2.090064,2.718495,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.7381,0.241055,0.23569,0.078946,tractive,lateral,P409,drafted
E0022960,N0023207,N0022768,374.671245,374.577437,2.718495,2.876573,18.761753,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.7381,0.241555,0.235849,0.079021,tractive,lateral,P409,drafted
E0022961,N0023208,N0023209,366.741136,366.33005,10.29576,10.873594,82.217216,200,PVC-U,0.5,0.5,table11,minimum,3.0475,merrimack,315.0171,11.177491,0.738728,0.534357,tractive,sub main,P409,drafted
E0022962,N0023209,N0023210,366.33005,365.93005,10.873594,11.325688,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.0352,merrimack,325.7527,11.510348,0.743946,0.54402,tractive,sub main,P409,drafted
E0022963,N0023210,N0023211,365.93005,365.53005,11.325688,11.905375,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.0192,merrimack,340.2628,11.957884,0.750684,0.556992,velocity,sub main,P409,drafted
E0022964,N0023211,N0022768,365.53005,365.485521,11.905375,11.968489,8.90579,200,PVC-U,0.5,0.5,table11,minimum,3.0192,merrimack,340.2628,11.95855,0.750694,0.557011,velocity,sub main,P409,drafted
E0022965,N0023212,N0022773,363.913531,363.853595,1.55,1.654797,11.987222,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P373,derived
E0022966,N0023213,N0022824,372.97498,372.864866,5.742946,5.699343,22.022716,200,PVC-U,0.5,0.5,table11,minimum,3.6153,merrimack,76.7546,3.224238,0.526212,0.272067,tractive,main,P364,provisional
E0022967,N0023214,N0023215,376.83855,376.705697,1.55,1.848625,26.570661,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0022968,N0023215,N0022824,376.705697,376.645489,1.848625,1.91872,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000221,0.016339,0.004348,tractive,lateral,P364,provisional
E0022969,N0023216,N0023217,372.784949,372.69008,8.445642,8.448469,18.973666,200,PVC-U,0.5,0.5,table11,minimum,3.0669,merrimack,298.9493,10.644552,0.729995,0.518839,tractive,sub main,P364,provisional
E0022970,N0023217,N0023218,372.69008,372.643983,8.448469,8.434844,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.0642,merrimack,301.1088,10.712062,0.731128,0.520809,tractive,sub main,P364,provisional
E0022971,N0023218,N0023219,372.643983,372.601263,8.434844,8.477564,8.544004,200,PVC-U,0.5,0.5,table11,minimum,3.0629,merrimack,302.1886,10.745793,0.731691,0.521793,tractive,sub main,P364,provisional
E0022972,N0023219,N0023220,372.601263,372.500144,8.477564,8.259683,20.223748,200,PVC-U,0.5,0.5,table11,minimum,3.0629,merrimack,302.1886,10.745864,0.731692,0.521795,tractive,sub main,P364,provisional
E0022973,N0023220,N0022831,372.500144,372.448714,8.259683,8.421128,10.285913,200,PVC-U,0.5,0.5,table11,minimum,3.0629,merrimack,302.1886,10.746033,0.731695,0.5218,tractive,sub main,P364,provisional
E0022974,N0023221,N0023222,362.11866,361.98116,5.056725,6.064464,25.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,8.7688,0.373121,0.280428,0.094389,tractive,main,P373,provisional
E0022975,N0023222,N0022829,361.98116,361.84366,6.064464,6.057128,25.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,8.7688,0.37333,0.280479,0.094414,tractive,main,P373,provisional
E0022976,N0023223,N0023224,365.464984,365.374845,1.55,1.740725,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P373,provisional
E0022977,N0023224,N0022829,365.374845,365.27623,1.740725,2.624557,19.723083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06233,0.150464,0.042894,tractive,lateral,P373,provisional
E0022978,N0023225,N0023226,371.865627,371.565627,9.265446,9.445757,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.116,merrimack,262.1434,9.528118,0.710062,0.486011,tractive,sub main,P364,drafted
E0022979,N0023226,N0023227,371.565627,371.265627,9.445757,9.521788,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.116,merrimack,262.1434,9.528618,0.710072,0.486025,tractive,sub main,P364,drafted
E0022980,N0023227,N0023228,371.265627,370.965627,9.521788,9.638957,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.116,merrimack,262.1434,9.529118,0.710081,0.48604,tractive,sub main,P364,drafted
E0022981,N0023228,N0022835,370.965627,370.899196,9.638957,9.738377,13.286136,200,PVC-U,0.5,0.5,table11,minimum,3.116,merrimack,262.1434,9.529618,0.710091,0.486055,tractive,sub main,P364,drafted
E0022982,N0023229,N0023230,381.514604,381.061448,3.965864,3.309828,90.631194,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.142173,0.19829,0.062081,tractive,main,P364,derived
E0022983,N0023230,N0023231,381.061448,380.988786,3.309828,3.307845,14.532523,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.142929,0.198638,0.06223,tractive,main,P364,derived
E0022984,N0023231,N0023232,380.988786,380.814604,3.307845,3.195131,34.836283,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.14305,0.198693,0.062254,tractive,main,P364,derived
E0022985,N0023232,N0023233,380.814604,380.736318,3.195131,2.982981,15.657299,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.14334,0.198826,0.062311,tractive,main,P364,derived
E0022986,N0023233,N0023234,380.736318,380.620368,2.982981,2.599878,23.190051,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.188738,0.217635,0.0706,tractive,main,P364,derived
E0022987,N0023234,N0023235,380.620368,380.536826,2.599878,2.438882,16.708366,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.188931,0.217708,0.070633,tractive,main,P364,derived
E0022988,N0023235,N0023236,380.536826,379.91213,2.438882,1.574015,59.494839,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,6.4787,0.279604,0.319349,0.071058,tractive,main,P364,derived
E0022989,N0023236,N0023237,379.91134,379.811617,1.574805,1.553129,5.866072,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,7.5585,0.325367,0.395738,0.068098,tractive,main,P364,derived
E0022990,N0023237,N0023238,379.793633,379.382871,1.571113,1.577151,28.328391,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,8.6382,0.370684,0.39094,0.074998,tractive,main,P364,derived
E0022991,N0023238,N0023239,379.380179,378.988742,1.579842,1.561948,20.601994,200,PVC-U,1.9,0.5,cover_min,minimum,3.6221,held,9.718,0.416187,0.445278,0.074272,tractive,main,P364,derived
E0022992,N0023239,N0023240,378.988742,378.911717,1.561948,1.603175,15.404839,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.506893,0.299096,0.111315,tractive,main,P364,derived
E0022993,N0023240,N0023241,378.911717,378.764582,1.603175,1.610753,29.427008,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.552288,0.307316,0.115868,tractive,main,P364,derived
E0022994,N0023241,N0023242,378.762184,378.633387,1.613152,1.558691,15.152552,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,14.0372,0.597801,0.378927,0.106003,tractive,main,P364,derived
E0022995,N0023242,N0023243,378.61475,378.459862,1.577327,1.570106,14.751294,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,14.0372,0.597927,0.407728,0.100853,tractive,main,P364,derived
E0022996,N0023243,N0023244,378.459862,378.282218,1.570106,1.553781,16.918493,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,14.0372,0.59805,0.407755,0.100863,tractive,main,P364,derived
E0022997,N0023244,N0023245,378.274804,377.974842,1.561194,1.562939,23.997004,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,15.1169,0.643458,0.443281,0.100154,tractive,main,P364,derived
E0022998,N0023245,N0023246,377.974842,377.934325,1.562939,1.564088,4.501797,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,15.1169,0.643658,0.395661,0.108247,tractive,main,P364,derived
E0022999,N0023246,N0023247,377.934325,377.82929,1.564088,1.561976,21.007146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.688963,0.329445,0.128543,tractive,main,P364,derived
E0023000,N0023247,N0023248,377.82929,377.48961,1.561976,2.017958,67.935909,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.734405,0.336095,0.132473,tractive,main,P364,derived
E0023001,N0023248,N0023249,377.48961,377.153106,2.017958,2.5542,67.300853,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.780238,0.342508,0.136317,tractive,main,P364,derived
E0023002,N0023249,N0022821,377.153106,376.816583,2.5542,3.22248,67.304633,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.826067,0.348652,0.140051,tractive,main,P364,derived
E0023003,N0023250,N0022839,378.934984,378.594653,1.940046,2.08598,68.066144,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317414,0.257599,0.089588,tractive,lateral,P364,provisional
E0023004,N0023251,N0023252,368.008868,367.965686,1.55,1.551251,3.925678,200,PVC-U,1.1,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0023005,N0023252,N0023253,367.962023,367.878249,1.554914,1.559525,15.231546,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,1.0798,0.0453,0.139385,0.036439,tractive,lateral,P379,provisional
E0023006,N0023253,N0023254,367.856131,367.648103,1.581644,1.572966,27.737025,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,3.2393,0.135961,0.224553,0.055386,tractive,lateral,P379,provisional
E0023007,N0023254,N0022811,367.648103,367.331291,1.572966,1.626961,63.362559,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317261,0.257559,0.089568,tractive,lateral,P379,provisional
E0023008,N0023255,N0023256,374.190649,373.758647,7.750391,7.246693,86.400231,200,PVC-U,0.5,0.5,table11,minimum,3.5609,merrimack,86.9986,3.614313,0.54396,0.28832,tractive,main,P364,provisional
E0023009,N0023256,N0023257,373.758647,373.717416,7.246693,7.205252,4.123106,200,PVC-U,1.0,0.5,table11,minimum,3.5452,merrimack,90.2379,3.732126,0.703386,0.245601,tractive,main,P364,provisional
E0023010,N0023257,N0023258,373.717416,373.580121,7.205252,7.123004,27.45906,200,PVC-U,0.5,0.5,table11,minimum,3.5401,merrimack,91.3177,3.771078,0.550671,0.294645,tractive,main,P364,provisional
E0023011,N0023258,N0023259,373.580121,373.503963,7.123004,7.363438,15.231546,200,PVC-U,0.5,0.5,table11,minimum,3.5351,merrimack,92.3975,3.810168,0.55231,0.296205,tractive,main,P364,provisional
E0023012,N0023259,N0022839,373.503963,373.407916,7.363438,7.272717,19.209373,200,PVC-U,0.5,0.5,table11,minimum,3.5252,merrimack,94.5571,3.887854,0.555529,0.299287,tractive,main,P364,provisional
E0023013,N0023260,N0023261,378.670907,378.610699,2.134758,2.059712,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046211,0.135855,0.037571,tractive,lateral,P364,provisional
E0023014,N0023261,N0023262,378.610699,378.523377,2.059712,2.057311,17.464249,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046311,0.135956,0.037607,tractive,lateral,P364,provisional
E0023015,N0023262,N0023263,378.523377,378.332328,2.057311,2.418527,38.209946,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046456,0.136102,0.037659,tractive,lateral,P364,provisional
E0023016,N0023263,N0022831,378.332328,378.271954,2.418527,2.597889,12.074767,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092042,0.171599,0.051042,tractive,lateral,P364,provisional
E0023017,N0023264,N0022844,362.166933,362.101741,7.855162,7.902623,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.4849,2.640647,0.496263,0.246097,tractive,main,P379,provisional
E0023018,N0023265,N0023266,363.893665,363.820876,1.55,1.707749,14.557706,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P373,derived
E0023019,N0023266,N0023267,363.820876,363.663373,1.707749,1.880176,31.500595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093392,0.172438,0.051376,tractive,lateral,P373,derived
E0023020,N0023267,N0023268,363.663373,363.564545,1.880176,2.162232,19.765708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.124744,0.189894,0.058519,tractive,lateral,P373,derived
E0023021,N0023268,N0023269,363.564545,363.483376,2.162232,2.361777,16.233605,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.0462,0.170176,0.210378,0.067353,tractive,lateral,P373,derived
E0023022,N0023269,N0023270,363.483376,363.402298,2.361777,2.526962,16.215719,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.0462,0.170311,0.210433,0.067377,tractive,lateral,P373,derived
E0023023,N0023270,N0023271,363.402298,363.298749,2.526962,2.810626,20.709736,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.0126,0.294807,0.251544,0.08659,tractive,lateral,P373,derived
E0023024,N0023271,N0023272,363.298749,363.237882,2.810626,2.765811,12.17353,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.0126,0.29498,0.251591,0.086613,tractive,lateral,P373,derived
E0023025,N0023272,N0023273,363.237882,363.064438,2.765811,2.70549,34.688726,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4959,0.357261,0.267563,0.094616,tractive,lateral,P373,derived
E0023026,N0023273,N0023274,363.064438,362.98911,2.70549,2.746028,15.065653,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4959,0.35755,0.267633,0.094651,tractive,lateral,P373,derived
E0023027,N0023274,N0023275,362.98911,362.889463,2.746028,2.823428,19.929307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4959,0.357676,0.267663,0.094667,tractive,lateral,P373,derived
E0023028,N0023275,N0023276,362.889463,362.830754,2.823428,2.951046,11.74192,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4959,0.357842,0.267703,0.094687,tractive,lateral,P373,derived
E0023029,N0023276,N0023277,362.830754,362.772083,2.951046,3.008831,11.734039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4959,0.35794,0.267726,0.094699,tractive,lateral,P373,derived
E0023030,N0023277,N0022773,362.772083,362.670418,3.008831,2.837974,20.333012,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4959,0.358038,0.26775,0.094711,tractive,lateral,P373,derived
E0023031,N0023278,N0022843,366.983214,366.648978,3.663087,3.718392,66.84709,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.3805,0.865255,0.353713,0.143163,tractive,main,P379,derived
E0023032,N0023279,N0022843,368.786616,368.687189,1.551305,1.680182,19.885471,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P379,derived
E0023033,N0023280,N0023281,368.705779,368.663059,1.552156,1.558804,8.544004,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0023034,N0023281,N0023282,368.663059,368.582658,1.558804,1.555251,12.369317,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,1.0798,0.045338,0.147579,0.035087,tractive,lateral,P379,provisional
E0023035,N0023282,N0023283,368.566087,368.48094,1.571822,1.570208,17.029386,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045441,0.135074,0.037294,tractive,lateral,P379,provisional
E0023036,N0023283,N0022844,368.48094,368.324016,1.570208,1.680348,31.38471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090851,0.170852,0.050745,tractive,lateral,P379,provisional
E0023037,N0023284,N0023285,378.056167,377.989458,1.550004,1.693922,13.341664,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P364,provisional
E0023038,N0023285,N0022821,377.989458,377.86619,1.693922,2.172872,24.653668,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090646,0.170723,0.050694,tractive,lateral,P364,provisional
E0023039,N0023286,N0023287,359.871217,359.830726,9.826781,9.784509,8.098264,250,PVC-U,0.5,0.375,table11,capacity,2.7269,merrimack,789.3445,25.052824,0.899127,0.611517,velocity,sub main,P379,derived
E0023040,N0023287,N0023288,359.769549,359.725985,9.845685,9.79141,12.446809,315,HDPE,0.35,0.27,table11,dod,2.7269,merrimack,789.3445,25.052892,0.788978,0.468548,velocity,sub main,P379,derived
E0023041,N0023288,N0023289,359.725985,359.684628,9.79141,9.825504,4.595241,315,HDPE,0.9,0.27,table11,minimum,2.7269,merrimack,789.3445,25.052996,1.118703,0.360249,velocity,sub main,P379,derived
E0023042,N0023289,N0023290,359.684628,359.641407,9.825504,9.854168,4.802309,315,HDPE,0.9,0.27,uniform,minimum,2.7269,merrimack,789.3445,25.053034,1.118703,0.360249,velocity,sub main,P379,derived
E0023043,N0023290,N0023291,359.641407,359.600189,9.854168,9.893494,5.152294,315,HDPE,0.8,0.27,table11,minimum,2.7269,merrimack,789.3445,25.053074,1.071565,0.371883,velocity,sub main,P379,derived
E0023044,N0023291,N0023292,359.600189,359.558082,9.893494,9.931664,10.526654,315,HDPE,0.4,0.27,table11,minimum,2.7269,merrimack,789.3445,25.053117,0.829445,0.450868,velocity,sub main,P379,derived
E0023045,N0023292,N0023293,359.558082,359.46583,9.931664,10.015585,30.750875,315,HDPE,0.3,0.27,table11,minimum,2.7269,merrimack,789.3445,25.053204,0.744455,0.490179,tractive,sub main,P379,derived
E0023046,N0023293,N0023294,359.46583,359.405395,10.015585,10.017456,20.144806,315,HDPE,0.3,0.27,table11,minimum,2.7269,merrimack,789.3445,25.053461,0.744457,0.490182,tractive,sub main,P379,derived
E0023047,N0023294,N0023295,359.405395,359.344633,10.017456,10.026125,20.253978,315,HDPE,0.3,0.27,table11,minimum,2.7269,merrimack,789.3445,25.053629,0.744459,0.490184,tractive,sub main,P379,derived
E0023048,N0023295,N0023296,359.344633,359.222537,10.026125,10.107755,40.698753,315,HDPE,0.3,0.27,table11,minimum,2.7269,merrimack,789.3445,25.053797,0.74446,0.490186,tractive,sub main,P379,derived
E0023049,N0023296,N0023297,359.222537,359.11441,10.107755,10.098175,36.042352,315,HDPE,0.3,0.27,table11,minimum,2.7269,merrimack,789.3445,25.054137,0.744462,0.49019,tractive,sub main,P379,derived
E0023050,N0023297,N0023298,359.11441,359.044138,10.098175,10.04653,23.424184,315,HDPE,0.3,0.27,table11,minimum,2.7269,merrimack,789.3445,25.054437,0.744465,0.490193,tractive,sub main,P379,derived
E0023051,N0023298,N0023299,359.044138,358.999326,10.04653,10.025057,12.803176,315,HDPE,0.35,0.27,table11,minimum,2.7269,merrimack,789.3445,25.054632,0.788992,0.468567,velocity,sub main,P379,derived
E0023052,N0023299,N0023300,358.999326,358.957187,10.025057,10.047635,7.023263,315,HDPE,0.6,0.27,table11,minimum,2.7266,merrimack,790.0861,25.075312,0.964335,0.402519,velocity,sub main,P379,derived
E0023053,N0023300,N0022811,358.957187,358.904584,10.047635,10.053668,17.534231,315,HDPE,0.3,0.27,table11,minimum,2.7266,merrimack,790.0861,25.075371,0.74462,0.490433,tractive,sub main,P379,derived
E0023054,N0023301,N0022846,377.624374,377.230103,2.044571,2.5914,78.854296,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000577,0.025415,0.006143,tractive,lateral,P364,provisional
E0023055,N0023302,N0023303,377.994645,377.945148,2.38713,2.282483,9.899495,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.138711,0.196683,0.061392,tractive,lateral,P364,provisional
E0023056,N0023303,N0023304,377.945148,377.848065,2.282483,2.274036,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.138794,0.196722,0.061409,tractive,lateral,P364,provisional
E0023057,N0023304,N0023305,377.848065,377.766059,2.274036,2.262414,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.138956,0.196797,0.061441,tractive,lateral,P364,provisional
E0023058,N0023305,N0023306,377.766059,377.689901,2.262414,2.249521,15.231546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.139092,0.196861,0.061468,tractive,lateral,P364,provisional
E0023059,N0023306,N0022846,377.689901,377.589901,2.249521,2.231601,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.139219,0.19692,0.061494,tractive,lateral,P364,provisional
E0023060,N0023307,N0023308,376.955236,376.887968,1.909968,2.162722,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.7381,0.241316,0.235773,0.078985,tractive,lateral,P364,provisional
E0023061,N0023308,N0023309,376.887968,376.78948,2.162722,2.367778,19.697716,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.7381,0.241428,0.235809,0.079002,tractive,lateral,P364,provisional
E0023062,N0023309,N0023310,376.78948,376.730236,2.367778,2.572529,11.84866,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.7381,0.241592,0.235861,0.079027,tractive,lateral,P364,provisional
E0023063,N0023310,N0022835,376.730236,376.654448,2.572529,3.983125,15.157617,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.7381,0.241691,0.235892,0.079041,tractive,lateral,P364,provisional
E0023064,N0023311,N0023312,362.873981,362.831398,6.687786,6.707359,6.083334,500,GRP,0.7,0.155,table11,minimum,2.3595,merrimack,2611.067,71.773069,1.311212,0.322447,velocity,sub main,P380,drafted
E0023065,N0023312,N0022850,362.831398,362.66278,6.707359,6.776643,84.30895,500,GRP,0.2,0.155,table11,minimum,2.3595,merrimack,2611.067,71.77312,0.825869,0.454864,velocity,sub main,P380,drafted
E0023066,N0023313,N0023314,358.643855,358.343855,9.93781,10.375658,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.5675,merrimack,85.6886,3.57229,0.542122,0.286605,tractive,sub main,P380,drafted
E0023067,N0023314,N0023315,358.343855,358.043855,10.375658,10.922362,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.5568,merrimack,87.8482,3.651052,0.545553,0.289812,tractive,sub main,P380,drafted
E0023068,N0023315,N0023316,358.043855,357.963446,10.922362,11.111811,16.081925,200,PVC-U,0.5,0.5,table11,minimum,3.5393,merrimack,91.4909,3.78304,0.551174,0.295123,tractive,sub main,P380,drafted
E0023069,N0023316,N0022850,357.963446,357.502574,11.111811,11.936848,92.174278,200,PVC-U,0.5,0.5,table11,minimum,3.5343,merrimack,92.5707,3.822027,0.552805,0.296678,tractive,sub main,P380,drafted
E0023070,N0023317,N0023318,375.992508,375.692508,2.124862,2.663144,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045867,0.135507,0.037448,tractive,lateral,P364,provisional
E0023071,N0023318,N0022877,375.692508,375.381587,2.663144,3.300054,62.184287,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046367,0.136013,0.037627,tractive,lateral,P364,provisional
E0023072,N0023319,N0023320,372.755908,372.576395,5.332043,5.847952,35.902646,200,PVC-U,0.5,0.5,table11,minimum,3.2622,merrimack,179.4764,6.812878,0.650062,0.402462,tractive,sub main,P364,provisional
E0023073,N0023320,N0023321,372.576395,372.534395,5.847952,5.953001,6.0,200,PVC-U,0.7,0.5,table11,minimum,3.2622,merrimack,179.4764,6.813178,0.735272,0.367241,tractive,sub main,P364,provisional
E0023074,N0023321,N0023322,372.534395,372.489573,5.953001,6.062429,6.403124,200,PVC-U,0.7,0.5,uniform,minimum,3.2622,merrimack,179.4764,6.813228,0.735273,0.367242,tractive,sub main,P364,provisional
E0023075,N0023322,N0022877,372.489573,372.434573,6.062429,6.247067,11.0,200,PVC-U,0.5,0.5,table11,minimum,3.2622,merrimack,179.4764,6.813281,0.650072,0.402475,tractive,sub main,P364,provisional
E0023076,N0023323,N0023324,376.374286,376.325042,1.55,1.65146,9.848858,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P364,provisional
E0023077,N0023324,N0022878,376.325042,376.243036,1.65146,2.004615,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045349,0.13498,0.03726,tractive,lateral,P364,provisional
E0023078,N0023325,N0022878,376.405079,376.246176,1.5536,2.001474,31.780497,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,7.157,0.300041,0.252974,0.087294,tractive,lateral,P364,provisional
E0023079,N0023326,N0022884,387.147238,385.519291,1.961344,1.9725,55.18463,200,PVC-U,2.95,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0023080,N0023327,N0022883,383.738757,383.58743,1.55,1.704196,30.265492,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0023081,N0023328,N0023329,383.651111,383.572054,1.55,1.623961,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P364,provisional
E0023082,N0023329,N0022883,383.572054,383.457817,1.623961,1.833809,22.847319,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135933,0.195372,0.060833,tractive,lateral,P364,provisional
E0023083,N0023330,N0023331,349.992292,349.895033,1.550158,1.949999,19.451865,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P368,provisional
E0023084,N0023331,N0023332,349.895033,349.556729,1.949999,2.087283,67.660683,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135964,0.195387,0.060839,tractive,lateral,P368,provisional
E0023085,N0023332,N0022889,349.556729,349.197819,2.087283,2.167659,71.781978,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.6058,0.319579,0.258162,0.089869,tractive,lateral,P368,provisional
E0023086,N0023333,N0023334,348.926718,348.88363,1.550577,1.557258,7.83425,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,6.1516,0.257893,0.248974,0.079628,tractive,lateral,P368,derived
E0023087,N0023334,N0023335,348.88363,348.571626,1.557258,1.552245,36.706323,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,6.1516,0.257958,0.289301,0.071941,tractive,lateral,P368,derived
E0023088,N0023335,N0023336,348.491475,348.035608,1.632396,1.64945,53.63141,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,6.1516,0.258264,0.289412,0.07198,tractive,lateral,P368,derived
E0023089,N0023336,N0023337,348.035608,347.984574,1.64945,1.669143,10.206901,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2314,0.303978,0.254039,0.08782,tractive,lateral,P368,derived
E0023090,N0023337,N0022892,347.984574,347.694322,1.669143,2.05638,58.050437,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.5833,0.444583,0.286904,0.104715,tractive,lateral,P368,derived
E0023091,N0023338,N0023339,346.150205,345.850205,3.937716,3.987381,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.8857,1.006232,0.370645,0.153823,tractive,lateral,P368,drafted
E0023092,N0023339,N0023340,345.850205,345.550205,3.987381,4.550198,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.9655,1.051999,0.375768,0.157125,tractive,lateral,P368,drafted
E0023093,N0023340,N0023341,345.550205,345.50092,4.550198,4.573237,9.856857,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.8342,1.130839,0.384223,0.162653,tractive,lateral,P368,drafted
E0023094,N0023341,N0023342,345.50092,345.25092,4.573237,4.397334,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.8342,1.130921,0.384232,0.162659,tractive,lateral,P368,drafted
E0023095,N0023342,N0023343,345.25092,345.00092,4.397334,4.498073,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.8342,1.131338,0.384275,0.162688,tractive,lateral,P368,drafted
E0023096,N0023343,N0023344,345.00092,344.957157,4.498073,4.606075,7.95689,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,26.8342,1.131755,0.3974,0.158993,tractive,lateral,P368,drafted
E0023097,N0023344,N0023345,344.957157,344.917157,4.606075,4.633746,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,27.5758,1.162911,0.493997,0.139431,tractive,lateral,P368,drafted
E0023098,N0023345,N0022892,344.917157,344.728615,4.633746,5.022087,37.7085,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.5758,1.162944,0.387543,0.164851,tractive,lateral,P368,drafted
E0023099,N0023346,N0023347,348.226966,348.186156,2.211693,2.266664,5.830073,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,20.5158,0.862313,0.397434,0.131832,tractive,lateral,P368,provisional
E0023100,N0023347,N0023348,348.186156,348.144945,2.266664,2.309218,6.868488,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,20.5158,0.862362,0.376614,0.136801,tractive,lateral,P368,provisional
E0023101,N0023348,N0023349,348.144945,348.102247,2.309218,2.392687,8.539519,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.1261,0.971849,0.366683,0.151294,tractive,lateral,P368,provisional
E0023102,N0023349,N0022889,348.102247,347.883866,2.392687,3.481613,43.676299,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.2059,1.017188,0.371887,0.15462,tractive,lateral,P368,provisional
E0023103,N0023350,N0022909,342.265506,342.224496,5.741116,5.702049,4.101067,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,46.8221,1.970384,0.580882,0.179477,tractive,main,P386,provisional
E0023104,N0023351,N0023352,346.219569,346.172728,1.551091,1.668733,9.368236,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P386,derived
E0023105,N0023352,N0022909,346.172728,346.101817,1.668733,1.824727,14.182163,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,7.8e-05,0.009566,0.003102,tractive,lateral,P386,derived
E0023106,N0023353,N0023354,345.07994,344.77994,3.903032,3.823088,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.9573,1.680469,0.433552,0.196952,tractive,main,P386,drafted
E0023107,N0023354,N0023355,344.77994,344.47994,3.823088,4.191874,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.9573,1.680969,0.433591,0.19698,tractive,main,P386,drafted
E0023108,N0023355,N0022913,344.47994,344.407762,4.191874,4.246107,14.435445,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.9573,1.681469,0.43363,0.197009,tractive,main,P386,drafted
E0023109,N0023356,N0022911,336.651171,336.551775,10.676404,10.971877,24.84919,250,PVC-U,0.4,0.375,table11,minimum,2.8191,merrimack,599.8214,19.688377,0.780919,0.562855,velocity,sub main,P386,drafted
E0023110,N0023357,N0022914,344.378106,343.94174,1.550238,2.359072,87.273379,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P368,drafted
E0023111,N0023358,N0022917,342.427207,341.973106,3.412302,3.94001,90.820089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.2701,1.189237,0.390212,0.166629,tractive,lateral,P389,drafted
E0023112,N0023359,N0023360,344.92869,344.50869,1.551321,1.570961,60.0,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P389,provisional
E0023113,N0023360,N0023361,344.508178,344.208178,1.571473,1.697065,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0005,0.023854,0.005824,tractive,lateral,P389,provisional
E0023114,N0023361,N0022917,344.208178,344.108396,1.697065,1.80472,19.956282,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.6599,0.238278,0.234806,0.078528,tractive,lateral,P389,provisional
E0023115,N0023362,N0023363,343.121234,342.821234,1.55,2.381097,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3229,merrimack,154.1001,5.947255,0.626337,0.373935,tractive,main,P407,drafted
E0023116,N0023363,N0023364,342.821234,342.521234,2.381097,2.944495,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3009,merrimack,162.8037,6.241004,0.634702,0.383757,tractive,main,P389,drafted
E0023117,N0023364,N0023365,342.521234,342.473807,2.944495,3.005655,9.485462,200,PVC-U,0.5,0.5,table11,minimum,3.2895,merrimack,167.5262,6.399822,0.639086,0.389005,tractive,main,P389,drafted
E0023118,N0023365,N0023366,342.473807,342.29748,3.005655,3.108984,35.265372,200,PVC-U,0.5,0.5,table11,minimum,3.2844,merrimack,169.6858,6.472118,0.64105,0.39138,tractive,main,P389,drafted
E0023119,N0023366,N0023367,342.29748,342.008862,3.108984,3.566547,57.723655,200,PVC-U,0.5,0.5,table11,minimum,3.281,merrimack,171.169,6.521946,0.642393,0.393011,tractive,main,P389,drafted
E0023120,N0023367,N0022917,342.008862,341.74237,3.566547,4.170746,53.298275,200,PVC-U,0.5,0.5,table11,minimum,3.281,merrimack,171.169,6.522427,0.642406,0.393027,tractive,main,P389,drafted
E0023121,N0023368,N0022920,335.944506,335.90407,8.102735,8.174909,4.043634,500,GRP,1.0,0.155,table11,minimum,2.3287,merrimack,2910.4427,78.923347,1.532321,0.308536,velocity,sub main,P389,drafted
E0023122,N0023369,N0022920,342.664042,342.524634,1.550252,1.554345,9.957696,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P389,derived
E0023123,N0023370,N0022931,385.569171,385.411895,1.55,1.848115,31.455202,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,trunk main,P354,drafted
E0023124,N0023371,N0023372,376.278759,376.208759,11.302326,11.235302,70.0,1000,GRP,0.1,0.075,table11,minimum,1.9548,merrimack,12362.8194,282.773546,0.882822,0.427351,velocity,trunk main,P354,drafted
E0023125,N0023372,N0022931,376.208759,376.138553,11.235302,11.121457,70.205894,1000,GRP,0.1,0.075,table11,minimum,1.9548,merrimack,12362.8194,282.774129,0.882822,0.427351,velocity,trunk main,P354,drafted
E0023126,N0023373,N0022938,379.296379,379.008791,2.778573,3.186125,57.517558,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.4864,2.53553,0.490339,0.241163,tractive,trunk main,P397,drafted
E0023127,N0023374,N0022938,380.64492,380.544722,1.564767,1.650194,20.039591,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P397,drafted
E0023128,N0023375,N0022943,380.893762,380.818887,1.560797,2.371146,14.975025,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P397,provisional
E0023129,N0023376,N0023377,381.033694,380.783694,3.444913,3.244473,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.9051,1.553197,0.423334,0.189551,tractive,main,P354,drafted
E0023130,N0023377,N0022944,380.783694,380.521669,3.244473,3.38272,52.405124,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.9051,1.553614,0.423369,0.189575,tractive,main,P354,drafted
E0023131,N0023378,N0023379,382.104201,381.596701,1.591447,1.605569,35.0,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.193429,0.029231,tractive,lateral,P354,provisional
E0023132,N0023379,N0023380,381.596701,381.296701,1.605569,2.869925,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136093,0.195448,0.060866,tractive,lateral,P354,provisional
E0023133,N0023380,N0023381,381.296701,381.096701,2.869925,2.45411,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227128,0.231179,0.076825,tractive,lateral,P354,provisional
E0023134,N0023381,N0023382,381.096701,380.896701,2.45411,2.375058,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227461,0.231289,0.076876,tractive,lateral,P354,provisional
E0023135,N0023382,N0022959,380.896701,380.82231,2.375058,2.600511,14.878293,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227794,0.231399,0.076928,tractive,lateral,P354,provisional
E0023136,N0023383,N0022959,381.198108,380.974754,1.55,2.448067,44.670739,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P354,provisional
E0023137,N0023384,N0023385,373.769209,373.694209,6.818743,6.550603,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.5749,merrimack,84.2229,3.495902,0.538737,0.283467,tractive,main,P397,derived
E0023138,N0023385,N0023386,373.694209,373.494209,6.550603,8.286919,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.564,merrimack,86.3825,3.57445,0.542217,0.286693,tractive,main,P397,derived
E0023139,N0023386,N0023387,373.494209,373.396894,8.286919,8.090564,19.463111,200,PVC-U,0.5,0.5,table11,minimum,3.543,merrimack,90.7016,3.730925,0.548973,0.293035,tractive,main,P397,derived
E0023140,N0023387,N0022956,373.396894,372.997419,8.090564,8.39052,79.894888,200,PVC-U,0.5,0.5,table11,minimum,3.528,merrimack,93.941,3.847601,0.553867,0.297694,tractive,main,P397,derived
E0023141,N0023388,N0023389,376.196003,376.121729,4.863811,5.054754,14.854797,200,PVC-U,0.5,0.5,table11,minimum,3.198,merrimack,211.502,7.904037,0.676455,0.436901,tractive,sub main,P397,derived
E0023142,N0023389,N0022956,376.121729,375.965393,5.054754,5.422546,31.267206,200,PVC-U,0.5,0.5,table11,minimum,3.19,merrimack,215.963,8.049118,0.679712,0.441378,tractive,sub main,P397,derived
E0023143,N0023390,N0023391,380.310345,380.060345,1.550373,2.603168,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P397,drafted
E0023144,N0023391,N0023392,380.060345,379.810345,2.603168,3.703876,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076774,0.161455,0.047065,tractive,lateral,P397,drafted
E0023145,N0023392,N0022943,379.810345,379.741063,3.703876,3.44897,13.85638,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.077191,0.16175,0.047179,tractive,lateral,P397,drafted
E0023146,N0023393,N0022958,382.707101,382.586582,2.592582,2.444729,24.103805,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.3259,0.854342,0.352321,0.142303,tractive,lateral,P354,derived
E0023147,N0023394,N0022958,383.242482,383.167971,1.55009,1.86334,14.902117,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P354,derived
E0023148,N0023395,N0023396,374.300261,374.200261,5.966615,6.371272,49.999982,500,GRP,0.2,0.155,table11,minimum,2.3648,merrimack,2562.2109,70.763179,0.822899,0.451194,velocity,sub main,P397,derived
E0023149,N0023396,N0023397,374.200261,374.100261,6.371272,6.670796,50.0,500,GRP,0.2,0.155,table11,minimum,2.3646,merrimack,2564.3705,70.81555,0.823054,0.451384,velocity,sub main,P397,derived
E0023150,N0023397,N0023398,374.100261,374.055586,6.670796,6.787126,12.764227,500,GRP,0.35,0.155,table11,minimum,2.3645,merrimack,2565.4503,70.841942,1.013615,0.385863,velocity,sub main,P397,derived
E0023151,N0023398,N0023399,374.055586,374.015382,6.787126,6.848998,6.700701,500,GRP,0.6,0.155,table11,minimum,2.3644,merrimack,2566.5301,70.868022,1.235294,0.333657,velocity,sub main,P397,derived
E0023152,N0023399,N0023400,374.015382,373.973809,6.848998,6.901099,5.196623,500,GRP,0.8,0.155,table11,minimum,2.3644,merrimack,2566.5301,70.868078,1.371583,0.309242,velocity,sub main,P397,derived
E0023153,N0023400,N0023401,373.973809,373.931343,6.901099,6.963615,7.721081,500,GRP,0.55,0.155,table11,minimum,2.3644,merrimack,2566.5301,70.868122,1.196675,0.341488,velocity,sub main,P397,derived
E0023154,N0023401,N0023402,373.931343,373.890126,6.963615,7.016642,5.152124,500,GRP,0.8,0.155,table11,minimum,2.3644,merrimack,2566.5301,70.868186,1.371584,0.309242,velocity,sub main,P397,derived
E0023155,N0023402,N0023403,373.890126,373.848359,7.016642,7.065734,3.977792,500,GRP,1.05,0.155,table11,minimum,2.3644,merrimack,2566.5301,70.868229,1.51352,0.288065,velocity,sub main,P397,derived
