Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0023156,N0023403,N0023404,373.848359,373.807897,7.065734,7.16894,13.487451,500,GRP,0.3,0.155,table11,minimum,2.3644,merrimack,2566.5301,70.868262,0.95755,0.402724,velocity,sub main,P397,derived
E0023157,N0023404,N0022948,373.807897,373.688656,7.16894,8.338901,59.620381,500,GRP,0.2,0.155,table11,minimum,2.3642,merrimack,2567.6098,70.894347,0.823287,0.451671,velocity,sub main,P397,derived
E0023158,N0023405,N0023406,380.063708,379.709065,1.55,2.219738,70.928794,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P397,derived
E0023159,N0023406,N0022948,379.709065,379.526365,2.219738,2.501192,36.539807,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.18166,0.21493,0.069382,tractive,lateral,P397,derived
E0023160,N0023407,N0023408,369.071537,368.721537,11.088497,11.717886,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.0101,merrimack,348.9254,12.233623,0.754684,0.564981,velocity,sub main,P420,provisional
E0023161,N0023408,N0023409,378.889423,378.539423,1.55,2.093146,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.0101,merrimack,348.9254,12.234206,0.754692,0.564998,velocity,sub main,P420,provisional
E0023162,N0023409,N0022975,378.539423,378.464604,2.093146,2.23669,14.963783,200,PVC-U,0.5,0.5,table11,minimum,3.0101,merrimack,348.9254,12.234789,0.7547,0.565015,velocity,sub main,P397,provisional
E0023163,N0023410,N0023411,373.247382,373.187382,7.814294,7.608822,60.0,800,GRP,0.1,0.085,table11,minimum,2.0974,merrimack,6909.5537,168.571953,0.77997,0.444886,velocity,sub main,P397,drafted
E0023164,N0023411,N0023412,373.187382,373.127382,7.608822,7.634245,60.0,800,GRP,0.1,0.085,table11,minimum,2.0974,merrimack,6909.5537,168.572453,0.779971,0.444887,velocity,sub main,P397,drafted
E0023165,N0023412,N0022975,373.127382,373.081016,7.634245,7.620278,15.455273,800,GRP,0.3,0.085,table11,minimum,2.0974,merrimack,6909.5537,168.572953,1.1717,0.328685,velocity,sub main,P397,drafted
E0023166,N0023413,N0023414,380.229197,377.732382,1.864736,1.884012,75.661089,200,PVC-U,3.3,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.371183,0.039457,tractive,lateral,P397,derived
E0023167,N0023414,N0023415,377.732382,377.675012,1.884012,1.944708,11.473866,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3357,0.350085,0.26583,0.093732,tractive,lateral,P397,derived
E0023168,N0023415,N0023416,377.675012,377.532304,1.944708,2.231459,28.541593,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4155,0.395448,0.276395,0.099172,tractive,lateral,P397,derived
E0023169,N0023416,N0023417,377.532304,377.363541,2.231459,2.687851,33.75272,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4155,0.395686,0.276448,0.099199,tractive,lateral,P397,derived
E0023170,N0023417,N0022978,377.363541,377.257322,2.687851,3.05649,21.243723,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4155,0.395967,0.276511,0.099232,tractive,lateral,P397,derived
E0023171,N0023418,N0023419,379.85794,379.811402,1.551057,1.801666,9.307603,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P397,derived
E0023172,N0023419,N0023420,379.811402,379.585541,1.801666,1.768799,45.172242,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062258,0.150405,0.042872,tractive,lateral,P397,derived
E0023173,N0023420,N0023421,379.585541,379.119262,1.768799,1.555207,30.082503,200,PVC-U,1.55,0.5,ground,minimum,3.6221,held,1.4832,0.062634,0.221252,0.033213,tractive,lateral,P397,derived
E0023174,N0023421,N0023422,379.066407,378.898461,1.608062,1.605598,20.993241,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,1.4832,0.062885,0.177138,0.038666,tractive,lateral,P397,derived
E0023175,N0023422,N0023423,378.898461,378.82939,1.605598,1.618151,13.814317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06306,0.15106,0.043116,tractive,lateral,P397,derived
E0023176,N0023423,N0023424,378.82939,378.529502,1.618151,1.905862,59.977494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063175,0.151153,0.043151,tractive,lateral,P397,derived
E0023177,N0023424,N0022978,378.529502,378.271008,1.905862,2.042805,51.698898,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063675,0.151558,0.043303,tractive,lateral,P397,derived
E0023178,N0023425,N0023426,382.788137,382.733891,4.823984,4.785823,10.849204,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6745,0.282212,0.248026,0.084868,tractive,lateral,P366,derived
E0023179,N0023426,N0023427,382.733891,382.663558,4.785823,4.759446,14.066635,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6745,0.282303,0.248052,0.084881,tractive,lateral,P366,derived
E0023180,N0023427,N0023428,382.663558,382.550357,4.759446,4.814053,22.640125,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6745,0.28242,0.248085,0.084897,tractive,lateral,P366,derived
E0023181,N0023428,N0022987,382.550357,382.472259,4.814053,4.839997,15.619732,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6745,0.282609,0.248138,0.084923,tractive,lateral,P366,derived
E0023182,N0023429,N0022987,385.337238,385.220996,1.55,2.09126,23.248358,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P366,provisional
E0023183,N0023430,N0023018,368.45943,368.232059,1.55,1.723264,45.474233,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P382,provisional
E0023184,N0023431,N0023009,378.829832,378.488799,1.929934,2.120179,62.005924,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.3799,0.395567,0.285718,0.096976,tractive,lateral,P370,provisional
E0023185,N0023432,N0023018,368.553896,368.394327,1.550535,1.560996,31.913884,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P382,derived
E0023186,N0023433,N0023434,377.725879,377.475879,1.55,1.829053,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P370,provisional
E0023187,N0023434,N0023435,377.475879,377.225879,1.829053,2.409344,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407821,0.279125,0.100599,tractive,lateral,P370,provisional
E0023188,N0023435,N0022997,377.225879,377.185239,2.409344,2.4845,6.252308,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,10.7978,0.453505,0.316257,0.099325,tractive,lateral,P370,provisional
E0023189,N0023436,N0023437,366.727154,366.277154,1.550342,1.878272,90.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P382,provisional
E0023190,N0023437,N0023438,366.277154,365.877154,1.878272,2.969068,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181819,0.214991,0.06941,tractive,lateral,P382,provisional
E0023191,N0023438,N0023439,365.877154,365.477154,2.969068,4.158649,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318287,0.257826,0.089701,tractive,lateral,P382,provisional
E0023192,N0023439,N0023019,365.477154,365.383968,4.158649,4.325443,18.637177,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.364221,0.269222,0.095464,tractive,lateral,P382,provisional
E0023193,N0023440,N0023441,367.004092,366.963863,1.550443,1.594792,6.189078,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P382,derived
E0023194,N0023441,N0023442,366.963863,366.903855,1.594792,1.642776,12.001643,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,5.2e-05,0.007609,0.002757,tractive,lateral,P382,derived
E0023195,N0023442,N0023443,366.903855,366.86269,1.642776,1.669383,6.860742,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.000152,0.014401,0.003685,tractive,lateral,P382,derived
E0023196,N0023443,N0023444,366.86269,366.818282,1.669383,1.727464,8.881756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000209,0.015903,0.004265,tractive,lateral,P382,derived
E0023197,N0023444,N0023445,366.818282,366.678577,1.727464,1.901104,27.940914,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000283,0.018384,0.00474,tractive,lateral,P382,derived
E0023198,N0023445,N0023446,366.678577,366.54366,1.901104,1.912944,26.983427,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000516,0.02419,0.005892,tractive,lateral,P382,derived
E0023199,N0023446,N0023447,366.54366,366.363291,1.912944,1.942068,36.073749,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00074,0.02832,0.006747,tractive,lateral,P382,derived
E0023200,N0023447,N0023448,366.363291,366.137016,1.942068,2.128334,45.255041,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001041,0.032737,0.007692,tractive,lateral,P382,derived
E0023201,N0023448,N0023449,366.137016,366.087948,2.128334,2.169529,9.813649,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001418,0.037209,0.008681,tractive,lateral,P382,derived
E0023202,N0023449,N0023450,366.087948,366.046727,2.169529,2.251613,8.244243,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0015,0.038074,0.008875,tractive,lateral,P382,derived
E0023203,N0023450,N0023451,366.046727,365.962067,2.251613,2.495239,16.931948,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001569,0.038778,0.009035,tractive,lateral,P382,derived
E0023204,N0023451,N0023452,365.962067,365.867348,2.495239,2.869163,18.9437,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00171,0.040155,0.009349,tractive,lateral,P382,derived
E0023205,N0023452,N0023453,365.867348,365.731903,2.869163,3.539063,27.089119,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001868,0.041611,0.009684,tractive,lateral,P382,derived
E0023206,N0023453,N0023454,365.731903,365.653401,3.539063,3.894298,15.700448,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002093,0.04355,0.010136,tractive,lateral,P382,derived
E0023207,N0023454,N0023455,365.653401,365.512948,3.894298,4.59777,28.090542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002224,0.044615,0.010386,tractive,lateral,P382,derived
E0023208,N0023455,N0023456,365.512948,365.471151,4.59777,4.581278,5.97093,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.002458,0.051899,0.010037,tractive,lateral,P382,derived
E0023209,N0023456,N0023457,365.471151,365.251006,4.581278,4.042024,44.02907,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002508,0.046788,0.010902,tractive,lateral,P382,derived
E0023210,N0023457,N0023019,365.251006,365.049652,4.042024,4.659759,40.270703,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002875,0.049365,0.011524,tractive,lateral,P382,derived
E0023211,N0023458,N0023036,362.071347,361.675574,2.78406,3.108942,79.154742,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.8531,1.802582,0.442829,0.203811,tractive,lateral,P382,provisional
E0023212,N0023459,N0023460,363.997424,363.647424,1.55,1.743781,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31687,0.257457,0.089517,tractive,lateral,P382,provisional
E0023213,N0023460,N0023461,363.647424,363.297424,1.743781,1.855835,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.770126,0.341117,0.135479,tractive,lateral,P382,provisional
E0023214,N0023461,N0023462,363.297424,362.947424,1.855835,1.873102,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.087579,0.379639,0.159644,tractive,lateral,P382,provisional
E0023215,N0023462,N0023036,362.947424,362.888128,1.873102,1.896387,11.859203,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.178697,0.389147,0.165919,tractive,lateral,P382,provisional
E0023216,N0023463,N0023062,383.735939,383.622261,2.655968,2.847832,22.735669,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.1615,0.723438,0.334518,0.131536,tractive,lateral,P366,derived
E0023217,N0023464,N0023465,376.432427,376.032427,2.397712,3.02574,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.7627,0.788405,0.343622,0.13699,tractive,lateral,P370,provisional
E0023218,N0023465,N0023466,376.032427,375.632427,3.02574,3.678913,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.258,1.229061,0.394173,0.169287,tractive,lateral,P370,provisional
E0023219,N0023466,N0023467,375.632427,375.232427,3.678913,4.471553,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.8165,1.546598,0.422788,0.189159,tractive,lateral,P370,provisional
E0023220,N0023467,N0022997,375.232427,375.130719,4.471553,4.53902,20.341572,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.1356,1.728333,0.437246,0.199667,tractive,lateral,P370,provisional
E0023221,N0023468,N0023469,376.735672,376.485672,2.30336,2.9478,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.894,0.248146,0.237917,0.080002,tractive,lateral,P370,drafted
E0023222,N0023469,N0023470,376.485672,376.235672,2.9478,3.337967,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.894,0.248563,0.238046,0.080063,tractive,lateral,P370,drafted
E0023223,N0023470,N0023471,376.235672,376.161987,3.337967,3.345826,14.737016,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.9737,0.294247,0.25139,0.086514,tractive,lateral,P370,drafted
E0023224,N0023471,N0023472,376.161987,376.016245,3.345826,3.650748,29.148431,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.0535,0.339637,0.263259,0.092429,tractive,lateral,P370,drafted
E0023225,N0023472,N0023473,376.016245,375.716245,3.650748,4.294467,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.0535,0.33988,0.26332,0.09246,tractive,lateral,P370,drafted
E0023226,N0023473,N0023474,375.716245,375.416245,4.294467,5.225479,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.2131,0.430914,0.284067,0.103206,tractive,lateral,P370,drafted
E0023227,N0023474,N0023475,375.416245,375.116245,5.225479,5.492764,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.612,0.65775,0.324692,0.125768,tractive,lateral,P370,drafted
E0023228,N0023475,N0023009,375.116245,375.062751,5.492764,5.546228,10.698759,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.9311,0.839319,0.350383,0.141111,tractive,lateral,P370,drafted
E0023229,N0023476,N0023477,377.698303,377.426026,7.230408,7.058013,54.455272,200,PVC-U,0.5,0.5,table11,minimum,3.1527,merrimack,238.0016,8.783976,0.695409,0.46376,tractive,sub main,P366,derived
E0023230,N0023477,N0023478,377.426026,377.252692,7.058013,7.204186,34.666824,200,PVC-U,0.5,0.5,table11,minimum,3.1515,merrimack,238.7432,8.808211,0.695905,0.464491,tractive,sub main,P366,derived
E0023231,N0023478,N0023479,377.252692,377.115837,7.204186,7.358162,27.371038,200,PVC-U,0.5,0.5,table11,minimum,3.1498,merrimack,239.8229,8.843111,0.696617,0.465542,tractive,sub main,P366,derived
E0023232,N0023479,N0023480,377.115837,376.983929,7.358162,7.400867,26.381579,200,PVC-U,0.5,0.5,table11,minimum,3.1486,merrimack,240.5646,8.867099,0.697105,0.466265,tractive,sub main,P366,derived
E0023233,N0023480,N0023481,376.983929,376.635024,7.400867,7.255021,69.781094,200,PVC-U,0.5,0.5,table11,minimum,3.1451,merrimack,242.7894,8.938546,0.69855,0.468413,tractive,sub main,P366,derived
E0023234,N0023481,N0023030,376.635024,376.574331,7.255021,7.284648,12.138602,200,PVC-U,0.5,0.5,table11,minimum,3.1416,merrimack,245.0142,9.010276,0.69999,0.470566,tractive,sub main,P366,derived
E0023235,N0023482,N0023483,385.004426,384.869325,5.095,5.433928,27.020207,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.4785,1.499253,0.418815,0.186328,tractive,main,P366,derived
E0023236,N0023483,N0023484,384.869325,384.782493,5.433928,5.314431,17.366385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.4785,1.499478,0.418834,0.186342,tractive,main,P366,derived
E0023237,N0023484,N0023485,384.782493,384.742254,5.314431,5.293848,5.748476,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,35.4785,1.499623,0.471528,0.171624,tractive,main,P366,derived
E0023238,N0023485,N0023486,384.742254,384.700788,5.293848,5.282641,3.949101,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,35.4785,1.499671,0.54357,0.155545,tractive,main,P366,derived
E0023239,N0023486,N0023487,384.700788,384.659986,5.282641,5.244799,6.277335,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,35.4785,1.499704,0.459409,0.174759,tractive,main,P366,derived
E0023240,N0023487,N0023488,384.659986,384.612332,5.244799,5.131809,9.530817,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.4785,1.499756,0.418858,0.186359,tractive,main,P366,derived
E0023241,N0023488,N0023489,384.612332,384.570137,5.131809,5.156089,4.688249,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,35.4785,1.499835,0.515025,0.161466,tractive,main,P366,derived
E0023242,N0023489,N0023490,384.570137,384.452549,5.156089,5.369473,23.517719,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.4785,1.499874,0.418868,0.186366,tractive,main,P366,derived
E0023243,N0023490,N0023491,384.452549,384.389465,5.369473,5.388977,12.616742,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.4785,1.50007,0.418885,0.186377,tractive,main,P366,derived
E0023244,N0023491,N0023492,384.389465,384.34438,5.388977,5.365764,9.016967,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.4785,1.500176,0.418894,0.186384,tractive,main,P366,derived
E0023245,N0023492,N0023493,384.34438,384.303898,5.365764,5.353755,3.373487,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,36.5583,1.545518,0.574858,0.152793,tractive,main,P366,derived
E0023246,N0023493,N0023494,384.303898,384.263635,5.353755,5.355353,3.355306,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,36.5583,1.545546,0.574861,0.152795,tractive,main,P366,derived
E0023247,N0023494,N0023040,384.263635,384.202964,5.355353,5.373452,12.134193,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.5583,1.545574,0.422703,0.189099,tractive,main,P366,derived
E0023248,N0023495,N0023496,385.10837,384.984576,1.553251,1.773359,24.758837,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P366,provisional
E0023249,N0023496,N0023497,384.984576,384.864367,1.773359,2.085645,24.041631,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062387,0.150511,0.042911,tractive,lateral,P366,provisional
E0023250,N0023497,N0023498,384.863883,384.495392,2.08613,1.570312,66.998206,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,6.2058,0.260569,0.249808,0.080006,tractive,lateral,P366,provisional
E0023251,N0023498,N0023499,384.495392,384.430165,1.570312,1.762401,11.859504,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.2058,0.261127,0.249981,0.080085,tractive,lateral,P366,provisional
E0023252,N0023499,N0023500,384.430165,384.329206,1.762401,1.882616,18.356162,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,7.2856,0.306493,0.263259,0.0862,tractive,lateral,P366,provisional
E0023253,N0023500,N0023501,384.329206,384.170628,1.882616,2.271571,28.832359,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,7.2856,0.306646,0.263301,0.08622,tractive,lateral,P366,provisional
E0023254,N0023501,N0023062,384.170628,384.094,2.271571,2.376093,13.932427,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,8.0272,0.337976,0.271672,0.090173,tractive,lateral,P366,provisional
E0023255,N0023502,N0023503,375.914497,375.804724,1.550774,1.701135,21.954498,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P400,provisional
E0023256,N0023503,N0023082,375.804724,375.714585,1.701135,2.038497,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135985,0.195397,0.060844,tractive,lateral,P400,provisional
E0023257,N0023504,N0023505,374.435418,374.135418,3.837379,3.915974,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.637221,0.321475,0.123907,tractive,main,P400,provisional
E0023258,N0023505,N0023506,374.135418,373.835418,3.915974,3.923463,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.773523,0.341586,0.135761,tractive,main,P400,provisional
E0023259,N0023506,N0023082,373.835418,373.795267,3.923463,3.957816,4.723695,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,21.5956,0.909825,0.432448,0.129074,tractive,main,P400,provisional
E0023260,N0023507,N0023508,371.42009,371.297275,12.019546,12.403713,24.562953,200,PVC-U,0.5,0.5,cover_max,minimum,3.3108,merrimack,158.8298,6.127011,0.631497,0.379964,tractive,sub main,P387,derived
E0023261,N0023508,N0023509,371.297275,371.208829,12.403713,12.459201,17.689307,200,PVC-U,0.5,0.5,table11,minimum,3.3108,merrimack,158.8298,6.127216,0.631502,0.379971,tractive,sub main,P387,derived
E0023262,N0023509,N0023510,371.208829,371.132576,12.459201,12.432701,15.250518,200,PVC-U,0.5,0.5,table11,minimum,3.3089,merrimack,159.5714,6.152336,0.632213,0.380809,tractive,sub main,P387,derived
E0023263,N0023510,N0023511,371.132576,371.042442,12.432701,12.350838,18.026785,200,PVC-U,0.5,0.5,table11,minimum,3.3062,merrimack,160.6511,6.188797,0.63324,0.382023,tractive,sub main,P387,derived
E0023264,N0023511,N0023512,371.042442,370.960714,12.350838,12.124613,16.345589,200,PVC-U,0.5,0.5,table11,minimum,3.3007,merrimack,162.876,6.26372,0.635335,0.384511,tractive,sub main,P387,derived
E0023265,N0023512,N0023513,370.960714,370.906375,12.124613,11.977933,10.867942,200,PVC-U,0.5,0.5,table11,minimum,3.3007,merrimack,162.876,6.263856,0.635339,0.384515,tractive,sub main,P387,derived
E0023266,N0023513,N0023514,370.906375,370.796057,11.977933,11.986017,22.063485,200,PVC-U,0.5,0.5,table11,minimum,3.3007,merrimack,162.876,6.263947,0.635341,0.384518,tractive,sub main,P387,derived
E0023267,N0023514,N0023515,370.796057,370.755078,11.986017,12.029102,3.278341,200,PVC-U,1.25,0.5,table11,minimum,3.3007,merrimack,162.876,6.264131,0.885556,0.301602,velocity,sub main,P387,derived
E0023268,N0023515,N0023516,370.755078,370.685461,12.029102,12.199854,13.923481,200,PVC-U,0.5,0.5,table11,minimum,3.3007,merrimack,162.876,6.264158,0.635347,0.384525,tractive,sub main,P387,derived
E0023269,N0023516,N0023517,381.335315,381.252066,1.55,1.832804,16.64982,200,PVC-U,0.5,0.5,table11,minimum,3.3007,merrimack,162.876,6.264274,0.63535,0.384529,tractive,sub main,P387,derived
E0023270,N0023517,N0023518,381.252066,381.211084,1.832804,1.981726,7.45127,200,PVC-U,0.55,0.5,table11,minimum,3.2981,merrimack,163.9557,6.300658,0.65894,0.375873,tractive,sub main,P366,derived
E0023271,N0023518,N0023519,381.211084,381.110539,1.981726,2.276332,18.28086,200,PVC-U,0.55,0.5,uniform,minimum,3.2955,merrimack,165.0355,6.336936,0.659984,0.377034,tractive,sub main,P366,derived
E0023272,N0023519,N0023030,381.110539,380.837246,2.276332,3.021732,49.689597,200,PVC-U,0.55,0.5,uniform,minimum,3.2929,merrimack,166.1153,6.373276,0.661023,0.378195,tractive,sub main,P366,derived
E0023273,N0023520,N0023521,376.252416,376.182225,1.851863,1.916836,14.038197,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136138,0.195469,0.060875,tractive,lateral,P400,drafted
E0023274,N0023521,N0023075,376.182225,375.953913,1.916836,2.184576,45.66238,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317324,0.257575,0.089576,tractive,lateral,P400,drafted
E0023275,N0023522,N0023523,377.491398,377.03355,1.585293,1.806568,91.569529,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P400,provisional
E0023276,N0023523,N0023524,377.03355,376.63355,1.806568,1.975764,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589237,0.313656,0.119436,tractive,lateral,P400,provisional
E0023277,N0023524,N0023525,376.63355,376.23355,1.975764,1.948213,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.997308,0.369626,0.153171,tractive,lateral,P400,provisional
E0023278,N0023525,N0023526,376.23355,375.83355,1.948213,2.019416,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3137,1.314845,0.402396,0.174875,tractive,lateral,P400,provisional
E0023279,N0023526,N0023527,375.83355,375.74581,2.019416,2.072397,17.548082,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.7126,1.541848,0.422393,0.188877,tractive,lateral,P400,provisional
E0023280,N0023527,N0023080,375.74581,375.38039,2.072397,2.275616,73.083929,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.7923,1.587261,0.426128,0.191559,tractive,lateral,P400,provisional
E0023281,N0023528,N0023529,377.49953,377.14953,1.55,1.704382,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P400,provisional
E0023282,N0023529,N0023530,377.14953,376.79953,1.704382,1.849396,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272186,0.245145,0.083469,tractive,lateral,P400,provisional
E0023283,N0023530,N0023531,376.79953,376.44953,1.849396,1.853143,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.2965,0.558592,0.308419,0.116485,tractive,lateral,P400,provisional
E0023284,N0023531,N0023532,376.44953,376.328708,1.853143,1.804013,24.164425,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.7752,0.830779,0.34927,0.140429,tractive,lateral,P400,provisional
E0023285,N0023532,N0023533,376.328708,375.970106,1.804013,2.043352,71.720334,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.0944,1.012049,0.371305,0.154247,tractive,lateral,P400,provisional
E0023286,N0023533,N0023080,375.970106,375.563929,2.043352,2.092077,81.235448,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.7326,1.374784,0.407909,0.178677,tractive,lateral,P400,provisional
E0023287,N0023534,N0023535,364.917991,364.517991,2.110909,2.242233,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.0317,1.723738,0.436895,0.199408,tractive,lateral,P365,provisional
E0023288,N0023535,N0023536,364.517991,364.117991,2.242233,2.410818,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.0889,2.146028,0.466615,0.222032,tractive,lateral,P365,provisional
E0023289,N0023536,N0023537,364.117991,363.717991,2.410818,2.641201,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.8069,2.5541,0.491399,0.242041,tractive,lateral,P365,provisional
E0023290,N0023537,N0023097,363.717991,363.635564,2.641201,2.977168,16.485307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.0463,2.690568,0.499013,0.248409,tractive,lateral,P365,provisional
E0023291,N0023538,N0023539,387.806471,387.705247,2.236162,1.742751,20.244805,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.689,0.324469,0.259426,0.090501,tractive,lateral,P366,derived
E0023292,N0023539,N0023540,387.705247,387.490664,1.742751,1.763517,42.916576,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.689,0.324637,0.259469,0.090522,tractive,lateral,P366,derived
E0023293,N0023540,N0023541,387.490664,387.447877,1.763517,1.709533,6.112439,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,7.689,0.324995,0.291602,0.083684,tractive,lateral,P366,derived
E0023294,N0023541,N0023542,387.447877,387.388158,1.709533,1.557521,8.53132,200,PVC-U,0.7,0.5,uniform,minimum,3.6221,held,12.5032,0.526869,0.340341,0.104644,tractive,lateral,P366,derived
E0023295,N0023542,N0023543,387.374909,387.179792,1.570769,1.568011,12.19486,200,PVC-U,1.6,0.5,cover_min,minimum,3.6221,held,12.5032,0.52694,0.452882,0.086164,tractive,lateral,P366,derived
E0023296,N0023543,N0023544,387.179792,387.116614,1.568011,1.642114,12.635547,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.5032,0.527042,0.302807,0.11336,tractive,lateral,P366,derived
E0023297,N0023544,N0023545,387.116614,387.076199,1.642114,1.733096,8.082876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.2448,0.558237,0.308357,0.11645,tractive,lateral,P366,derived
E0023298,N0023545,N0023546,387.076199,387.03379,1.733096,1.836998,7.068177,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,13.2448,0.558304,0.328574,0.111513,tractive,lateral,P366,derived
E0023299,N0023546,N0023547,387.03379,386.988607,1.836998,1.907389,9.036672,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.2448,0.558363,0.308379,0.116462,tractive,lateral,P366,derived
E0023300,N0023547,N0023548,386.988607,386.902522,1.907389,1.967321,17.217008,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.2448,0.558439,0.308392,0.11647,tractive,lateral,P366,derived
E0023301,N0023548,N0023549,386.902522,386.727419,1.967321,2.02252,35.02059,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.2448,0.558582,0.308417,0.116484,tractive,lateral,P366,derived
E0023302,N0023549,N0023550,386.727419,386.606847,2.02252,2.185634,24.114493,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.2448,0.558874,0.308468,0.116512,tractive,lateral,P366,derived
E0023303,N0023550,N0023551,386.606847,386.487775,2.185634,2.203784,23.81429,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.2448,0.559075,0.308503,0.116532,tractive,lateral,P366,derived
E0023304,N0023551,N0023552,386.487775,386.447116,2.203784,2.235776,5.421215,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,14.3246,0.60454,0.364112,0.109765,tractive,lateral,P366,derived
E0023305,N0023552,N0023553,386.447116,386.355967,2.235776,2.201406,18.229835,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.3246,0.604586,0.316206,0.120885,tractive,lateral,P366,derived
E0023306,N0023553,N0023554,386.355967,386.242315,2.201406,2.236231,22.730429,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.3246,0.604738,0.316231,0.1209,tractive,lateral,P366,derived
E0023307,N0023554,N0023555,386.242315,386.015111,2.236231,2.043971,45.440757,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.3246,0.604927,0.316262,0.120917,tractive,lateral,P366,derived
E0023308,N0023555,N0023556,386.015111,385.786256,2.043971,2.65811,45.770987,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.3246,0.605306,0.316324,0.120953,tractive,lateral,P366,derived
E0023309,N0023556,N0023557,385.786256,385.694985,2.65811,3.115043,18.254227,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.3246,0.605687,0.316387,0.120989,tractive,lateral,P366,derived
E0023310,N0023557,N0023558,385.694985,385.467808,3.115043,3.943539,45.435421,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.3246,0.605839,0.316412,0.121003,tractive,lateral,P366,derived
E0023311,N0023558,N0023559,385.467808,385.426158,3.943539,4.005818,8.329955,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.3246,0.606218,0.316474,0.121038,tractive,lateral,P366,derived
E0023312,N0023559,N0023560,385.426158,385.355632,4.005818,4.190877,14.105238,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.3246,0.606287,0.316485,0.121045,tractive,lateral,P366,derived
E0023313,N0023560,N0023040,385.355632,385.277188,4.190877,4.299228,15.688709,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.3246,0.606405,0.316505,0.121056,tractive,lateral,P366,derived
E0023314,N0023561,N0023562,364.480382,364.228304,1.565669,1.573332,21.919854,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P405,derived
E0023315,N0023562,N0023100,364.210987,364.050477,1.590649,1.7312,32.101933,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.000183,0.014902,0.004076,tractive,lateral,P405,derived
E0023316,N0023563,N0023564,363.817067,363.664456,2.316875,2.364017,38.152802,250,PVC-U,0.4,0.375,table11,dod,2.9037,merrimack,469.7963,15.901992,0.741693,0.494563,tractive,sub main,P405,provisional
E0023317,N0023564,N0023100,363.664456,363.473911,2.364017,2.307766,47.636252,250,PVC-U,0.4,0.375,table11,minimum,2.9004,merrimack,474.1154,16.029829,0.743179,0.496896,tractive,sub main,P405,provisional
E0023318,N0023565,N0023566,365.273492,365.023492,2.417182,3.052833,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.3874,merrimack,131.4674,5.16563,0.602254,0.346946,tractive,main,P365,provisional
E0023319,N0023566,N0023567,365.023492,364.898492,3.052833,2.330726,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.371,merrimack,136.8663,5.35165,0.608247,0.353493,tractive,main,P365,provisional
E0023320,N0023567,N0023568,364.898492,364.698492,2.330726,2.278101,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.3678,merrimack,137.9461,5.388871,0.609426,0.354793,tractive,main,P365,provisional
E0023321,N0023568,N0023569,364.698492,364.498492,2.278101,2.150068,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.3522,merrimack,143.345,5.573752,0.615181,0.361204,tractive,main,P365,provisional
E0023322,N0023569,N0023097,364.498492,364.402777,2.150068,2.209955,19.142872,200,PVC-U,0.5,0.5,table11,minimum,3.3461,merrimack,145.5046,5.647667,0.617437,0.363746,tractive,main,P365,provisional
E0023323,N0023570,N0023571,366.030444,365.630444,1.55,1.803027,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.6583,0.195288,0.220076,0.071706,tractive,lateral,P365,provisional
E0023324,N0023571,N0023572,365.630444,365.230444,1.803027,1.72973,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.0547,0.631797,0.320613,0.12341,tractive,lateral,P365,provisional
E0023325,N0023572,N0023573,365.230444,364.830444,1.72973,1.723816,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.5283,1.323081,0.403164,0.175402,tractive,lateral,P365,provisional
E0023326,N0023573,N0023105,364.830444,364.746729,1.723816,1.814703,16.743126,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.3462,1.60957,0.427934,0.192863,tractive,lateral,P365,provisional
E0023327,N0023574,N0023575,360.069166,360.027166,7.747973,7.786067,4.0,200,PVC-U,1.05,0.5,table11,minimum,2.9598,merrimack,401.0723,13.78835,1.030584,0.484894,velocity,sub main,P365,derived
E0023328,N0023575,N0023576,360.027166,359.935781,7.786067,7.840586,18.276904,200,PVC-U,0.5,0.5,table11,minimum,2.9588,merrimack,402.152,13.820892,0.775555,0.61117,velocity,sub main,P365,derived
E0023329,N0023576,N0023577,359.935781,359.594503,7.840586,7.808909,68.255617,200,PVC-U,0.5,0.5,table11,minimum,2.9518,merrimack,410.0497,14.058495,0.778375,0.618149,velocity,sub main,P365,derived
E0023330,N0023577,N0023578,359.594503,359.252366,7.808909,7.597426,68.427325,200,PVC-U,0.5,0.5,table11,minimum,2.9438,merrimack,419.3663,14.338468,0.781598,0.626407,velocity,sub main,P365,derived
E0023331,N0023578,N0023579,359.252366,359.025093,7.597426,7.565819,45.454588,200,PVC-U,0.5,0.5,table11,minimum,2.939,merrimack,425.1044,14.510748,0.783527,0.631511,velocity,sub main,P365,derived
E0023332,N0023579,N0023105,359.025093,358.792475,7.565819,7.768957,46.523624,200,PVC-U,0.5,0.5,table11,minimum,2.9333,merrimack,431.9222,14.714786,0.78576,0.637578,velocity,sub main,P365,derived
E0023333,N0023580,N0023581,374.365133,374.306094,4.964396,4.964048,11.807794,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.7542,1.926474,0.451772,0.210554,tractive,lateral,P400,provisional
E0023334,N0023581,N0023582,374.306094,374.142297,4.964048,5.039557,32.759286,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.7542,1.926573,0.451779,0.210559,tractive,lateral,P400,provisional
E0023335,N0023582,N0023583,374.142297,373.95292,5.039557,5.385337,37.875384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.7542,1.926846,0.451798,0.210574,tractive,lateral,P400,provisional
E0023336,N0023583,N0023584,373.95292,373.55292,5.385337,5.647397,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.7542,1.927161,0.451821,0.21059,tractive,lateral,P400,provisional
E0023337,N0023584,N0023585,373.55292,373.15292,5.647397,5.948307,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.7542,1.927828,0.451868,0.210626,tractive,lateral,P400,provisional
E0023338,N0023585,N0023120,373.15292,373.110062,5.948307,5.937668,7.143097,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,47.2375,1.990675,0.486661,0.204507,tractive,lateral,P400,provisional
E0023339,N0023586,N0023587,373.074384,372.874384,6.468707,6.720862,50.0,250,PVC-U,0.4,0.375,table11,minimum,2.7367,merrimack,766.4124,24.399757,0.817835,0.648396,velocity,sub main,P400,drafted
E0023340,N0023587,N0023588,372.874384,372.674384,6.720862,7.069025,50.0,250,PVC-U,0.4,0.375,table11,minimum,2.7367,merrimack,766.4124,24.400173,0.817837,0.648404,velocity,sub main,P400,drafted
E0023341,N0023588,N0023589,372.674384,372.631569,7.069025,7.201744,6.586797,250,PVC-U,0.65,0.375,table11,minimum,2.7367,merrimack,766.4124,24.40059,0.990217,0.552487,velocity,sub main,P400,drafted
E0023342,N0023589,N0023590,372.631569,372.537917,7.201744,7.4666,23.413203,250,PVC-U,0.4,0.375,table11,minimum,2.7367,merrimack,766.4124,24.400645,0.817841,0.648413,velocity,sub main,P400,drafted
E0023343,N0023590,N0023591,372.537917,372.192445,7.4666,7.700682,86.367889,250,PVC-U,0.4,0.375,table11,minimum,2.7367,merrimack,766.4124,24.40084,0.817842,0.648417,velocity,sub main,P400,drafted
E0023344,N0023591,N0023592,372.192445,371.912445,7.700682,7.847809,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.7367,merrimack,766.4124,24.40156,0.817847,0.64843,velocity,sub main,P400,drafted
E0023345,N0023592,N0023593,371.912445,371.632445,7.847809,8.066804,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.7367,merrimack,766.4124,24.402143,0.81785,0.648441,velocity,sub main,P400,drafted
E0023346,N0023593,N0023594,371.632445,371.352445,8.066804,8.16556,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.7367,merrimack,766.4124,24.402727,0.817854,0.648452,velocity,sub main,P400,drafted
E0023347,N0023594,N0023595,371.291268,371.081268,8.226737,8.144287,70.0,315,HDPE,0.3,0.27,table11,dod,2.7331,merrimack,774.8051,24.636826,0.741341,0.485396,tractive,sub main,P400,drafted
E0023348,N0023595,N0023120,371.081268,370.976137,8.144287,8.071593,35.043881,315,HDPE,0.3,0.27,table11,minimum,2.7328,merrimack,775.3686,24.653078,0.741464,0.485583,tractive,sub main,P400,drafted
E0023349,N0023596,N0023127,367.325347,367.151555,1.964815,2.134455,31.598423,200,PVC-U,0.55,0.5,uniform,minimum,3.4706,merrimack,107.5797,4.331323,0.593025,0.308654,tractive,main,P365,drafted
E0023350,N0023597,N0023127,361.684132,361.552319,7.836101,7.733692,26.362611,200,PVC-U,0.5,0.5,table11,minimum,2.9677,merrimack,392.2383,13.506536,0.771705,0.601971,velocity,sub main,P365,provisional
E0023351,N0023598,N0023599,375.501684,375.251684,2.866632,3.339228,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.1748,1.603393,0.427436,0.192502,tractive,lateral,P367,drafted
E0023352,N0023599,N0023600,375.251684,375.001684,3.339228,3.845148,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.3264,1.861703,0.447152,0.207054,tractive,lateral,P367,drafted
E0023353,N0023600,N0023137,375.001684,374.954226,3.845148,3.889555,9.491678,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.3037,2.070779,0.461662,0.218161,tractive,lateral,P367,drafted
E0023354,N0023601,N0023133,375.260605,375.141952,1.550125,1.771713,23.730426,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P367,provisional
E0023355,N0023602,N0023133,375.470591,375.338367,1.566366,1.575298,26.444678,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P367,provisional
E0023356,N0023603,N0023111,373.156506,372.828309,4.179371,4.684813,65.639234,200,PVC-U,0.5,0.5,table11,minimum,3.2149,merrimack,202.4977,7.569942,0.668741,0.426507,tractive,sub main,P423,provisional
E0023357,N0023604,N0023605,380.903237,380.549072,1.583884,1.621704,70.833051,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P367,drafted
E0023358,N0023605,N0023606,380.549072,380.149072,1.621704,1.591986,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.7021,1.91654,0.451071,0.21002,tractive,lateral,P367,drafted
E0023359,N0023606,N0023607,380.136651,379.696651,1.604408,1.571263,80.0,200,PVC-U,0.55,0.5,cover_min,minimum,3.6721,merrimack,67.4796,2.869228,0.526141,0.250418,tractive,lateral,P367,drafted
E0023360,N0023607,N0023142,379.696651,379.617273,1.571263,1.637091,14.432244,200,PVC-U,0.55,0.5,uniform,minimum,3.6578,merrimack,69.6865,2.952179,0.530573,0.254018,tractive,lateral,P367,drafted
E0023361,N0023608,N0023609,377.85506,377.458545,1.567975,1.579968,49.564358,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,16.7643,0.702803,0.39049,0.115985,tractive,lateral,P367,drafted
E0023362,N0023609,N0023610,377.458545,377.133545,1.579968,1.565277,50.0,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,23.4322,0.98275,0.403361,0.142768,tractive,lateral,P367,drafted
E0023363,N0023610,N0023611,377.133545,376.88154,1.565277,1.618338,50.400918,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.512,1.028434,0.373151,0.155434,tractive,lateral,P367,drafted
E0023364,N0023611,N0023612,376.88154,376.58154,1.618338,1.918307,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.512,1.028854,0.373198,0.155464,tractive,lateral,P367,drafted
E0023365,N0023612,N0023613,376.58154,376.274955,1.918307,2.280068,61.317083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.8644,1.966424,0.454564,0.212685,tractive,lateral,P367,drafted
E0023366,N0023613,N0023614,376.274955,375.974955,2.280068,2.639181,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.3631,2.071689,0.461722,0.218208,tractive,lateral,P367,drafted
E0023367,N0023614,N0023615,375.974955,375.674955,2.639181,3.011874,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6218,merrimack,75.631,3.173124,0.523765,0.269878,tractive,lateral,P367,drafted
E0023368,N0023615,N0023616,375.674955,375.634529,3.011874,3.082115,6.737612,200,PVC-U,0.6,0.5,table11,minimum,3.5761,merrimack,83.9895,3.479628,0.574321,0.26989,tractive,lateral,P367,drafted
E0023369,N0023616,N0023137,375.634529,375.338498,3.082115,3.505282,59.206226,200,PVC-U,0.5,0.5,table11,minimum,3.5761,merrimack,83.9895,3.479685,0.538011,0.282797,tractive,lateral,P367,drafted
E0023370,N0023617,N0023202,372.997188,372.856467,4.21671,3.993814,28.144163,200,PVC-U,0.5,0.5,table11,minimum,3.6585,merrimack,69.5788,2.950684,0.512744,0.26017,tractive,lateral,P390,provisional
E0023371,N0023618,N0023619,373.767347,373.326687,5.905779,6.445622,88.132102,200,PVC-U,0.5,0.5,table11,minimum,3.5578,merrimack,87.6312,3.617061,0.544079,0.288431,tractive,main,P367,drafted
E0023372,N0023619,N0023620,373.326687,373.076687,6.445622,6.926823,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.4993,merrimack,100.4981,4.079596,0.56326,0.30679,tractive,main,P367,drafted
E0023373,N0023620,N0023621,373.076687,372.826687,6.926823,7.10056,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.4657,merrimack,108.8566,4.376129,0.574667,0.318124,tractive,main,P367,drafted
E0023374,N0023621,N0023138,372.826687,372.730592,7.10056,7.193572,19.218983,200,PVC-U,0.5,0.5,table11,minimum,3.4657,merrimack,108.8566,4.376546,0.574682,0.31814,tractive,main,P367,drafted
E0023375,N0023622,N0023623,379.341545,378.991545,1.552163,2.174196,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.6206,0.277552,0.246696,0.084221,tractive,lateral,P367,drafted
E0023376,N0023623,N0023624,378.991545,378.641545,2.174196,2.689296,69.999898,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.909,0.835222,0.34985,0.140784,tractive,lateral,P367,drafted
E0023377,N0023624,N0023625,378.641545,378.291545,2.689296,2.954274,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.4271,1.276749,0.398794,0.172416,tractive,lateral,P367,drafted
E0023378,N0023625,N0023142,378.291545,378.223944,2.954274,3.03042,13.520131,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.4271,1.277333,0.39885,0.172454,tractive,lateral,P367,drafted
E0023379,N0023626,N0023627,374.249737,374.099737,5.991382,8.840296,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.8129,0.333216,0.261652,0.091618,tractive,lateral,P367,provisional
E0023380,N0023627,N0023628,374.099737,373.735495,8.840296,7.147531,72.848349,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.8129,0.333466,0.261715,0.09165,tractive,lateral,P367,provisional
E0023381,N0023628,N0023145,373.735495,373.580629,7.147531,7.086882,30.973201,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.8129,0.334073,0.261867,0.091727,tractive,lateral,P367,provisional
E0023382,N0023629,N0023202,368.048538,368.007117,8.673752,8.843164,8.28428,200,PVC-U,0.5,0.5,table11,minimum,3.4301,merrimack,118.5387,4.718918,0.587103,0.33086,tractive,main,P390,provisional
E0023383,N0023630,N0023631,378.971315,378.54103,1.575499,1.730943,86.057103,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.6433,0.068892,0.155656,0.044847,tractive,lateral,P367,drafted
E0023384,N0023631,N0023632,378.54103,378.29103,1.730943,2.109391,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.8597,0.41406,0.28048,0.101311,tractive,lateral,P367,drafted
E0023385,N0023632,N0023633,378.29103,378.04103,2.109391,2.522142,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.964,0.670387,0.326635,0.126899,tractive,lateral,P367,drafted
E0023386,N0023633,N0023145,378.04103,377.962136,2.522142,2.705375,15.778732,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.6073,0.739695,0.33685,0.132923,tractive,lateral,P367,drafted
E0023387,N0023634,N0023635,376.805125,376.680125,6.432362,5.678944,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.8089,1.766378,0.440129,0.201801,tractive,main,P367,provisional
E0023388,N0023635,N0023636,376.680125,376.430125,5.678944,6.202931,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.8089,1.766587,0.440144,0.201812,tractive,main,P367,provisional
E0023389,N0023636,N0023637,376.430125,376.180125,6.202931,6.729451,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.8887,1.81227,0.443544,0.204346,tractive,main,P367,provisional
E0023390,N0023637,N0023638,376.180125,376.140125,6.729451,6.763622,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,43.9685,1.857954,0.527532,0.18423,tractive,main,P367,provisional
E0023391,N0023638,N0023639,376.140125,375.990125,6.763622,6.291521,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.0483,1.903263,0.45013,0.209306,tractive,main,P367,provisional
E0023392,N0023639,N0023640,375.990125,375.690125,6.291521,6.562682,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.2078,1.994048,0.45647,0.214147,tractive,main,P367,provisional
E0023393,N0023640,N0023641,375.690125,375.390125,6.562682,6.673656,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.3674,2.085082,0.462613,0.218902,tractive,main,P367,provisional
E0023394,N0023641,N0023642,375.390125,375.35005,6.673656,6.804247,7.286488,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,50.4472,2.130849,0.481636,0.216063,tractive,main,P367,provisional
E0023395,N0023642,N0023643,375.35005,375.07505,6.804247,7.016442,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,51.527,2.176177,0.484679,0.218313,tractive,main,P367,provisional
E0023396,N0023643,N0023644,375.07505,374.80005,7.016442,7.15393,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,52.6068,2.221861,0.487699,0.220559,tractive,main,P367,provisional
E0023397,N0023644,N0023645,374.80005,374.708973,7.15393,7.179119,16.559383,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,52.6068,2.222278,0.487726,0.220579,tractive,main,P367,provisional
E0023398,N0023645,N0023646,374.708973,374.323973,7.179119,7.321321,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,52.6068,2.222416,0.487735,0.220586,tractive,main,P367,provisional
E0023399,N0023646,N0023647,374.323973,373.938973,7.321321,7.573875,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,58.1476,2.455284,0.502436,0.231723,tractive,main,P367,provisional
E0023400,N0023647,N0023648,373.938973,373.867209,7.573875,7.659402,13.047941,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,60.6463,2.56062,0.50874,0.236605,tractive,main,P367,provisional
E0023401,N0023648,N0023649,373.867209,373.767625,7.659402,7.747816,18.106189,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,61.7261,2.605996,0.511396,0.23868,tractive,main,P367,provisional
E0023402,N0023649,N0023650,373.767625,373.327625,7.747816,7.748272,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,70.6954,2.982165,0.532151,0.255308,tractive,main,P367,provisional
E0023403,N0023650,N0023651,373.327625,372.887625,7.748272,7.902261,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6215,merrimack,75.6727,3.191,0.542819,0.264145,tractive,main,P367,provisional
E0023404,N0023651,N0023652,372.887625,372.447626,7.902261,8.008673,79.999936,200,PVC-U,0.55,0.5,uniform,minimum,3.5762,merrimack,83.9839,3.49593,0.557466,0.276617,tractive,main,P367,provisional
E0023405,N0023652,N0023653,372.447626,372.007626,8.008673,7.987644,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.5596,merrimack,87.2705,3.615894,0.562957,0.281397,tractive,main,P367,provisional
E0023406,N0023653,N0023138,372.007626,371.904876,7.987644,8.019288,18.68181,200,PVC-U,0.55,0.5,uniform,minimum,3.528,merrimack,93.9384,3.856946,0.573574,0.290807,tractive,main,P367,provisional
E0023407,N0023654,N0023655,374.240453,373.940453,2.464076,2.868385,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.1247,merrimack,256.2119,9.321257,0.706106,0.479861,tractive,sub main,P409,drafted
E0023408,N0023655,N0023656,373.940453,373.640453,2.868385,3.383107,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.1247,merrimack,256.2119,9.321757,0.706115,0.479876,tractive,sub main,P409,drafted
E0023409,N0023656,N0023208,373.640453,373.598945,3.383107,3.437951,5.534388,200,PVC-U,0.75,0.5,table11,minimum,3.1247,merrimack,256.2119,9.322257,0.8212,0.427429,velocity,sub main,P409,drafted
E0023410,N0023657,N0023658,367.277801,367.086743,9.288606,9.60744,38.211538,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.4886,2.083578,0.462514,0.218824,tractive,main,P409,provisional
