Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0023411,N0023658,N0023208,367.086743,366.741136,9.60744,10.29576,69.12147,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.8052,2.474472,0.486812,0.238255,tractive,main,P409,provisional
E0023412,N0023659,N0023660,377.291924,377.136155,1.6063,1.607162,25.96151,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0023413,N0023660,N0023213,377.136155,377.075947,1.607162,1.641979,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000216,0.01616,0.004314,tractive,lateral,P364,provisional
E0023414,N0023661,N0023662,373.399218,373.328508,5.571027,5.515029,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6215,merrimack,75.6748,3.183464,0.524262,0.270322,tractive,main,P364,provisional
E0023415,N0023662,N0023663,373.328508,373.230273,5.515029,5.631391,19.646883,200,PVC-U,0.5,0.5,table11,minimum,3.6215,merrimack,75.6748,3.183582,0.524268,0.270327,tractive,main,P364,provisional
E0023416,N0023663,N0023664,373.230273,373.148879,5.631391,5.630631,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6153,merrimack,76.7546,3.223495,0.526177,0.272036,tractive,main,P364,provisional
E0023417,N0023664,N0023665,373.148879,373.063439,5.630631,5.670478,17.088007,200,PVC-U,0.5,0.5,table11,minimum,3.6153,merrimack,76.7546,3.223631,0.526184,0.272041,tractive,main,P364,provisional
E0023418,N0023665,N0023213,373.063439,372.97498,5.670478,5.742946,17.691806,200,PVC-U,0.5,0.5,table11,minimum,3.6153,merrimack,76.7546,3.223773,0.52619,0.272047,tractive,main,P364,provisional
E0023419,N0023666,N0023667,373.149752,373.109441,8.689542,8.600459,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.075,merrimack,292.4706,10.441322,0.726536,0.5129,tractive,sub main,P364,provisional
E0023420,N0023667,N0023668,373.109441,372.973426,8.600459,8.550408,27.202941,200,PVC-U,0.5,0.5,table11,minimum,3.0737,merrimack,293.5504,10.475162,0.727117,0.51389,tractive,sub main,P364,provisional
E0023421,N0023668,N0023669,372.973426,372.845364,8.550408,8.631412,25.612497,200,PVC-U,0.5,0.5,table11,minimum,3.0723,merrimack,294.6301,10.509146,0.727699,0.514884,tractive,sub main,P364,provisional
E0023422,N0023669,N0023216,372.845364,372.784949,8.631412,8.445642,12.083046,200,PVC-U,0.5,0.5,table11,minimum,3.0696,merrimack,296.7897,10.57683,0.728851,0.516862,tractive,sub main,P364,provisional
E0023423,N0023670,N0023216,379.728839,379.602645,1.55,1.627946,25.238859,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P364,provisional
E0023424,N0023671,N0023672,379.368732,379.276536,1.55,1.607527,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P364,provisional
E0023425,N0023672,N0023250,379.276536,379.219968,1.607527,1.655063,11.313708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181222,0.21476,0.069306,tractive,lateral,P364,provisional
E0023426,N0023673,N0023674,379.112615,379.009984,1.552424,1.665156,20.52612,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P364,provisional
E0023427,N0023674,N0023250,379.009984,378.934984,1.665156,1.940046,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045438,0.135071,0.037293,tractive,lateral,P364,provisional
E0023428,N0023675,N0023260,379.381488,379.205918,1.55,1.599747,35.1141,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0023429,N0023676,N0023677,379.378845,379.29608,1.571045,1.582765,16.552945,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P364,provisional
E0023430,N0023677,N0023260,379.29608,379.203075,1.582765,1.602589,18.601075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045405,0.135037,0.037281,tractive,lateral,P364,provisional
E0023431,N0023678,N0023679,378.885574,378.749009,1.550095,1.778976,27.313001,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0023432,N0023679,N0023260,378.749009,378.670907,1.778976,2.134758,15.620499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000228,0.016587,0.004395,tractive,lateral,P364,provisional
E0023433,N0023680,N0023681,362.400646,362.300646,7.508717,7.67436,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.1658,2.458743,0.485892,0.237501,tractive,main,P379,provisional
E0023434,N0023681,N0023682,362.300646,362.237996,7.67436,7.829417,12.529964,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.2456,2.504177,0.488536,0.239674,tractive,main,P379,provisional
E0023435,N0023682,N0023264,362.237996,362.166933,7.829417,7.855162,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.2456,2.504281,0.488542,0.239679,tractive,main,P379,provisional
E0023436,N0023683,N0023684,369.046771,368.914635,1.55,1.55146,12.584396,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0023437,N0023684,N0023685,368.914635,368.561193,1.55146,1.555964,19.104973,200,PVC-U,1.85,0.5,ground,minimum,3.6221,held,2.1596,0.090639,0.266396,0.037578,tractive,lateral,P379,provisional
E0023438,N0023685,N0023264,368.556393,368.447192,1.560764,1.574903,21.84033,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.136066,0.195435,0.06086,tractive,lateral,P379,provisional
E0023439,N0023686,N0023225,371.907295,371.865627,9.296043,9.265446,5.555832,200,PVC-U,0.75,0.5,table11,minimum,3.1265,merrimack,254.9864,9.300119,0.82068,0.426864,velocity,sub main,P364,drafted
E0023440,N0023687,N0023688,379.671009,379.578814,2.133617,2.373457,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317665,0.257664,0.08962,tractive,lateral,P364,provisional
E0023441,N0023688,N0023689,379.578814,379.457777,2.373457,2.420367,24.207437,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363086,0.268953,0.095326,tractive,lateral,P364,provisional
E0023442,N0023689,N0023255,379.457777,379.384976,2.420367,2.556065,14.56022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408555,0.279285,0.100683,tractive,lateral,P364,provisional
E0023443,N0023690,N0023691,363.090627,362.91671,6.800639,7.035743,34.783252,200,PVC-U,0.5,0.5,table11,minimum,3.007,merrimack,351.9103,12.296932,0.755586,0.566816,velocity,sub main,P379,derived
E0023444,N0023691,N0023692,362.91671,362.66671,7.035743,7.410652,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.0051,merrimack,353.7317,12.352924,0.756379,0.568438,velocity,sub main,P379,derived
E0023445,N0023692,N0023693,362.66671,362.405906,7.410652,7.666268,52.160934,200,PVC-U,0.5,0.5,table11,minimum,3.0051,merrimack,353.7317,12.353341,0.756385,0.56845,velocity,sub main,P379,derived
E0023446,N0023693,N0023694,362.405906,362.155906,7.666268,7.672494,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.004,merrimack,354.8115,12.386781,0.756856,0.56942,velocity,sub main,P379,derived
E0023447,N0023694,N0023695,362.155906,361.905906,7.672494,7.961434,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.0018,merrimack,356.9711,12.453172,0.757787,0.571344,velocity,sub main,P379,derived
E0023448,N0023695,N0023696,361.905906,361.848274,7.961434,7.97335,11.526297,200,PVC-U,0.5,0.5,table11,minimum,3.0018,merrimack,356.9711,12.453589,0.757792,0.571356,velocity,sub main,P379,derived
E0023449,N0023696,N0023286,361.848274,361.76432,7.97335,7.933678,16.790832,200,PVC-U,0.5,0.5,table11,minimum,3.0018,merrimack,356.9711,12.453685,0.757794,0.571359,velocity,sub main,P379,derived
E0023450,N0023697,N0023698,362.16365,361.91365,9.323625,9.403764,50.0,200,PVC-U,0.5,0.5,table11,minimum,2.936,merrimack,428.7307,14.653047,0.78509,0.635739,velocity,sub main,P379,derived
E0023451,N0023698,N0023699,361.91365,361.66365,9.403764,9.529679,50.0,200,PVC-U,0.5,0.5,table11,minimum,2.936,merrimack,428.7307,14.653464,0.785095,0.635752,velocity,sub main,P379,derived
E0023452,N0023699,N0023700,361.66365,361.620438,9.529679,9.536941,8.642298,200,PVC-U,0.5,0.5,table11,minimum,2.936,merrimack,428.7307,14.653881,0.785099,0.635764,velocity,sub main,P379,derived
E0023453,N0023700,N0023701,361.620438,361.579162,9.536941,9.54184,4.344828,200,PVC-U,0.95,0.5,table11,minimum,2.936,merrimack,428.7307,14.653953,1.007593,0.517761,velocity,sub main,P379,derived
E0023454,N0023701,N0023702,361.579162,361.537886,9.54184,9.537614,4.344828,200,PVC-U,0.95,0.5,table11,minimum,2.9347,merrimack,430.2139,14.698282,1.00834,0.518699,velocity,sub main,P379,derived
E0023455,N0023702,N0023703,361.537886,361.49661,9.537614,9.538851,4.344828,200,PVC-U,0.95,0.5,table11,minimum,2.9347,merrimack,430.2139,14.698319,1.008341,0.518699,velocity,sub main,P379,derived
E0023456,N0023703,N0023704,361.49661,361.194166,9.538851,9.555681,60.488887,200,PVC-U,0.5,0.5,table11,minimum,2.9347,merrimack,430.2139,14.698355,0.785582,0.637088,velocity,sub main,P379,derived
E0023457,N0023704,N0023705,361.194166,360.947767,9.555681,9.638415,49.279851,200,PVC-U,0.5,0.5,table11,minimum,2.9339,merrimack,431.2937,14.731093,0.785936,0.638064,velocity,sub main,P379,derived
E0023458,N0023705,N0023706,360.947767,360.547767,9.638415,9.669457,80.0,200,PVC-U,0.5,0.5,table11,minimum,2.9339,merrimack,431.2937,14.731504,0.78594,0.638076,velocity,sub main,P379,derived
E0023459,N0023706,N0023707,360.547767,360.140376,9.669457,9.684239,81.478131,200,PVC-U,0.5,0.5,table11,minimum,2.9339,merrimack,431.2937,14.73217,0.785947,0.638096,velocity,sub main,P379,derived
E0023460,N0023707,N0023286,360.140376,359.918276,9.684239,9.779722,44.420062,200,PVC-U,0.5,0.5,table11,minimum,2.9339,merrimack,431.2937,14.732849,0.785955,0.638116,velocity,sub main,P379,derived
E0023461,N0023708,N0023709,375.43806,375.390022,9.040791,9.017265,9.607543,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7497,2.152934,0.467063,0.222384,tractive,main,P364,provisional
E0023462,N0023709,N0023710,375.390022,375.012001,9.017265,8.681389,75.604233,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.9093,2.243548,0.472842,0.226959,tractive,main,P364,provisional
E0023463,N0023710,N0023711,375.012001,374.964567,8.681389,8.529391,9.486833,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.0688,2.334712,0.478482,0.231478,tractive,main,P364,provisional
E0023464,N0023711,N0023712,374.964567,374.565505,8.529391,7.800034,79.81228,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.2259,2.634833,0.49594,0.245826,tractive,main,P364,provisional
E0023465,N0023712,N0023713,374.565505,374.478184,7.800034,7.700649,17.464249,200,PVC-U,0.5,0.5,table11,minimum,3.6441,merrimack,71.8816,3.058622,0.518169,0.264919,tractive,main,P364,provisional
E0023466,N0023713,N0023714,374.478184,374.437392,7.700649,7.722062,5.09902,200,PVC-U,0.8,0.5,table11,minimum,3.6441,merrimack,71.8816,3.058767,0.612661,0.235254,tractive,main,P364,provisional
E0023467,N0023714,N0023715,374.437392,374.280787,7.722062,7.678044,31.32092,200,PVC-U,0.5,0.5,table11,minimum,3.6311,merrimack,74.0412,3.138729,0.522101,0.268396,tractive,main,P364,provisional
E0023468,N0023715,N0023255,374.280787,374.190649,7.678044,7.750391,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6248,merrimack,75.121,3.178844,0.52404,0.270124,tractive,main,P364,provisional
E0023469,N0023716,N0023221,365.654071,365.604071,1.550061,1.571313,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P373,provisional
E0023470,N0023717,N0023718,368.943506,368.811124,1.891333,1.947024,26.476405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031673,0.119228,0.031825,tractive,lateral,P379,provisional
E0023471,N0023718,N0023278,368.811124,368.631063,1.947024,2.015239,36.012283,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062983,0.150997,0.043093,tractive,lateral,P379,provisional
E0023472,N0023719,N0023720,362.400038,362.263864,4.588,4.974173,24.758837,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,8.7688,0.372612,0.280306,0.09433,tractive,main,P373,provisional
E0023473,N0023720,N0023221,362.263864,362.11866,4.974173,5.056725,26.400758,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,8.7688,0.372818,0.280356,0.094354,tractive,main,P373,provisional
E0023474,N0023721,N0023722,370.671414,370.271414,4.929844,5.744486,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6199,merrimack,75.9615,3.196434,0.524885,0.270878,tractive,main,P423,provisional
E0023475,N0023722,N0023723,370.271414,369.871414,5.744486,6.43892,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6199,merrimack,75.9615,3.197101,0.524917,0.270907,tractive,main,P423,provisional
E0023476,N0023723,N0023724,369.871414,369.471414,6.43892,7.059958,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6199,merrimack,75.9615,3.197768,0.524949,0.270935,tractive,main,P423,provisional
E0023477,N0023724,N0023725,369.471414,369.071414,7.059958,7.662931,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6137,merrimack,77.0413,3.238166,0.526874,0.272661,tractive,main,P423,provisional
E0023478,N0023725,N0023726,369.071414,368.876507,7.662931,8.022083,38.981277,200,PVC-U,0.5,0.5,table11,minimum,3.6137,merrimack,77.0413,3.238832,0.526906,0.27269,tractive,main,P423,provisional
E0023479,N0023726,N0023727,368.876507,368.626507,8.022083,8.195026,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6137,merrimack,77.0413,3.239157,0.526921,0.272704,tractive,main,P423,provisional
E0023480,N0023727,N0023728,368.626507,368.376507,8.195026,8.683796,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6137,merrimack,77.0413,3.239574,0.526941,0.272721,tractive,main,P423,provisional
E0023481,N0023728,N0023729,368.376507,368.334791,8.683796,8.779955,8.34328,200,PVC-U,0.5,0.5,table11,minimum,3.6137,merrimack,77.0413,3.239991,0.526961,0.272739,tractive,main,P423,provisional
E0023482,N0023729,N0023730,368.334791,368.034791,8.779955,9.258117,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6137,merrimack,77.0413,3.24006,0.526964,0.272742,tractive,main,P423,provisional
E0023483,N0023730,N0023731,368.034791,367.734791,9.258117,9.809246,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6095,merrimack,77.7829,3.267809,0.528275,0.273922,tractive,main,P423,provisional
E0023484,N0023731,N0023111,367.734791,367.664942,9.809246,9.84818,13.96971,200,PVC-U,0.5,0.5,table11,minimum,3.6095,merrimack,77.7829,3.268309,0.528299,0.273943,tractive,main,P423,provisional
E0023485,N0023732,N0023733,381.098427,380.013427,1.755272,1.769166,70.0,200,PVC-U,1.55,0.5,cover_min,minimum,3.6221,held,3.2393,0.137034,0.288361,0.047045,tractive,lateral,P364,provisional
E0023486,N0023733,N0023734,380.013427,379.278427,1.769166,1.576065,70.0,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,3.2393,0.137618,0.252928,0.051536,tractive,lateral,P364,provisional
E0023487,N0023734,N0023302,379.278427,378.826093,1.576065,1.555681,19.248234,200,PVC-U,2.35,0.5,ground,minimum,3.6221,held,3.2393,0.138201,0.332965,0.04295,tractive,lateral,P364,provisional
E0023488,N0023735,N0023736,378.204498,378.083667,1.553711,1.929913,24.166092,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0023489,N0023736,N0023302,378.083667,377.994645,1.929913,2.38713,17.804494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000201,0.015604,0.004208,tractive,lateral,P364,provisional
E0023490,N0023737,N0023301,378.188187,378.047031,1.566208,1.621914,28.231188,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0023491,N0023738,N0023739,377.829364,377.70638,1.55,1.751658,24.596748,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0023492,N0023739,N0023301,377.70638,377.624374,1.751658,2.044571,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000205,0.015754,0.004237,tractive,lateral,P364,provisional
E0023493,N0023740,N0023307,377.43746,377.299167,1.556711,1.566037,27.658633,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0023494,N0023741,N0023307,377.010463,376.955236,1.808934,1.909968,11.045361,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.7381,0.240994,0.235671,0.078937,tractive,lateral,P364,provisional
E0023495,N0023742,N0023743,363.158939,363.018939,6.816128,6.787488,70.0,500,GRP,0.2,0.155,table11,minimum,2.3598,merrimack,2607.4242,71.683691,0.825608,0.45454,velocity,sub main,P380,drafted
E0023496,N0023743,N0023311,363.018939,362.873981,6.787488,6.687786,72.478955,500,GRP,0.2,0.155,table11,minimum,2.3598,merrimack,2607.4242,71.684275,0.82561,0.454542,velocity,sub main,P380,drafted
E0023497,N0023744,N0023311,368.01842,367.809455,1.838789,1.752313,41.793004,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.153108,0.203194,0.064199,tractive,lateral,P380,provisional
E0023498,N0023745,N0023746,369.234693,369.094943,3.927783,3.956632,27.950006,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.6247,0.325646,0.259728,0.090652,tractive,main,P379,derived
E0023499,N0023746,N0023747,369.094943,369.031836,3.956632,3.989495,12.621297,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.6247,0.325879,0.259787,0.090682,tractive,main,P379,derived
E0023500,N0023747,N0023748,369.031836,368.912739,3.989495,4.027843,23.819484,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.6247,0.325984,0.259814,0.090695,tractive,main,P379,derived
E0023501,N0023748,N0023749,368.912739,368.802543,4.027843,4.003732,22.039276,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.6247,0.326182,0.259865,0.090721,tractive,main,P379,derived
E0023502,N0023749,N0023750,368.802543,368.502543,4.003732,3.909292,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.6247,0.326366,0.259912,0.090744,tractive,main,P379,derived
E0023503,N0023750,N0023751,368.502543,368.202543,3.909292,3.899844,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.6247,0.326866,0.26004,0.090808,tractive,main,P379,derived
E0023504,N0023751,N0023752,368.202543,368.110735,3.899844,3.887984,18.361596,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.6247,0.327366,0.260167,0.090872,tractive,main,P379,derived
E0023505,N0023752,N0023753,368.110735,367.978604,3.887984,3.881534,26.426186,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.6247,0.327519,0.260207,0.090892,tractive,main,P379,derived
E0023506,N0023753,N0023754,367.978604,367.663627,3.881534,3.78492,62.995268,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.7211,0.541392,0.305389,0.114793,tractive,main,P379,derived
E0023507,N0023754,N0023755,367.663627,367.565334,3.78492,3.742283,19.658692,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.8009,0.587185,0.313312,0.119241,tractive,main,P379,derived
E0023508,N0023755,N0023756,367.565334,367.504694,3.742283,3.715704,12.127958,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.8009,0.587348,0.313339,0.119256,tractive,main,P379,derived
E0023509,N0023756,N0023757,367.504694,367.349907,3.715704,3.631935,30.957481,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.8009,0.58745,0.313356,0.119266,tractive,main,P379,derived
E0023510,N0023757,N0023278,367.349907,366.983214,3.631935,3.663087,73.338584,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.8009,0.587708,0.313399,0.119291,tractive,main,P379,derived
E0023511,N0023758,N0023759,388.528217,388.45673,1.55,1.619625,14.29735,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,derived
E0023512,N0023759,N0023760,388.448,388.402058,1.628355,1.559001,9.18829,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.000119,0.011985,0.003537,tractive,lateral,P364,derived
E0023513,N0023760,N0023761,388.354818,388.053617,1.606242,1.607394,21.51436,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,0.0,0.000196,0.021309,0.003361,tractive,lateral,P364,derived
E0023514,N0023761,N0023762,388.053617,388.010985,1.607394,1.592988,3.045107,200,PVC-U,1.4,0.5,uniform,minimum,3.6221,held,0.0,0.000375,0.029096,0.00421,tractive,lateral,P364,derived
E0023515,N0023762,N0023763,388.010985,387.766827,1.592988,1.552417,8.005182,200,PVC-U,3.05,0.5,ground,minimum,3.6221,held,0.0,0.0004,0.038062,0.003674,tractive,lateral,P364,derived
E0023516,N0023763,N0023764,387.759594,387.120449,1.55965,1.557957,12.410585,200,PVC-U,5.15,0.5,cover_min,minimum,3.6221,held,0.0,0.000467,0.047842,0.003497,tractive,lateral,P364,derived
E0023517,N0023764,N0023765,387.117754,386.183381,1.560652,1.554473,25.599256,200,PVC-U,3.65,0.5,cover_min,minimum,3.6221,held,0.0,0.000571,0.047355,0.004027,tractive,lateral,P364,derived
E0023518,N0023765,N0023766,386.176784,385.777479,1.56107,1.560686,10.93987,200,PVC-U,3.65,0.5,cover_min,minimum,3.6221,held,0.0,0.000784,0.054584,0.004526,tractive,lateral,P364,derived
E0023519,N0023766,N0023767,385.75966,385.668944,1.578505,1.630494,18.143168,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.000875,0.030424,0.007193,tractive,lateral,P364,derived
E0023520,N0023767,N0023768,385.668944,385.193944,1.630494,1.564662,50.0,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,0.0,0.001026,0.040133,0.006649,tractive,lateral,P364,derived
E0023521,N0023768,N0023769,385.077374,384.827374,1.681232,2.139545,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.001443,0.037476,0.008741,tractive,lateral,P364,derived
E0023522,N0023769,N0023770,384.827374,384.786223,2.139545,2.128023,3.578366,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,0.0,0.00186,0.054605,0.008054,tractive,lateral,P364,derived
E0023523,N0023770,N0023771,384.786223,384.634511,2.128023,1.614055,30.342274,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001889,0.041798,0.009728,tractive,lateral,P364,derived
E0023524,N0023771,N0023772,384.568988,383.486086,1.679578,1.633726,63.700107,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,0.0,0.002142,0.065591,0.00783,tractive,lateral,P364,derived
E0023525,N0023772,N0023773,383.480698,383.402191,1.639114,1.556519,9.236086,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,0.0,0.002673,0.057191,0.009948,tractive,lateral,P364,derived
E0023526,N0023773,N0023774,383.402191,383.19779,1.556519,1.921565,40.880241,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00275,0.048514,0.011317,tractive,lateral,P364,derived
E0023527,N0023774,N0023775,383.19779,383.022204,1.921565,2.595259,35.117241,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003091,0.05078,0.011869,tractive,lateral,P364,derived
E0023528,N0023775,N0023776,383.022204,382.923713,2.595259,2.924554,19.69817,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003383,0.052591,0.012315,tractive,lateral,P364,derived
E0023529,N0023776,N0023777,382.923713,382.503627,2.924554,4.909307,84.017167,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003547,0.053563,0.012556,tractive,lateral,P364,derived
E0023530,N0023777,N0023778,382.503627,382.397484,4.909307,5.203437,21.228529,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004248,0.057405,0.013524,tractive,lateral,P364,derived
E0023531,N0023778,N0023779,382.397484,382.327191,5.203437,5.403919,14.058651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004425,0.058306,0.013754,tractive,lateral,P364,derived
E0023532,N0023779,N0023780,382.327191,382.240884,5.403919,5.371513,17.26145,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004542,0.058889,0.013904,tractive,lateral,P364,derived
E0023533,N0023780,N0023781,382.240884,382.087997,5.371513,5.093247,30.577278,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004686,0.059592,0.014085,tractive,lateral,P364,derived
E0023534,N0023781,N0023782,382.087997,381.891916,5.093247,4.68978,39.216259,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00494,0.060798,0.014396,tractive,lateral,P364,derived
E0023535,N0023782,N0023783,381.891916,381.762981,4.68978,4.374532,25.78708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005267,0.06229,0.014785,tractive,lateral,P364,derived
E0023536,N0023783,N0023784,381.762981,381.669504,4.374532,4.172812,18.695389,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005482,0.063238,0.015033,tractive,lateral,P364,derived
E0023537,N0023784,N0023229,381.669504,381.514604,4.172812,3.965864,30.979853,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.050905,0.140433,0.039212,tractive,lateral,P364,derived
E0023538,N0023785,N0023786,378.076434,377.854045,1.55,1.560902,23.4094,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,7.157,0.300041,0.315703,0.075116,tractive,lateral,P364,provisional
E0023539,N0023786,N0023787,377.854045,377.746092,1.560902,1.812624,21.5906,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.157,0.300236,0.253027,0.08732,tractive,lateral,P364,provisional
E0023540,N0023787,N0023788,377.746092,377.705095,1.812624,1.962111,3.904497,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,7.157,0.300416,0.326886,0.073428,tractive,lateral,P364,provisional
E0023541,N0023788,N0023789,377.705095,377.624617,1.962111,3.538591,16.095503,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.157,0.300449,0.253085,0.087349,tractive,lateral,P364,provisional
E0023542,N0023789,N0023225,377.624617,377.537793,3.538591,3.59328,17.364871,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.157,0.300583,0.253121,0.087367,tractive,lateral,P364,provisional
E0023543,N0023790,N0023791,384.069573,383.800721,1.55802,1.559051,6.478379,200,PVC-U,4.15,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0023544,N0023791,N0023792,383.770924,383.609927,1.588848,1.583768,13.416408,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,1.0798,0.045321,0.181573,0.030522,tractive,lateral,P364,provisional
E0023545,N0023792,N0023229,383.609927,383.423987,1.583768,2.056482,37.187981,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.0907,0.170757,0.050707,tractive,lateral,P364,provisional
E0023546,N0023793,N0023794,376.177417,376.104814,1.55,1.848524,14.520516,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.5785,0.150021,0.201836,0.063609,tractive,lateral,P364,provisional
E0023547,N0023794,N0023795,376.104814,375.854814,1.848524,2.013289,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3166,0.390697,0.27533,0.098617,tractive,lateral,P364,provisional
E0023548,N0023795,N0023796,375.854814,375.604814,2.013289,2.384596,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.7902,1.08173,0.379009,0.159233,tractive,lateral,P364,provisional
E0023549,N0023796,N0023319,375.604814,375.548824,2.384596,2.539127,11.198022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.87,1.127414,0.383865,0.162417,tractive,lateral,P364,provisional
E0023550,N0023797,N0023798,373.040096,372.99928,4.752781,4.806629,5.830952,200,PVC-U,0.7,0.5,table11,minimum,3.3394,merrimack,147.9481,5.753076,0.701332,0.335813,tractive,sub main,P364,provisional
E0023551,N0023798,N0023799,372.99928,372.93928,4.806629,4.906942,12.0,200,PVC-U,0.5,0.5,table11,minimum,3.3394,merrimack,147.9481,5.753124,0.620614,0.367353,tractive,sub main,P364,provisional
E0023552,N0023799,N0023319,372.93928,372.755908,4.906942,5.332043,36.674242,200,PVC-U,0.5,0.5,table11,minimum,3.3364,merrimack,149.0278,5.789892,0.621711,0.368606,tractive,sub main,P364,provisional
E0023553,N0023800,N0023801,376.522415,376.397016,1.552963,1.831347,25.079872,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0023554,N0023801,N0023317,376.397016,376.325952,1.831347,1.791418,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000209,0.015903,0.004265,tractive,lateral,P364,provisional
E0023555,N0023802,N0023803,376.155794,376.052716,1.550322,1.896869,20.615528,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P364,provisional
E0023556,N0023803,N0023317,376.052716,375.992508,1.896869,2.124862,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045439,0.135072,0.037293,tractive,lateral,P364,provisional
E0023557,N0023804,N0023805,361.634228,361.563353,5.115558,5.264284,14.17503,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.7476,2.868395,0.508504,0.2565,tractive,sub main,P380,drafted
E0023558,N0023805,N0023806,361.563353,361.263353,5.264284,5.638167,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.8274,2.91378,0.510854,0.25853,tractive,sub main,P380,drafted
E0023559,N0023806,N0023807,361.263353,360.963353,5.638167,6.235988,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.7286,3.035905,0.51704,0.263925,tractive,sub main,P380,drafted
E0023560,N0023807,N0023808,360.963353,360.878949,6.235988,6.502795,16.880801,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.7286,3.036405,0.517065,0.263947,tractive,sub main,P380,drafted
E0023561,N0023808,N0023809,360.878949,360.611543,6.502795,6.923095,53.481291,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.2118,3.098725,0.520147,0.266664,tractive,sub main,P380,drafted
E0023562,N0023809,N0023810,360.611543,360.311543,6.923095,7.200695,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.9534,3.130261,0.521689,0.268031,tractive,sub main,P380,drafted
E0023563,N0023810,N0023811,360.311543,360.011543,7.200695,7.6997,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,76.5164,3.238209,0.526876,0.272663,tractive,sub main,P380,drafted
E0023564,N0023811,N0023812,360.011543,359.711543,7.6997,8.163732,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6045,merrimack,78.676,3.313238,0.530403,0.275845,tractive,sub main,P380,drafted
E0023565,N0023812,N0023813,359.711543,359.585816,8.163732,8.338775,25.145366,200,PVC-U,0.5,0.5,table11,minimum,3.6045,merrimack,78.676,3.313738,0.530427,0.275866,tractive,sub main,P380,drafted
E0023566,N0023813,N0023814,359.585816,359.135816,8.338775,9.124072,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6004,merrimack,79.4176,3.341128,0.531699,0.27702,tractive,sub main,P380,drafted
E0023567,N0023814,N0023815,359.135816,358.685816,9.124072,9.866674,89.999967,200,PVC-U,0.5,0.5,table11,minimum,3.5906,merrimack,81.239,3.408502,0.534793,0.279841,tractive,sub main,P380,drafted
E0023568,N0023815,N0023313,358.685816,358.643855,9.866674,9.93781,5.594786,200,PVC-U,0.75,0.5,table11,minimum,3.5906,merrimack,81.239,3.409252,0.618236,0.252406,tractive,sub main,P380,drafted
E0023569,N0023816,N0023817,366.966998,366.917684,1.55,1.59846,9.86295,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P380,derived
E0023570,N0023817,N0023818,366.917684,366.876726,1.59846,1.623182,3.413114,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,0.7416,0.031172,0.159373,0.025919,tractive,lateral,P380,derived
E0023571,N0023818,N0023819,366.876726,366.835314,1.623182,1.61952,5.521609,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.7416,0.031201,0.136085,0.028832,tractive,lateral,P380,derived
E0023572,N0023819,N0023820,366.835314,366.789631,1.61952,1.616009,9.136667,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031247,0.118667,0.031638,tractive,lateral,P380,derived
E0023573,N0023820,N0023821,366.789631,366.74956,1.616009,1.665113,6.164719,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.7416,0.031323,0.12983,0.029834,tractive,lateral,P380,derived
E0023574,N0023821,N0023822,366.74956,366.709416,1.665113,1.733516,3.823241,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,0.7416,0.031374,0.152727,0.026785,tractive,lateral,P380,derived
E0023575,N0023822,N0023823,366.709416,366.667946,1.733516,1.842339,6.91173,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.7416,0.031406,0.126471,0.030417,tractive,lateral,P380,derived
E0023576,N0023823,N0023824,366.667946,366.626671,1.842339,1.911659,3.17497,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,0.7416,0.031464,0.164246,0.02556,tractive,lateral,P380,derived
E0023577,N0023824,N0023825,366.626671,366.586613,1.911659,1.98138,3.641647,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,2.2248,0.09367,0.225906,0.042921,tractive,lateral,P380,derived
E0023578,N0023825,N0023313,366.586613,366.40793,1.98138,2.173735,35.736578,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.708,0.155881,0.204398,0.064723,tractive,lateral,P380,derived
E0023579,N0023826,N0023827,367.035327,366.947953,1.55,1.712478,17.474806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,derived
E0023580,N0023827,N0023313,366.947953,366.885844,1.712478,1.695821,12.42179,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000146,0.013311,0.00378,tractive,lateral,P380,derived
E0023581,N0023828,N0023152,376.811405,376.316697,1.558773,1.558791,17.989367,200,PVC-U,2.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P425,drafted
E0023582,N0023829,N0023152,365.840336,365.694086,11.539608,12.181402,26.590828,200,PVC-U,0.55,0.5,uniform,minimum,3.5681,merrimack,85.5637,3.548091,0.559872,0.278704,tractive,main,P425,drafted
E0023583,N0023830,N0023831,350.131383,349.193883,1.639491,1.669673,75.0,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.29399,0.056028,tractive,lateral,P368,provisional
E0023584,N0023831,N0023832,349.193883,348.817571,1.669673,1.712214,75.262331,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589099,0.313633,0.119423,tractive,lateral,P368,provisional
E0023585,N0023832,N0023833,348.817571,348.567571,1.712214,2.296443,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.68026,0.328136,0.127776,tractive,lateral,P368,provisional
E0023586,N0023833,N0023834,348.567571,348.317571,2.296443,2.319575,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.771211,0.341267,0.135569,tractive,lateral,P368,provisional
E0023587,N0023834,N0023346,348.317571,348.226966,2.319575,2.211693,18.120954,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.862162,0.35332,0.14292,tractive,lateral,P368,provisional
E0023588,N0023835,N0023836,346.321429,346.280063,1.550703,1.605404,4.136521,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.170673,0.031791,tractive,lateral,P386,derived
E0023589,N0023836,N0023837,346.27566,346.038385,1.609807,1.649634,47.455129,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045302,0.134932,0.037243,tractive,lateral,P386,derived
E0023590,N0023837,N0023838,346.038385,345.969389,1.649634,1.842409,13.799067,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090964,0.170923,0.050773,tractive,lateral,P386,derived
E0023591,N0023838,N0023839,345.969389,345.845085,1.842409,2.08796,24.86093,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136347,0.195569,0.060917,tractive,lateral,P386,derived
E0023592,N0023839,N0023840,345.845085,345.79047,2.08796,2.186245,10.922908,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136554,0.195667,0.060959,tractive,lateral,P386,derived
E0023593,N0023840,N0023350,345.79047,345.673667,2.186245,2.332955,23.360649,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181912,0.215027,0.069426,tractive,lateral,P386,derived
E0023594,N0023841,N0023842,343.076423,342.700603,5.061211,5.832417,75.163935,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.4232,1.741659,0.438261,0.200417,tractive,main,P386,provisional
E0023595,N0023842,N0023350,342.700603,342.265506,5.832417,5.741116,87.019389,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.503,1.787552,0.441713,0.202979,tractive,main,P386,provisional
E0023596,N0023843,N0023338,347.550061,347.339209,2.618243,2.748713,42.170538,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.0462,0.171228,0.210804,0.067542,tractive,lateral,P368,drafted
E0023597,N0023844,N0023338,346.224868,346.150205,3.811723,3.937716,14.932618,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.8395,0.834528,0.349759,0.140729,tractive,lateral,P368,drafted
E0023598,N0023845,N0023356,336.831319,336.651171,10.410228,10.676404,45.036853,250,PVC-U,0.4,0.375,table11,minimum,2.82,merrimack,598.1781,19.640864,0.780483,0.562003,velocity,sub main,P386,drafted
E0023599,N0023846,N0023353,347.48489,347.13743,1.550724,1.845541,69.492057,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,12.1109,0.507718,0.29925,0.111399,tractive,lateral,P386,drafted
E0023600,N0023847,N0023848,346.065086,345.765086,3.101967,3.463613,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.1384,1.015079,0.371648,0.154467,tractive,lateral,P386,drafted
E0023601,N0023848,N0023849,345.765086,345.465086,3.463613,3.461092,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.6217,1.077759,0.37858,0.158953,tractive,lateral,P386,drafted
E0023602,N0023849,N0023850,345.465086,345.165086,3.461092,3.793318,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.3633,1.109349,0.381962,0.161166,tractive,lateral,P386,drafted
E0023603,N0023850,N0023353,345.165086,345.07994,3.793318,3.903032,17.02929,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.8465,1.17203,0.38847,0.165468,tractive,lateral,P386,drafted
E0023604,N0023851,N0023358,342.468496,342.427207,3.346018,3.412302,5.505328,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,25.0308,1.053389,0.433284,0.142557,tractive,lateral,P389,drafted
E0023605,N0023852,N0023362,333.087098,333.003064,11.548339,11.66817,16.806746,200,PVC-U,0.5,0.5,table11,minimum,3.3301,merrimack,151.377,5.854958,0.623636,0.370815,tractive,main,P407,drafted
E0023606,N0023853,N0023854,332.018834,331.858835,10.433924,10.972983,79.999914,500,GRP,0.2,0.155,table11,minimum,2.3397,merrimack,2798.8495,76.2631,0.838606,0.471046,velocity,sub main,P406,drafted
E0023607,N0023854,N0023855,331.858835,331.698835,10.972983,11.454455,80.0,500,GRP,0.2,0.155,table11,minimum,2.338,merrimack,2815.4601,76.659009,0.839693,0.472463,velocity,sub main,P406,drafted
E0023608,N0023855,N0023856,331.698835,331.538835,11.454455,12.071578,80.0,500,GRP,0.2,0.155,table11,minimum,2.3378,merrimack,2818.1832,76.724445,0.839872,0.472697,velocity,sub main,P406,drafted
E0023609,N0023856,N0023857,341.759267,341.599267,1.851146,2.384559,80.0,500,GRP,0.2,0.155,cover_min,minimum,2.3356,merrimack,2840.2606,77.24994,0.841306,0.474576,velocity,sub main,P406,drafted
E0023610,N0023857,N0023368,341.599267,341.558605,2.384559,2.488636,20.330856,500,GRP,0.2,0.155,table11,minimum,2.3356,merrimack,2840.2606,77.250606,0.841308,0.474578,velocity,sub main,P389,drafted
E0023611,N0023858,N0023859,336.809435,336.559435,6.713758,7.085645,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.0556,2.817664,0.505844,0.254215,tractive,main,P389,drafted
E0023612,N0023859,N0023860,336.559435,336.309435,7.085645,7.596174,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.5388,2.88026,0.509121,0.257032,tractive,main,P389,drafted
E0023613,N0023860,N0023368,336.309435,336.256271,7.596174,7.79097,10.632874,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.1821,2.949569,0.512687,0.260121,tractive,main,P389,drafted
E0023614,N0023861,N0023371,386.167058,386.026893,1.550929,1.554192,21.56383,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,trunk main,P354,drafted
E0023615,N0023862,N0023863,376.438014,376.369627,12.046514,11.61194,68.386816,1000,GRP,0.1,0.075,table11,dod,1.9549,merrimack,12358.9692,282.694835,0.882759,0.427284,velocity,trunk main,P354,drafted
E0023616,N0023863,N0023864,376.369627,376.324915,11.61194,11.451696,22.355812,1000,GRP,0.2,0.075,table11,minimum,1.9549,merrimack,12358.9692,282.695405,1.141871,0.352714,velocity,trunk main,P354,drafted
E0023617,N0023864,N0023371,376.324915,376.278759,11.451696,11.302326,46.156605,1000,GRP,0.1,0.075,table11,minimum,1.9549,merrimack,12358.9692,282.695592,0.88276,0.427285,velocity,trunk main,P354,drafted
E0023618,N0023865,N0023373,380.514796,380.454831,1.5958,1.620121,11.993127,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000162,0.014026,0.003913,tractive,trunk main,P397,drafted
E0023619,N0023866,N0023373,380.45882,380.40882,1.55,1.666132,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,trunk main,P397,drafted
E0023620,N0023867,N0023868,380.91324,380.53824,1.960081,3.025359,75.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.4864,2.53251,0.490166,0.24102,tractive,trunk main,P397,drafted
E0023621,N0023868,N0023869,380.53824,380.13824,3.025359,2.92957,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.4864,2.533135,0.490202,0.241049,tractive,trunk main,P397,drafted
E0023622,N0023869,N0023870,380.13824,379.73824,2.92957,2.946727,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.4864,2.533801,0.49024,0.241081,tractive,trunk main,P397,drafted
E0023623,N0023870,N0023871,379.73824,379.338241,2.946727,2.738969,79.999901,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.4864,2.534468,0.490278,0.241112,tractive,trunk main,P397,drafted
E0023624,N0023871,N0023373,379.338241,379.296379,2.738969,2.778573,5.980292,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,58.4864,2.535135,0.552581,0.221647,tractive,trunk main,P397,drafted
E0023625,N0023872,N0023873,385.808039,385.608039,1.550176,1.853844,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P354,drafted
E0023626,N0023873,N0023874,385.608039,385.408039,1.853844,2.153026,39.999974,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.8502,0.161743,0.206895,0.065816,tractive,lateral,P354,drafted
E0023627,N0023874,N0023371,385.408039,385.316711,2.153026,2.264374,18.265739,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.8502,0.162076,0.207035,0.065878,tractive,lateral,P354,drafted
E0023628,N0023875,N0023376,381.274576,381.033694,2.969839,3.444913,48.17632,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.2668,1.189387,0.390227,0.166639,tractive,lateral,P354,drafted
E0023629,N0023876,N0023877,383.287628,382.937628,1.550964,1.928003,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P354,drafted
E0023630,N0023877,N0023878,382.937628,382.587628,1.928003,1.984149,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272186,0.245145,0.083469,tractive,lateral,P354,drafted
E0023631,N0023878,N0023376,382.587628,382.524663,1.984149,1.953944,12.593106,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363304,0.269004,0.095353,tractive,lateral,P354,drafted
E0023632,N0023879,N0023393,384.264713,383.739688,1.553799,1.559995,21.429595,200,PVC-U,2.45,0.5,ground,minimum,3.6221,held,13.7819,0.57921,0.540438,0.081491,tractive,lateral,P354,derived
E0023633,N0023880,N0023881,384.512038,384.443555,1.557817,1.66994,13.696619,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P354,derived
E0023634,N0023881,N0023882,384.437209,383.953006,1.676285,1.563199,21.052334,200,PVC-U,2.3,0.5,cover_min,minimum,3.6221,held,3.2393,0.135916,0.32871,0.04284,tractive,lateral,P354,derived
E0023635,N0023882,N0023393,383.889443,383.680595,1.626762,1.619087,21.983932,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,6.5439,0.274629,0.306761,0.072137,tractive,lateral,P354,derived
E0023636,N0023883,N0023884,376.708728,376.520132,1.55,3.366404,37.71924,200,PVC-U,0.5,0.5,table11,minimum,3.2205,merrimack,199.6244,7.515068,0.667445,0.424788,tractive,sub main,P421,derived
E0023637,N0023884,N0023885,376.520132,376.433728,3.366404,4.162799,17.28076,200,PVC-U,0.5,0.5,table11,minimum,3.2142,merrimack,202.8637,7.621412,0.66995,0.428116,tractive,sub main,P397,derived
E0023638,N0023885,N0023886,376.433728,376.391607,4.162799,4.347407,5.616141,200,PVC-U,0.75,0.5,table11,minimum,3.2101,merrimack,205.0233,7.692129,0.77965,0.38472,velocity,sub main,P397,derived
E0023639,N0023886,N0023388,376.391607,376.196003,4.347407,4.863811,39.12077,200,PVC-U,0.5,0.5,table11,minimum,3.2081,merrimack,206.1031,7.727428,0.672415,0.431421,tractive,sub main,P397,derived
E0023640,N0023887,N0023888,378.172638,378.097638,1.562317,2.686969,15.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P397,derived
E0023641,N0023888,N0023388,378.097638,377.96147,2.686969,3.098345,27.23361,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226461,0.230958,0.076722,tractive,lateral,P397,derived
E0023642,N0023889,N0023410,373.302365,373.247382,8.123264,7.814294,54.983262,800,GRP,0.1,0.085,table11,dod,2.0981,merrimack,6889.0609,168.133603,0.779456,0.444226,velocity,sub main,P397,drafted
E0023643,N0023890,N0023410,379.030218,378.829085,1.653437,2.232591,40.226467,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.4928,0.859319,0.352957,0.142696,tractive,lateral,P397,provisional
E0023644,N0023891,N0023892,380.246301,380.140257,1.558509,1.6196,21.208762,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,7.5585,0.31687,0.257457,0.089517,tractive,lateral,P397,derived
E0023645,N0023892,N0023893,380.140257,380.01987,1.6196,1.970303,24.077424,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.452849,0.288589,0.105616,tractive,lateral,P397,derived
E0023646,N0023893,N0023894,380.01987,379.926413,1.970303,2.482126,18.691383,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498317,0.297484,0.110432,tractive,lateral,P397,derived
E0023647,N0023894,N0023895,379.926413,379.884256,2.482126,2.52059,6.02243,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,15.1169,0.634274,0.360919,0.11411,tractive,lateral,P397,derived
E0023648,N0023895,N0023896,379.884256,379.843296,2.52059,2.522213,4.096042,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,15.1169,0.634324,0.408484,0.104866,tractive,lateral,P397,derived
E0023649,N0023896,N0023897,379.843296,379.741822,2.522213,2.038726,20.294653,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.679625,0.32804,0.127719,tractive,lateral,P397,derived
E0023650,N0023897,N0023898,379.741822,379.646148,2.038726,1.928345,19.134888,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.815596,0.34727,0.139207,tractive,lateral,P397,derived
E0023651,N0023898,N0023899,379.646148,379.503804,1.928345,1.556651,17.792949,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,20.5158,0.861023,0.416178,0.127597,tractive,lateral,P397,derived
E0023652,N0023899,N0023900,379.503804,379.39201,1.556651,1.550525,3.240416,200,PVC-U,3.45,0.5,ground,minimum,3.6221,held,22.6754,0.951705,0.712335,0.094654,tractive,lateral,P397,derived
E0023653,N0023900,N0023384,379.349308,378.991648,1.593227,1.596303,17.031408,200,PVC-U,2.1,0.5,cover_min,minimum,3.6221,held,23.7552,0.997,0.609138,0.108698,tractive,lateral,P397,derived
E0023654,N0023901,N0023393,382.791492,382.707101,1.55,2.592582,16.878188,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P354,derived
E0023655,N0023902,N0023903,378.941699,378.641699,1.55,1.707605,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P420,provisional
E0023656,N0023903,N0023904,378.641699,378.341699,1.707605,1.931708,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362638,0.268847,0.095272,tractive,lateral,P420,provisional
E0023657,N0023904,N0023407,378.341699,378.26594,1.931708,1.894094,15.151896,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453672,0.288755,0.105706,tractive,lateral,P420,provisional
E0023658,N0023905,N0023906,375.501474,375.101474,8.12493,8.541044,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.271,1.862846,0.447235,0.207117,tractive,main,P397,derived
E0023659,N0023906,N0023907,375.101474,374.701474,8.541044,7.929782,79.999973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.5902,2.044582,0.459906,0.216798,tractive,main,P397,derived
E0023660,N0023907,N0023908,374.701474,374.374564,7.929782,8.259042,65.381934,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.9891,2.271584,0.474595,0.228357,tractive,main,P397,derived
E0023661,N0023908,N0023909,374.374564,374.176474,8.259042,8.658396,39.618066,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.0688,2.317396,0.477423,0.230626,tractive,main,P397,derived
E0023662,N0023909,N0023910,374.176474,373.865952,8.658396,7.009261,62.104275,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.3082,2.453528,0.485586,0.237251,tractive,main,P397,derived
E0023663,N0023910,N0023384,373.865952,373.769209,7.009261,6.818743,19.348638,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.388,2.499313,0.488255,0.239442,tractive,main,P397,derived
E0023664,N0023911,N0023912,370.476176,370.026176,9.838827,9.79194,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.0262,merrimack,333.8084,11.766004,0.747833,0.551432,tractive,sub main,P420,provisional
E0023665,N0023912,N0023913,370.026176,369.576176,9.79194,10.350735,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.0239,merrimack,335.968,11.833216,0.748838,0.55338,tractive,sub main,P420,provisional
E0023666,N0023913,N0023914,369.576176,369.535861,10.350735,10.314603,6.71912,200,PVC-U,0.6,0.5,table11,minimum,3.0215,merrimack,338.1275,11.900377,0.804086,0.525003,velocity,sub main,P420,provisional
