Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0023667,N0023914,N0023407,369.535861,369.071537,10.314603,11.088497,92.864797,200,PVC-U,0.5,0.5,table11,minimum,3.0215,merrimack,338.1275,11.900433,0.749837,0.555327,tractive,sub main,P420,provisional
E0023668,N0023915,N0023916,368.601401,368.451401,10.331552,11.587265,60.0,500,GRP,0.25,0.155,uniform,minimum,2.4036,merrimack,2239.9604,62.892492,0.867252,0.396637,velocity,sub main,P424,derived
E0023669,N0023916,N0023917,378.187673,378.037673,1.850993,2.873612,59.999982,500,GRP,0.25,0.155,cover_min,minimum,2.4033,merrimack,2242.12,62.945798,0.867447,0.396822,velocity,sub main,P424,derived
E0023670,N0023917,N0023918,378.037673,377.887673,2.873612,3.638664,60.0,500,GRP,0.25,0.155,uniform,minimum,2.4028,merrimack,2246.4391,63.051892,0.867833,0.397189,velocity,sub main,P397,derived
E0023671,N0023918,N0023919,377.887673,377.847673,3.638664,3.731795,10.0,500,GRP,0.4,0.155,table11,minimum,2.4024,merrimack,2249.6784,63.131571,1.032091,0.349679,velocity,sub main,P397,derived
E0023672,N0023919,N0023920,377.847673,377.799645,3.731795,3.821754,19.211254,500,GRP,0.25,0.155,table11,minimum,2.4024,merrimack,2249.6784,63.131654,0.868124,0.397466,velocity,sub main,P397,derived
E0023673,N0023920,N0023921,377.799645,377.759423,3.821754,3.868079,6.18793,500,GRP,0.65,0.155,table11,minimum,2.4022,merrimack,2250.7582,63.158204,1.232015,0.307489,velocity,sub main,P397,derived
E0023674,N0023921,N0023922,377.759423,377.71847,3.868079,3.918676,8.190672,500,GRP,0.5,0.155,table11,minimum,2.4022,merrimack,2250.7582,63.158255,1.119885,0.329526,velocity,sub main,P397,derived
E0023675,N0023922,N0023923,377.71847,377.675743,3.918676,3.962593,6.10388,500,GRP,0.7,0.155,table11,minimum,2.4022,merrimack,2250.7582,63.158324,1.265578,0.301581,velocity,sub main,P397,derived
E0023676,N0023923,N0023924,377.675743,377.634259,3.962593,3.998096,4.880453,500,GRP,0.85,0.155,table11,minimum,2.4022,merrimack,2250.7582,63.158375,1.357709,0.286717,velocity,sub main,P397,derived
E0023677,N0023924,N0023925,377.634259,377.494259,3.998096,3.466526,70.0,500,GRP,0.2,0.155,table11,minimum,2.4021,merrimack,2251.838,63.184804,0.79925,0.423219,velocity,sub main,P397,derived
E0023678,N0023925,N0023926,377.494259,377.354259,3.466526,3.040913,70.0,500,GRP,0.2,0.155,table11,minimum,2.4017,merrimack,2255.0773,63.264543,0.799512,0.423517,velocity,sub main,P397,derived
E0023679,N0023926,N0023395,377.354259,377.313113,3.040913,2.953763,11.756087,500,GRP,0.35,0.155,table11,minimum,2.4015,merrimack,2256.1571,63.291508,0.983446,0.362994,velocity,sub main,P397,derived
E0023680,N0023927,N0023431,379.50777,379.099028,1.55,1.660737,81.748304,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P370,provisional
E0023681,N0023928,N0023929,379.984256,379.594256,1.573483,1.5818,60.0,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.186688,0.047692,tractive,lateral,P370,provisional
E0023682,N0023929,N0023930,379.594256,379.264256,1.5818,1.579341,60.0,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,4.3191,0.181569,0.22207,0.067843,tractive,lateral,P370,provisional
E0023683,N0023930,N0023931,379.264256,378.934256,1.579341,1.908792,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.4787,0.272603,0.253486,0.08168,tractive,lateral,P370,provisional
E0023684,N0023931,N0023431,378.934256,378.829832,1.908792,1.929934,18.986261,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,8.6382,0.363638,0.278126,0.093272,tractive,lateral,P370,provisional
E0023685,N0023932,N0023933,376.928878,376.728878,1.550644,1.900608,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P370,drafted
E0023686,N0023933,N0023934,376.728878,376.528878,1.900608,2.214743,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271936,0.245072,0.083434,tractive,lateral,P370,drafted
E0023687,N0023934,N0023464,376.528878,376.432427,2.214743,2.397712,19.290313,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317537,0.257631,0.089604,tractive,lateral,P370,drafted
E0023688,N0023935,N0023936,376.511841,376.236841,4.567261,4.09574,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.102,merrimack,272.1415,9.820013,0.741627,0.480997,tractive,sub main,P397,derived
E0023689,N0023936,N0023937,376.236841,375.961841,4.09574,2.982099,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.099,merrimack,274.3011,9.888549,0.742942,0.482941,tractive,sub main,P397,derived
E0023690,N0023937,N0023938,375.961841,375.877456,2.982099,2.698777,15.342638,200,PVC-U,0.55,0.5,uniform,minimum,3.0897,merrimack,281.2188,10.106739,0.747069,0.489111,tractive,sub main,P397,derived
E0023691,N0023938,N0023939,375.877456,375.83554,2.698777,2.721803,4.657362,200,PVC-U,0.9,0.5,table11,minimum,3.0812,merrimack,287.6975,10.31023,0.902284,0.429562,velocity,sub main,P397,derived
E0023692,N0023939,N0023940,375.83554,375.793814,2.721803,3.054453,8.345242,200,PVC-U,0.5,0.5,table11,minimum,3.0798,merrimack,288.7773,10.344109,0.724856,0.510055,tractive,sub main,P397,derived
E0023693,N0023940,N0023941,375.793814,375.753096,3.054453,3.193376,4.286014,200,PVC-U,0.95,0.5,table11,minimum,3.0798,merrimack,288.7773,10.344178,0.921288,0.423889,velocity,sub main,P397,derived
E0023694,N0023941,N0023942,375.753096,375.712538,3.193376,3.319505,3.862661,200,PVC-U,1.05,0.5,table11,minimum,3.0798,merrimack,288.7773,10.344214,0.955897,0.412259,velocity,sub main,P397,derived
E0023695,N0023942,N0023943,375.712538,375.67019,3.319505,3.385291,4.982147,200,PVC-U,0.85,0.5,table11,minimum,3.0798,merrimack,288.7773,10.344246,0.884172,0.437323,velocity,sub main,P397,derived
E0023696,N0023943,N0023944,375.67019,375.602419,3.385291,3.484892,13.554233,200,PVC-U,0.5,0.5,table11,minimum,3.0798,merrimack,288.7773,10.344288,0.724859,0.51006,tractive,sub main,P397,derived
E0023697,N0023944,N0023945,375.602419,375.402419,3.484892,3.769303,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.0784,merrimack,289.8571,10.378225,0.725448,0.511054,tractive,sub main,P397,derived
E0023698,N0023945,N0023946,375.402419,375.202419,3.769303,4.193211,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.0729,merrimack,294.1762,10.513704,0.727777,0.515017,tractive,sub main,P397,derived
E0023699,N0023946,N0023947,375.202419,375.109957,4.193211,4.430845,18.492489,200,PVC-U,0.5,0.5,table11,minimum,3.0702,merrimack,296.3358,10.58152,0.72893,0.516999,tractive,sub main,P397,derived
E0023700,N0023947,N0023948,375.109957,374.909957,4.430845,4.822007,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.0648,merrimack,300.6549,10.716462,0.731202,0.520937,tractive,sub main,P397,derived
E0023701,N0023948,N0023949,374.909957,374.709957,4.822007,5.330388,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.0621,merrimack,302.8145,10.784101,0.732328,0.522909,tractive,sub main,P397,derived
E0023702,N0023949,N0023395,374.709957,374.612026,5.330388,5.65485,19.586143,200,PVC-U,0.5,0.5,table11,minimum,3.0608,merrimack,303.8943,10.818065,0.732891,0.523899,tractive,sub main,P397,derived
E0023703,N0023950,N0023951,383.785168,383.520137,1.55492,3.399877,53.006324,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P366,derived
E0023704,N0023951,N0023952,383.520137,383.321308,3.399877,3.842389,39.765751,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000442,0.022572,0.005565,tractive,lateral,P366,derived
E0023705,N0023952,N0023953,383.321308,383.215399,3.842389,4.038965,21.181653,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000773,0.028856,0.00686,tractive,lateral,P366,derived
E0023706,N0023953,N0023954,383.215399,383.143548,4.038965,4.145575,14.370244,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.09422,0.172948,0.05158,tractive,lateral,P366,derived
E0023707,N0023954,N0023955,383.143548,383.012791,4.145575,4.376766,26.151456,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.09434,0.173022,0.05161,tractive,lateral,P366,derived
E0023708,N0023955,N0023425,383.012791,382.788137,4.376766,4.823984,44.930737,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.094558,0.173156,0.051663,tractive,lateral,P366,derived
E0023709,N0023956,N0023957,364.065251,363.715251,1.554592,1.561391,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P382,provisional
E0023710,N0023957,N0023958,363.703494,363.353494,1.573147,1.744558,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226919,0.23111,0.076793,tractive,lateral,P382,provisional
E0023711,N0023958,N0023959,363.353494,363.003494,1.744558,1.987655,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363304,0.269004,0.095353,tractive,lateral,P382,provisional
E0023712,N0023959,N0023960,363.003494,362.653494,1.987655,1.970315,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.454422,0.288907,0.105787,tractive,lateral,P382,provisional
E0023713,N0023960,N0023961,362.653494,362.494964,1.970315,1.921479,31.706042,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.590807,0.313919,0.119585,tractive,lateral,P382,provisional
E0023714,N0023961,N0023458,362.494964,362.071347,1.921479,2.78406,84.723394,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.7788,0.622161,0.319068,0.122522,tractive,lateral,P382,provisional
E0023715,N0023962,N0023463,384.371783,384.148309,1.55,2.243598,44.694928,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P366,derived
E0023716,N0023963,N0023964,384.355344,384.252027,1.8949,1.858172,20.663449,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5104,0.401335,0.277702,0.099854,tractive,lateral,P366,derived
E0023717,N0023964,N0023965,384.252027,384.191338,1.858172,1.848732,12.137858,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5104,0.401507,0.277739,0.099873,tractive,lateral,P366,derived
E0023718,N0023965,N0023966,384.191338,384.009924,1.848732,2.055719,36.282665,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5104,0.401608,0.277762,0.099885,tractive,lateral,P366,derived
E0023719,N0023966,N0023967,384.009924,383.969805,2.055719,2.106703,6.686545,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,9.5104,0.401911,0.29597,0.095708,tractive,lateral,P366,derived
E0023720,N0023967,N0023968,383.969805,383.928308,2.106703,2.136451,4.368142,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,9.5104,0.401966,0.346952,0.085915,tractive,lateral,P366,derived
E0023721,N0023968,N0023969,383.928308,383.888178,2.136451,2.202276,6.688223,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,9.5104,0.402003,0.295992,0.095718,tractive,lateral,P366,derived
E0023722,N0023969,N0023463,383.888178,383.735939,2.202276,2.655968,30.447823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.252,0.433149,0.284535,0.103454,tractive,lateral,P366,derived
E0023723,N0023970,N0023971,364.16817,363.76817,1.55,1.854266,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P382,provisional
E0023724,N0023971,N0023972,363.76817,363.36817,1.854266,2.034143,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453339,0.288688,0.105669,tractive,lateral,P382,provisional
E0023725,N0023972,N0023973,363.36817,362.96817,2.034143,2.041565,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.725608,0.334832,0.131722,tractive,lateral,P382,provisional
E0023726,N0023973,N0023974,362.96817,362.56817,2.041565,2.232001,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.997878,0.369692,0.153213,tractive,lateral,P382,provisional
E0023727,N0023974,N0023458,362.56817,362.507741,2.232001,2.347666,12.085766,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.179614,0.38924,0.165981,tractive,lateral,P382,provisional
E0023728,N0023975,N0023976,386.62642,386.215861,1.587752,1.596181,37.323564,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.196576,0.035782,tractive,lateral,P366,derived
E0023729,N0023976,N0023425,386.215861,385.958599,1.596181,1.653523,51.452402,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.708,0.155762,0.204347,0.064701,tractive,lateral,P366,derived
E0023730,N0023977,N0023978,377.186569,376.731628,1.550309,2.222413,90.988229,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.4987,0.104753,0.179181,0.054093,tractive,lateral,P370,drafted
E0023731,N0023978,N0023464,376.731628,376.588755,2.222413,2.241384,28.57456,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2042,0.470469,0.292109,0.10751,tractive,lateral,P370,drafted
E0023732,N0023979,N0023468,377.138568,376.735672,1.55,2.30336,80.579269,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P370,drafted
E0023733,N0023980,N0023468,377.635599,377.404699,1.559592,1.634333,46.179961,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.4107,0.18491,0.216181,0.069945,tractive,lateral,P370,drafted
E0023734,N0023981,N0023982,385.544856,385.442172,3.731298,4.018888,20.536803,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.190185,0.218179,0.070846,tractive,main,P366,derived
E0023735,N0023982,N0023983,385.442172,385.400159,4.018888,3.978137,4.422371,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,4.4496,0.190356,0.272111,0.061057,tractive,main,P366,derived
E0023736,N0023983,N0023984,385.400159,385.300569,3.978137,3.832091,19.918125,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.190393,0.218257,0.070881,tractive,main,P366,derived
E0023737,N0023984,N0023482,385.300569,385.100282,3.832091,4.999144,40.057353,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.190559,0.21832,0.07091,tractive,main,P366,derived
E0023738,N0023985,N0023986,385.287072,385.23014,4.123633,4.346246,11.386474,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.0288,1.307934,0.401748,0.174431,tractive,lateral,P366,derived
E0023739,N0023986,N0023987,385.23014,385.189637,4.346246,4.518432,4.765008,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,31.0288,1.308028,0.484013,0.15334,tractive,lateral,P366,derived
E0023740,N0023987,N0023988,385.189637,385.147302,4.518432,4.720648,6.51306,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,31.0288,1.308068,0.44058,0.163638,tractive,lateral,P366,derived
E0023741,N0023988,N0023482,385.147302,385.004426,4.720648,5.095,28.575215,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.0288,1.308122,0.401766,0.174444,tractive,lateral,P366,derived
E0023742,N0023989,N0023990,379.742224,379.447591,5.66195,5.870494,58.92669,200,PVC-U,0.5,0.5,table11,minimum,3.1652,merrimack,230.3126,8.528137,0.69009,0.45602,tractive,sub main,P366,derived
E0023743,N0023990,N0023991,379.447591,379.304015,5.870494,6.085603,28.715246,200,PVC-U,0.5,0.5,table11,minimum,3.1603,merrimack,233.279,8.624078,0.692102,0.458929,tractive,sub main,P366,derived
E0023744,N0023991,N0023476,379.304015,378.934582,6.085603,5.994129,73.886482,200,PVC-U,0.5,0.5,table11,minimum,3.1586,merrimack,234.3588,8.659025,0.69283,0.459986,tractive,sub main,P366,derived
E0023745,N0023992,N0023993,376.878153,376.795243,1.572989,1.589522,16.581912,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P400,provisional
E0023746,N0023993,N0023504,376.795243,376.716186,1.589522,1.55661,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045405,0.135037,0.037281,tractive,lateral,P400,provisional
E0023747,N0023994,N0023520,376.454486,376.252416,1.55,1.851863,40.414114,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P400,derived
E0023748,N0023995,N0023996,374.800952,374.754854,3.783765,3.812712,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.364739,0.269344,0.095527,tractive,main,P400,provisional
E0023749,N0023996,N0023997,374.754854,374.689662,3.812712,3.849919,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.364816,0.269362,0.095536,tractive,main,P400,provisional
E0023750,N0023997,N0023998,374.689662,374.572936,3.849919,3.869416,23.345235,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.410192,0.279642,0.10087,tractive,main,P400,provisional
E0023751,N0023998,N0023999,374.572936,374.496451,3.869416,3.851419,15.297059,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.410386,0.279684,0.100892,tractive,main,P400,provisional
E0023752,N0023999,N0023504,374.496451,374.435418,3.851419,3.837379,12.206556,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.501048,0.297999,0.110714,tractive,main,P400,provisional
E0023753,N0024000,N0024001,384.002017,383.894685,1.554288,1.556273,6.708204,200,PVC-U,1.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P387,provisional
E0023754,N0024001,N0024002,383.821685,382.46404,1.629273,1.627177,16.970563,200,PVC-U,8.0,0.5,cover_min,minimum,3.6221,held,0.0,5.6e-05,0.017329,0.001673,tractive,lateral,P387,provisional
E0023755,N0024002,N0024003,382.456509,382.334878,1.634708,1.557823,4.123106,200,PVC-U,2.95,0.5,cover_min,minimum,3.6221,held,0.0,0.000197,0.026704,0.002902,tractive,lateral,P387,provisional
E0023756,N0024003,N0024004,382.334878,381.887726,1.557823,1.554412,17.198128,200,PVC-U,2.6,0.5,ground,minimum,3.6221,held,0.0,0.000232,0.02792,0.003141,tractive,lateral,P387,provisional
E0023757,N0024004,N0023507,381.840655,381.431319,1.601483,2.008317,81.867319,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.000375,0.020949,0.005242,tractive,lateral,P387,provisional
E0023758,N0024005,N0024006,375.189833,375.003707,6.288134,6.849106,37.225051,200,PVC-U,0.5,0.5,table11,minimum,3.3637,merrimack,139.3284,5.457713,0.611588,0.357189,tractive,sub main,P387,derived
E0023759,N0024006,N0024007,375.003707,374.940536,6.849106,6.891404,12.634293,200,PVC-U,0.5,0.5,table11,minimum,3.3637,merrimack,139.3284,5.458023,0.611597,0.3572,tractive,sub main,P387,derived
E0023760,N0024007,N0024008,374.940536,374.878358,6.891404,7.062896,12.435643,200,PVC-U,0.5,0.5,table11,minimum,3.3637,merrimack,139.3284,5.458129,0.611601,0.357204,tractive,sub main,P387,derived
E0023761,N0024008,N0024009,374.878358,374.814696,7.062896,7.24875,12.732363,200,PVC-U,0.5,0.5,table11,minimum,3.3606,merrimack,140.4082,5.495166,0.612754,0.358488,tractive,sub main,P387,derived
E0023762,N0024009,N0024010,374.814696,374.751044,7.24875,7.451562,12.73033,200,PVC-U,0.5,0.5,table11,minimum,3.3606,merrimack,140.4082,5.495272,0.612758,0.358492,tractive,sub main,P387,derived
E0023763,N0024010,N0024011,374.751044,374.562326,7.451562,7.760398,37.74372,200,PVC-U,0.5,0.5,table11,minimum,3.3606,merrimack,140.4082,5.495378,0.612761,0.358496,tractive,sub main,P387,derived
E0023764,N0024011,N0024012,374.562326,374.434367,7.760398,7.837728,25.59171,200,PVC-U,0.5,0.5,table11,minimum,3.3606,merrimack,140.4082,5.495693,0.612771,0.358507,tractive,sub main,P387,derived
E0023765,N0024012,N0024013,374.434367,374.370627,7.837728,7.944284,12.74805,200,PVC-U,0.5,0.5,table11,minimum,3.3606,merrimack,140.4082,5.495906,0.612777,0.358514,tractive,sub main,P387,derived
E0023766,N0024013,N0024014,374.370627,374.242948,7.944284,7.957308,25.535749,200,PVC-U,0.5,0.5,table11,minimum,3.3606,merrimack,140.4082,5.496012,0.612781,0.358518,tractive,sub main,P387,derived
E0023767,N0024014,N0024015,374.242948,374.118598,7.957308,8.202447,24.870096,200,PVC-U,0.5,0.5,table11,minimum,3.3606,merrimack,140.4082,5.496225,0.612787,0.358525,tractive,sub main,P387,derived
E0023768,N0024015,N0024016,374.118598,374.014885,8.202447,8.759285,20.742589,200,PVC-U,0.5,0.5,table11,minimum,3.3606,merrimack,140.4082,5.496432,0.612794,0.358532,tractive,sub main,P387,derived
E0023769,N0024016,N0024017,374.014885,373.861264,8.759285,8.519076,30.724076,200,PVC-U,0.5,0.5,table11,minimum,3.3606,merrimack,140.4082,5.496605,0.612799,0.358538,tractive,sub main,P387,derived
E0023770,N0024017,N0024018,373.861264,373.810721,8.519076,8.442178,10.108635,200,PVC-U,0.5,0.5,table11,minimum,3.3606,merrimack,140.4082,5.496861,0.612807,0.358547,tractive,sub main,P387,derived
E0023771,N0024018,N0024019,373.810721,373.733235,8.442178,8.444713,15.497259,200,PVC-U,0.5,0.5,table11,minimum,3.3606,merrimack,140.4082,5.496945,0.61281,0.35855,tractive,sub main,P387,derived
E0023772,N0024019,N0024020,373.733235,373.67235,8.444713,8.441602,12.176891,200,PVC-U,0.5,0.5,table11,minimum,3.3563,merrimack,141.8914,5.547752,0.614381,0.360307,tractive,sub main,P387,derived
E0023773,N0024020,N0024021,373.67235,373.605625,8.441602,8.477138,13.34499,200,PVC-U,0.5,0.5,table11,minimum,3.3563,merrimack,141.8914,5.547853,0.614384,0.360311,tractive,sub main,P387,derived
E0023774,N0024021,N0024022,373.605625,373.477319,8.477138,8.582343,25.661339,200,PVC-U,0.5,0.5,table11,minimum,3.3563,merrimack,141.8914,5.547965,0.614388,0.360315,tractive,sub main,P387,derived
E0023775,N0024022,N0024023,373.477319,373.279168,8.582343,8.949805,39.630092,200,PVC-U,0.5,0.5,table11,minimum,3.3563,merrimack,141.8914,5.548179,0.614394,0.360322,tractive,sub main,P387,derived
E0023776,N0024023,N0024024,373.279168,372.939909,8.949805,9.242922,67.851837,200,PVC-U,0.5,0.5,table11,minimum,3.3563,merrimack,141.8914,5.548509,0.614405,0.360333,tractive,sub main,P387,derived
E0023777,N0024024,N0024025,372.939909,372.638707,9.242922,9.888453,60.24033,200,PVC-U,0.5,0.5,table11,minimum,3.3532,merrimack,142.9712,5.585927,0.615554,0.361624,tractive,sub main,P387,derived
E0023778,N0024025,N0024026,372.638707,372.511689,9.888453,10.172606,25.403659,200,PVC-U,0.5,0.5,table11,minimum,3.3502,merrimack,144.051,5.623248,0.616695,0.362908,tractive,sub main,P387,derived
E0023779,N0024026,N0024027,372.511689,372.192657,10.172606,10.539338,63.806424,200,PVC-U,0.5,0.5,table11,minimum,3.3324,merrimack,150.5297,5.843683,0.623304,0.370433,tractive,sub main,P387,derived
E0023780,N0024027,N0024028,372.192657,372.068289,10.539338,10.781656,24.873644,200,PVC-U,0.5,0.5,table11,minimum,3.3266,merrimack,152.6892,5.917366,0.625466,0.372926,tractive,sub main,P387,derived
E0023781,N0024028,N0024029,372.068289,371.987827,10.781656,10.943966,16.092372,200,PVC-U,0.5,0.5,table11,minimum,3.3182,merrimack,155.9286,6.027066,0.628644,0.376619,tractive,sub main,P387,derived
E0023782,N0024029,N0024030,371.987827,371.877013,10.943966,11.252107,22.162743,200,PVC-U,0.5,0.5,table11,minimum,3.3154,merrimack,157.0084,6.063636,0.629692,0.377845,tractive,sub main,P387,derived
E0023783,N0024030,N0024031,371.877013,371.810975,11.252107,11.235503,13.207644,200,PVC-U,0.5,0.5,table11,minimum,3.3154,merrimack,157.0084,6.06382,0.629698,0.377851,tractive,sub main,P387,derived
E0023784,N0024031,N0024032,371.810975,371.750539,11.235503,11.230266,12.087296,200,PVC-U,0.5,0.5,table11,minimum,3.3154,merrimack,157.0084,6.063931,0.629701,0.377855,tractive,sub main,P387,derived
E0023785,N0024032,N0024033,371.750539,371.611676,11.230266,11.41109,27.772512,200,PVC-U,0.5,0.5,table11,minimum,3.3127,merrimack,158.0881,6.100437,0.630742,0.379077,tractive,sub main,P387,derived
E0023786,N0024033,N0024034,371.611676,371.555074,11.41109,11.580119,11.320361,200,PVC-U,0.5,0.5,table11,minimum,3.3127,merrimack,158.0881,6.100668,0.630749,0.379084,tractive,sub main,P387,derived
E0023787,N0024034,N0024035,371.555074,371.511722,11.580119,11.724179,7.882184,200,PVC-U,0.55,0.5,table11,minimum,3.3108,merrimack,158.8298,6.125749,0.653839,0.370245,tractive,sub main,P387,derived
E0023788,N0024035,N0023507,371.511722,371.42009,11.724179,12.019546,16.660359,200,PVC-U,0.55,0.5,uniform,minimum,3.3108,merrimack,158.8298,6.125815,0.65384,0.370247,tractive,sub main,P387,derived
E0023789,N0024036,N0023534,365.826518,365.377019,1.561116,1.651882,89.899867,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,7.5585,0.31687,0.257457,0.089517,tractive,lateral,P365,provisional
E0023790,N0024037,N0024038,365.79434,365.44434,1.561831,1.721584,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P405,provisional
E0023791,N0024038,N0024039,365.44434,365.09434,1.721584,1.655782,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.4736,0.6912,0.32978,0.128739,tractive,lateral,P405,provisional
E0023792,N0024039,N0024040,365.09434,364.67434,1.655782,1.57151,70.0,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,19.713,0.827585,0.371813,0.134163,tractive,lateral,P405,provisional
E0023793,N0024040,N0023563,364.67434,364.562979,1.57151,1.570962,22.272144,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.0321,1.009237,0.370986,0.154042,tractive,lateral,P405,provisional
E0023794,N0024041,N0023565,365.909782,365.492706,2.546792,2.197968,83.415134,200,PVC-U,0.5,0.5,table11,minimum,3.5147,merrimack,96.9144,3.950935,0.558105,0.301772,tractive,main,P365,provisional
E0023795,N0024042,N0024043,366.545124,366.145124,1.552471,1.817003,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P365,provisional
E0023796,N0024043,N0024044,366.145124,365.745124,1.817003,1.875725,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.724942,0.334736,0.131665,tractive,lateral,P365,provisional
E0023797,N0024044,N0024045,365.745124,365.345124,1.875725,2.472106,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.223548,0.39363,0.168922,tractive,lateral,P365,provisional
E0023798,N0024045,N0023565,365.345124,365.273492,2.472106,2.417182,14.326509,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3137,1.314749,0.402387,0.174869,tractive,lateral,P365,provisional
E0023799,N0024046,N0024047,364.403488,364.363488,2.371964,2.358283,4.0,200,PVC-U,1.0,0.5,table11,minimum,2.9282,merrimack,438.2058,14.96209,1.032657,0.51622,velocity,sub main,P405,derived
E0023800,N0024047,N0024048,364.363488,364.267159,2.358283,2.373069,19.265702,200,PVC-U,0.5,0.5,table11,minimum,2.9282,merrimack,438.2058,14.962123,0.788389,0.644971,velocity,sub main,P405,derived
E0023801,N0024048,N0024049,364.267159,364.173233,2.373069,2.366562,18.785352,200,PVC-U,0.5,0.5,table11,minimum,2.9273,merrimack,439.2855,14.994446,0.788726,0.64594,velocity,sub main,P405,derived
E0023802,N0024049,N0023563,364.173233,363.864126,2.366562,2.269816,61.821356,200,PVC-U,0.5,0.5,table11,minimum,2.9239,merrimack,443.6047,15.123157,0.790055,0.649809,velocity,sub main,P405,derived
E0023803,N0024050,N0024051,389.179013,388.249784,1.826785,1.83649,50.22863,200,PVC-U,1.85,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.2099,0.027672,tractive,lateral,P366,derived
E0023804,N0024051,N0024052,388.249784,388.200927,1.83649,1.79242,9.77137,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045686,0.135324,0.037382,tractive,lateral,P366,derived
E0023805,N0024052,N0024053,388.200927,388.092507,1.79242,1.972434,21.68389,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045767,0.135406,0.037412,tractive,lateral,P366,derived
E0023806,N0024053,N0023538,388.092507,387.857001,1.972434,2.185632,47.101336,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.108128,0.181085,0.05487,tractive,lateral,P366,derived
E0023807,N0024054,N0024055,388.793206,388.545527,1.552223,1.779211,49.535746,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P366,derived
E0023808,N0024055,N0024056,388.545527,388.461642,1.779211,1.701108,16.777002,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.10786,0.180935,0.054808,tractive,lateral,P366,derived
E0023809,N0024056,N0024057,388.461642,388.372395,1.701108,1.55122,12.749556,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,3.6428,0.153267,0.228179,0.059404,tractive,lateral,P366,derived
E0023810,N0024057,N0024058,388.337599,387.948189,1.586016,1.590293,18.995589,200,PVC-U,2.05,0.5,cover_min,minimum,3.6221,held,3.6428,0.153373,0.329199,0.046422,tractive,lateral,P366,derived
E0023811,N0024058,N0024059,387.948189,387.884381,1.590293,1.689686,12.761735,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.215712,0.227332,0.075035,tractive,lateral,P366,derived
E0023812,N0024059,N0023538,387.884381,387.806471,1.689686,2.236162,15.581919,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.215818,0.227369,0.075052,tractive,lateral,P366,derived
E0023813,N0024060,N0024061,366.7391,366.2191,1.603215,1.62996,80.0,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,7.5585,0.31687,0.281922,0.084164,tractive,lateral,P365,provisional
E0023814,N0024061,N0024062,366.2191,365.8191,1.62996,2.131553,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.724942,0.334736,0.131665,tractive,lateral,P365,provisional
E0023815,N0024062,N0024063,365.8191,365.4191,2.131553,2.111997,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.087746,0.379657,0.159656,tractive,lateral,P365,provisional
E0023816,N0024063,N0024064,365.4191,365.341717,2.111997,2.145801,15.476661,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.224214,0.393696,0.168966,tractive,lateral,P365,provisional
E0023817,N0024064,N0023534,365.341717,364.917991,2.145801,2.110909,84.745237,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.26961,0.398111,0.171951,tractive,lateral,P365,provisional
E0023818,N0024065,N0023574,361.506601,361.359394,6.434531,6.457745,29.441401,200,PVC-U,0.5,0.5,table11,minimum,3.2009,merrimack,209.9143,7.805552,0.674213,0.433849,tractive,main,P365,provisional
E0023819,N0024066,N0024067,376.490978,376.140978,1.552113,2.396803,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P400,provisional
E0023820,N0024067,N0024068,376.140978,375.790978,2.396803,3.007301,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1405,0.258009,0.24094,0.081444,tractive,lateral,P400,provisional
E0023821,N0024068,N0024069,375.790978,375.440978,3.007301,3.707368,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3799,0.394394,0.276159,0.099049,tractive,lateral,P400,provisional
E0023822,N0024069,N0023580,375.440978,375.077205,3.707368,4.252324,72.754635,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5204,0.652404,0.323861,0.125286,tractive,lateral,P400,provisional
E0023823,N0024070,N0024071,381.026513,380.801513,3.924415,2.937013,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001938,0.04223,0.009828,tractive,lateral,P366,provisional
E0023824,N0024071,N0024072,380.801513,380.501298,2.937013,4.117598,60.042848,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002313,0.045315,0.010552,tractive,lateral,P366,provisional
E0023825,N0024072,N0024073,380.501298,380.401513,4.117598,4.538185,19.957152,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002814,0.048953,0.011424,tractive,lateral,P366,provisional
E0023826,N0024073,N0024074,380.401513,380.36087,4.538185,4.585144,4.781482,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,0.0,0.00298,0.05969,0.010397,tractive,lateral,P366,provisional
E0023827,N0024074,N0024075,380.36087,380.109777,4.585144,4.645655,50.218518,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00302,0.050323,0.011757,tractive,lateral,P366,provisional
E0023828,N0024075,N0024076,380.109777,380.06905,4.645655,4.7364,3.016809,200,PVC-U,1.35,0.5,table11,minimum,3.6221,held,0.0,0.003438,0.073453,0.009958,tractive,lateral,P366,provisional
E0023829,N0024076,N0024077,380.06905,379.859134,4.7364,6.057125,41.983191,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003464,0.053075,0.012435,tractive,lateral,P366,provisional
E0023830,N0024077,N0024078,379.859134,379.6906,6.057125,6.077467,33.706967,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003813,0.055076,0.012935,tractive,lateral,P366,provisional
E0023831,N0024078,N0024079,379.6906,379.4306,6.077467,5.430698,52.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004094,0.0566,0.01332,tractive,lateral,P366,provisional
E0023832,N0024079,N0024080,379.4306,379.349977,5.430698,5.002562,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004528,0.05882,0.013886,tractive,lateral,P366,provisional
E0023833,N0024080,N0024081,379.349977,379.307977,5.002562,5.120001,7.0,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.004662,0.063215,0.013493,tractive,lateral,P366,provisional
E0023834,N0024081,N0024082,379.307977,379.236388,5.120001,5.31244,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00472,0.059756,0.014127,tractive,lateral,P366,provisional
E0023835,N0024082,N0024083,379.236388,378.980068,5.31244,6.053196,51.264022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00484,0.060328,0.014275,tractive,lateral,P366,provisional
E0023836,N0024083,N0024084,378.980068,378.534086,6.053196,6.802004,89.196412,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.050534,0.140082,0.039085,tractive,lateral,P366,provisional
E0023837,N0024084,N0024085,378.534086,378.492562,6.802004,6.879325,6.388224,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,1.0798,0.051277,0.15395,0.037045,tractive,lateral,P366,provisional
E0023838,N0024085,N0024086,378.492562,378.40081,6.879325,6.862892,18.35041,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.051331,0.140834,0.039357,tractive,lateral,P366,provisional
E0023839,N0024086,N0024087,378.40081,378.346727,6.862892,6.968916,10.816654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.051484,0.140977,0.039408,tractive,lateral,P366,provisional
E0023840,N0024087,N0024088,378.346727,378.245608,6.968916,7.08093,20.223748,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.051574,0.141062,0.039439,tractive,lateral,P366,provisional
E0023841,N0024088,N0024089,378.245608,377.995608,7.08093,6.726255,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.097009,0.174644,0.052259,tractive,lateral,P366,provisional
E0023842,N0024089,N0024090,377.995608,377.745608,6.726255,7.137082,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.097426,0.174895,0.05236,tractive,lateral,P366,provisional
E0023843,N0024090,N0023476,377.745608,377.698303,7.137082,7.230408,9.461093,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.128933,0.191984,0.059397,tractive,lateral,P366,provisional
E0023844,N0024091,N0024092,362.53493,362.094109,6.767774,6.965705,88.164207,200,PVC-U,0.5,0.5,table11,minimum,3.3165,merrimack,156.6049,6.027315,0.628651,0.376628,tractive,main,P365,provisional
E0023845,N0024092,N0024093,362.094109,361.744109,6.965705,7.225526,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3056,merrimack,160.9241,6.173538,0.632811,0.381515,tractive,main,P365,provisional
E0023846,N0024093,N0024094,361.744109,361.394109,7.225526,7.20608,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.2873,merrimack,168.4825,6.427599,0.639843,0.389918,tractive,main,P365,provisional
E0023847,N0024094,N0024095,361.394109,361.353849,7.20608,7.233706,8.052021,200,PVC-U,0.5,0.5,table11,minimum,3.2797,merrimack,171.7219,6.536391,0.642781,0.393484,tractive,main,P365,provisional
E0023848,N0024095,N0024096,361.353849,360.953849,7.233706,7.545876,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.265,merrimack,178.2006,6.752141,0.648485,0.4005,tractive,main,P365,provisional
E0023849,N0024096,N0024097,360.953849,360.553849,7.545876,7.213485,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.2509,merrimack,184.6792,6.967543,0.654023,0.407436,tractive,main,P365,provisional
E0023850,N0024097,N0024098,360.553849,360.153849,7.213485,7.83132,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.2419,merrimack,188.9984,7.110859,0.657624,0.412015,tractive,main,P365,provisional
E0023851,N0024098,N0023574,360.153849,360.069166,7.83132,7.747973,16.936683,200,PVC-U,0.5,0.5,table11,minimum,3.2374,merrimack,191.1579,7.182703,0.659406,0.4143,tractive,main,P365,provisional
E0023852,N0024099,N0023597,361.726578,361.684132,7.842972,7.836101,5.659445,200,PVC-U,0.75,0.5,table11,minimum,2.9687,merrimack,391.1586,13.473882,0.902282,0.528769,velocity,sub main,P365,provisional
E0023853,N0024100,N0023596,367.367921,367.325347,1.909026,1.964815,7.740741,200,PVC-U,0.55,0.5,table11,minimum,3.4749,merrimack,106.4999,4.29311,0.591523,0.307246,tractive,main,P365,drafted
E0023854,N0024101,N0024102,376.043982,375.763982,1.6,1.966578,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.771,merrimack,691.3757,22.278043,0.802721,0.609473,velocity,sub main,P417,drafted
E0023855,N0024102,N0024103,375.763982,375.483982,1.966578,2.672054,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.771,merrimack,691.3757,22.278626,0.802725,0.609484,velocity,sub main,P400,drafted
E0023856,N0024103,N0024104,375.483982,375.441627,2.672054,2.727837,4.982918,250,PVC-U,0.85,0.375,table11,minimum,2.771,merrimack,691.3757,22.27921,1.072471,0.482523,velocity,sub main,P400,drafted
E0023857,N0024104,N0024105,375.441627,375.178877,2.727837,3.327898,65.687475,250,PVC-U,0.4,0.375,table11,minimum,2.771,merrimack,691.3757,22.279251,0.80273,0.609495,velocity,sub main,P400,drafted
E0023858,N0024105,N0024106,375.178877,374.844328,3.327898,3.724581,83.637321,250,PVC-U,0.4,0.375,table11,minimum,2.771,merrimack,691.3757,22.279798,0.802734,0.609505,velocity,sub main,P400,drafted
E0023859,N0024106,N0024107,374.844328,374.604328,3.724581,4.017712,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.771,merrimack,691.3757,22.280495,0.80274,0.609518,velocity,sub main,P400,drafted
E0023860,N0024107,N0024108,374.604328,374.364328,4.017712,4.581595,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.771,merrimack,691.3757,22.280995,0.802744,0.609527,velocity,sub main,P400,drafted
E0023861,N0024108,N0024109,374.364328,374.298358,4.581595,4.756726,16.492491,250,PVC-U,0.4,0.375,table11,minimum,2.771,merrimack,691.3757,22.281495,0.802747,0.609536,velocity,sub main,P400,drafted
E0023862,N0024109,N0024110,374.298358,373.949543,4.756726,4.766277,87.203735,250,PVC-U,0.4,0.375,table11,minimum,2.7705,merrimack,692.4555,22.31207,0.802983,0.610091,velocity,sub main,P400,drafted
E0023863,N0024110,N0024111,373.949543,373.722467,4.766277,5.037756,56.769024,250,PVC-U,0.4,0.375,table11,minimum,2.7705,merrimack,692.4555,22.312797,0.802988,0.610104,velocity,sub main,P400,drafted
E0023864,N0024111,N0024112,373.722467,373.433683,5.037756,5.654726,72.195947,250,PVC-U,0.4,0.375,table11,minimum,2.7705,merrimack,692.4555,22.31327,0.802992,0.610112,velocity,sub main,P400,drafted
E0023865,N0024112,N0023586,373.433683,373.074384,5.654726,6.468707,89.824909,250,PVC-U,0.4,0.375,table11,minimum,2.7705,merrimack,692.4555,22.313872,0.802996,0.610123,velocity,sub main,P400,drafted
E0023866,N0024113,N0024114,376.453564,376.153564,1.550006,1.930603,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.5408,0.232285,0.232872,0.077618,tractive,lateral,P367,drafted
E0023867,N0024114,N0024115,376.153564,375.853564,1.930603,2.349225,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.1614,0.510336,0.299737,0.111667,tractive,lateral,P367,drafted
E0023868,N0024115,N0024116,375.853564,375.553564,2.349225,2.834436,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.3209,0.601371,0.315676,0.120583,tractive,lateral,P367,drafted
E0023869,N0024116,N0023598,375.553564,375.501684,2.834436,2.866632,10.375965,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.4726,0.859763,0.353014,0.142731,tractive,lateral,P367,drafted
E0023870,N0024117,N0024118,376.737231,376.337231,1.55,1.98244,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.922,0.374035,0.271522,0.096646,tractive,lateral,P367,drafted
E0023871,N0024118,N0024119,376.337231,375.937231,1.98244,2.418909,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6224,0.697521,0.330721,0.129293,tractive,lateral,P367,drafted
E0023872,N0024119,N0023598,375.937231,375.883687,2.418909,2.48463,10.708911,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.7022,0.743454,0.337384,0.133242,tractive,lateral,P367,drafted
E0023873,N0024120,N0024121,376.279529,375.929529,1.55,1.71839,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P423,provisional
E0023874,N0024121,N0024122,375.929529,375.579529,1.71839,1.789337,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.108031,0.18103,0.054847,tractive,lateral,P423,provisional
E0023875,N0024122,N0023603,375.579529,375.539302,1.789337,1.796574,3.65698,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,3.6428,0.153881,0.266686,0.053617,tractive,lateral,P423,provisional
E0023876,N0024123,N0024124,374.18714,373.88714,2.641107,3.336371,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.222,merrimack,198.8549,7.447751,0.665843,0.422675,tractive,sub main,P423,provisional
E0023877,N0024124,N0024125,373.88714,373.58714,3.336371,3.715625,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.222,merrimack,198.8549,7.448251,0.665855,0.42269,tractive,sub main,P423,provisional
E0023878,N0024125,N0024126,373.58714,373.28714,3.715625,4.132233,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.222,merrimack,198.8549,7.448751,0.665867,0.422706,tractive,sub main,P423,provisional
E0023879,N0024126,N0023603,373.28714,373.156506,4.132233,4.179371,26.126883,200,PVC-U,0.5,0.5,table11,minimum,3.222,merrimack,198.8549,7.449251,0.665879,0.422722,tractive,sub main,P423,provisional
E0023880,N0024127,N0024128,376.866426,376.791426,6.233794,6.485185,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.8604,2.897103,0.509994,0.257786,tractive,lateral,P400,provisional
E0023881,N0024128,N0024129,376.791426,376.695894,6.485185,4.899321,19.106428,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.8604,2.897228,0.51,0.257791,tractive,lateral,P400,provisional
E0023882,N0024129,N0024130,376.695894,376.441426,4.899321,4.170573,50.893572,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.8604,2.897387,0.510009,0.257798,tractive,lateral,P400,provisional
E0023883,N0024130,N0024131,376.441426,376.376632,4.170573,4.188065,12.958774,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.8604,2.897811,0.51003,0.257817,tractive,lateral,P400,provisional
E0023884,N0024131,N0024132,376.376632,376.070249,4.188065,4.25339,61.276657,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.8604,2.897919,0.510036,0.257822,tractive,lateral,P400,provisional
E0023885,N0024132,N0024133,376.070249,375.870249,4.25339,4.260061,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.8604,2.89843,0.510062,0.257845,tractive,lateral,P400,provisional
E0023886,N0024133,N0024134,375.870249,375.670249,4.260061,4.265115,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.8604,2.898763,0.51008,0.25786,tractive,lateral,P400,provisional
E0023887,N0024134,N0024135,375.670249,375.598511,4.265115,4.355773,14.347507,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.8604,2.899097,0.510097,0.257875,tractive,lateral,P400,provisional
E0023888,N0024135,N0024136,375.598511,375.298511,4.355773,4.470532,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.8604,2.899216,0.510103,0.25788,tractive,lateral,P400,provisional
E0023889,N0024136,N0024137,375.298511,374.998511,4.470532,4.730798,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.9568,3.113369,0.520864,0.2673,tractive,lateral,P400,provisional
E0023890,N0024137,N0023586,374.998511,374.91498,4.730798,4.628111,16.70627,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.9568,3.113869,0.520889,0.267321,tractive,lateral,P400,provisional
E0023891,N0024138,N0024139,376.805005,376.36852,1.729022,2.005016,87.297058,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499855,0.297774,0.110591,tractive,lateral,P400,provisional
E0023892,N0024139,N0024140,376.36852,375.955005,2.005016,2.433575,82.702942,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.591117,0.313971,0.119615,tractive,lateral,P400,provisional
E0023893,N0024140,N0024141,375.955005,375.605005,2.433575,3.28446,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.908677,0.35913,0.146531,tractive,lateral,P400,provisional
E0023894,N0024141,N0024142,375.605005,375.255005,3.28446,3.992004,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.954527,0.364648,0.150004,tractive,lateral,P400,provisional
E0023895,N0024142,N0024143,375.255005,374.905005,3.992004,4.771875,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.136179,0.38478,0.163021,tractive,lateral,P400,provisional
E0023896,N0024143,N0024144,374.905005,374.780144,4.771875,4.746132,24.972164,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.227297,0.394,0.16917,tractive,lateral,P400,provisional
E0023897,N0024144,N0023580,374.780144,374.365133,4.746132,4.964396,83.002299,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.227505,0.39402,0.169184,tractive,lateral,P400,provisional
E0023898,N0024145,N0024146,379.25368,378.90368,1.55,1.610052,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5876,0.31809,0.257775,0.089676,tractive,lateral,P367,drafted
E0023899,N0024146,N0024147,378.90368,378.55368,1.610052,1.641418,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6673,0.36394,0.269155,0.09543,tractive,lateral,P367,drafted
E0023900,N0024147,N0024148,378.55368,378.498707,1.641418,1.658916,10.994623,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6673,0.364524,0.269293,0.095501,tractive,lateral,P367,drafted
E0023901,N0024148,N0024149,378.498707,378.19876,1.658916,1.711702,59.989502,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6673,0.364615,0.269315,0.095512,tractive,lateral,P367,drafted
E0023902,N0024149,N0023618,378.19876,377.89011,1.711702,1.783017,61.73005,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.5564,0.779688,0.342432,0.136272,tractive,lateral,P367,drafted
E0023903,N0024150,N0024151,374.242114,373.940878,1.55,2.299417,60.247233,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P390,provisional
E0023904,N0024151,N0024152,373.940878,373.640878,2.299417,2.652854,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.5559,0.526879,0.302777,0.113343,tractive,lateral,P390,provisional
E0023905,N0024152,N0024153,373.640878,373.340878,2.652854,3.264743,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.3738,0.813201,0.346953,0.139013,tractive,lateral,P390,provisional
E0023906,N0024153,N0024154,373.340878,373.040878,3.264743,4.066422,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.1119,1.054256,0.376016,0.157286,tractive,lateral,P390,provisional
E0023907,N0024154,N0023617,373.040878,372.997188,4.066422,4.21671,8.738067,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.6904,1.204777,0.391769,0.167671,tractive,lateral,P390,provisional
E0023908,N0024155,N0024156,374.420128,373.956416,1.550026,2.56751,92.742473,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,7.157,0.300041,0.252974,0.087294,tractive,lateral,P390,provisional
E0023909,N0024156,N0024157,373.956416,373.706416,2.56751,3.075811,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.031,1.09206,0.38012,0.159958,tractive,lateral,P390,provisional
E0023910,N0024157,N0024158,373.706416,373.456416,3.075811,3.465948,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.8489,1.378299,0.408227,0.178897,tractive,lateral,P390,provisional
E0023911,N0024158,N0024159,373.456416,373.398882,3.465948,3.678144,11.506706,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.8884,1.715754,0.436283,0.198957,tractive,lateral,P390,provisional
E0023912,N0024159,N0023617,373.398882,373.004683,3.678144,4.209215,78.83994,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.8884,1.71585,0.43629,0.198962,tractive,lateral,P390,provisional
E0023913,N0024160,N0024161,377.16932,376.81932,1.55001,1.928269,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.2499,0.22009,0.228824,0.075727,tractive,lateral,P367,provisional
E0023914,N0024161,N0024162,376.81932,376.46932,1.928269,2.442576,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.2499,0.220674,0.229022,0.075819,tractive,lateral,P367,provisional
E0023915,N0024162,N0024163,376.46932,376.11932,2.442576,2.856205,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.2499,0.221257,0.229218,0.075911,tractive,lateral,P367,provisional
E0023916,N0024163,N0023626,376.11932,375.968853,2.856205,4.272267,30.093464,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.7331,0.284021,0.248538,0.085118,tractive,lateral,P367,provisional
E0023917,N0024164,N0024165,377.561099,377.444052,1.570798,1.611765,23.4094,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0023918,N0024165,N0023661,377.444052,377.369722,1.611765,1.600524,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000195,0.015374,0.004165,tractive,lateral,P364,provisional
E0023919,N0024166,N0023661,373.610168,373.399218,5.152985,5.571027,42.190046,200,PVC-U,0.5,0.5,table11,minimum,3.6215,merrimack,75.6748,3.182794,0.52423,0.270293,tractive,main,P364,provisional
E0023920,N0024167,N0024168,375.133167,374.837883,1.55,1.784706,59.056624,200,PVC-U,0.5,0.5,table11,minimum,3.1529,merrimack,237.8556,8.730182,0.694303,0.462137,tractive,sub main,P419,drafted
