Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0023921,N0024168,N0023654,374.837883,374.385708,1.784706,2.318821,90.435135,200,PVC-U,0.5,0.5,table11,minimum,3.1495,merrimack,240.0152,8.799908,0.695735,0.464241,tractive,sub main,P409,drafted
E0023922,N0024169,N0024170,374.802957,374.552957,2.473502,2.500418,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.545965,0.306201,0.115245,tractive,lateral,P409,provisional
E0023923,N0024170,N0024171,374.552957,374.302957,2.500418,2.427542,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.682183,0.328426,0.127946,tractive,lateral,P409,provisional
E0023924,N0024171,N0023654,374.302957,374.240453,2.427542,2.464076,12.500881,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.6826,0.328489,0.127982,tractive,lateral,P409,provisional
E0023925,N0024172,N0024173,374.4099,374.1099,1.55,2.192102,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31687,0.257457,0.089517,tractive,lateral,P409,provisional
E0023926,N0024173,N0024174,374.1099,373.8099,2.192102,2.762213,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634241,0.321002,0.123634,tractive,lateral,P409,provisional
E0023927,N0024174,N0023657,373.8099,373.769784,2.762213,2.796622,5.730855,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,20.5158,0.861077,0.397256,0.131742,tractive,lateral,P409,provisional
E0023928,N0024175,N0024176,368.302529,368.002529,7.665183,8.16843,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.5739,0.99441,0.369294,0.152959,tractive,main,P409,provisional
E0023929,N0024176,N0024177,368.002529,367.68883,8.16843,8.792798,62.739851,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.893,1.175979,0.388872,0.165735,tractive,main,P409,provisional
E0023930,N0024177,N0023657,367.68883,367.277801,8.792798,9.288606,82.205885,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.9728,1.221769,0.393455,0.168803,tractive,main,P409,provisional
E0023931,N0024178,N0024179,378.348997,378.223997,7.025668,7.499972,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.217983,0.228109,0.075395,tractive,lateral,P367,provisional
E0023932,N0024179,N0024180,378.223997,378.073997,7.499972,10.40693,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.218191,0.22818,0.075428,tractive,lateral,P367,provisional
E0023933,N0024180,N0024181,378.073997,377.873997,10.40693,11.811611,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.218441,0.228265,0.075467,tractive,lateral,P367,provisional
E0023934,N0024181,N0024182,377.873997,377.662788,11.811611,10.731591,42.241737,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.218774,0.228378,0.07552,tractive,lateral,P367,provisional
E0023935,N0024182,N0024183,377.662788,377.523997,10.731591,8.556722,27.758263,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.219126,0.228498,0.075576,tractive,lateral,P367,provisional
E0023936,N0024183,N0024184,377.523997,377.273997,8.556722,8.984731,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.219358,0.228576,0.075612,tractive,lateral,P367,provisional
E0023937,N0024184,N0023634,377.273997,376.805125,8.984731,6.432362,93.774265,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.219774,0.228717,0.075678,tractive,lateral,P367,provisional
E0023938,N0024185,N0024186,378.989632,378.589632,2.21685,2.869994,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.553,1.454219,0.414949,0.183596,tractive,lateral,P367,provisional
E0023939,N0024186,N0023634,378.589632,378.348495,2.869994,4.888992,48.227257,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.7126,1.54542,0.42269,0.189089,tractive,lateral,P367,provisional
E0023940,N0024187,N0024188,373.857815,373.810823,8.878055,8.868987,8.544004,200,PVC-U,0.55,0.5,uniform,minimum,3.0834,merrimack,285.9919,10.237207,0.749493,0.492789,tractive,main,P364,provisional
E0023941,N0024188,N0024189,373.810823,373.768397,8.868987,8.917211,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.0834,merrimack,285.9919,10.237278,0.774424,0.480377,velocity,main,P364,provisional
E0023942,N0024189,N0024190,373.768397,373.721472,8.917211,9.412103,9.384928,200,PVC-U,0.5,0.5,table11,minimum,3.082,merrimack,287.0717,10.271201,0.723585,0.507918,tractive,main,P364,provisional
E0023943,N0024190,N0024191,373.721472,373.618397,9.412103,8.655377,20.615072,200,PVC-U,0.5,0.5,table11,minimum,3.082,merrimack,287.0717,10.271279,0.723586,0.507921,tractive,main,P364,provisional
E0023944,N0024191,N0024192,373.618397,373.559873,8.655377,8.518954,11.7047,200,PVC-U,0.5,0.5,table11,minimum,3.082,merrimack,287.0717,10.271451,0.723589,0.507926,tractive,main,P364,provisional
E0023945,N0024192,N0024193,373.559873,373.516861,8.518954,8.649459,8.602325,200,PVC-U,0.5,0.5,table11,minimum,3.0806,merrimack,288.1515,10.305397,0.724183,0.508921,tractive,main,P364,provisional
E0023946,N0024193,N0024194,373.516861,373.46096,8.649459,8.695168,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.0806,merrimack,288.1515,10.305469,0.724184,0.508923,tractive,main,P364,provisional
E0023947,N0024194,N0023666,373.46096,373.149752,8.695168,8.689542,62.241465,200,PVC-U,0.5,0.5,table11,minimum,3.0764,merrimack,291.3908,10.407016,0.725945,0.511897,tractive,main,P364,provisional
E0023948,N0024195,N0024196,373.627991,373.227991,8.017639,8.286688,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.148,merrimack,240.9492,8.843758,0.69663,0.465562,tractive,sub main,P364,drafted
E0023949,N0024196,N0024197,373.227991,372.827991,8.286688,8.646771,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.148,merrimack,240.9492,8.844424,0.696644,0.465582,tractive,sub main,P364,drafted
E0023950,N0024197,N0024198,372.827991,372.427991,8.646771,8.923846,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.148,merrimack,240.9492,8.845091,0.696657,0.465602,tractive,sub main,P364,drafted
E0023951,N0024198,N0024199,372.427991,372.027991,8.923846,9.247674,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.148,merrimack,240.9492,8.845758,0.696671,0.465622,tractive,sub main,P364,drafted
E0023952,N0024199,N0023686,372.027991,371.907295,9.247674,9.296043,24.139152,200,PVC-U,0.5,0.5,table11,minimum,3.148,merrimack,240.9492,8.846424,0.696684,0.465642,tractive,sub main,P364,drafted
E0023953,N0024200,N0024201,363.075803,363.018795,6.934695,6.937474,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.6073,2.140747,0.466271,0.221763,tractive,main,P379,provisional
E0023954,N0024201,N0024202,363.018795,362.58926,6.937474,7.323307,85.906926,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.7669,2.231377,0.472076,0.226349,tractive,main,P379,provisional
E0023955,N0024202,N0024203,362.58926,362.546248,7.323307,7.314378,8.602325,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.9265,2.322627,0.477744,0.230883,tractive,main,P379,provisional
E0023956,N0024203,N0023680,362.546248,362.400646,7.314378,7.508717,29.12044,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,56.0062,2.367966,0.480497,0.233106,tractive,main,P379,provisional
E0023957,N0024204,N0024205,377.562886,377.212886,1.557903,1.968785,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P367,drafted
E0023958,N0024205,N0024206,377.212886,376.862886,1.968785,2.522246,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.057,0.25451,0.239877,0.080936,tractive,lateral,P367,drafted
E0023959,N0024206,N0024207,376.862886,376.512886,2.522246,3.147759,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.8274,0.371236,0.27087,0.096311,tractive,lateral,P367,drafted
E0023960,N0024207,N0024208,376.512886,376.472886,3.147759,3.189041,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,8.8274,0.371819,0.318884,0.086289,tractive,lateral,P367,drafted
E0023961,N0024208,N0024209,376.472886,376.381452,3.189041,3.243853,18.286692,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.8274,0.371861,0.271016,0.096386,tractive,lateral,P367,drafted
E0023962,N0024209,N0024210,376.381452,375.981452,3.243853,3.229546,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.8274,0.372013,0.271051,0.096404,tractive,lateral,P367,drafted
E0023963,N0024210,N0024211,375.981452,375.581452,3.229546,3.310027,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.7495,0.746715,0.337845,0.133517,tractive,lateral,P367,drafted
E0023964,N0024211,N0024212,375.581452,375.540811,3.310027,3.332571,4.064094,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,17.7495,0.747381,0.430209,0.113214,tractive,lateral,P367,drafted
E0023965,N0024212,N0024213,375.540811,375.190811,3.332571,3.891769,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.7495,0.747415,0.337944,0.133576,tractive,lateral,P367,drafted
E0023966,N0024213,N0024214,375.190811,374.840811,3.891769,4.576791,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.9011,1.005891,0.370606,0.153798,tractive,lateral,P367,drafted
E0023967,N0024214,N0024215,374.840811,374.788555,4.576791,4.640247,10.45117,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.3069,1.358867,0.406463,0.177675,tractive,lateral,P367,drafted
E0023968,N0024215,N0024216,374.788555,374.438555,4.640247,5.097608,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.6654,1.709364,0.435792,0.198595,tractive,lateral,P367,drafted
E0023969,N0024216,N0024217,374.438555,374.088555,5.097608,5.567298,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.2308,2.152874,0.467059,0.222381,tractive,lateral,P367,drafted
E0023970,N0024217,N0024218,374.088555,374.004605,5.567298,5.635837,16.790036,200,PVC-U,0.5,0.5,table11,minimum,3.6834,merrimack,65.7882,2.810419,0.505461,0.253887,tractive,lateral,P367,drafted
E0023971,N0024218,N0023618,374.004605,373.767347,5.635837,5.905779,47.451643,200,PVC-U,0.5,0.5,table11,minimum,3.6834,merrimack,65.7882,2.810559,0.505468,0.253893,tractive,lateral,P367,drafted
E0023972,N0024219,N0023717,369.442878,369.273,1.551019,1.561839,30.88689,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.122359,0.030889,tractive,lateral,P379,provisional
E0023973,N0024220,N0024221,380.713489,380.653489,1.55,1.552719,8.0,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,2.1596,0.090534,0.196036,0.046149,tractive,lateral,P364,provisional
E0023974,N0024221,N0023687,380.653489,380.253481,1.552719,1.551146,25.806976,200,PVC-U,1.55,0.5,ground,minimum,3.6221,held,3.2393,0.135868,0.28754,0.046866,tractive,lateral,P364,provisional
E0023975,N0024222,N0024223,379.978956,379.753774,1.554247,1.950053,45.036383,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P364,provisional
E0023976,N0024223,N0023687,379.753774,379.671009,1.950053,2.133617,16.552945,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181444,0.214846,0.069345,tractive,lateral,P364,provisional
E0023977,N0024224,N0024225,369.138626,369.073626,1.550674,1.693494,13.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0023978,N0024225,N0024226,369.073626,369.024129,1.693494,1.760936,9.899495,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000108,0.011393,0.00343,tractive,lateral,P379,provisional
E0023979,N0024226,N0023717,369.024129,368.943506,1.760936,1.891333,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000191,0.015219,0.004136,tractive,lateral,P379,provisional
E0023980,N0024227,N0024228,376.471332,376.071332,1.55,2.000995,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P367,provisional
E0023981,N0024228,N0024229,376.071332,375.671332,2.000995,2.272516,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000667,0.027077,0.006487,tractive,lateral,P367,provisional
E0023982,N0024229,N0024230,375.671332,375.631332,2.272516,2.331345,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.001333,0.042339,0.007641,tractive,lateral,P367,provisional
E0023983,N0024230,N0024231,375.631332,375.429655,2.331345,4.125674,40.335415,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046642,0.136289,0.037726,tractive,lateral,P367,provisional
E0023984,N0024231,N0024232,375.429655,375.029655,4.125674,3.774361,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046978,0.136625,0.037845,tractive,lateral,P367,provisional
E0023985,N0024232,N0024233,375.029655,374.629655,3.774361,3.901626,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047645,0.137287,0.038082,tractive,lateral,P367,provisional
E0023986,N0024233,N0024234,374.629655,374.556332,3.901626,3.835789,14.664585,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048312,0.137943,0.038316,tractive,lateral,P367,provisional
E0023987,N0024234,N0023626,374.556332,374.249737,3.835789,5.991382,61.31897,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048434,0.138062,0.038359,tractive,lateral,P367,provisional
E0023988,N0024235,N0024236,363.861899,363.421899,2.509927,3.218359,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.9664,0.125757,0.196743,0.057449,tractive,main,P373,provisional
E0023989,N0024236,N0024237,363.421899,362.981899,3.218359,3.681187,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.4496,0.188604,0.224853,0.069026,tractive,main,P373,provisional
E0023990,N0024237,N0024238,362.981899,362.541899,3.681187,4.190706,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.4496,0.189271,0.225113,0.069137,tractive,main,P373,provisional
E0023991,N0024238,N0024239,362.541899,362.468952,4.190706,4.384411,13.263097,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.4496,0.189938,0.225372,0.069247,tractive,main,P373,provisional
E0023992,N0024239,N0023719,362.468952,362.400038,4.384411,4.588,12.529964,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.4496,0.190048,0.225415,0.069266,tractive,main,P373,provisional
E0023993,N0024240,N0024241,371.158828,370.958828,4.208268,4.547825,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.6424,3.014664,0.515978,0.262994,tractive,lateral,P423,provisional
E0023994,N0024241,N0024242,370.958828,370.758828,4.547825,4.81826,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.6424,3.014997,0.515994,0.263008,tractive,lateral,P423,provisional
E0023995,N0024242,N0023721,370.758828,370.671414,4.81826,4.929844,17.482821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.6424,3.01533,0.516011,0.263023,tractive,lateral,P423,provisional
E0023996,N0024243,N0024244,365.495834,365.399268,1.865738,1.772424,19.313208,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091359,0.171172,0.050872,tractive,lateral,P373,provisional
E0023997,N0024244,N0024245,365.399268,365.279999,1.772424,1.725402,23.853721,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136787,0.195777,0.061006,tractive,lateral,P373,provisional
E0023998,N0024245,N0023719,365.279999,365.156306,1.725402,1.831731,24.738634,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182253,0.215159,0.069485,tractive,lateral,P373,provisional
E0023999,N0024246,N0024247,367.131692,366.683665,3.356986,3.373159,89.605316,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.817586,0.347534,0.139368,tractive,main,P379,derived
E0024000,N0024247,N0024248,366.683665,366.460055,3.373159,3.471524,44.721922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.8636,0.353503,0.143033,tractive,main,P379,derived
E0024001,N0024248,N0023690,366.460055,366.197454,3.471524,3.693812,52.520362,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.90924,0.359199,0.146575,tractive,main,P379,derived
E0024002,N0024249,N0024250,376.012316,375.942674,8.517408,8.897444,13.928388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7497,2.151976,0.467,0.222336,tractive,main,P364,provisional
E0024003,N0024250,N0024251,375.942674,375.887316,8.897444,9.181257,11.071612,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7497,2.152093,0.467008,0.222341,tractive,main,P364,provisional
E0024004,N0024251,N0024252,375.887316,375.690435,9.181257,9.143519,39.376381,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7497,2.152185,0.467014,0.222346,tractive,main,P364,provisional
E0024005,N0024252,N0023708,375.690435,375.43806,9.143519,9.040791,50.474939,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7497,2.152513,0.467035,0.222363,tractive,main,P364,provisional
E0024006,N0024253,N0024254,364.321737,364.145562,5.489267,5.664374,35.235052,200,PVC-U,0.5,0.5,table11,minimum,3.044,merrimack,318.0339,11.247991,0.739848,0.536405,tractive,sub main,P379,derived
E0024007,N0024254,N0024255,364.145562,363.690437,5.664374,6.121605,91.024979,200,PVC-U,0.5,0.5,table11,minimum,3.0349,merrimack,325.9956,11.494476,0.743701,0.543559,tractive,sub main,P379,derived
E0024008,N0024255,N0024256,363.690437,363.362018,6.121605,6.606152,65.683908,200,PVC-U,0.5,0.5,table11,minimum,3.0337,merrimack,327.0754,11.528568,0.744226,0.544548,tractive,sub main,P379,derived
E0024009,N0024256,N0024257,363.362018,363.303557,6.606152,6.685793,11.692192,200,PVC-U,0.5,0.5,table11,minimum,3.0325,merrimack,328.1551,11.562434,0.744746,0.54553,tractive,sub main,P379,derived
E0024010,N0024257,N0024258,363.303557,363.261708,6.685793,6.690929,6.438333,200,PVC-U,0.65,0.5,table11,minimum,3.0325,merrimack,328.1551,11.562532,0.823014,0.503801,velocity,sub main,P379,derived
E0024011,N0024258,N0024259,363.261708,363.217161,6.690929,6.676699,8.909421,200,PVC-U,0.5,0.5,table11,minimum,3.0313,merrimack,329.2349,11.595892,0.745258,0.5465,tractive,sub main,P379,derived
E0024012,N0024259,N0024260,363.217161,363.17696,6.676699,6.698223,4.729516,200,PVC-U,0.85,0.5,table11,minimum,3.0313,merrimack,329.2349,11.595966,0.910938,0.466542,velocity,sub main,P379,derived
E0024013,N0024260,N0023690,363.17696,363.090627,6.698223,6.800639,17.266582,200,PVC-U,0.5,0.5,table11,minimum,3.0301,merrimack,330.3147,11.629298,0.745767,0.547469,tractive,sub main,P379,derived
E0024014,N0024261,N0024262,381.626818,381.447845,1.552015,1.555573,14.317821,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.18401,0.030226,tractive,lateral,P364,provisional
E0024015,N0024262,N0023732,381.446598,381.295165,1.55682,1.558534,21.633308,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,1.0798,0.045387,0.151396,0.034516,tractive,lateral,P364,provisional
E0024016,N0024263,N0024264,377.148608,377.081526,1.55,1.594499,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P364,provisional
E0024017,N0024264,N0023741,377.081526,377.010463,1.594499,1.808934,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.6583,0.1954,0.220117,0.071725,tractive,lateral,P364,provisional
E0024018,N0024265,N0023741,377.152425,377.027425,1.551768,1.791972,25.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P364,provisional
E0024019,N0024266,N0024267,382.489247,382.397323,1.574016,1.644455,18.384776,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P364,provisional
E0024020,N0024267,N0024268,382.397323,382.354744,1.644455,1.786766,6.082763,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,2.1596,0.090688,0.191584,0.046922,tractive,lateral,P364,provisional
E0024021,N0024268,N0024269,382.354744,382.233913,1.786766,1.679295,24.166092,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090738,0.170781,0.050717,tractive,lateral,P364,provisional
E0024022,N0024269,N0024270,382.231004,381.559765,1.682204,1.554066,29.832868,200,PVC-U,2.25,0.5,cover_min,minimum,3.6221,held,2.1596,0.09094,0.284884,0.036002,tractive,lateral,P364,provisional
E0024023,N0024270,N0023732,381.559765,381.291556,1.554066,1.562143,33.526109,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,2.1596,0.091188,0.200884,0.045617,tractive,lateral,P364,provisional
E0024024,N0024271,N0023744,368.128192,368.01842,1.55,1.838789,21.954498,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0024025,N0024272,N0024273,368.228687,368.187895,1.551068,1.596529,5.09902,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.158265,0.033443,tractive,lateral,P380,provisional
E0024026,N0024273,N0023744,368.187895,368.087272,1.596529,1.769937,20.124612,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04531,0.13494,0.037246,tractive,lateral,P380,provisional
E0024027,N0024274,N0024275,373.366107,373.016107,1.55,2.171545,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P423,provisional
E0024028,N0024275,N0024276,373.016107,372.666107,2.171545,2.65271,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136385,0.195587,0.060925,tractive,lateral,P423,provisional
E0024029,N0024276,N0024277,372.666107,372.316107,2.65271,3.17782,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182235,0.215152,0.069482,tractive,lateral,P423,provisional
E0024030,N0024277,N0023721,372.316107,372.255863,3.17782,3.345394,12.048786,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182819,0.215378,0.069584,tractive,lateral,P423,provisional
E0024031,N0024278,N0023745,369.644189,369.234693,3.327277,3.927783,81.899169,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.5449,0.278295,0.246909,0.084325,tractive,main,P379,drafted
E0024032,N0024279,N0024280,367.496653,367.368493,3.951681,4.096656,25.632011,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.373254,0.27134,0.096553,tractive,main,P379,provisional
E0024033,N0024280,N0023697,367.368493,367.246049,4.096656,4.241225,24.488716,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.373468,0.27139,0.096578,tractive,main,P379,provisional
E0024034,N0024281,N0024282,363.679191,363.519191,7.477242,7.182225,80.0,500,GRP,0.2,0.155,table11,minimum,2.3598,merrimack,2607.4242,71.681524,0.825602,0.454532,velocity,sub main,P380,drafted
E0024035,N0024282,N0024283,363.519191,363.359191,7.182225,6.951539,80.0,500,GRP,0.2,0.155,table11,minimum,2.3598,merrimack,2607.4242,71.68219,0.825603,0.454534,velocity,sub main,P380,drafted
E0024036,N0024283,N0024284,363.359191,363.199191,6.951539,6.80618,80.0,500,GRP,0.2,0.155,table11,minimum,2.3598,merrimack,2607.4242,71.682857,0.825605,0.454537,velocity,sub main,P380,drafted
E0024037,N0024284,N0023742,363.199191,363.158939,6.80618,6.816128,20.125767,500,GRP,0.2,0.155,table11,minimum,2.3598,merrimack,2607.4242,71.683524,0.825607,0.454539,velocity,sub main,P380,drafted
E0024038,N0024285,N0024286,370.30677,370.265125,4.36361,4.409802,3.331576,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,31.3137,1.315374,0.554773,0.14012,tractive,lateral,P390,provisional
E0024039,N0024286,N0024287,370.265125,370.225125,4.409802,4.461826,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,33.4732,1.405936,0.523857,0.152609,tractive,lateral,P390,provisional
E0024040,N0024287,N0024288,370.225125,370.0461,4.461826,4.914471,35.804916,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.7126,1.541771,0.422387,0.188873,tractive,lateral,P390,provisional
E0024041,N0024288,N0024289,370.0461,369.890207,4.914471,5.339713,31.178714,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.1115,1.768406,0.440281,0.201914,tractive,lateral,P390,provisional
E0024042,N0024289,N0024290,369.890207,369.433869,5.339713,6.093902,91.267631,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.9936,2.057182,0.460752,0.217455,tractive,lateral,P390,provisional
E0024043,N0024290,N0024291,369.433869,369.393869,6.093902,6.274771,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,52.2329,2.193744,0.600115,0.189067,tractive,lateral,P390,provisional
E0024044,N0024291,N0024292,369.393869,369.319586,6.274771,6.245691,14.856483,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.3925,2.284312,0.475385,0.228989,tractive,lateral,P390,provisional
E0024045,N0024292,N0024293,369.319586,369.279586,6.245691,6.31865,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,61.3103,2.574446,0.629785,0.204413,tractive,lateral,P390,provisional
E0024046,N0024293,N0024294,369.279586,369.072044,6.31865,6.911751,41.508358,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.5496,2.710281,0.500089,0.249318,tractive,lateral,P390,provisional
E0024047,N0024294,N0024295,369.072044,368.820535,6.911751,7.542807,50.301914,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.7092,2.801161,0.50497,0.253468,tractive,lateral,P390,provisional
E0024048,N0024295,N0024296,368.820535,368.520535,7.542807,7.922886,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.0283,2.982649,0.514366,0.261584,tractive,lateral,P390,provisional
E0024049,N0024296,N0024297,368.520535,368.220535,7.922886,8.406113,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.1879,3.073683,0.518914,0.265575,tractive,lateral,P390,provisional
E0024050,N0024297,N0024298,368.220535,368.152443,8.406113,8.516228,13.618445,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.1879,3.074183,0.518939,0.265597,tractive,lateral,P390,provisional
E0024051,N0024298,N0023629,368.152443,368.06805,8.516228,8.65424,16.878498,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.1879,3.074297,0.518945,0.265602,tractive,lateral,P390,provisional
E0024052,N0024299,N0024300,362.829051,362.529096,8.676106,8.70595,59.991048,200,PVC-U,0.5,0.5,table11,minimum,2.9432,merrimack,420.0925,14.382068,0.78209,0.627697,velocity,sub main,P379,derived
E0024053,N0024300,N0024301,362.529096,362.229096,8.70595,9.217559,60.0,200,PVC-U,0.5,0.5,table11,minimum,2.9432,merrimack,420.0925,14.382568,0.782095,0.627712,velocity,sub main,P379,derived
E0024054,N0024301,N0023697,362.229096,362.16365,9.217559,9.323625,13.089278,200,PVC-U,0.5,0.5,table11,minimum,2.9432,merrimack,420.0925,14.383068,0.782101,0.627727,velocity,sub main,P379,derived
E0024055,N0024302,N0024303,371.680743,371.628542,1.55,1.594542,10.440307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P379,provisional
E0024056,N0024303,N0024304,371.628542,371.556953,1.594542,1.771599,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045354,0.134985,0.037262,tractive,lateral,P379,provisional
E0024057,N0024304,N0024305,371.556953,371.326014,1.771599,2.193396,46.187835,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045474,0.135108,0.037306,tractive,lateral,P379,provisional
E0024058,N0024305,N0024306,371.326014,371.126014,2.193396,2.233117,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045858,0.135498,0.037444,tractive,lateral,P379,provisional
E0024059,N0024306,N0024307,371.126014,370.926014,2.233117,2.321881,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046192,0.135836,0.037564,tractive,lateral,P379,provisional
E0024060,N0024307,N0023745,370.926014,370.840213,2.321881,2.322262,17.160056,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046525,0.136172,0.037684,tractive,lateral,P379,provisional
E0024061,N0024308,N0024309,372.049208,371.640749,1.550279,2.253477,81.691794,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P390,provisional
E0024062,N0024309,N0024310,371.640749,371.290749,2.253477,3.330039,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136482,0.195633,0.060944,tractive,lateral,P390,provisional
E0024063,N0024310,N0024311,371.290749,370.940749,3.330039,3.781419,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453936,0.288809,0.105734,tractive,lateral,P390,provisional
E0024064,N0024311,N0024312,370.940749,370.588828,3.781419,4.137063,70.384238,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.816657,0.347411,0.139293,tractive,lateral,P390,provisional
E0024065,N0024312,N0024313,370.588828,370.35619,4.137063,4.462719,46.527602,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.179381,0.389217,0.165965,tractive,lateral,P390,provisional
E0024066,N0024313,N0024314,370.35619,369.927756,4.462719,5.592385,85.686713,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.4732,1.406105,0.41072,0.180632,tractive,lateral,P390,provisional
E0024067,N0024314,N0024315,369.927756,369.509487,5.592385,6.238712,83.653823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.7923,1.587888,0.426179,0.191595,tractive,lateral,P390,provisional
E0024068,N0024315,N0024316,369.509487,369.309487,6.238712,6.761741,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.1115,1.769653,0.440374,0.201983,tractive,lateral,P390,provisional
E0024069,N0024316,N0024317,369.309487,369.109487,6.761741,7.078837,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.271,1.860521,0.447067,0.20699,tractive,lateral,P390,provisional
E0024070,N0024317,N0024318,369.109487,369.036115,7.078837,7.222857,14.674429,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.271,1.860855,0.447091,0.207008,tractive,lateral,P390,provisional
E0024071,N0024318,N0024319,369.036115,368.736115,7.222857,7.833465,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.271,1.860977,0.447099,0.207015,tractive,lateral,P390,provisional
E0024072,N0024319,N0024320,368.736115,368.436115,7.833465,8.310558,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.3508,1.906744,0.450377,0.209494,tractive,lateral,P390,provisional
E0024073,N0024320,N0024321,368.436115,368.136115,8.310558,8.640496,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.3508,1.907244,0.450413,0.20952,tractive,lateral,P390,provisional
E0024074,N0024321,N0023629,368.136115,368.048538,8.640496,8.673752,17.515329,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.3508,1.907744,0.450448,0.209547,tractive,lateral,P390,provisional
E0024075,N0024322,N0024323,374.772938,374.732938,4.183025,4.190218,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,12.9574,0.548022,0.360955,0.103266,tractive,main,P364,provisional
E0024076,N0024323,N0024324,374.732938,374.578909,4.190218,4.22413,30.805844,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.593331,0.314341,0.119825,tractive,main,P364,provisional
E0024077,N0024324,N0024325,374.578909,374.482938,4.22413,4.518771,19.194156,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.593588,0.314384,0.119849,tractive,main,P364,provisional
E0024078,N0024325,N0023686,374.482938,374.356289,4.518771,6.84705,25.329881,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.593748,0.31441,0.119864,tractive,main,P364,provisional
E0024079,N0024326,N0024327,374.006011,373.959913,3.03592,3.048235,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.3606,merrimack,140.3896,5.493949,0.612717,0.358446,tractive,sub main,P364,provisional
E0024080,N0024327,N0024328,373.959913,373.844804,3.048235,3.334334,23.021729,200,PVC-U,0.5,0.5,table11,minimum,3.3606,merrimack,140.3896,5.494026,0.612719,0.358449,tractive,sub main,P364,provisional
E0024081,N0024328,N0024329,373.844804,373.804499,3.334334,3.388097,4.242641,200,PVC-U,0.95,0.5,table11,minimum,3.3575,merrimack,141.4694,5.531118,0.7743,0.303743,velocity,sub main,P364,provisional
E0024082,N0024329,N0024330,373.804499,373.554499,3.388097,3.795781,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.3575,merrimack,141.4694,5.531154,0.613869,0.359734,tractive,sub main,P364,provisional
E0024083,N0024330,N0024331,373.554499,373.304499,3.795781,4.220495,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.3513,merrimack,143.6289,5.605269,0.616146,0.36229,tractive,sub main,P364,provisional
E0024084,N0024331,N0024332,373.304499,373.244566,4.220495,4.342928,11.986606,200,PVC-U,0.5,0.5,table11,minimum,3.3483,merrimack,144.7087,5.642484,0.61728,0.363568,tractive,sub main,P364,provisional
E0024085,N0024332,N0024333,373.244566,373.204178,4.342928,4.402024,5.385165,200,PVC-U,0.75,0.5,table11,minimum,3.3483,merrimack,144.7087,5.642584,0.715123,0.326437,tractive,sub main,P364,provisional
E0024086,N0024333,N0024334,373.204178,373.161221,4.402024,4.495364,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.3483,merrimack,144.7087,5.642629,0.639082,0.354402,tractive,sub main,P364,provisional
E0024087,N0024334,N0023797,373.161221,373.040096,4.495364,4.752781,22.022716,200,PVC-U,0.55,0.5,uniform,minimum,3.3423,merrimack,146.8683,5.716192,0.641396,0.356844,tractive,sub main,P364,provisional
E0024088,N0024335,N0023804,361.834975,361.634228,4.593889,5.115558,40.149334,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.8717,2.450982,0.485437,0.237128,tractive,main,P380,drafted
E0024089,N0024336,N0024337,364.71283,364.558801,2.137237,1.989417,30.805844,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04786,0.137499,0.038157,tractive,lateral,P380,provisional
E0024090,N0024337,N0023804,364.558801,364.435968,1.989417,2.313819,24.566686,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048117,0.137752,0.038248,tractive,lateral,P380,provisional
E0024091,N0024338,N0023829,375.718881,375.35189,1.559806,2.028054,73.39812,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.0964,0.213653,0.226624,0.074707,tractive,lateral,P425,drafted
E0024092,N0024339,N0024340,366.732995,366.292995,7.821448,9.626561,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.5947,merrimack,80.4674,3.360443,0.551086,0.271135,tractive,main,P425,drafted
E0024093,N0024340,N0023829,366.292995,365.840336,9.626561,11.539608,82.301655,200,PVC-U,0.55,0.5,uniform,minimum,3.5947,merrimack,80.4674,3.36111,0.551118,0.271162,tractive,main,P425,drafted
E0024094,N0024341,N0023844,348.551094,348.331801,1.550346,1.70479,43.858665,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.563,0.107447,0.180704,0.054714,tractive,lateral,P368,drafted
E0024095,N0024342,N0024343,348.37023,348.07023,1.550516,1.979727,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P368,provisional
E0024096,N0024343,N0023843,348.07023,347.769787,1.979727,2.398518,60.08859,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.139038,0.196836,0.061458,tractive,lateral,P368,provisional
E0024097,N0024344,N0023841,343.122938,343.076423,4.904955,5.061211,9.303117,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.3434,1.695997,0.434759,0.197837,tractive,lateral,P386,provisional
E0024098,N0024345,N0024346,346.932564,346.8834,1.551048,1.553184,5.462646,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P386,derived
E0024099,N0024346,N0024347,346.8834,346.650398,1.553184,1.555168,17.259417,200,PVC-U,1.35,0.5,ground,minimum,3.6221,held,0.0,4.6e-05,0.009555,0.002183,tractive,lateral,P386,derived
E0024100,N0024347,N0023841,346.639854,346.563312,1.565712,1.574323,15.308499,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.000189,0.01514,0.004121,tractive,lateral,P386,derived
E0024101,N0024348,N0024349,337.180798,337.011054,10.161212,10.403863,42.435982,250,PVC-U,0.4,0.375,table11,minimum,2.8206,merrimack,597.0983,19.609154,0.780192,0.561434,velocity,sub main,P386,drafted
E0024102,N0024349,N0023845,337.011054,336.831319,10.403863,10.410228,44.933912,250,PVC-U,0.4,0.375,table11,minimum,2.82,merrimack,598.1781,19.640489,0.78048,0.561996,velocity,sub main,P386,drafted
E0024103,N0024350,N0023847,346.19371,346.065086,3.075516,3.101967,25.724829,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.8384,0.665889,0.325947,0.126498,tractive,lateral,P386,drafted
E0024104,N0024351,N0023843,347.909595,347.550061,1.55,2.618243,71.906705,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P368,drafted
E0024105,N0024352,N0024353,347.689136,347.524473,1.55,1.79236,32.932479,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P368,drafted
E0024106,N0024353,N0024354,347.524473,347.224473,1.79236,2.619643,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181343,0.214807,0.069327,tractive,lateral,P368,drafted
E0024107,N0024354,N0024355,347.224473,346.924473,2.619643,3.33694,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272378,0.245201,0.083496,tractive,lateral,P368,drafted
E0024108,N0024355,N0024356,346.924473,346.840818,3.33694,3.483065,16.731005,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363412,0.26903,0.095366,tractive,lateral,P368,drafted
E0024109,N0024356,N0024357,346.840818,346.714136,3.483065,3.806433,25.336516,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.454086,0.288839,0.10575,tractive,lateral,P368,drafted
E0024110,N0024357,N0024358,346.714136,346.514136,3.806433,3.922357,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499564,0.297719,0.11056,tractive,lateral,P368,drafted
E0024111,N0024358,N0024359,346.514136,346.314136,3.922357,3.938794,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635699,0.321234,0.123768,tractive,lateral,P368,drafted
E0024112,N0024359,N0023844,346.314136,346.224868,3.938794,3.811723,17.853602,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.726567,0.33497,0.131804,tractive,lateral,P368,drafted
E0024113,N0024360,N0023851,344.35509,343.932558,1.55,1.881956,84.506412,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P389,derived
E0024114,N0024361,N0024362,347.446582,347.021622,1.55,1.740982,84.992052,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P386,provisional
E0024115,N0024362,N0023847,347.021622,346.837712,1.740982,2.329341,36.781939,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0607,0.212867,0.226352,0.074582,tractive,lateral,P386,provisional
E0024116,N0024363,N0024364,344.696194,344.086386,1.641209,1.678018,76.225975,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,4.0462,0.169628,0.246997,0.0603,tractive,lateral,P389,provisional
E0024117,N0024364,N0024365,344.086386,343.873081,1.678018,1.795223,42.660897,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.7688,0.368245,0.27017,0.095951,tractive,lateral,P389,provisional
E0024118,N0024365,N0024366,343.873081,343.623081,1.795223,1.900356,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.0081,0.504402,0.298629,0.111059,tractive,lateral,P389,provisional
E0024119,N0024366,N0024367,343.623081,343.373081,1.900356,1.904018,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.3272,0.685887,0.328984,0.128272,tractive,lateral,P389,provisional
E0024120,N0024367,N0024368,343.373081,343.292516,1.904018,1.936274,16.113128,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.4868,0.776838,0.342042,0.136036,tractive,lateral,P389,provisional
E0024121,N0024368,N0024369,343.292516,343.226507,1.936274,2.011347,13.201837,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.4868,0.776972,0.34206,0.136047,tractive,lateral,P389,provisional
E0024122,N0024369,N0024370,343.226507,342.789431,2.011347,2.661588,87.415155,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.4868,0.777083,0.342075,0.136056,tractive,lateral,P389,provisional
E0024123,N0024370,N0023851,342.789431,342.468496,2.661588,3.346018,64.186885,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.7914,0.916348,0.360067,0.147118,tractive,lateral,P389,provisional
E0024124,N0024371,N0023852,333.375865,333.087098,11.396565,11.548339,57.753434,200,PVC-U,0.5,0.5,table11,minimum,3.333,merrimack,150.2973,5.817131,0.622519,0.369532,tractive,main,P407,provisional
E0024125,N0024372,N0023852,342.700702,342.251837,1.55,2.3836,89.772909,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P407,drafted
E0024126,N0024373,N0023858,336.860976,336.809435,6.691148,6.713758,10.308119,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.0556,2.817578,0.505839,0.254211,tractive,lateral,P389,drafted
E0024127,N0024374,N0024375,332.480814,332.340814,8.957815,9.43476,70.0,500,GRP,0.2,0.155,table11,minimum,2.3401,merrimack,2794.9994,76.169256,0.838347,0.47071,velocity,sub main,P406,drafted
E0024128,N0024375,N0024376,332.340814,332.200814,9.43476,9.938652,70.0,500,GRP,0.2,0.155,table11,minimum,2.3401,merrimack,2794.9994,76.16984,0.838349,0.470712,velocity,sub main,P406,drafted
E0024129,N0024376,N0024377,332.200814,332.060814,9.938652,10.400032,70.0,500,GRP,0.2,0.155,table11,minimum,2.3401,merrimack,2794.9994,76.170423,0.83835,0.470714,velocity,sub main,P406,drafted
E0024130,N0024377,N0023853,332.060814,332.018834,10.400032,10.433924,20.98966,500,GRP,0.2,0.155,table11,minimum,2.3398,merrimack,2797.7698,76.236958,0.838534,0.470953,velocity,sub main,P406,drafted
E0024131,N0024378,N0023853,340.557991,340.399424,1.550225,2.053335,31.713344,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P406,provisional
E0024132,N0024379,N0024380,376.810692,376.763282,12.887642,12.931878,47.410009,900,GRP,0.1,0.075,cover_max,minimum,1.981,merrimack,11072.9816,256.706923,0.864125,0.474044,velocity,trunk main,P363,drafted
E0024133,N0024380,N0024381,376.763282,376.680062,12.931878,12.40435,83.220259,900,GRP,0.1,0.075,table11,minimum,1.981,merrimack,11072.9816,256.707318,0.864125,0.474045,velocity,trunk main,P354,drafted
E0024134,N0024381,N0023862,376.680062,376.594406,12.40435,11.890122,85.655984,900,GRP,0.1,0.075,table11,minimum,1.981,merrimack,11072.9816,256.708011,0.864126,0.474045,velocity,trunk main,P354,drafted
E0024135,N0024382,N0023867,381.363249,381.313249,1.550111,1.560072,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,trunk main,P397,drafted
E0024136,N0024383,N0023867,381.240529,381.021535,1.771007,1.851786,43.798694,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.7448,2.49992,0.48829,0.239471,tractive,trunk main,P397,drafted
E0024137,N0024384,N0023862,386.494616,386.453465,2.00453,2.031062,4.572265,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,15.964,0.67054,0.40081,0.110335,tractive,lateral,P354,drafted
E0024138,N0024385,N0024386,377.444132,377.294132,11.070608,11.101772,50.0,315,HDPE,0.3,0.27,table11,minimum,2.5751,merrimack,1267.5248,38.017883,0.819204,0.637034,velocity,sub main,P354,drafted
E0024139,N0024386,N0023862,377.294132,377.141543,11.101772,11.342984,50.862955,315,HDPE,0.3,0.27,table11,minimum,2.5745,merrimack,1270.0236,38.083753,0.819488,0.637796,velocity,sub main,P354,drafted
E0024140,N0024387,N0023865,380.641474,380.514796,1.587347,1.5958,19.488831,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P397,drafted
E0024141,N0024388,N0024389,381.819032,381.294032,1.591033,1.592015,50.0,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P397,drafted
E0024142,N0024389,N0024390,381.294032,381.042565,1.592015,1.906653,50.293358,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000417,0.021986,0.005448,tractive,lateral,P397,drafted
E0024143,N0024390,N0023867,381.042565,380.91324,1.906653,1.960081,25.865046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000836,0.02984,0.007069,tractive,lateral,P397,drafted
E0024144,N0024391,N0024392,384.704364,384.654364,1.55,2.252924,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.3032,0.30617,0.254627,0.088111,tractive,lateral,P354,derived
E0024145,N0024392,N0023879,384.654364,384.265796,2.252924,1.552716,64.761362,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,8.383,0.351521,0.283536,0.089961,tractive,lateral,P354,derived
E0024146,N0024393,N0024394,385.081401,384.933293,1.550557,2.116786,29.621509,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P354,derived
E0024147,N0024394,N0024395,384.933293,384.881401,2.116786,2.153084,10.378491,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090781,0.170808,0.050728,tractive,lateral,P354,derived
E0024148,N0024395,N0024396,384.881401,384.665418,2.153084,1.563281,35.997188,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,3.2393,0.136135,0.208106,0.058353,tractive,lateral,P354,derived
E0024149,N0024396,N0023879,384.665418,384.264713,1.563281,1.553799,21.659704,200,PVC-U,1.85,0.5,ground,minimum,3.6221,held,3.2393,0.136435,0.305749,0.045094,tractive,lateral,P354,derived
E0024150,N0024397,N0024398,382.469043,382.219043,1.55,1.848645,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.304188,0.254095,0.087848,tractive,lateral,P354,provisional
E0024151,N0024398,N0023875,382.219043,381.967808,1.848645,2.276607,50.246936,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5751,0.485673,0.295071,0.109116,tractive,lateral,P354,provisional
E0024152,N0024399,N0023889,374.984672,374.938808,6.554421,6.486821,15.288042,600,GRP,0.3,0.125,table11,minimum,2.2846,merrimack,3408.2591,90.496163,1.011007,0.353833,velocity,sub main,P397,drafted
E0024153,N0024400,N0024401,373.944302,373.794302,7.826603,7.989481,60.0,500,GRP,0.25,0.155,uniform,minimum,2.2789,merrimack,3479.722,92.246224,0.956592,0.493029,velocity,sub main,P397,provisional
E0024154,N0024401,N0024402,373.794302,373.644302,7.989481,7.908341,60.0,500,GRP,0.25,0.155,uniform,minimum,2.2788,merrimack,3480.8018,92.271757,0.956657,0.49311,velocity,sub main,P397,provisional
E0024155,N0024402,N0023889,373.644302,373.602365,7.908341,7.823264,9.319293,500,GRP,0.45,0.155,table11,minimum,2.2788,merrimack,3480.8018,92.272257,1.192705,0.416365,velocity,sub main,P397,provisional
E0024156,N0024403,N0024404,379.175433,379.135433,1.55,1.648167,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,8.2368,0.345308,0.336273,0.079161,tractive,lateral,P397,derived
E0024157,N0024404,N0023890,379.135433,379.030218,1.648167,1.653437,21.043144,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.4928,0.859144,0.352935,0.142682,tractive,lateral,P397,derived
E0024158,N0024405,N0024406,383.020741,382.700021,1.947124,2.424949,64.144061,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04589,0.135531,0.037456,tractive,lateral,P354,provisional
E0024159,N0024406,N0024407,382.700021,382.418675,2.424949,2.100551,56.269163,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046424,0.13607,0.037648,tractive,lateral,P354,provisional
E0024160,N0024407,N0024408,382.418675,382.068675,2.100551,1.953603,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046893,0.13654,0.037815,tractive,lateral,P354,provisional
E0024161,N0024408,N0024409,382.068675,381.718675,1.953603,1.972976,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1333,0.385101,0.274064,0.09796,tractive,lateral,P354,provisional
E0024162,N0024409,N0024410,381.718675,381.667456,1.972976,1.97677,10.243779,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.2131,0.430952,0.284075,0.10321,tractive,lateral,P354,provisional
E0024163,N0024410,N0023875,381.667456,381.274576,1.97677,2.969839,78.575959,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.3727,0.521571,0.30181,0.112808,tractive,lateral,P354,provisional
E0024164,N0024411,N0024412,376.214159,375.825546,5.487409,7.285935,77.722642,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.553,1.453785,0.414912,0.183569,tractive,main,P397,derived
E0024165,N0024412,N0023905,375.825546,375.501474,7.285935,8.12493,64.814493,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.7126,1.544967,0.422652,0.189063,tractive,main,P397,derived
E0024166,N0024413,N0023911,378.680156,378.609806,1.55013,1.705196,14.069838,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P420,provisional
E0024167,N0024414,N0024415,381.586022,381.37491,1.554481,1.56259,18.35756,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.226722,0.041848,tractive,lateral,P397,provisional
E0024168,N0024415,N0024416,381.37491,381.33487,1.56259,1.649536,7.28011,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,3.2393,0.135955,0.201891,0.059507,tractive,lateral,P397,provisional
E0024169,N0024416,N0023905,381.33487,381.166348,1.649536,2.460056,30.640248,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.4787,0.271817,0.253249,0.081572,tractive,lateral,P397,provisional
E0024170,N0024417,N0023883,366.489857,366.447725,11.781841,11.811003,5.26638,200,PVC-U,0.8,0.5,table11,minimum,3.5992,merrimack,79.6464,3.354851,0.629621,0.246336,tractive,sub main,P421,derived
E0024171,N0024418,N0024419,371.091441,371.051441,8.881765,8.869152,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.031,merrimack,329.4893,11.631814,0.96853,0.446144,velocity,sub main,P420,derived
E0024172,N0024419,N0024420,371.051441,370.964596,8.869152,8.962589,17.368887,200,PVC-U,0.5,0.5,table11,minimum,3.031,merrimack,329.4893,11.631848,0.745806,0.547543,tractive,sub main,P420,derived
E0024173,N0024420,N0024421,370.964596,370.677397,8.962589,9.413393,57.439869,200,PVC-U,0.5,0.5,table11,minimum,3.031,merrimack,329.4893,11.631992,0.745808,0.547547,tractive,sub main,P420,derived
E0024174,N0024421,N0023911,370.677397,370.476176,9.413393,9.838827,40.244293,200,PVC-U,0.5,0.5,table11,minimum,3.031,merrimack,329.4893,11.632471,0.745815,0.547561,tractive,sub main,P420,derived
