Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0024175,N0024422,N0024423,369.169393,368.884307,6.686961,6.767609,51.83378,200,PVC-U,0.55,0.5,uniform,minimum,3.504,merrimack,99.3969,4.065246,0.582335,0.298747,tractive,sub main,P421,derived
E0024176,N0024423,N0024424,368.884307,368.789866,6.767609,6.86913,17.171027,200,PVC-U,0.55,0.5,uniform,minimum,3.4994,merrimack,100.4767,4.104145,0.583932,0.300211,tractive,sub main,P421,derived
E0024177,N0024424,N0024425,368.789866,368.713631,6.86913,7.050255,13.861042,200,PVC-U,0.55,0.5,uniform,minimum,3.4949,merrimack,101.5565,4.142705,0.585503,0.301657,tractive,sub main,P421,derived
E0024178,N0024425,N0024426,368.713631,368.591893,7.050255,7.425838,22.134151,200,PVC-U,0.55,0.5,uniform,minimum,3.4949,merrimack,101.5565,4.14282,0.585508,0.301661,tractive,sub main,P421,derived
E0024179,N0024426,N0024427,368.591893,368.09159,7.425838,10.940209,90.964099,200,PVC-U,0.55,0.5,uniform,minimum,3.4904,merrimack,102.6362,4.181373,0.587067,0.303102,tractive,sub main,P421,derived
E0024180,N0024427,N0024428,368.09159,368.014402,10.940209,11.192202,14.03428,200,PVC-U,0.55,0.5,uniform,minimum,3.4904,merrimack,102.6362,4.182131,0.587098,0.30313,tractive,sub main,P421,derived
E0024181,N0024428,N0024429,368.014402,367.83759,11.192202,11.092891,32.147526,200,PVC-U,0.55,0.5,uniform,minimum,3.4731,merrimack,106.9554,4.335236,0.593179,0.308798,tractive,sub main,P421,derived
E0024182,N0024429,N0024430,367.83759,367.609566,11.092891,9.900871,41.459005,200,PVC-U,0.55,0.5,uniform,minimum,3.4605,merrimack,110.1947,4.449754,0.597616,0.312985,tractive,sub main,P421,derived
E0024183,N0024430,N0024431,367.609566,367.546902,9.900871,9.73856,11.393469,200,PVC-U,0.55,0.5,uniform,minimum,3.4484,merrimack,113.4341,4.563944,0.601951,0.317119,tractive,sub main,P421,derived
E0024184,N0024431,N0024432,367.546902,367.50536,9.73856,9.758495,3.323335,200,PVC-U,1.25,0.5,table11,minimum,3.4457,merrimack,114.1757,4.590047,0.809242,0.257507,velocity,sub main,P421,derived
E0024185,N0024432,N0024433,367.50536,367.44228,9.758495,9.870922,12.61595,200,PVC-U,0.5,0.5,table11,minimum,3.4457,merrimack,114.1757,4.590075,0.582517,0.326116,tractive,sub main,P421,derived
E0024186,N0024433,N0024434,367.44228,367.318726,9.870922,10.407104,24.710902,200,PVC-U,0.5,0.5,table11,minimum,3.4341,merrimack,117.415,4.703543,0.586561,0.330297,tractive,sub main,P421,derived
E0024187,N0024434,N0023883,367.318726,367.155264,10.407104,11.103464,32.692286,200,PVC-U,0.5,0.5,table11,minimum,3.4277,merrimack,119.2364,4.767324,0.5888,0.33263,tractive,sub main,P421,derived
E0024188,N0024435,N0024436,371.094897,371.047019,7.748181,8.054818,23.939265,500,GRP,0.2,0.155,table11,minimum,2.4149,merrimack,2154.9721,60.797983,0.791261,0.414226,velocity,sub main,P424,derived
E0024189,N0024436,N0024437,371.047019,371.000633,8.054818,7.857583,23.193047,500,GRP,0.2,0.155,table11,minimum,2.4149,merrimack,2154.9721,60.798183,0.791262,0.414226,velocity,sub main,P424,derived
E0024190,N0024437,N0024438,371.000633,370.945943,7.857583,7.444468,27.344666,500,GRP,0.2,0.155,table11,minimum,2.4149,merrimack,2154.9721,60.798376,0.791263,0.414227,velocity,sub main,P424,derived
E0024191,N0024438,N0024439,370.945943,370.880737,7.444468,7.357941,32.603062,500,GRP,0.2,0.155,table11,minimum,2.4149,merrimack,2154.9721,60.798604,0.791263,0.414228,velocity,sub main,P424,derived
E0024192,N0024439,N0024440,370.880737,370.84035,7.357941,7.423688,5.38499,500,GRP,0.75,0.155,table11,minimum,2.4149,merrimack,2154.9721,60.798876,1.283871,0.290414,velocity,sub main,P424,derived
E0024193,N0024440,N0024441,370.84035,370.758381,7.423688,8.0742,40.984525,500,GRP,0.2,0.155,table11,minimum,2.4149,merrimack,2154.9721,60.79892,0.791264,0.414229,velocity,sub main,P424,derived
E0024194,N0024441,N0023915,370.758381,370.71446,8.0742,8.218493,17.568372,500,GRP,0.25,0.155,table11,minimum,2.4149,merrimack,2154.9721,60.799262,0.859501,0.389342,velocity,sub main,P424,derived
E0024195,N0024442,N0023935,380.197986,379.51745,1.55,1.561651,41.244589,200,PVC-U,1.65,0.5,ground,minimum,3.6221,held,3.2393,0.135802,0.293658,0.046191,tractive,lateral,P397,derived
E0024196,N0024443,N0024444,377.506939,377.341939,1.550984,2.472148,30.0,200,PVC-U,0.55,0.5,cover_min,minimum,3.111,merrimack,265.6628,9.613409,0.737607,0.475123,tractive,sub main,P426,derived
E0024197,N0024444,N0024445,377.341939,377.202029,2.472148,2.516385,25.438044,200,PVC-U,0.55,0.5,uniform,minimum,3.111,merrimack,265.6628,9.613659,0.737612,0.47513,tractive,sub main,P397,derived
E0024198,N0024445,N0024446,377.202029,377.039439,2.516385,2.402608,29.561956,200,PVC-U,0.55,0.5,uniform,minimum,3.111,merrimack,265.6628,9.613871,0.737616,0.475136,tractive,sub main,P397,derived
E0024199,N0024446,N0024447,377.039439,376.820686,2.402608,3.136284,39.773227,200,PVC-U,0.55,0.5,uniform,minimum,3.1095,merrimack,266.7426,9.648285,0.738292,0.476117,tractive,sub main,P397,derived
E0024200,N0024447,N0024448,376.820686,376.590902,3.136284,4.199076,41.778886,200,PVC-U,0.55,0.5,uniform,minimum,3.108,merrimack,267.8224,9.682766,0.738966,0.477098,tractive,sub main,P397,derived
E0024201,N0024448,N0023935,376.590902,376.511841,4.199076,4.567261,14.374819,200,PVC-U,0.55,0.5,uniform,minimum,3.1065,merrimack,268.9022,9.717248,0.739638,0.478079,tractive,sub main,P397,derived
E0024202,N0024449,N0024450,384.625842,384.549492,1.55,1.672676,15.270089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P366,derived
E0024203,N0024450,N0024451,384.549492,384.490163,1.672676,1.736246,11.865674,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000127,0.012396,0.003612,tractive,lateral,P366,derived
E0024204,N0024451,N0023963,384.490163,384.355344,1.736246,1.8949,26.963868,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062406,0.150526,0.042917,tractive,lateral,P366,derived
E0024205,N0024452,N0024453,387.603125,387.267996,1.551264,1.553445,24.824327,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.188838,0.029706,tractive,lateral,P366,derived
E0024206,N0024453,N0024454,387.24939,386.730473,1.572052,1.569149,26.611152,200,PVC-U,1.95,0.5,cover_min,minimum,3.6221,held,4.3844,0.184012,0.34388,0.050961,tractive,lateral,P366,derived
E0024207,N0024454,N0024455,386.720365,386.566389,1.579256,1.565264,11.844355,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,4.3844,0.184233,0.29966,0.055961,tractive,lateral,P366,derived
E0024208,N0024455,N0024456,386.566389,386.518878,1.565264,1.55174,5.938862,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,4.3844,0.184332,0.253849,0.062615,tractive,lateral,P366,derived
E0024209,N0024456,N0024457,386.518878,386.375195,1.55174,1.554523,11.973607,200,PVC-U,1.2,0.5,ground,minimum,3.6221,held,4.3844,0.184382,0.291662,0.057023,tractive,lateral,P366,derived
E0024210,N0024457,N0024458,386.375195,386.334092,1.554523,1.556167,3.736604,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,4.3844,0.184481,0.283169,0.058192,tractive,lateral,P366,derived
E0024211,N0024458,N0024459,386.333776,386.286085,1.556483,1.551347,5.02009,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,4.3844,0.184512,0.269333,0.0602,tractive,lateral,P366,derived
E0024212,N0024459,N0024460,386.286085,385.712673,1.551347,1.563694,40.958036,200,PVC-U,1.4,0.5,ground,minimum,3.6221,held,5.4642,0.229821,0.330547,0.060804,tractive,lateral,P366,derived
E0024213,N0024460,N0024461,385.697286,385.217252,1.579081,1.566287,29.092968,200,PVC-U,1.65,0.5,cover_min,minimum,3.6221,held,5.4642,0.230163,0.349788,0.058584,tractive,lateral,P366,derived
E0024214,N0024461,N0024462,385.217252,385.154501,1.566287,1.55134,7.382461,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,6.2058,0.261495,0.290585,0.072389,tractive,lateral,P366,derived
E0024215,N0024462,N0024463,385.154501,384.972232,1.55134,1.550504,18.226896,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,6.2058,0.261557,0.307297,0.069712,tractive,lateral,P366,derived
E0024216,N0024463,N0024464,384.952695,384.612253,1.57004,1.586295,42.555323,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,6.2058,0.261709,0.284664,0.073446,tractive,lateral,P366,derived
E0024217,N0024464,N0024465,384.612253,384.551769,1.586295,1.636371,12.096643,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2856,0.307331,0.254937,0.088265,tractive,lateral,P366,derived
E0024218,N0024465,N0023963,384.551769,384.442361,1.636371,1.807883,21.881757,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2856,0.307431,0.254964,0.088278,tractive,lateral,P366,derived
E0024219,N0024466,N0024467,386.929696,386.818854,4.168296,3.919427,22.168317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.7035,0.367697,0.270041,0.095885,tractive,lateral,P366,derived
E0024220,N0024467,N0024468,386.818854,386.754024,3.919427,4.244145,12.966046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.7035,0.367882,0.270085,0.095907,tractive,lateral,P366,derived
E0024221,N0024468,N0024469,386.754024,386.713252,4.244145,4.5463,5.824653,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,8.7035,0.36799,0.303496,0.088612,tractive,lateral,P366,derived
E0024222,N0024469,N0024470,386.713252,386.607169,4.5463,5.271371,21.216562,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.7035,0.368038,0.270121,0.095926,tractive,lateral,P366,derived
E0024223,N0024470,N0024471,386.607169,386.464917,5.271371,4.482837,28.450431,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.7035,0.368215,0.270163,0.095947,tractive,lateral,P366,derived
E0024224,N0024471,N0024472,386.464917,386.411533,4.482837,4.196194,10.67671,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.7035,0.368452,0.270219,0.095976,tractive,lateral,P366,derived
E0024225,N0024472,N0024473,386.411533,386.370863,4.196194,4.333727,3.697282,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,8.7035,0.368541,0.354868,0.079769,tractive,lateral,P366,derived
E0024226,N0024473,N0024474,386.370863,386.239831,4.333727,5.252662,26.206474,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.7833,0.413839,0.280432,0.101285,tractive,lateral,P366,derived
E0024227,N0024474,N0024475,386.239831,386.125223,5.252662,6.10784,22.921505,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.7833,0.414058,0.280479,0.10131,tractive,lateral,P366,derived
E0024228,N0024475,N0024476,386.125223,386.081727,6.10784,5.944792,8.699118,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.8631,0.459516,0.289932,0.106337,tractive,lateral,P366,derived
E0024229,N0024476,N0024477,386.081727,386.019061,5.944792,5.608472,12.533361,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.8631,0.459588,0.289946,0.106345,tractive,lateral,P366,derived
E0024230,N0024477,N0024478,386.019061,385.959118,5.608472,5.696643,11.988471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.8631,0.459693,0.289967,0.106356,tractive,lateral,P366,derived
E0024231,N0024478,N0024479,385.959118,385.917993,5.696643,5.669745,7.477278,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,10.8631,0.459793,0.299754,0.103991,tractive,lateral,P366,derived
E0024232,N0024479,N0024480,385.917993,385.866938,5.669745,5.716284,9.282815,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,10.8631,0.459855,0.299767,0.103997,tractive,lateral,P366,derived
E0024233,N0024480,N0024481,385.866938,385.809882,5.716284,5.821801,10.373785,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,11.9429,0.505199,0.308852,0.108653,tractive,lateral,P366,derived
E0024234,N0024481,N0024482,385.809882,385.769461,5.821801,5.809274,5.389438,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,13.0226,0.550553,0.353483,0.10508,tractive,lateral,P366,derived
E0024235,N0024482,N0024483,385.769461,385.728672,5.809274,5.671627,6.798152,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,13.0226,0.550598,0.327133,0.110791,tractive,lateral,P366,derived
E0024236,N0024483,N0024484,385.728672,385.68775,5.671627,5.630274,3.558492,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,14.1024,0.595922,0.420312,0.098561,tractive,lateral,P366,derived
E0024237,N0024484,N0024485,385.68775,385.626501,5.630274,5.31933,12.2497,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.1024,0.595952,0.314777,0.120072,tractive,lateral,P366,derived
E0024238,N0024485,N0024486,385.626501,385.508545,5.31933,4.664093,23.591188,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1822,0.641321,0.322124,0.124281,tractive,lateral,P366,derived
E0024239,N0024486,N0024487,385.508545,385.428076,4.664093,4.241205,16.0939,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1822,0.641517,0.322155,0.124299,tractive,lateral,P366,derived
E0024240,N0024487,N0023985,385.428076,385.287072,4.241205,4.123633,28.200712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1822,0.641652,0.322176,0.124311,tractive,lateral,P366,derived
E0024241,N0024488,N0023995,377.121352,377.031352,1.551866,1.553365,10.0,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P400,provisional
E0024242,N0024489,N0024490,375.164553,375.047934,3.201078,3.487344,23.323808,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.273515,0.245531,0.083656,tractive,lateral,P400,provisional
E0024243,N0024490,N0024491,375.047934,374.971612,3.487344,3.659613,15.264338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318977,0.258006,0.089791,tractive,lateral,P400,provisional
E0024244,N0024491,N0023995,374.971612,374.800952,3.659613,3.783765,34.132096,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.364371,0.269257,0.095482,tractive,lateral,P400,provisional
E0024245,N0024492,N0024493,383.574286,383.420256,1.692041,1.754579,30.805844,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6092,0.280626,0.247575,0.084648,tractive,main,P366,provisional
E0024246,N0024493,N0023989,383.420256,383.200979,1.754579,2.203196,43.855531,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6092,0.280883,0.247648,0.084684,tractive,main,P366,provisional
E0024247,N0024494,N0024495,386.17118,386.015218,2.141259,2.533396,31.19226,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03267,0.12052,0.03226,tractive,lateral,P366,derived
E0024248,N0024495,N0024496,386.015218,385.720541,2.533396,3.134378,58.935425,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03293,0.120853,0.032372,tractive,lateral,P366,derived
E0024249,N0024496,N0023981,385.720541,385.544856,3.134378,3.731298,35.137071,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033421,0.121476,0.032583,tractive,lateral,P366,derived
E0024250,N0024497,N0024498,390.81163,390.555221,1.550797,1.551529,14.651935,200,PVC-U,1.75,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.206028,0.02802,tractive,lateral,P366,derived
E0024251,N0024498,N0024499,390.555221,390.397831,1.551529,1.606442,31.478125,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.8029,0.159549,0.205968,0.06541,tractive,lateral,P366,derived
E0024252,N0024499,N0024500,390.397831,390.256739,1.606442,1.727728,28.218329,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.8827,0.205078,0.223618,0.073323,tractive,lateral,P366,derived
E0024253,N0024500,N0024501,390.241234,389.977514,1.743232,1.567469,11.466092,200,PVC-U,2.3,0.5,cover_min,minimum,3.6221,held,9.979,0.418967,0.476408,0.071271,tractive,lateral,P366,derived
E0024254,N0024501,N0024502,389.783937,388.679497,1.761046,1.748115,21.870093,200,PVC-U,5.05,0.5,cover_min,minimum,3.6221,held,9.979,0.419062,0.622945,0.059465,tractive,lateral,P366,derived
E0024255,N0024502,N0024503,388.679497,388.586305,1.748115,1.742583,18.638411,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.542,0.526692,0.302744,0.113325,tractive,lateral,P366,derived
E0024256,N0024503,N0024504,388.586305,388.536036,1.742583,1.680791,10.053806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.542,0.526847,0.302772,0.11334,tractive,lateral,P366,derived
E0024257,N0024504,N0024505,388.533014,388.26199,1.683813,1.554264,18.691301,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,12.542,0.526931,0.437788,0.08817,tractive,lateral,P366,derived
E0024258,N0024505,N0024506,388.232427,388.019578,1.583827,1.58702,15.766527,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,14.0253,0.589267,0.44266,0.094421,tractive,lateral,P366,derived
E0024259,N0024506,N0024507,388.019578,387.9671,1.58702,1.576479,10.495741,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.7669,0.620488,0.318798,0.122368,tractive,lateral,P366,derived
E0024260,N0024507,N0024508,387.9671,387.924844,1.576479,1.560141,7.042633,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,15.8466,0.665843,0.347338,0.121101,tractive,lateral,P366,derived
E0024261,N0024508,N0023985,387.924844,387.837656,1.560141,1.57305,17.437568,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.8466,0.665902,0.325948,0.126499,tractive,lateral,P366,derived
E0024262,N0024509,N0024510,388.251744,388.148667,1.914851,2.429428,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093665,0.172607,0.051444,tractive,lateral,P366,provisional
E0024263,N0024510,N0024511,388.148667,388.101744,2.429428,2.525606,9.384472,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093837,0.172713,0.051486,tractive,lateral,P366,provisional
E0024264,N0024511,N0023981,388.101744,387.718494,2.525606,1.557659,45.088248,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,2.2248,0.093915,0.20712,0.045583,tractive,lateral,P366,provisional
E0024265,N0024512,N0024046,364.794599,364.403488,1.559344,2.371964,78.222223,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P405,provisional
E0024266,N0024513,N0024514,367.176209,366.776209,1.575287,1.837897,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,8.6382,0.362138,0.268728,0.095211,tractive,lateral,P365,provisional
E0024267,N0024514,N0024515,366.776209,366.376209,1.837897,2.219861,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.770209,0.341128,0.135486,tractive,lateral,P365,provisional
E0024268,N0024515,N0024516,366.376209,365.976209,2.219861,2.614123,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.133013,0.38445,0.162803,tractive,lateral,P365,provisional
E0024269,N0024516,N0024041,365.976209,365.909782,2.614123,2.546792,13.285393,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3137,1.314749,0.402387,0.174869,tractive,lateral,P365,provisional
E0024270,N0024517,N0024518,383.431715,383.344282,5.506701,5.496172,17.486571,200,PVC-U,0.5,0.5,table11,minimum,3.2033,merrimack,208.6625,7.816553,0.674464,0.434191,tractive,sub main,P366,derived
E0024271,N0024518,N0024519,383.344282,383.287468,5.496172,5.46946,11.362799,200,PVC-U,0.5,0.5,table11,minimum,3.2019,merrimack,209.4041,7.840861,0.67502,0.434944,tractive,sub main,P366,derived
E0024272,N0024519,N0024520,383.287468,382.887468,5.46946,5.083022,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.2019,merrimack,209.4041,7.840956,0.675022,0.434947,tractive,sub main,P366,derived
E0024273,N0024520,N0024521,382.887468,382.487468,5.083022,4.922048,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.1992,merrimack,210.8874,7.889917,0.676135,0.436464,tractive,sub main,P366,derived
E0024274,N0024521,N0024522,382.487468,382.444413,4.922048,4.925948,6.15063,200,PVC-U,0.7,0.5,table11,minimum,3.1978,merrimack,211.629,7.914716,0.766125,0.398156,velocity,sub main,P366,derived
E0024275,N0024522,N0024523,382.444413,382.192256,4.925948,5.220433,50.431507,200,PVC-U,0.5,0.5,table11,minimum,3.1964,merrimack,212.3706,7.938889,0.677242,0.437978,tractive,sub main,P366,derived
E0024276,N0024523,N0024524,382.192256,382.110291,5.220433,5.27951,16.393055,200,PVC-U,0.5,0.5,table11,minimum,3.1964,merrimack,212.3706,7.939309,0.677252,0.437991,tractive,sub main,P366,derived
E0024277,N0024524,N0024525,382.110291,381.976031,5.27951,5.288312,26.851825,200,PVC-U,0.5,0.5,table11,minimum,3.1945,merrimack,213.4504,7.974549,0.678045,0.439079,tractive,sub main,P366,derived
E0024278,N0024525,N0024526,381.976031,381.783793,5.288312,5.387625,38.447754,200,PVC-U,0.5,0.5,table11,minimum,3.1945,merrimack,213.4504,7.974773,0.67805,0.439086,tractive,sub main,P366,derived
E0024279,N0024526,N0024527,381.783793,381.394423,5.387625,5.904436,77.873906,200,PVC-U,0.5,0.5,table11,minimum,3.1931,merrimack,214.192,7.99919,0.678597,0.439839,tractive,sub main,P366,derived
E0024280,N0024527,N0024528,381.394423,381.171114,5.904436,5.720121,44.661769,200,PVC-U,0.5,0.5,table11,minimum,3.1912,merrimack,215.2718,8.034906,0.679395,0.44094,tractive,sub main,P366,derived
E0024281,N0024528,N0024529,381.171114,381.111326,5.720121,5.723971,11.957738,200,PVC-U,0.5,0.5,table11,minimum,3.1912,merrimack,215.2718,8.035278,0.679404,0.440952,tractive,sub main,P366,derived
E0024282,N0024529,N0024530,381.111326,381.051908,5.723971,5.747133,11.883449,200,PVC-U,0.5,0.5,table11,minimum,3.1912,merrimack,215.2718,8.035378,0.679406,0.440955,tractive,sub main,P366,derived
E0024283,N0024530,N0024531,381.051908,380.914877,5.747133,5.804056,27.40617,200,PVC-U,0.5,0.5,table11,minimum,3.1912,merrimack,215.2718,8.035477,0.679408,0.440958,tractive,sub main,P366,derived
E0024284,N0024531,N0024532,380.914877,380.851952,5.804056,5.775032,12.585129,200,PVC-U,0.5,0.5,table11,minimum,3.1912,merrimack,215.2718,8.035705,0.679413,0.440965,tractive,sub main,P366,derived
E0024285,N0024532,N0024533,380.851952,380.789906,5.775032,5.768474,12.409193,200,PVC-U,0.5,0.5,table11,minimum,3.1899,merrimack,216.0134,8.059882,0.679951,0.441709,tractive,sub main,P366,derived
E0024286,N0024533,N0024534,380.789906,380.732119,5.768474,5.785092,11.557283,200,PVC-U,0.5,0.5,table11,minimum,3.1899,merrimack,216.0134,8.059985,0.679954,0.441712,tractive,sub main,P366,derived
E0024287,N0024534,N0024535,380.732119,380.672642,5.785092,5.802853,11.895524,200,PVC-U,0.5,0.5,table11,minimum,3.1886,merrimack,216.755,8.084144,0.68049,0.442456,tractive,sub main,P366,derived
E0024288,N0024535,N0024536,380.672642,380.526326,5.802853,5.886149,29.263091,200,PVC-U,0.5,0.5,table11,minimum,3.1872,merrimack,217.4966,8.108295,0.681025,0.443198,tractive,sub main,P366,derived
E0024289,N0024536,N0024537,380.526326,380.39515,5.886149,5.981436,26.235184,200,PVC-U,0.5,0.5,table11,minimum,3.1846,merrimack,218.9798,8.156613,0.68209,0.444682,tractive,sub main,P366,derived
E0024290,N0024537,N0024538,380.39515,380.133396,5.981436,5.814144,52.350896,200,PVC-U,0.5,0.5,table11,minimum,3.1764,merrimack,223.7034,8.309673,0.685427,0.449368,tractive,sub main,P366,derived
E0024291,N0024538,N0023989,380.133396,379.742224,5.814144,5.66195,78.234312,200,PVC-U,0.5,0.5,table11,minimum,3.1764,merrimack,223.7034,8.310109,0.685436,0.449381,tractive,sub main,P366,derived
E0024292,N0024539,N0024540,367.555537,367.355537,1.550756,2.01278,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.7381,0.240555,0.235532,0.078871,tractive,lateral,P365,provisional
E0024293,N0024540,N0024541,367.355537,367.155537,2.01278,2.280529,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.137,0.467224,0.291467,0.107164,tractive,lateral,P365,provisional
E0024294,N0024541,N0024091,367.155537,367.076736,2.280529,2.225967,15.760048,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.3763,0.603359,0.316004,0.12077,tractive,lateral,P365,provisional
E0024295,N0024542,N0024543,375.280846,375.180846,1.69123,2.211732,20.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P365,provisional
E0024296,N0024543,N0024544,375.180846,375.055846,2.211732,10.046113,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27177,0.245024,0.08341,tractive,lateral,P365,provisional
E0024297,N0024544,N0024545,375.055846,374.980846,10.046113,12.093372,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317245,0.257555,0.089566,tractive,lateral,P365,provisional
E0024298,N0024545,N0024546,374.980846,374.780846,12.093372,7.941871,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362638,0.268847,0.095272,tractive,lateral,P365,provisional
E0024299,N0024546,N0024547,374.779964,371.112464,7.942754,1.553583,45.0,200,PVC-U,8.15,0.5,cover_min,minimum,3.6221,held,10.7978,0.453505,0.751938,0.055241,velocity,lateral,P365,provisional
E0024300,N0024547,N0024548,371.103832,370.391332,1.562214,1.559351,15.0,200,PVC-U,4.75,0.5,cover_min,minimum,3.6221,held,12.9574,0.544415,0.664357,0.067946,tractive,lateral,P365,provisional
E0024301,N0024548,N0024549,370.308526,369.841026,1.642158,1.656777,55.0,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,14.0372,0.589807,0.377314,0.10534,tractive,lateral,P365,provisional
E0024302,N0024549,N0024550,369.841026,369.516026,1.656777,3.574886,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.5324,1.030254,0.373355,0.155565,tractive,lateral,P365,provisional
E0024303,N0024550,N0024551,369.516026,369.216026,3.574886,3.515786,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2705,1.271351,0.398278,0.172064,tractive,lateral,P365,provisional
E0024304,N0024551,N0024552,369.216026,368.916026,3.515786,3.698965,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.686,1.666573,0.432465,0.196157,tractive,lateral,P365,provisional
E0024305,N0024552,N0024553,368.916026,368.603018,3.698965,3.542459,62.601424,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.8456,1.757607,0.439468,0.201311,tractive,lateral,P365,provisional
E0024306,N0024553,N0024554,368.603018,368.303018,3.542459,2.661123,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.1647,1.939198,0.452666,0.211235,tractive,lateral,P365,provisional
E0024307,N0024554,N0024555,368.303018,368.003018,2.661123,2.025943,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.4041,2.075499,0.461976,0.218406,tractive,lateral,P365,provisional
E0024308,N0024555,N0024556,368.003018,367.956315,2.025943,1.986952,9.340614,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.5636,2.166534,0.467942,0.223076,tractive,lateral,P365,provisional
E0024309,N0024556,N0024557,367.956315,367.539867,1.986952,1.899464,83.289727,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,56.9625,2.392948,0.481997,0.234323,tractive,lateral,P365,provisional
E0024310,N0024557,N0024041,367.480039,366.818831,1.959292,1.637742,88.161041,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,61.2816,2.574711,0.568882,0.219541,tractive,lateral,P365,provisional
E0024311,N0024558,N0024559,366.122612,365.958596,2.948921,2.785545,32.803317,200,PVC-U,0.5,0.5,table11,minimum,2.9326,merrimack,432.8068,14.797885,0.786652,0.640057,velocity,sub main,P405,derived
E0024312,N0024559,N0024560,365.958596,365.739142,2.785545,2.488641,43.890705,200,PVC-U,0.5,0.5,table11,minimum,2.9326,merrimack,432.8068,14.798158,0.786655,0.640065,velocity,sub main,P405,derived
E0024313,N0024560,N0024561,365.739142,365.584171,2.488641,2.239284,30.994122,200,PVC-U,0.5,0.5,table11,minimum,2.9308,merrimack,434.9664,14.862935,0.787345,0.642001,velocity,sub main,P405,derived
E0024314,N0024561,N0024562,365.584171,365.491005,2.239284,2.123558,18.633183,200,PVC-U,0.5,0.5,table11,minimum,2.93,merrimack,436.0462,14.895385,0.787688,0.642972,velocity,sub main,P405,derived
E0024315,N0024562,N0024563,365.491005,365.398415,2.123558,2.187797,18.51812,200,PVC-U,0.5,0.5,table11,minimum,2.9291,merrimack,437.126,14.927722,0.788028,0.64394,velocity,sub main,P405,derived
E0024316,N0024563,N0024564,365.398415,365.344172,2.187797,2.220465,10.848657,200,PVC-U,0.5,0.5,table11,minimum,2.9291,merrimack,437.126,14.927876,0.78803,0.643945,velocity,sub main,P405,derived
E0024317,N0024564,N0024565,365.344172,365.258333,2.220465,2.253019,17.167642,200,PVC-U,0.5,0.5,table11,minimum,2.9291,merrimack,437.126,14.927967,0.788031,0.643947,velocity,sub main,P405,derived
E0024318,N0024565,N0024566,365.258333,365.211075,2.253019,2.244705,9.451588,200,PVC-U,0.5,0.5,table11,minimum,2.9291,merrimack,437.126,14.92811,0.788032,0.643952,velocity,sub main,P405,derived
E0024319,N0024566,N0024567,365.211075,365.119015,2.244705,2.187046,18.412139,200,PVC-U,0.5,0.5,table11,minimum,2.9291,merrimack,437.126,14.928188,0.788033,0.643954,velocity,sub main,P405,derived
E0024320,N0024567,N0024568,365.119015,364.929288,2.187046,2.181552,37.945369,200,PVC-U,0.5,0.5,table11,minimum,2.9291,merrimack,437.126,14.928342,0.788035,0.643959,velocity,sub main,P405,derived
E0024321,N0024568,N0024569,364.929288,364.834211,2.181552,2.176683,19.015315,200,PVC-U,0.5,0.5,table11,minimum,2.9291,merrimack,437.126,14.928658,0.788038,0.643968,velocity,sub main,P405,derived
E0024322,N0024569,N0024570,364.834211,364.712747,2.176683,2.114584,24.292773,200,PVC-U,0.5,0.5,table11,minimum,2.9291,merrimack,437.126,14.928817,0.78804,0.643973,velocity,sub main,P405,derived
E0024323,N0024570,N0024571,364.712747,364.604108,2.114584,2.153582,21.727804,200,PVC-U,0.5,0.5,table11,minimum,2.9291,merrimack,437.126,14.929019,0.788042,0.643979,velocity,sub main,P405,derived
E0024324,N0024571,N0024046,364.604108,364.560633,2.153582,2.214819,7.904667,200,PVC-U,0.55,0.5,table11,minimum,2.9291,merrimack,437.126,14.9292,0.81873,0.623187,velocity,sub main,P405,derived
E0024325,N0024572,N0024573,376.730791,375.999766,1.574111,1.577962,12.083046,200,PVC-U,6.05,0.5,cover_min,minimum,3.6221,held,3.708,0.155451,0.47623,0.036546,tractive,lateral,P424,provisional
E0024326,N0024573,N0024574,375.986085,375.369104,1.591643,1.566077,10.198039,200,PVC-U,6.05,0.5,cover_min,minimum,3.6221,held,4.4496,0.186641,0.506483,0.039648,tractive,lateral,P424,provisional
E0024327,N0024574,N0024575,375.369104,375.322791,1.566077,1.5505,7.718915,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,5.1913,0.217816,0.242857,0.072226,tractive,lateral,P424,provisional
E0024328,N0024575,N0024576,375.322791,375.047791,1.5505,3.219604,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.9329,0.248971,0.238173,0.080124,tractive,lateral,P424,provisional
E0024329,N0024576,N0024577,375.047791,374.222791,3.219604,1.564075,50.0,200,PVC-U,1.65,0.5,ground,minimum,3.6221,held,5.9329,0.249429,0.359144,0.060759,tractive,lateral,P424,provisional
E0024330,N0024577,N0024578,374.222791,373.922791,1.564075,1.679748,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.1386,0.510008,0.299676,0.111633,tractive,lateral,P424,provisional
E0024331,N0024578,N0024579,373.922791,373.867999,1.679748,1.989362,10.958278,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.1386,0.510508,0.299769,0.111685,tractive,lateral,P424,provisional
E0024332,N0024579,N0024580,373.867999,373.821344,1.989362,2.496954,9.330976,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.3635,0.603869,0.316088,0.120818,tractive,lateral,P424,provisional
E0024333,N0024580,N0024581,373.821344,373.779411,2.496954,2.981026,7.624198,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,14.3635,0.603947,0.326778,0.118109,tractive,lateral,P424,provisional
E0024334,N0024581,N0024582,373.779411,373.731748,2.981026,3.551425,8.666112,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,14.3635,0.604011,0.326789,0.118115,tractive,lateral,P424,provisional
E0024335,N0024582,N0024583,373.731748,373.56111,3.551425,5.383836,31.024966,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,14.3635,0.604083,0.326801,0.118122,tractive,lateral,P424,provisional
E0024336,N0024583,N0024584,373.56111,373.498361,5.383836,5.806845,11.408974,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,15.4432,0.649609,0.334359,0.122218,tractive,lateral,P424,provisional
E0024337,N0024584,N0024585,373.498361,373.283393,5.806845,6.927819,39.085105,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,21.2812,0.894447,0.369503,0.142133,tractive,lateral,P424,provisional
E0024338,N0024585,N0024586,373.283393,373.243031,6.927819,7.053447,5.045183,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,21.2812,0.894773,0.421208,0.129932,tractive,lateral,P424,provisional
E0024339,N0024586,N0024587,373.243031,373.15038,7.053447,7.362773,18.530318,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.2812,0.894815,0.357421,0.145465,tractive,lateral,P424,provisional
E0024340,N0024587,N0024588,373.15038,372.978128,7.362773,7.648367,34.450377,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.2812,0.894969,0.35744,0.145477,tractive,lateral,P424,provisional
E0024341,N0024588,N0024589,372.978128,372.937435,7.648367,7.661442,3.875513,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,21.2812,0.895256,0.463101,0.1218,tractive,lateral,P424,provisional
E0024342,N0024589,N0024590,372.937435,372.862851,7.661442,7.538272,14.916761,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.2812,0.895289,0.35748,0.145501,tractive,lateral,P424,provisional
E0024343,N0024590,N0024591,372.862851,372.67539,7.538272,7.238154,37.492348,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.361,0.94068,0.363002,0.148964,tractive,lateral,P424,provisional
E0024344,N0024591,N0024592,372.67539,372.634665,7.238154,7.197091,6.787364,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,22.361,0.940993,0.386974,0.142577,tractive,lateral,P424,provisional
E0024345,N0024592,N0024593,372.634665,372.50086,7.197091,6.766718,26.760996,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.361,0.941049,0.363047,0.148992,tractive,lateral,P424,provisional
E0024346,N0024593,N0024594,372.50086,372.458653,6.766718,6.701412,4.965592,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,22.361,0.941272,0.43706,0.131161,tractive,lateral,P424,provisional
E0024347,N0024594,N0023915,372.458653,372.336094,6.701412,6.596859,24.51175,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.361,0.941314,0.363078,0.149012,tractive,lateral,P424,provisional
E0024348,N0024595,N0024596,362.082376,361.97168,5.814475,5.678833,22.139191,200,PVC-U,0.5,0.5,table11,minimum,3.209,merrimack,205.5952,7.663241,0.670926,0.429422,tractive,main,P365,derived
E0024349,N0024596,N0024597,361.97168,361.874879,5.678833,5.563842,19.360219,200,PVC-U,0.5,0.5,table11,minimum,3.207,merrimack,206.675,7.698666,0.671749,0.430526,tractive,main,P365,derived
E0024350,N0024597,N0024598,361.874879,361.772902,5.563842,5.556566,20.395317,200,PVC-U,0.5,0.5,table11,minimum,3.207,merrimack,206.675,7.698827,0.671753,0.430531,tractive,main,P365,derived
E0024351,N0024598,N0024599,361.772902,361.725003,5.556566,5.620334,9.579846,200,PVC-U,0.5,0.5,table11,minimum,3.207,merrimack,206.675,7.698997,0.671757,0.430536,tractive,main,P365,derived
E0024352,N0024599,N0024065,361.725003,361.506601,5.620334,6.434531,43.680379,200,PVC-U,0.5,0.5,table11,minimum,3.207,merrimack,206.675,7.699077,0.671759,0.430539,tractive,main,P365,derived
E0024353,N0024600,N0024065,365.807686,365.49445,1.849876,2.446681,62.647208,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P365,provisional
E0024354,N0024601,N0024099,362.070038,361.726578,7.570739,7.842972,68.69207,200,PVC-U,0.5,0.5,table11,minimum,2.9717,merrimack,387.9192,13.375423,0.770058,0.598145,velocity,sub main,P365,provisional
E0024355,N0024602,N0024603,383.349262,382.754262,1.552807,1.569285,35.0,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P366,provisional
E0024356,N0024603,N0024070,382.754262,382.524015,1.569285,2.426913,46.049368,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000292,0.018656,0.004792,tractive,lateral,P366,provisional
E0024357,N0024604,N0024605,368.011901,367.736932,1.748536,1.758857,49.994411,200,PVC-U,0.55,0.5,uniform,minimum,3.5059,merrimack,98.9414,4.023749,0.580619,0.297179,tractive,main,P365,drafted
E0024358,N0024605,N0024606,367.736932,367.461932,1.758857,1.837171,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.4923,merrimack,102.1808,4.139481,0.585372,0.301536,tractive,main,P365,drafted
E0024359,N0024606,N0024100,367.461932,367.367921,1.837171,1.909026,17.092976,200,PVC-U,0.55,0.5,uniform,minimum,3.4791,merrimack,105.4201,4.254771,0.590004,0.305829,tractive,main,P365,drafted
E0024360,N0024607,N0024608,364.012793,363.687793,8.550745,7.905255,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.4303,merrimack,118.4734,4.716568,0.587021,0.330774,tractive,main,P365,provisional
E0024361,N0024608,N0024609,363.687793,363.612793,7.905255,9.70633,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.4192,merrimack,121.7128,4.829975,0.590976,0.334911,tractive,main,P365,provisional
E0024362,N0024609,N0024610,363.612793,363.512793,9.70633,13.357721,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.4155,merrimack,122.7925,4.86764,0.592273,0.336276,tractive,main,P365,provisional
E0024363,N0024610,N0024611,363.512793,363.472793,13.357721,13.470048,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.4083,merrimack,124.9521,4.942768,0.704816,0.29973,tractive,main,P365,provisional
E0024364,N0024611,N0024612,363.472793,363.372793,13.470048,12.463297,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.4048,merrimack,126.0319,4.980231,0.596101,0.340335,tractive,main,P365,provisional
E0024365,N0024612,N0024613,363.372793,363.297793,12.463297,8.929319,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.3978,merrimack,128.1914,5.055126,0.598609,0.343017,tractive,main,P365,provisional
E0024366,N0024613,N0024614,363.297793,363.247793,8.929319,7.774058,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.3943,merrimack,129.2712,5.092557,0.599851,0.344351,tractive,main,P365,provisional
E0024367,N0024614,N0024615,363.247793,362.897793,7.774058,7.167301,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3875,merrimack,131.4308,5.167141,0.602303,0.347,tractive,main,P365,provisional
E0024368,N0024615,N0024091,362.897793,362.53493,7.167301,6.767774,72.572513,200,PVC-U,0.5,0.5,table11,minimum,3.3679,merrimack,137.9095,5.390348,0.609472,0.354845,tractive,main,P365,provisional
E0024369,N0024616,N0024617,371.903956,371.756308,2.03922,4.412088,29.529646,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453793,0.28878,0.105719,tractive,lateral,P424,provisional
E0024370,N0024617,N0024618,371.756308,371.715281,4.412088,4.792593,5.470354,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,12.9574,0.544573,0.35226,0.104547,tractive,lateral,P424,provisional
E0024371,N0024618,N0024619,371.715281,371.640281,4.792593,5.233102,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544619,0.305962,0.115112,tractive,lateral,P424,provisional
E0024372,N0024619,N0024620,371.640281,371.573053,5.233102,5.350714,13.445475,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635278,0.321167,0.123729,tractive,lateral,P424,provisional
E0024373,N0024620,N0024621,371.573053,371.369872,5.350714,5.329743,40.636151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680657,0.328196,0.127811,tractive,lateral,P424,provisional
E0024374,N0024621,N0024622,371.369872,371.244876,5.329743,5.772122,24.999208,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.862065,0.353307,0.142912,tractive,lateral,P424,provisional
E0024375,N0024622,N0024623,371.244876,371.203442,5.772122,5.769275,5.919166,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,23.7552,0.998075,0.415941,0.141278,tractive,lateral,P424,provisional
E0024376,N0024623,N0024624,371.203442,371.163325,5.769275,5.673375,5.34896,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,24.835,1.043391,0.432004,0.141913,tractive,lateral,P424,provisional
E0024377,N0024624,N0024625,371.163325,371.09936,5.673375,5.159094,12.793099,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.043436,0.374822,0.156513,tractive,lateral,P424,provisional
E0024378,N0024625,N0024626,371.09936,371.047631,5.159094,4.609291,10.345734,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.043542,0.374834,0.15652,tractive,lateral,P424,provisional
E0024379,N0024626,N0024627,371.047631,370.958423,4.609291,3.874555,17.841654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.134163,0.38457,0.162882,tractive,lateral,P424,provisional
E0024380,N0024627,N0024628,370.958423,370.840098,3.874555,3.810445,23.664823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.179579,0.389237,0.165978,tractive,lateral,P424,provisional
E0024381,N0024628,N0024629,370.840098,370.764151,3.810445,4.049295,15.189486,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.179776,0.389257,0.165992,tractive,lateral,P424,provisional
E0024382,N0024629,N0024630,370.764151,370.72279,4.049295,4.062153,3.939138,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,29.1541,1.22517,0.510672,0.141261,tractive,lateral,P424,provisional
E0024383,N0024630,N0024631,370.72279,370.680357,4.062153,4.1467,4.992114,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,30.2339,1.27047,0.479684,0.151223,tractive,lateral,P424,provisional
E0024384,N0024631,N0024632,370.680357,370.638189,4.1467,4.211909,5.622424,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,30.2339,1.270511,0.459123,0.155869,tractive,lateral,P424,provisional
E0024385,N0024632,N0024633,370.638189,370.596023,4.211909,4.283067,5.622167,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,32.3934,1.361093,0.468952,0.161092,tractive,lateral,P424,provisional
E0024386,N0024633,N0024634,370.596023,370.453877,4.283067,4.709728,28.429096,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.553,1.451674,0.414728,0.18344,tractive,lateral,P424,provisional
E0024387,N0024634,N0024635,370.453877,370.286406,4.709728,5.115297,33.494326,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.7126,1.542445,0.422443,0.188913,tractive,lateral,P424,provisional
E0024388,N0024635,N0024636,370.286406,370.22956,5.115297,5.230493,11.369152,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.8721,1.633259,0.429831,0.194238,tractive,lateral,P424,provisional
E0024389,N0024636,N0024637,370.22956,370.15733,5.230493,5.3839,14.446059,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.0317,1.723888,0.436907,0.199416,tractive,lateral,P424,provisional
E0024390,N0024637,N0024638,370.15733,370.022288,5.3839,5.768636,27.00836,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.1115,1.769275,0.440346,0.201962,tractive,lateral,P424,provisional
E0024391,N0024638,N0024639,370.022288,369.77573,5.768636,7.371517,49.311552,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.4306,1.950569,0.453461,0.211842,tractive,lateral,P424,provisional
E0024392,N0024639,N0024640,369.77573,369.563212,7.371517,8.850729,42.503695,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.5902,2.041515,0.459699,0.216638,tractive,lateral,P424,provisional
E0024393,N0024640,N0024641,369.563212,369.497849,8.850729,9.094436,13.072431,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.8295,2.17767,0.468658,0.223642,tractive,lateral,P424,provisional
E0024394,N0024641,N0024642,369.497849,369.45409,9.094436,9.225353,8.751857,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.9093,2.223046,0.47155,0.225931,tractive,lateral,P424,provisional
E0024395,N0024642,N0024643,369.45409,369.204094,9.225353,9.378456,49.999146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,56.1486,2.358921,0.479951,0.232664,tractive,lateral,P424,provisional
E0024396,N0024643,N0024644,369.204094,368.954094,9.378456,9.927345,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.4677,2.540406,0.490618,0.241393,tractive,lateral,P424,provisional
E0024397,N0024644,N0023915,368.954094,368.913166,9.927345,10.019787,3.720787,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,60.4677,2.540823,0.648749,0.198385,tractive,lateral,P424,provisional
E0024398,N0024645,N0024646,381.784351,381.354089,1.55,3.235633,86.05231,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P366,provisional
E0024399,N0024646,N0024647,381.354089,381.303099,3.235633,3.496767,10.198039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000717,0.027937,0.006667,tractive,lateral,P366,provisional
E0024400,N0024647,N0024648,381.303099,381.184351,3.496767,4.050238,23.749651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000802,0.029315,0.006957,tractive,lateral,P366,provisional
E0024401,N0024648,N0024070,381.184351,381.026513,4.050238,3.924415,31.567615,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001,0.03219,0.007573,tractive,lateral,P366,provisional
E0024402,N0024649,N0024650,375.531214,375.436874,6.362615,6.427689,18.867962,200,PVC-U,0.5,0.5,table11,minimum,3.3701,merrimack,137.1689,5.381638,0.609197,0.354541,tractive,sub main,P387,provisional
E0024403,N0024650,N0024651,375.436874,375.375841,6.427689,6.474745,12.206556,200,PVC-U,0.5,0.5,table11,minimum,3.3701,merrimack,137.1689,5.381795,0.609202,0.354546,tractive,sub main,P387,provisional
E0024404,N0024651,N0024652,375.375841,375.312596,6.474745,6.429897,12.649111,200,PVC-U,0.5,0.5,table11,minimum,3.3701,merrimack,137.1689,5.381897,0.609205,0.35455,tractive,sub main,P387,provisional
E0024405,N0024652,N0024005,375.312596,375.189833,6.429897,6.288134,24.552631,200,PVC-U,0.5,0.5,table11,minimum,3.3701,merrimack,137.1689,5.382002,0.609209,0.354553,tractive,sub main,P387,provisional
E0024406,N0024653,N0024654,378.426473,378.176473,3.124919,2.941264,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.319184,0.25806,0.089818,tractive,lateral,P400,provisional
E0024407,N0024654,N0024655,378.176473,377.926473,2.941264,2.943614,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.3196,0.258168,0.089872,tractive,lateral,P400,provisional
E0024408,N0024655,N0024656,377.926473,377.876473,2.943614,3.076316,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.320017,0.258276,0.089926,tractive,lateral,P400,provisional
E0024409,N0024656,N0024127,377.876473,377.646414,3.076316,5.453806,46.011803,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.3201,0.258298,0.089936,tractive,lateral,P400,provisional
E0024410,N0024657,N0024127,381.24718,380.967715,1.55,2.132505,55.893076,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P400,provisional
E0024411,N0024658,N0024659,377.198899,377.098899,4.177016,4.419137,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.0626,2.439798,0.484779,0.23659,tractive,lateral,P400,provisional
E0024412,N0024659,N0024660,377.098899,376.998899,4.419137,5.894991,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.2222,2.530499,0.490051,0.240924,tractive,lateral,P400,provisional
E0024413,N0024660,N0024127,376.998899,376.866426,5.894991,6.233794,26.494619,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.2222,2.530666,0.49006,0.240932,tractive,lateral,P400,provisional
E0024414,N0024661,N0024662,379.989642,379.94933,1.552198,1.657329,8.062258,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P387,provisional
E0024415,N0024662,N0024663,379.94933,379.86433,1.657329,1.919636,17.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045334,0.134965,0.037255,tractive,lateral,P387,provisional
E0024416,N0024663,N0024664,379.86433,379.712993,1.919636,1.636006,30.267383,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090743,0.170784,0.050718,tractive,lateral,P387,provisional
E0024417,N0024664,N0024665,379.712993,379.454539,1.636006,1.947866,51.690922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090995,0.170943,0.050781,tractive,lateral,P387,provisional
E0024418,N0024665,N0024666,379.454539,379.137882,1.947866,2.130154,63.331304,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091426,0.171214,0.050889,tractive,lateral,P387,provisional
E0024419,N0024666,N0024005,379.137882,379.069136,2.130154,2.40883,13.749273,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091954,0.171544,0.05102,tractive,lateral,P387,provisional
E0024420,N0024667,N0024138,377.258929,376.805005,1.55,1.729022,90.784919,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P400,provisional
E0024421,N0024668,N0024669,374.841065,374.541065,1.55014,1.913037,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.2438,merrimack,188.0571,7.090714,0.657122,0.411373,tractive,main,P436,provisional
E0024422,N0024669,N0024670,374.541065,374.241065,1.913037,2.573297,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.2349,merrimack,192.3763,7.233555,0.660657,0.415914,tractive,main,P423,provisional
E0024423,N0024670,N0024123,374.241065,374.18714,2.573297,2.641107,10.784918,200,PVC-U,0.5,0.5,table11,minimum,3.2349,merrimack,192.3763,7.234055,0.660669,0.41593,tractive,main,P423,provisional
E0024424,N0024671,N0024672,375.208395,375.008395,1.550394,1.700162,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P423,provisional
E0024425,N0024672,N0024673,375.008395,374.808395,1.700162,2.094681,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226669,0.231027,0.076754,tractive,lateral,P423,provisional
E0024426,N0024673,N0024123,374.808395,374.718123,2.094681,2.110124,18.054416,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27227,0.245169,0.083481,tractive,lateral,P423,provisional
