Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0024427,N0024674,N0024675,377.523798,377.304287,1.550268,1.607334,43.902262,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P400,provisional
E0024428,N0024675,N0024676,377.304287,377.104287,1.607334,1.602958,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136167,0.195483,0.06088,tractive,lateral,P400,provisional
E0024429,N0024676,N0024677,377.104287,376.904287,1.602958,1.708048,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227035,0.231148,0.076811,tractive,lateral,P400,provisional
E0024430,N0024677,N0024138,376.904287,376.828003,1.708048,1.706024,15.25683,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272636,0.245276,0.083532,tractive,lateral,P400,provisional
E0024431,N0024678,N0024679,376.102374,375.75598,1.55,2.111299,69.278913,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P409,provisional
E0024432,N0024679,N0024680,375.75598,375.45598,2.111299,2.245711,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181646,0.214924,0.06938,tractive,lateral,P409,provisional
E0024433,N0024680,N0024681,375.45598,375.15598,2.245711,2.307826,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227413,0.231273,0.076869,tractive,lateral,P409,provisional
E0024434,N0024681,N0024682,375.15598,374.85598,2.307826,2.432381,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227913,0.231438,0.076946,tractive,lateral,P409,provisional
E0024435,N0024682,N0024169,374.85598,374.802957,2.432381,2.473502,10.604532,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27368,0.245579,0.083679,tractive,lateral,P409,provisional
E0024436,N0024683,N0024169,375.531635,375.175736,1.55,2.100723,71.17976,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P409,provisional
E0024437,N0024684,N0024685,375.169687,374.977666,3.747458,3.806544,34.91282,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,25.9147,1.090968,0.392931,0.156228,tractive,main,P364,provisional
E0024438,N0024685,N0024166,374.977666,374.782591,3.806544,3.980562,35.468296,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,25.9147,1.091258,0.392963,0.156248,tractive,main,P364,provisional
E0024439,N0024686,N0024167,364.986604,364.552755,11.465025,12.130412,86.76991,200,PVC-U,0.5,0.5,table11,minimum,3.1581,merrimack,234.6163,8.624812,0.692117,0.458951,tractive,sub main,P419,drafted
E0024440,N0024687,N0024167,375.227985,374.835412,1.55,1.847754,78.514453,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P419,provisional
E0024441,N0024688,N0024689,380.093799,379.818799,1.55,1.72182,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31687,0.257457,0.089517,tractive,lateral,P364,provisional
E0024442,N0024689,N0024690,379.818799,379.601762,1.72182,2.659133,43.407317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.543665,0.305793,0.115018,tractive,lateral,P364,provisional
E0024443,N0024690,N0024187,379.601762,379.452598,2.659133,3.283272,29.832868,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.860897,0.353158,0.14282,tractive,lateral,P364,provisional
E0024444,N0024691,N0024692,374.278548,374.168962,8.883561,8.753371,19.924859,200,PVC-U,0.55,0.5,uniform,minimum,3.1128,merrimack,264.3963,9.554879,0.736452,0.473455,tractive,main,P364,provisional
E0024445,N0024692,N0024693,374.168962,373.937896,8.753371,8.63025,42.011903,200,PVC-U,0.55,0.5,uniform,minimum,3.1128,merrimack,264.3963,9.555045,0.736456,0.473459,tractive,main,P364,provisional
E0024446,N0024693,N0024187,373.937896,373.857815,8.63025,8.878055,14.56022,200,PVC-U,0.55,0.5,uniform,minimum,3.1113,merrimack,265.4761,9.589582,0.737138,0.474444,tractive,main,P364,provisional
E0024447,N0024694,N0024695,374.039141,373.996715,4.273939,4.457692,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,49.7601,2.091039,0.49391,0.209493,tractive,main,P364,provisional
E0024448,N0024695,N0024696,373.996715,373.857251,4.457692,4.722491,27.892651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.7601,2.091098,0.463012,0.219213,tractive,main,P364,provisional
E0024449,N0024696,N0024697,373.857251,373.775857,4.722491,4.823813,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.7601,2.091331,0.463028,0.219225,tractive,main,P364,provisional
E0024450,N0024697,N0024698,373.775857,373.706215,4.823813,4.925499,13.928388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.7601,2.091466,0.463037,0.219232,tractive,main,P364,provisional
E0024451,N0024698,N0024166,373.706215,373.610168,4.925499,5.152985,19.209373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.7601,2.091582,0.463044,0.219238,tractive,main,P364,provisional
E0024452,N0024699,N0024700,368.835337,368.635337,1.550192,1.680307,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P379,provisional
E0024453,N0024700,N0024701,368.635337,368.435337,1.680307,1.653927,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226669,0.231027,0.076754,tractive,lateral,P379,provisional
E0024454,N0024701,N0024702,368.435337,368.364597,1.653927,1.672329,14.14795,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27227,0.245169,0.083481,tractive,lateral,P379,provisional
E0024455,N0024702,N0024200,368.364597,368.283203,1.672329,1.727295,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272388,0.245204,0.083497,tractive,lateral,P379,provisional
E0024456,N0024703,N0024200,363.300859,363.075803,6.563643,6.934695,45.01111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.1286,1.867849,0.447595,0.207389,tractive,main,P379,provisional
E0024457,N0024704,N0024705,383.910176,382.675176,1.57719,1.580378,10.0,200,PVC-U,12.35,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P367,provisional
E0024458,N0024705,N0024706,382.593204,381.293204,1.66235,1.634195,25.0,200,PVC-U,5.2,0.5,cover_min,minimum,3.6221,held,0.0,8.3e-05,0.019642,0.002001,tractive,lateral,P367,provisional
E0024459,N0024706,N0024707,381.189189,380.039189,1.73821,1.665706,50.0,200,PVC-U,2.3,0.5,cover_min,minimum,3.6221,held,0.0,0.000292,0.030108,0.003482,tractive,lateral,P367,provisional
E0024460,N0024707,N0024708,379.915713,379.265713,1.789182,1.697788,50.0,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,0.0,0.000708,0.037839,0.005399,tractive,lateral,P367,provisional
E0024461,N0024708,N0024709,379.265713,379.225713,1.697788,1.665126,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.001125,0.039455,0.007152,tractive,lateral,P367,provisional
E0024462,N0024709,N0024710,379.225713,378.875713,1.665126,2.278432,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001167,0.034336,0.008042,tractive,lateral,P367,provisional
E0024463,N0024710,N0024711,378.875713,378.800713,2.278432,3.552925,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00175,0.040532,0.009435,tractive,lateral,P367,provisional
E0024464,N0024711,N0024178,378.800713,378.73103,3.552925,6.643635,13.936591,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001875,0.041674,0.009699,tractive,lateral,P367,provisional
E0024465,N0024712,N0024243,365.623309,365.495834,1.55,1.865738,25.495098,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P373,provisional
E0024466,N0024713,N0024243,365.540407,365.499297,1.856993,1.862275,6.324555,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,2.1596,0.091094,0.187075,0.047824,tractive,lateral,P373,provisional
E0024467,N0024714,N0024715,373.404861,373.104861,3.439591,3.95828,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.909652,0.359249,0.146606,tractive,lateral,P417,drafted
E0024468,N0024715,N0024716,373.104861,372.804861,3.95828,4.418101,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.910152,0.35931,0.146644,tractive,lateral,P417,drafted
E0024469,N0024716,N0024717,372.804861,372.504861,4.418101,4.949088,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.910652,0.359371,0.146683,tractive,lateral,P417,drafted
E0024470,N0024717,N0024718,372.504861,372.456776,4.949088,5.009318,9.616812,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.911152,0.359433,0.146721,tractive,lateral,P417,drafted
E0024471,N0024718,N0024719,372.456776,372.275319,5.009318,5.234904,36.291434,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.911232,0.359442,0.146727,tractive,lateral,P417,drafted
E0024472,N0024719,N0024101,372.275319,372.112586,5.234904,5.531396,32.54662,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.911535,0.359479,0.14675,tractive,lateral,P417,drafted
E0024473,N0024720,N0024101,365.889664,365.624126,11.460891,12.019856,66.384532,250,PVC-U,0.4,0.375,table11,minimum,2.7817,merrimack,669.7801,21.661054,0.797867,0.598312,velocity,sub main,P417,drafted
E0024474,N0024721,N0024195,373.932295,373.627991,7.862718,8.017639,60.860802,200,PVC-U,0.5,0.5,table11,minimum,3.1667,merrimack,229.428,8.470365,0.688868,0.454265,tractive,sub main,P364,drafted
E0024475,N0024722,N0024240,372.132518,371.61579,3.373799,3.751306,93.950531,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,36.7126,1.544357,0.437052,0.184652,tractive,lateral,P423,provisional
E0024476,N0024723,N0024724,376.332056,376.265348,7.643102,7.687624,13.341664,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.5902,2.04531,0.459955,0.216836,tractive,main,P364,provisional
E0024477,N0024724,N0024249,376.265348,376.012316,7.687624,8.517408,50.606324,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7497,2.135956,0.465959,0.221518,tractive,main,P364,provisional
E0024478,N0024725,N0024246,369.003558,368.938558,1.55,1.55012,10.0,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,derived
E0024479,N0024726,N0024727,367.545009,367.477741,2.672947,2.818554,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.72628,0.334929,0.13178,tractive,main,P379,provisional
E0024480,N0024727,N0024728,367.477741,367.356911,2.818554,3.195549,24.166092,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.771659,0.341329,0.135607,tractive,main,P379,provisional
E0024481,N0024728,N0024246,367.356911,367.131692,3.195549,3.356986,45.043785,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.817128,0.347473,0.139331,tractive,main,P379,provisional
E0024482,N0024729,N0024279,367.602128,367.496653,3.814803,3.951681,21.095023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.144093,0.19917,0.062459,tractive,main,P379,provisional
E0024483,N0024730,N0024731,372.407816,372.007816,2.549765,3.203457,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.3714,1.150572,0.386272,0.164008,tractive,lateral,P423,provisional
E0024484,N0024731,N0024732,372.007816,371.607816,3.203457,3.617251,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.5309,1.241773,0.395418,0.170127,tractive,lateral,P423,provisional
E0024485,N0024732,N0024733,371.607816,371.207816,3.617251,4.166421,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.7703,1.378241,0.408222,0.178894,tractive,lateral,P423,provisional
E0024486,N0024733,N0024240,371.207816,371.158828,4.166421,4.208268,9.797623,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.9298,1.469442,0.416266,0.184524,tractive,lateral,P423,provisional
E0024487,N0024734,N0024253,368.446845,368.257982,1.550713,1.553023,20.984828,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,derived
E0024488,N0024735,N0024285,373.112323,373.069458,1.55,1.600922,8.573001,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P390,derived
E0024489,N0024736,N0024737,364.397129,364.047129,8.526882,8.535269,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.5526,merrimack,88.7102,3.675081,0.546588,0.290785,tractive,main,P379,drafted
E0024490,N0024737,N0024738,364.047129,363.697129,8.535269,8.540389,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.5474,merrimack,89.79,3.714662,0.548281,0.292381,tractive,main,P379,drafted
E0024491,N0024738,N0024739,363.697129,363.347129,8.540389,8.70942,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.5474,merrimack,89.79,3.715245,0.548306,0.292405,tractive,main,P379,drafted
E0024492,N0024739,N0024740,363.347129,362.997129,8.70942,8.804263,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.5474,merrimack,89.79,3.715828,0.548331,0.292428,tractive,main,P379,drafted
E0024493,N0024740,N0024299,362.997129,362.829051,8.804263,8.676106,33.615535,200,PVC-U,0.5,0.5,table11,minimum,3.5474,merrimack,89.79,3.716412,0.548356,0.292452,tractive,main,P379,drafted
E0024494,N0024741,N0024742,367.264305,366.829699,4.112435,4.814069,86.921103,200,PVC-U,0.5,0.5,table11,minimum,3.0316,merrimack,328.9973,11.583959,0.745075,0.546154,tractive,sub main,P379,derived
E0024495,N0024742,N0024743,366.829699,366.60238,4.814069,5.035285,45.46383,200,PVC-U,0.5,0.5,table11,minimum,3.0301,merrimack,330.3024,11.624927,0.745701,0.547342,tractive,sub main,P379,derived
E0024496,N0024743,N0024299,366.60238,366.530394,5.035285,4.974763,14.39721,200,PVC-U,0.5,0.5,table11,minimum,3.0301,merrimack,330.3024,11.625306,0.745706,0.547353,tractive,sub main,P379,derived
E0024497,N0024744,N0024745,371.095445,370.745445,1.550124,2.429726,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,drafted
E0024498,N0024745,N0024746,370.745445,370.395445,2.429726,2.687838,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.124944,0.189995,0.058561,tractive,lateral,P379,drafted
E0024499,N0024746,N0024747,370.395445,370.045445,2.687838,3.069729,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.125527,0.190289,0.058684,tractive,lateral,P379,drafted
E0024500,N0024747,N0024748,370.045445,369.922181,3.069729,3.104095,24.652748,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.12611,0.190581,0.058807,tractive,lateral,P379,drafted
E0024501,N0024748,N0024278,369.922181,369.644189,3.104095,3.327277,55.598432,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.126316,0.190684,0.05885,tractive,lateral,P379,drafted
E0024502,N0024749,N0024750,369.120858,369.071361,2.222281,2.177754,9.899495,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.228275,0.231558,0.077002,tractive,main,P379,provisional
E0024503,N0024750,N0024751,369.071361,368.821461,2.177754,2.488201,49.979996,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.228358,0.231585,0.077015,tractive,main,P379,provisional
E0024504,N0024751,N0024279,368.821461,368.69497,2.488201,2.753364,25.298221,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.228774,0.231722,0.077079,tractive,main,P379,provisional
E0024505,N0024752,N0024753,380.454106,380.104106,1.550563,1.737294,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P367,provisional
E0024506,N0024753,N0024754,380.104106,379.754106,1.737294,1.844008,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362721,0.268866,0.095282,tractive,lateral,P367,provisional
E0024507,N0024754,N0024755,379.754106,379.404106,1.844008,2.154183,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.58964,0.313724,0.119474,tractive,lateral,P367,provisional
E0024508,N0024755,N0024756,379.404106,379.054106,2.154183,2.243654,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.861827,0.353277,0.142893,tractive,lateral,P367,provisional
E0024509,N0024756,N0024185,379.054106,378.989632,2.243654,2.21685,12.894827,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.952944,0.364461,0.149885,tractive,lateral,P367,provisional
E0024510,N0024757,N0024758,371.128977,370.978893,1.628012,1.854267,30.016662,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046214,0.135858,0.037572,tractive,lateral,P379,provisional
E0024511,N0024758,N0024278,370.978893,370.799957,1.854267,2.171509,35.78729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.5785,0.151218,0.202365,0.063839,tractive,lateral,P379,provisional
E0024512,N0024759,N0024760,364.228076,364.083393,2.006604,2.09367,26.305893,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.000842,0.030884,0.006941,tractive,lateral,P373,provisional
E0024513,N0024760,N0024235,364.083393,363.861899,2.09367,2.509927,40.271625,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001061,0.034054,0.007588,tractive,lateral,P373,provisional
E0024514,N0024761,N0024762,378.183234,378.108234,2.508752,2.398693,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5212,0.485189,0.294977,0.109065,tractive,main,P364,provisional
E0024515,N0024762,N0024763,378.108234,377.96958,2.398693,2.462244,27.730849,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5212,0.485314,0.295001,0.109078,tractive,main,P364,provisional
E0024516,N0024763,N0024764,377.96958,377.925965,2.462244,2.490417,7.269151,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,11.5212,0.485545,0.314349,0.104485,tractive,main,P364,provisional
E0024517,N0024764,N0024765,377.925965,377.850965,2.490417,4.30205,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5212,0.485606,0.295058,0.109109,tractive,main,P364,provisional
E0024518,N0024765,N0024195,377.850965,377.800578,4.30205,3.845052,10.077506,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5212,0.485731,0.295082,0.109122,tractive,main,P364,provisional
E0024519,N0024766,N0024767,382.487057,381.967057,1.659427,1.684066,80.0,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.186688,0.047692,tractive,lateral,P367,provisional
E0024520,N0024767,N0024768,381.951679,381.551679,1.699444,1.602496,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.227003,0.231138,0.076806,tractive,lateral,P367,provisional
E0024521,N0024768,N0024769,381.551679,381.151679,1.602496,1.697137,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363471,0.269044,0.095373,tractive,lateral,P367,provisional
E0024522,N0024769,N0024770,381.151679,381.026679,1.697137,1.827356,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.454672,0.288957,0.105814,tractive,lateral,P367,provisional
E0024523,N0024770,N0024771,381.026679,380.941229,1.827356,1.658563,17.089871,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.45488,0.288999,0.105836,tractive,lateral,P367,provisional
E0024524,N0024771,N0024772,380.863075,380.013075,1.736718,1.651079,50.0,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,10.7978,0.455023,0.441127,0.079403,tractive,lateral,P367,provisional
E0024525,N0024772,N0024773,379.92681,379.62681,1.737344,1.640951,50.0,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,11.8776,0.500707,0.317433,0.105991,tractive,lateral,P367,provisional
E0024526,N0024773,N0024185,379.62681,379.584321,1.640951,1.622161,5.311084,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,11.8776,0.501123,0.350833,0.09906,tractive,lateral,P367,provisional
E0024527,N0024774,N0024775,371.83927,371.58927,1.5552,1.956415,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P390,provisional
E0024528,N0024775,N0024776,371.58927,371.33927,1.956415,1.79339,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407821,0.279125,0.100599,tractive,lateral,P390,provisional
E0024529,N0024776,N0024777,371.33927,371.28927,1.79339,1.76615,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.54404,0.30586,0.115055,tractive,lateral,P390,provisional
E0024530,N0024777,N0024778,371.28927,370.91427,1.76615,3.393469,75.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634657,0.321069,0.123672,tractive,lateral,P390,provisional
E0024531,N0024778,N0024779,370.91427,370.61427,3.393469,3.721759,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.99742,0.369639,0.153179,tractive,lateral,P390,provisional
E0024532,N0024779,N0024285,370.61427,370.30677,3.721759,4.36361,61.500044,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.178989,0.389177,0.165939,tractive,lateral,P390,provisional
E0024533,N0024780,N0024322,377.4229,377.3729,1.55,1.583063,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0024534,N0024781,N0024782,377.431722,377.338799,1.561198,1.568031,18.584482,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P364,provisional
E0024535,N0024782,N0024322,377.338799,377.285649,1.568031,1.670315,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045422,0.135055,0.037287,tractive,lateral,P364,provisional
E0024536,N0024783,N0024784,363.87282,363.83241,7.750807,7.757006,6.216915,500,GRP,0.65,0.155,table11,minimum,2.4064,merrimack,2218.6411,62.176019,1.226661,0.304986,velocity,sub main,P380,drafted
E0024537,N0024784,N0024281,363.83241,363.679191,7.757006,7.477242,76.609729,500,GRP,0.2,0.155,table11,minimum,2.4064,merrimack,2218.6411,62.176071,0.795908,0.41943,velocity,sub main,P380,drafted
E0024538,N0024785,N0024786,368.746545,368.587,3.074683,3.160406,31.909029,200,PVC-U,0.5,0.5,table11,minimum,2.9739,merrimack,385.5438,13.348723,0.76972,0.597366,velocity,sub main,P380,derived
E0024539,N0024786,N0024787,368.587,368.137,3.160406,3.391503,90.0,200,PVC-U,0.5,0.5,table11,minimum,2.9739,merrimack,385.5438,13.348989,0.769723,0.597374,velocity,sub main,P380,derived
E0024540,N0024787,N0024788,368.137,367.687,3.391503,3.701702,90.0,200,PVC-U,0.5,0.5,table11,minimum,2.9739,merrimack,385.5438,13.349739,0.769733,0.597396,velocity,sub main,P380,derived
E0024541,N0024788,N0024789,367.687,367.224332,3.701702,4.026614,92.53354,200,PVC-U,0.5,0.5,table11,minimum,2.9739,merrimack,385.5438,13.350489,0.769742,0.597418,velocity,sub main,P380,derived
E0024542,N0024789,N0024790,367.224332,366.974332,4.026614,4.23691,50.0,200,PVC-U,0.5,0.5,table11,minimum,2.9739,merrimack,385.5438,13.35126,0.769752,0.59744,velocity,sub main,P380,derived
E0024543,N0024790,N0024791,366.974332,366.724332,4.23691,4.44034,50.0,200,PVC-U,0.5,0.5,table11,minimum,2.9739,merrimack,385.5438,13.351676,0.769757,0.597452,velocity,sub main,P380,derived
E0024544,N0024791,N0024281,366.724332,366.683691,4.44034,4.472742,6.252544,200,PVC-U,0.65,0.5,table11,minimum,2.9739,merrimack,385.5438,13.352093,0.852337,0.549498,velocity,sub main,P380,derived
E0024545,N0024792,N0024793,366.188739,365.755621,5.044812,5.121942,86.623568,200,PVC-U,0.5,0.5,table11,minimum,3.0555,merrimack,308.3159,10.943231,0.734948,0.527544,tractive,sub main,P379,derived
E0024546,N0024793,N0024794,365.755621,365.298993,5.121942,5.399585,91.325621,200,PVC-U,0.5,0.5,table11,minimum,3.0542,merrimack,309.3957,10.977511,0.735507,0.528542,tractive,sub main,P379,derived
E0024547,N0024794,N0024795,365.298993,364.963217,5.399585,5.358133,67.155265,200,PVC-U,0.5,0.5,table11,minimum,3.0516,merrimack,311.5552,11.045346,0.736607,0.530516,tractive,sub main,P379,derived
E0024548,N0024795,N0024796,364.963217,364.663217,5.358133,5.432578,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.0491,merrimack,313.7148,11.112923,0.737696,0.53248,tractive,sub main,P379,derived
E0024549,N0024796,N0024797,364.663217,364.363217,5.432578,5.481479,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.0465,merrimack,315.8743,11.180384,0.738775,0.534441,tractive,sub main,P379,derived
E0024550,N0024797,N0024253,364.363217,364.321737,5.481479,5.489267,3.072552,200,PVC-U,1.35,0.5,table11,minimum,3.0465,merrimack,315.8743,11.180884,1.070556,0.401416,velocity,sub main,P379,derived
E0024551,N0024798,N0024799,375.084321,375.0396,3.437316,3.499341,8.944272,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.411375,0.279899,0.101005,tractive,main,P364,provisional
E0024552,N0024799,N0024800,375.0396,374.958205,3.499341,3.860093,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.41145,0.279915,0.101014,tractive,main,P364,provisional
E0024553,N0024800,N0024801,374.958205,374.879943,3.860093,3.903779,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.456852,0.289397,0.10605,tractive,main,P364,provisional
E0024554,N0024801,N0024322,374.879943,374.772938,3.903779,4.183025,21.400935,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.50225,0.298225,0.110838,tractive,main,P364,provisional
E0024555,N0024802,N0024803,372.027363,371.969443,1.550396,1.600198,11.584071,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P409,derived
E0024556,N0024803,N0024804,371.969443,371.927583,1.600198,1.65103,5.581304,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,1.0798,0.045364,0.154955,0.03397,tractive,lateral,P409,derived
E0024557,N0024804,N0024805,371.927583,371.883376,1.65103,1.723069,5.894267,200,PVC-U,0.75,0.5,uniform,minimum,3.6221,held,1.0798,0.04541,0.155009,0.033985,tractive,lateral,P409,derived
E0024558,N0024805,N0024806,371.883376,371.840441,1.723069,1.793744,6.605316,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,2.1596,0.090727,0.186822,0.047737,tractive,lateral,P409,derived
E0024559,N0024806,N0024807,371.840441,371.775629,1.793744,1.912879,12.962586,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090782,0.170809,0.050728,tractive,lateral,P409,derived
E0024560,N0024807,N0024808,371.775629,371.375629,1.912879,2.617139,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226691,0.231034,0.076757,tractive,lateral,P409,derived
E0024561,N0024808,N0024809,371.375629,370.975629,2.617139,3.221851,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227358,0.231255,0.07686,tractive,lateral,P409,derived
E0024562,N0024809,N0024810,370.975629,370.575629,3.221851,3.980341,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.273292,0.245466,0.083625,tractive,lateral,P409,derived
E0024563,N0024810,N0024811,370.575629,370.533245,3.980341,4.060627,7.063868,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,6.4787,0.273958,0.261641,0.080214,tractive,lateral,P409,derived
E0024564,N0024811,N0024812,370.533245,370.133245,4.060627,4.764032,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.0345,0.50693,0.299103,0.111318,tractive,lateral,P409,derived
E0024565,N0024812,N0024813,370.133245,369.733245,4.764032,5.506836,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.0345,0.507597,0.299227,0.111387,tractive,lateral,P409,derived
E0024566,N0024813,N0024814,369.733245,369.333245,5.506836,6.131507,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.0345,0.508264,0.299351,0.111455,tractive,lateral,P409,derived
E0024567,N0024814,N0024815,369.333245,369.265274,6.131507,6.210006,13.594179,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.7761,0.54002,0.305144,0.114656,tractive,lateral,P409,derived
E0024568,N0024815,N0024816,369.265274,368.965274,6.210006,6.51846,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.8559,0.585401,0.313011,0.119071,tractive,lateral,P409,derived
E0024569,N0024816,N0024817,368.965274,368.665274,6.51846,7.005075,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.0952,0.721702,0.334267,0.131387,tractive,lateral,P409,derived
E0024570,N0024817,N0024818,368.665274,368.365274,7.005075,7.495626,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.2548,0.812737,0.346891,0.138976,tractive,lateral,P409,derived
E0024571,N0024818,N0024175,368.365274,368.302529,7.495626,7.665183,12.549012,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.3346,0.858504,0.352853,0.142632,tractive,lateral,P409,derived
E0024572,N0024819,N0024326,374.061011,374.006011,3.023279,3.03592,11.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.6653,1.791529,0.442009,0.203199,tractive,lateral,P364,provisional
E0024573,N0024820,N0024821,380.727944,380.477944,1.555198,1.825004,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.0964,0.213653,0.226624,0.074707,tractive,lateral,P367,provisional
E0024574,N0024821,N0024822,380.477944,380.4375,1.825004,1.81308,4.493735,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,5.0964,0.21407,0.277609,0.065209,tractive,lateral,P367,provisional
E0024575,N0024822,N0024823,380.4375,379.4875,1.81308,1.571551,50.0,200,PVC-U,1.9,0.5,ground,minimum,3.6221,held,5.0964,0.214107,0.358373,0.05489,tractive,lateral,P367,provisional
E0024576,N0024823,N0024824,379.280112,378.977075,1.778939,1.764777,50.506265,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,5.0964,0.214524,0.241654,0.071726,tractive,lateral,P367,provisional
E0024577,N0024824,N0024825,378.977075,378.816673,1.764777,3.552254,32.080352,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.214945,0.227069,0.074913,tractive,lateral,P367,provisional
E0024578,N0024825,N0024178,378.816673,378.348997,3.552254,7.025668,93.535243,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.215212,0.227161,0.074956,tractive,lateral,P367,provisional
E0024579,N0024826,N0024827,366.501773,366.400531,10.359738,10.504682,20.248457,200,PVC-U,0.5,0.5,table11,minimum,3.563,merrimack,86.5873,3.598057,0.543251,0.287657,tractive,main,P388,provisional
E0024580,N0024827,N0024828,366.400531,366.286403,10.504682,10.727329,22.825424,200,PVC-U,0.5,0.5,table11,minimum,3.563,merrimack,86.5873,3.598226,0.543258,0.287664,tractive,main,P388,provisional
E0024581,N0024828,N0024829,366.286403,366.07922,10.727329,10.937534,41.436699,200,PVC-U,0.5,0.5,table11,minimum,3.5456,merrimack,90.1658,3.727812,0.548841,0.29291,tractive,main,P388,provisional
E0024582,N0024829,N0024830,366.07922,366.033122,10.937534,10.96993,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.5456,merrimack,90.1658,3.728158,0.548856,0.292924,tractive,main,P388,provisional
E0024583,N0024830,N0024831,366.033122,365.885051,10.96993,11.186146,29.614186,200,PVC-U,0.5,0.5,table11,minimum,3.5456,merrimack,90.1658,3.728234,0.548859,0.292927,tractive,main,P388,provisional
E0024584,N0024831,N0024832,365.885051,365.441627,11.186146,11.591088,88.684835,200,PVC-U,0.5,0.5,table11,minimum,3.5405,merrimack,91.2456,3.767402,0.550516,0.294498,tractive,main,P388,provisional
E0024585,N0024832,N0024833,365.441627,365.191627,11.591088,11.915459,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.5256,merrimack,94.485,3.884573,0.555394,0.299158,tractive,main,P388,provisional
E0024586,N0024833,N0024834,365.191627,364.941602,11.915459,12.027423,50.005,200,PVC-U,0.5,0.5,table11,minimum,3.5207,merrimack,95.5647,3.923692,0.556996,0.300701,tractive,main,P388,provisional
E0024587,N0024834,N0024835,364.941602,364.86098,12.027423,12.070508,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.5112,merrimack,97.7243,4.001356,0.560141,0.303746,tractive,main,P388,provisional
E0024588,N0024835,N0024836,364.86098,364.818553,12.070508,12.145314,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.5112,merrimack,97.7243,4.00149,0.5981,0.289748,tractive,main,P388,provisional
E0024589,N0024836,N0024326,375.413867,375.272446,1.55,1.769485,28.284271,200,PVC-U,0.5,0.5,table11,minimum,3.5112,merrimack,97.7243,4.001549,0.560149,0.303754,tractive,main,P388,provisional
E0024590,N0024837,N0024838,388.062395,387.912395,2.85002,4.686757,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000286,0.018475,0.004757,tractive,main,P396,provisional
E0024591,N0024838,N0024839,387.912395,387.837395,4.686757,6.693733,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000536,0.024601,0.005976,tractive,main,P396,provisional
E0024592,N0024839,N0024840,387.837395,387.787395,6.693733,8.810689,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000661,0.02697,0.006465,tractive,main,P396,provisional
E0024593,N0024840,N0024841,395.005948,394.830948,1.592136,11.945267,35.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.000744,0.028386,0.006761,tractive,main,P396,provisional
E0024594,N0024841,N0024842,394.830948,394.790948,11.945267,12.450904,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.001036,0.038113,0.006927,tractive,main,P364,provisional
E0024595,N0024842,N0024843,394.790948,394.740948,12.450904,11.094837,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001078,0.033219,0.007797,tractive,main,P364,provisional
E0024596,N0024843,N0024844,394.740948,394.640948,11.094837,5.018659,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001161,0.034262,0.008026,tractive,main,P364,provisional
E0024597,N0024844,N0024845,394.640948,394.590948,5.018659,3.879969,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001328,0.036221,0.008459,tractive,main,P364,provisional
E0024598,N0024845,N0024846,394.590948,394.515948,3.879969,6.39195,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001411,0.037134,0.008664,tractive,main,P364,provisional
E0024599,N0024846,N0024847,394.515948,394.390948,6.39195,6.921644,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001536,0.038444,0.008959,tractive,main,P364,provisional
E0024600,N0024847,N0024848,394.390948,394.190948,6.921644,9.913117,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001744,0.040476,0.009422,tractive,main,P364,provisional
E0024601,N0024848,N0024849,394.190948,394.040948,9.913117,16.587806,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002078,0.043425,0.010106,tractive,main,P364,provisional
E0024602,N0024849,N0024850,394.040948,393.965948,16.587806,17.900751,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002328,0.045431,0.010579,tractive,main,P364,provisional
E0024603,N0024850,N0024851,393.965948,393.890948,17.900751,20.426343,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002453,0.046381,0.010805,tractive,main,P364,provisional
E0024604,N0024851,N0024852,393.890948,393.815948,20.426343,19.916443,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002578,0.047298,0.011024,tractive,main,P364,provisional
E0024605,N0024852,N0024853,393.815948,393.665948,19.916443,15.085792,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002703,0.048187,0.011238,tractive,main,P364,provisional
E0024606,N0024853,N0024854,393.665948,393.540948,15.085792,16.179664,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002953,0.049884,0.01165,tractive,main,P364,provisional
E0024607,N0024854,N0024855,393.540948,393.440948,16.179664,20.624512,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003161,0.051225,0.011978,tractive,main,P364,provisional
E0024608,N0024855,N0024856,393.440948,393.365948,20.624512,22.426838,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003328,0.052258,0.012233,tractive,main,P364,provisional
E0024609,N0024856,N0024857,393.365948,393.315948,22.426838,21.665955,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003453,0.05301,0.012419,tractive,main,P364,provisional
E0024610,N0024857,N0024858,393.315948,393.240948,21.665955,18.501453,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003536,0.053499,0.01254,tractive,main,P364,provisional
E0024611,N0024858,N0024859,393.240948,393.115948,18.501453,14.629261,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003661,0.05422,0.012721,tractive,main,P364,provisional
E0024612,N0024859,N0024860,393.115948,393.075948,14.629261,12.589763,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.003869,0.064758,0.011722,tractive,main,P364,provisional
E0024613,N0024860,N0024861,393.075948,393.000948,12.589763,8.685698,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003911,0.055616,0.013071,tractive,main,P364,provisional
E0024614,N0024861,N0024862,393.000948,392.925948,8.685698,6.336442,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004036,0.056291,0.013241,tractive,main,P364,provisional
E0024615,N0024862,N0024863,392.925948,392.850948,6.336442,5.302189,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004161,0.056952,0.013409,tractive,main,P364,provisional
E0024616,N0024863,N0024864,392.850948,392.675948,5.302189,4.654313,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004286,0.0576,0.013574,tractive,main,P364,provisional
E0024617,N0024864,N0024865,392.675948,392.350948,4.654313,6.734532,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004578,0.059066,0.013949,tractive,main,P364,provisional
E0024618,N0024865,N0024866,392.350948,392.125948,6.734532,5.274321,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005119,0.061623,0.014611,tractive,main,P364,provisional
E0024619,N0024866,N0024867,392.125948,391.975948,5.274321,5.838353,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005494,0.06329,0.015047,tractive,main,P364,provisional
E0024620,N0024867,N0024868,391.975948,391.925948,5.838353,6.7231,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005744,0.064359,0.015329,tractive,main,P364,provisional
E0024621,N0024868,N0024869,391.925948,391.825948,6.7231,5.220713,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005828,0.064711,0.015422,tractive,main,P364,provisional
E0024622,N0024869,N0024870,391.825948,391.600948,5.220713,5.251622,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005994,0.065397,0.015604,tractive,main,P364,provisional
E0024623,N0024870,N0024871,391.600948,391.475948,5.251622,7.675755,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006369,0.0669,0.016005,tractive,main,P364,provisional
E0024624,N0024871,N0024872,391.475948,391.375948,7.675755,7.993895,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006578,0.067712,0.016223,tractive,main,P364,provisional
E0024625,N0024872,N0024873,391.375948,391.225948,7.993895,10.506962,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006744,0.068344,0.016394,tractive,main,P364,provisional
E0024626,N0024873,N0024874,391.225948,391.100948,10.506962,10.723851,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006994,0.069277,0.016646,tractive,main,P364,provisional
E0024627,N0024874,N0024875,391.100948,390.900948,10.723851,13.704979,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007203,0.07004,0.016853,tractive,main,P364,provisional
E0024628,N0024875,N0024876,390.900948,390.850948,13.704979,15.282963,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007536,0.071225,0.017177,tractive,main,P364,provisional
E0024629,N0024876,N0024877,390.850948,390.750948,15.282963,20.066008,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007619,0.071515,0.017256,tractive,main,P364,provisional
E0024630,N0024877,N0024878,390.750948,390.600948,20.066008,19.590916,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007786,0.072091,0.017415,tractive,main,P364,provisional
E0024631,N0024878,N0024879,390.600948,390.525948,19.590916,20.373588,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008036,0.072939,0.017648,tractive,main,P364,provisional
E0024632,N0024879,N0024880,390.525948,390.425948,20.373588,23.907701,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008161,0.073356,0.017764,tractive,main,P364,provisional
E0024633,N0024880,N0024881,390.425948,390.351445,23.907701,30.15359,14.900505,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008328,0.073906,0.017916,tractive,main,P364,provisional
E0024634,N0024881,N0024882,390.351445,390.310649,30.15359,30.801625,5.099495,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.008452,0.086986,0.016225,tractive,main,P364,provisional
E0024635,N0024882,N0024883,390.310649,390.240622,30.801625,29.182901,14.005478,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008494,0.074446,0.018066,tractive,main,P364,provisional
E0024636,N0024883,N0024884,390.240622,390.161565,29.182901,31.301203,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008611,0.074822,0.018171,tractive,main,P364,provisional
E0024637,N0024884,N0024885,390.161565,390.080171,31.301203,29.500243,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008743,0.075243,0.018288,tractive,main,P364,provisional
E0024638,N0024885,N0024886,390.080171,390.035649,29.500243,26.854091,8.904313,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008878,0.075668,0.018407,tractive,main,P364,provisional
E0024639,N0024886,N0024887,390.035649,389.992426,26.854091,25.016424,7.858742,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.008953,0.078377,0.01808,tractive,main,P364,provisional
E0024640,N0024887,N0024888,389.992426,389.900502,25.016424,26.537577,18.384776,200,PVC-U,0.5,0.5,cover_max,minimum,3.6221,held,0.0,0.009018,0.076104,0.018529,tractive,main,P364,provisional
E0024641,N0024888,N0024889,389.900502,389.859181,26.537577,25.903392,3.756482,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,0.0,0.009171,0.09967,0.015645,tractive,main,P364,provisional
E0024642,N0024889,N0024890,389.859181,389.609181,25.903392,12.420604,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009203,0.076674,0.018689,tractive,main,P364,provisional
E0024643,N0024890,N0024891,389.609181,389.509181,12.420604,12.145146,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009619,0.077927,0.019043,tractive,main,P364,provisional
E0024644,N0024891,N0024892,389.509181,389.409181,12.145146,9.159178,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009786,0.07842,0.019182,tractive,main,P364,provisional
E0024645,N0024892,N0024893,389.409181,389.259181,9.159178,6.760594,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009953,0.078907,0.019321,tractive,main,P364,provisional
E0024646,N0024893,N0024894,389.259181,389.209181,6.760594,6.676836,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010203,0.079626,0.019525,tractive,main,P364,provisional
E0024647,N0024894,N0024895,389.209181,389.059181,6.676836,8.826531,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010286,0.079862,0.019592,tractive,main,P364,provisional
E0024648,N0024895,N0024896,389.059181,388.884181,8.826531,7.790318,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010536,0.080565,0.019793,tractive,main,P364,provisional
E0024649,N0024896,N0024897,388.884181,388.759181,7.790318,11.059087,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010828,0.081372,0.020025,tractive,main,P364,provisional
E0024650,N0024897,N0024898,388.759181,388.634181,11.059087,7.768102,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011036,0.081938,0.020188,tractive,main,P364,provisional
E0024651,N0024898,N0024899,388.634181,388.509181,7.768102,7.614354,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011244,0.082496,0.020349,tractive,main,P364,provisional
E0024652,N0024899,N0024900,388.509181,388.409181,7.614354,8.560606,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011453,0.083051,0.020509,tractive,main,P364,provisional
E0024653,N0024900,N0024901,388.409181,388.334181,8.560606,6.950639,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011619,0.083486,0.020635,tractive,main,P364,provisional
E0024654,N0024901,N0024902,388.334181,388.109181,6.950639,4.945812,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011744,0.083811,0.02073,tractive,main,P364,provisional
E0024655,N0024902,N0024903,388.109181,387.984181,4.945812,5.951518,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012119,0.084772,0.02101,tractive,main,P364,provisional
E0024656,N0024903,N0024904,387.984181,387.917964,5.951518,4.871801,13.243518,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012328,0.085298,0.021164,tractive,main,P364,provisional
E0024657,N0024904,N0024905,387.917964,387.82604,4.871801,4.448222,18.384776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012438,0.085573,0.021244,tractive,main,P364,provisional
E0024658,N0024905,N0024906,387.82604,387.759181,4.448222,3.902898,13.371706,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012591,0.085953,0.021355,tractive,main,P364,provisional
E0024659,N0024906,N0024907,387.759181,387.717872,3.902898,3.847741,4.34834,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,0.0,0.012703,0.106968,0.018557,tractive,main,P364,provisional
E0024660,N0024907,N0024908,387.717872,387.636478,3.847741,3.573727,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012739,0.086317,0.021462,tractive,main,P364,provisional
E0024661,N0024908,N0024909,387.636478,387.542138,3.573727,3.065131,18.867962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012874,0.086646,0.021559,tractive,main,P364,provisional
E0024662,N0024909,N0024910,387.542138,387.443523,3.065131,2.926717,19.723083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.013032,0.087029,0.021672,tractive,main,P364,provisional
E0024663,N0024910,N0024911,387.443523,387.289614,2.926717,1.893004,30.781795,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.013196,0.087423,0.021788,tractive,main,P364,provisional
E0024664,N0024911,N0024912,387.289614,386.464614,1.893004,1.558275,50.0,200,PVC-U,1.65,0.5,ground,minimum,3.6221,held,0.0,0.013453,0.131214,0.016819,tractive,main,P364,provisional
E0024665,N0024912,N0024913,386.440548,385.440548,1.58234,1.577152,50.0,200,PVC-U,2.0,0.5,cover_min,minimum,3.6221,held,0.0,0.013869,0.141382,0.016329,tractive,main,P364,provisional
E0024666,N0024913,N0024914,385.440548,385.095548,1.577152,1.553469,10.0,200,PVC-U,3.45,0.5,ground,minimum,3.6221,held,0.0,0.014286,0.17093,0.014671,tractive,main,P364,provisional
E0024667,N0024914,N0024915,385.095548,384.929195,1.553469,1.555851,19.570942,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,0.0,0.014369,0.10777,0.020051,tractive,main,P364,provisional
E0024668,N0024915,N0024916,384.92864,384.29303,1.556406,1.550811,31.780497,200,PVC-U,2.0,0.5,cover_min,minimum,3.6221,held,0.0,0.014532,0.14381,0.016657,tractive,main,P364,provisional
E0024669,N0024916,N0024917,384.112682,383.374882,1.731159,1.730526,56.753854,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,0.0,0.014797,0.125511,0.018466,tractive,main,P364,provisional
E0024670,N0024917,N0024918,383.374882,383.164416,1.730526,1.554426,15.033296,200,PVC-U,1.4,0.5,ground,minimum,3.6221,held,0.0,0.01527,0.130114,0.01841,tractive,main,P364,provisional
E0024671,N0024918,N0024919,383.164365,382.96221,1.554477,1.550577,8.602325,200,PVC-U,2.35,0.5,cover_min,minimum,3.6221,held,0.0,0.015395,0.154881,0.016474,tractive,main,P364,provisional
E0024672,N0024919,N0024249,382.924274,382.845217,1.588513,1.684507,15.811388,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.015467,0.092563,0.023323,tractive,main,P364,provisional
E0024673,N0024920,N0024921,365.774633,365.424633,1.904932,2.322376,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000513,0.024127,0.00588,tractive,lateral,P380,provisional
E0024674,N0024921,N0024922,365.424633,365.074633,2.322376,1.984144,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001096,0.03345,0.007848,tractive,lateral,P380,provisional
E0024675,N0024922,N0024336,365.074633,364.71283,1.984144,2.137237,72.360542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00168,0.039868,0.009283,tractive,lateral,P380,provisional
E0024676,N0024923,N0024924,365.345508,365.264885,1.55,1.651832,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P380,provisional
E0024677,N0024924,N0024336,365.264885,365.15941,1.651832,1.690657,21.095023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045402,0.135034,0.03728,tractive,lateral,P380,provisional
E0024678,N0024925,N0024335,362.167782,361.834975,4.288578,4.593889,66.56145,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.5526,2.26864,0.474411,0.228211,tractive,main,P380,drafted
E0024679,N0024926,N0024335,365.370729,364.809731,1.590117,1.619132,86.307379,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.234997,0.065175,tractive,lateral,P380,provisional
E0024680,N0024927,N0024928,371.581439,371.181439,1.55,2.32973,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P425,drafted
E0024681,N0024928,N0024929,371.181439,370.781439,2.32973,3.715082,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000667,0.027077,0.006487,tractive,lateral,P425,drafted
E0024682,N0024929,N0024339,370.781439,370.73986,3.715082,3.814583,3.198364,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,0.0,0.001333,0.049548,0.00688,tractive,lateral,P425,drafted
E0024683,N0024930,N0024339,366.908142,366.732995,7.607727,7.821448,31.845008,200,PVC-U,0.55,0.5,uniform,minimum,3.5947,merrimack,80.4674,3.358818,0.551008,0.271068,tractive,main,P425,provisional
E0024684,N0024931,N0024348,337.350373,337.180798,9.602783,10.161212,42.393616,250,PVC-U,0.4,0.375,table11,minimum,2.8219,merrimack,594.9387,19.546816,0.779617,0.560317,velocity,sub main,P386,drafted
E0024685,N0024932,N0024933,344.012134,343.810731,4.535107,4.638884,40.280567,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.5245,1.28288,0.399379,0.172814,tractive,lateral,P386,drafted
