Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0024686,N0024933,N0024934,343.810731,343.49875,4.638884,4.428557,62.396211,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.0077,1.345396,0.405229,0.176823,tractive,lateral,P386,drafted
E0024687,N0024934,N0024344,343.49875,343.122938,4.428557,4.904955,75.162308,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.1673,1.43645,0.4134,0.182507,tractive,lateral,P386,drafted
E0024688,N0024935,N0024350,346.622074,346.19371,1.550197,3.075516,85.672841,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P386,provisional
E0024689,N0024936,N0024937,347.733951,347.398961,1.555417,2.398433,66.997985,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P386,drafted
E0024690,N0024937,N0024350,347.398961,347.019434,2.398433,2.249792,75.905273,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7776,0.452384,0.288494,0.105566,tractive,lateral,P386,drafted
E0024691,N0024938,N0024371,343.503121,343.033297,1.55413,1.739133,93.964772,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P407,provisional
E0024692,N0024939,N0024940,334.454743,334.254743,9.622955,9.838519,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.3714,merrimack,136.7111,5.351253,0.608235,0.353479,tractive,main,P407,provisional
E0024693,N0024940,N0024941,334.254743,334.054743,9.838519,10.172857,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.367,merrimack,138.1943,5.402426,0.609853,0.355266,tractive,main,P407,provisional
E0024694,N0024941,N0024942,334.054743,333.962952,10.172857,10.3703,18.358202,200,PVC-U,0.5,0.5,table11,minimum,3.3639,merrimack,139.2741,5.43973,0.611025,0.356564,tractive,main,P407,provisional
E0024695,N0024942,N0024943,333.962952,333.712952,10.3703,10.747284,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.357,merrimack,141.659,5.521417,0.613568,0.359397,tractive,main,P407,provisional
E0024696,N0024943,N0024944,333.712952,333.462952,10.747284,11.20285,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.3539,merrimack,142.7388,5.558694,0.614718,0.360685,tractive,main,P407,provisional
E0024697,N0024944,N0024371,333.462952,333.375865,11.20285,11.396565,17.417375,200,PVC-U,0.5,0.5,table11,minimum,3.3508,merrimack,143.8186,5.595937,0.615861,0.361968,tractive,main,P407,provisional
E0024698,N0024945,N0024373,342.162164,341.919612,1.622626,1.632513,21.091505,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,3.6428,0.152715,0.270079,0.05289,tractive,lateral,P389,derived
E0024699,N0024946,N0024947,338.865623,338.414306,3.356332,3.731751,90.263377,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.3619,1.48538,0.417634,0.185491,tractive,lateral,P389,provisional
E0024700,N0024947,N0024948,338.414306,338.164306,3.731751,4.286683,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.0046,1.638847,0.430276,0.194561,tractive,lateral,P389,provisional
E0024701,N0024948,N0024949,338.164306,337.899488,4.286683,4.771044,52.963539,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.1306,1.854159,0.446606,0.206643,tractive,lateral,P389,provisional
E0024702,N0024949,N0024950,337.899488,337.478962,4.771044,5.533581,84.105178,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.3593,2.325332,0.477909,0.231016,tractive,lateral,P389,provisional
E0024703,N0024950,N0024951,337.478962,337.131831,5.533581,6.104742,69.426297,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.8498,2.55621,0.491519,0.24214,tractive,lateral,P389,provisional
E0024704,N0024951,N0024373,337.131831,336.860976,6.104742,6.691148,54.170918,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.4128,2.664236,0.497567,0.247192,tractive,lateral,P389,provisional
E0024705,N0024952,N0024953,333.002202,332.842202,7.457942,7.920798,80.0,500,GRP,0.2,0.155,table11,minimum,2.3435,merrimack,2761.9877,75.37902,0.836157,0.467876,velocity,sub main,P406,drafted
E0024706,N0024953,N0024954,332.842202,332.682202,7.920798,8.352557,80.0,500,GRP,0.2,0.155,table11,minimum,2.3429,merrimack,2767.8846,75.52026,0.83655,0.468383,velocity,sub main,P406,drafted
E0024707,N0024954,N0024955,332.682202,332.522202,8.352557,8.891524,80.0,500,GRP,0.2,0.155,table11,minimum,2.3429,merrimack,2767.8846,75.520927,0.836552,0.468386,velocity,sub main,P406,drafted
E0024708,N0024955,N0024374,332.522202,332.480814,8.891524,8.957815,5.173575,500,GRP,0.8,0.155,table11,minimum,2.3429,merrimack,2767.8846,75.521594,1.395927,0.31972,velocity,sub main,P406,drafted
E0024709,N0024956,N0024957,339.180377,338.930377,1.55,2.024457,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.9743,0.208535,0.22484,0.073885,tractive,lateral,P406,provisional
E0024710,N0024957,N0024958,338.930377,338.680377,2.024457,2.444012,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.8796,0.875745,0.355039,0.143984,tractive,lateral,P406,provisional
E0024711,N0024958,N0024959,338.680377,338.619084,2.444012,2.549709,12.258651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.0392,0.966696,0.366081,0.150912,tractive,lateral,P406,provisional
E0024712,N0024959,N0024374,338.619084,338.152924,2.549709,3.285706,93.23207,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.1148,1.137655,0.384934,0.163123,tractive,lateral,P406,provisional
E0024713,N0024960,N0024961,381.370586,381.327375,9.902577,9.923876,7.20174,900,GRP,0.6,0.075,table11,minimum,1.9963,merrimack,10393.8326,242.870857,1.650735,0.281803,velocity,trunk main,P363,drafted
E0024714,N0024961,N0024962,381.327375,381.285103,9.923876,9.60955,42.272145,900,GRP,0.1,0.075,table11,minimum,1.9963,merrimack,10393.8326,242.870917,0.852323,0.459047,velocity,trunk main,P363,drafted
E0024715,N0024962,N0024963,381.285103,381.235248,9.60955,9.255322,33.236869,900,GRP,0.15,0.075,table11,minimum,1.9963,merrimack,10393.8326,242.871269,0.992314,0.408959,velocity,trunk main,P363,drafted
E0024716,N0024963,N0024964,381.235248,381.115691,9.255322,9.044557,79.704352,900,GRP,0.15,0.075,uniform,minimum,1.9963,merrimack,10393.8326,242.871546,0.992314,0.408959,velocity,trunk main,P363,drafted
E0024717,N0024964,N0024379,381.115691,381.02964,9.044557,8.668693,57.367282,900,GRP,0.15,0.075,uniform,minimum,1.9963,merrimack,10393.8326,242.872211,0.992315,0.40896,velocity,trunk main,P363,drafted
E0024718,N0024965,N0024966,371.664265,371.364265,11.848033,11.545708,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.7448,2.497743,0.488164,0.239367,tractive,trunk main,P415,drafted
E0024719,N0024966,N0024967,371.364265,371.064265,11.545708,12.110448,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.7448,2.498243,0.488193,0.239391,tractive,trunk main,P415,drafted
E0024720,N0024967,N0024968,381.624713,381.324713,1.55,1.75387,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.7448,2.498743,0.488222,0.239415,tractive,trunk main,P415,drafted
E0024721,N0024968,N0024383,381.324713,381.240529,1.75387,1.771007,16.836906,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.7448,2.499243,0.488251,0.239439,tractive,trunk main,P397,drafted
E0024722,N0024969,N0024383,381.893085,381.441908,1.55,1.569628,64.453837,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P397,drafted
E0024723,N0024970,N0024379,377.5188,377.475398,12.264769,12.222936,8.680476,250,PVC-U,0.5,0.375,table11,minimum,2.8094,merrimack,617.1257,20.151605,0.855639,0.532724,velocity,sub main,P363,provisional
E0024724,N0024971,N0024972,387.712024,387.462024,1.55,1.554242,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.7104,0.49093,0.296079,0.109665,tractive,lateral,P354,drafted
E0024725,N0024972,N0024973,387.462024,387.012024,1.554242,1.573425,50.0,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,11.7104,0.491347,0.363141,0.095473,tractive,lateral,P354,drafted
E0024726,N0024973,N0024384,387.012024,386.946219,1.573425,1.552927,10.967566,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,11.7104,0.491764,0.315622,0.105106,tractive,lateral,P354,drafted
E0024727,N0024974,N0024975,386.356123,386.081123,4.509722,5.198418,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,38.8721,1.636231,0.444787,0.189901,tractive,lateral,P363,provisional
E0024728,N0024975,N0024976,386.081123,385.806123,5.198418,5.437957,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,41.0317,1.727182,0.452134,0.194962,tractive,lateral,P363,provisional
E0024729,N0024976,N0024977,385.806123,385.751123,5.437957,5.539466,10.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,43.1912,1.818133,0.459198,0.1999,tractive,lateral,P363,provisional
E0024730,N0024977,N0024978,385.751123,385.393623,5.539466,4.871575,65.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,44.271,1.863483,0.462622,0.202319,tractive,lateral,P363,provisional
E0024731,N0024978,N0024979,385.393623,385.173623,4.871575,5.662925,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,56.6233,2.381866,0.497919,0.228265,tractive,lateral,P363,provisional
E0024732,N0024979,N0024980,385.173623,384.871123,5.662925,4.715913,55.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,58.7829,2.472733,0.503494,0.232538,tractive,lateral,P363,provisional
E0024733,N0024980,N0024379,384.871123,384.56372,4.715913,5.134614,55.891421,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,62.0233,2.609035,0.511572,0.238819,tractive,lateral,P363,provisional
E0024734,N0024981,N0024385,377.678234,377.444132,10.712605,11.070608,78.033908,315,HDPE,0.3,0.27,table11,minimum,2.5893,merrimack,1211.1043,36.530637,0.812565,0.61995,velocity,sub main,P354,drafted
E0024735,N0024982,N0024385,386.149841,385.699068,3.209748,2.815672,90.154442,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.1345,2.147394,0.466703,0.222102,tractive,lateral,P354,provisional
E0024736,N0024983,N0024384,386.712317,386.494616,1.550622,2.00453,43.540373,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.2536,0.178323,0.213629,0.0688,tractive,lateral,P354,drafted
E0024737,N0024984,N0024399,375.035819,374.984672,6.498238,6.554421,25.573685,600,GRP,0.2,0.125,table11,minimum,2.2846,merrimack,3408.2591,90.49595,0.870596,0.395272,velocity,sub main,P397,drafted
E0024738,N0024985,N0024986,374.286818,374.136818,7.857255,7.503349,60.0,500,GRP,0.25,0.155,uniform,minimum,2.283,merrimack,3428.0793,91.044778,0.953514,0.489234,velocity,sub main,P397,provisional
E0024739,N0024986,N0024987,374.136818,373.986818,7.503349,7.801176,60.0,500,GRP,0.25,0.155,uniform,minimum,2.2826,merrimack,3432.3984,91.145587,0.953774,0.489553,velocity,sub main,P397,provisional
E0024740,N0024987,N0024400,373.986818,373.944302,7.801176,7.826603,17.006493,500,GRP,0.25,0.155,table11,minimum,2.2824,merrimack,3435.6377,91.221309,0.953969,0.489792,velocity,sub main,P397,provisional
E0024741,N0024988,N0024405,383.192069,383.020741,1.553292,1.947124,34.26563,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P354,provisional
E0024742,N0024989,N0024405,383.28266,383.080397,1.554162,1.887468,40.452655,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P354,provisional
E0024743,N0024990,N0024991,380.655597,380.305597,1.55,1.853033,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.6583,0.195288,0.220076,0.071706,tractive,lateral,P397,provisional
E0024744,N0024991,N0024992,380.305597,379.955597,1.853033,1.967926,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.2915,0.977022,0.367286,0.151678,tractive,lateral,P397,provisional
E0024745,N0024992,N0024993,379.955597,379.605597,1.967926,2.196619,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.7677,1.458716,0.415339,0.183871,tractive,lateral,P397,provisional
E0024746,N0024993,N0024400,379.605597,379.502126,2.196619,2.268778,20.694169,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.9247,1.75934,0.439599,0.201407,tractive,lateral,P397,provisional
E0024747,N0024994,N0024418,371.868488,371.826344,8.107526,8.146861,8.42861,200,PVC-U,0.5,0.5,table11,minimum,3.2863,merrimack,168.8648,6.45117,0.640483,0.390692,tractive,sub main,P420,provisional
E0024748,N0024995,N0024418,371.14707,371.091441,8.799402,8.881765,11.125888,200,PVC-U,0.5,0.5,table11,minimum,3.309,merrimack,159.5447,6.154993,0.632288,0.380898,tractive,sub main,P420,provisional
E0024749,N0024996,N0024997,368.436279,367.941279,10.566834,10.465947,89.999966,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,39.8369,1.696702,0.449704,0.19328,tractive,main,P421,derived
E0024750,N0024997,N0024998,367.941279,367.435371,10.465947,10.599877,91.983328,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,41.9964,1.787987,0.456886,0.198276,tractive,main,P421,derived
E0024751,N0024998,N0024999,367.435371,367.12241,10.599877,10.646328,56.901919,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,44.156,1.879288,0.463801,0.203156,tractive,main,P421,derived
E0024752,N0024999,N0025000,367.12241,366.923799,10.646328,10.682158,36.111212,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,47.3953,2.015563,0.47367,0.21024,tractive,main,P421,derived
E0024753,N0025000,N0024417,366.923799,366.489857,10.682158,11.781841,78.898555,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,49.5549,2.106399,0.479974,0.21484,tractive,main,P421,derived
E0024754,N0025001,N0025002,374.066037,373.998769,2.540225,2.684825,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.7261,0.917084,0.360156,0.147174,tractive,main,P421,provisional
E0024755,N0025002,N0025003,373.998769,373.911448,2.684825,2.751241,17.464249,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.8857,1.007731,0.370815,0.153933,tractive,main,P421,provisional
E0024756,N0025003,N0025004,373.911448,373.652508,2.751241,4.090595,51.78803,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.0453,1.098411,0.380799,0.160403,tractive,main,P421,provisional
E0024757,N0025004,N0025005,373.652508,373.597281,4.090595,4.27543,11.045361,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.8667,1.175199,0.388792,0.165682,tractive,main,P421,provisional
E0024758,N0025005,N0025006,373.597281,373.519018,4.27543,4.358331,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.6083,1.206382,0.391929,0.167779,tractive,main,P421,provisional
E0024759,N0025006,N0024417,373.519018,373.380758,4.358331,4.89094,27.65211,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.3499,1.237602,0.39501,0.169852,tractive,main,P421,provisional
E0024760,N0025007,N0025008,376.417363,376.362136,3.898159,3.97075,11.045361,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.998197,0.369728,0.153236,tractive,lateral,P397,provisional
E0024761,N0025008,N0024411,376.362136,376.214159,3.97075,5.487409,29.595344,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.043556,0.374835,0.156521,tractive,lateral,P397,provisional
E0024762,N0025009,N0025010,380.946869,380.59687,1.552642,1.613183,69.999982,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P397,derived
E0024763,N0025010,N0025011,380.59687,379.79187,1.613183,1.55301,70.0,200,PVC-U,1.15,0.5,ground,minimum,3.6221,held,4.3191,0.181652,0.286041,0.057198,tractive,lateral,P397,derived
E0024764,N0025011,N0025012,379.79187,379.548081,1.55301,1.556259,14.775089,200,PVC-U,1.65,0.5,ground,minimum,3.6221,held,6.4787,0.27277,0.369822,0.063278,tractive,lateral,P397,derived
E0024765,N0025012,N0025013,379.449172,378.657549,1.655167,1.665052,52.774856,200,PVC-U,1.5,0.5,cover_min,minimum,3.6221,held,6.4787,0.272893,0.35802,0.0647,tractive,lateral,P397,derived
E0024766,N0025013,N0025014,378.657549,378.493229,1.665052,2.003383,32.864019,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.273333,0.245478,0.08363,tractive,lateral,P397,derived
E0024767,N0025014,N0024411,378.493229,378.149217,2.003383,3.552352,68.802542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.364141,0.269203,0.095454,tractive,lateral,P397,derived
E0024768,N0025015,N0025016,363.225121,363.184146,11.789649,12.342618,5.853553,500,GRP,0.7,0.155,table11,minimum,2.4188,merrimack,2126.4943,60.091351,1.248124,0.293886,velocity,sub main,P439,derived
E0024769,N0025016,N0025017,373.676764,373.608471,1.85,3.892475,34.146447,500,GRP,0.2,0.155,table11,minimum,2.4188,merrimack,2126.4943,60.0914,0.788842,0.411544,velocity,sub main,P439,derived
E0024770,N0025017,N0025018,373.608471,373.567373,3.892475,4.060282,16.439128,500,GRP,0.25,0.155,table11,minimum,2.4188,merrimack,2126.4943,60.091684,0.856828,0.386859,velocity,sub main,P424,derived
E0024771,N0025018,N0025019,373.567373,373.510949,4.060282,4.260169,22.56978,500,GRP,0.25,0.155,uniform,minimum,2.4188,merrimack,2126.4943,60.091821,0.856829,0.386859,velocity,sub main,P424,derived
E0024772,N0025019,N0025020,373.510949,373.464498,4.260169,4.501017,13.271585,500,GRP,0.35,0.155,table11,minimum,2.4188,merrimack,2126.4943,60.092009,0.969735,0.353026,velocity,sub main,P424,derived
E0024773,N0025020,N0025021,373.464498,373.339075,4.501017,4.8823,62.711851,500,GRP,0.2,0.155,table11,minimum,2.4188,merrimack,2126.4943,60.09212,0.788845,0.411547,velocity,sub main,P424,derived
E0024774,N0025021,N0025022,373.339075,373.271071,4.8823,4.732926,34.001512,500,GRP,0.2,0.155,table11,minimum,2.4188,merrimack,2126.4943,60.092643,0.788847,0.411549,velocity,sub main,P424,derived
E0024775,N0025022,N0025023,373.271071,373.207675,4.732926,5.42529,31.698046,500,GRP,0.2,0.155,table11,minimum,2.4188,merrimack,2126.4943,60.092926,0.788848,0.41155,velocity,sub main,P424,derived
E0024776,N0025023,N0025024,373.207675,373.138332,5.42529,5.932224,34.671542,500,GRP,0.2,0.155,table11,minimum,2.4186,merrimack,2127.9775,60.129687,0.788974,0.41169,velocity,sub main,P424,derived
E0024777,N0025024,N0025025,373.138332,373.095575,5.932224,5.977972,12.216236,500,GRP,0.35,0.155,table11,minimum,2.4184,merrimack,2129.0573,60.156544,0.970017,0.353229,velocity,sub main,P424,derived
E0024778,N0025025,N0024435,373.095575,373.00421,5.977972,5.838869,45.682716,500,GRP,0.2,0.155,table11,minimum,2.4184,merrimack,2129.0573,60.156646,0.789067,0.411792,velocity,sub main,P424,derived
E0024779,N0025026,N0025027,374.345216,374.095216,1.554015,1.884032,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P421,derived
E0024780,N0025027,N0024422,374.095216,373.840026,1.884032,2.016328,51.038074,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453089,0.288637,0.105642,tractive,lateral,P421,derived
E0024781,N0025028,N0024422,369.583741,369.169393,6.078979,6.686961,75.336057,200,PVC-U,0.55,0.5,uniform,minimum,3.5746,merrimack,84.28,3.519617,0.558562,0.277566,tractive,sub main,P421,derived
E0024782,N0025029,N0025030,371.699506,371.64171,5.653216,5.952101,11.559212,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.999201,0.369843,0.15331,tractive,main,P424,provisional
E0024783,N0025030,N0024435,371.64171,371.406662,5.952101,7.436416,47.009591,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.044564,0.374947,0.156593,tractive,main,P424,provisional
E0024784,N0025031,N0025032,376.514636,376.375994,1.55,2.93028,27.728381,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P426,derived
E0024785,N0025032,N0025033,376.375994,376.33469,2.93028,3.162686,6.354521,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,6.4787,0.271834,0.268294,0.078445,tractive,lateral,P426,derived
E0024786,N0025033,N0025034,376.33469,376.293386,3.162686,3.272716,6.354521,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,7.5585,0.317154,0.282004,0.084199,tractive,lateral,P426,derived
E0024787,N0025034,N0025035,376.293386,376.095573,3.272716,1.762185,39.562578,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407742,0.279108,0.10059,tractive,lateral,P426,derived
E0024788,N0025035,N0025036,376.095573,375.891285,1.762185,2.73048,40.857528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498606,0.297538,0.110462,tractive,lateral,P426,derived
E0024789,N0025036,N0024443,375.891285,375.767316,2.73048,3.290606,24.793821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589481,0.313697,0.119459,tractive,lateral,P426,derived
E0024790,N0025037,N0025038,384.15684,384.084729,1.550374,1.614978,14.422205,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P366,provisional
E0024791,N0025038,N0024492,384.076,383.70026,1.623707,1.566067,21.470911,200,PVC-U,1.75,0.5,cover_min,minimum,3.6221,held,0.7416,0.03121,0.180899,0.023829,tractive,lateral,P366,provisional
E0024792,N0025039,N0024492,383.615517,383.574286,1.725639,1.692041,4.123106,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,5.8676,0.249203,0.302487,0.068191,tractive,lateral,P366,provisional
E0024793,N0025040,N0025041,389.472378,389.409016,1.550785,1.590526,12.672336,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P366,derived
E0024794,N0025041,N0024466,389.409016,389.335828,1.590526,1.762164,14.637573,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000106,0.011281,0.00341,tractive,lateral,P366,derived
E0024795,N0025042,N0025043,375.832273,375.532273,1.948824,2.433456,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09125,0.171103,0.050845,tractive,lateral,P400,provisional
E0024796,N0025043,N0025044,375.532273,375.232273,2.433456,3.021419,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227552,0.231319,0.07689,tractive,lateral,P400,provisional
E0024797,N0025044,N0024489,375.232273,375.164553,3.021419,3.201078,13.544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.273319,0.245474,0.083628,tractive,lateral,P400,provisional
E0024798,N0025045,N0024489,376.885713,376.810713,1.551787,1.554919,10.0,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P400,provisional
E0024799,N0025046,N0025047,368.274437,368.064783,11.195503,11.397619,38.118869,200,PVC-U,0.55,0.5,uniform,minimum,3.1386,merrimack,246.9674,9.016071,0.725489,0.457991,tractive,sub main,P426,derived
E0024800,N0025047,N0025048,368.064783,367.683157,11.397619,11.615915,69.386498,200,PVC-U,0.55,0.5,uniform,minimum,3.1386,merrimack,246.9674,9.016389,0.725495,0.458,tractive,sub main,P426,derived
E0024801,N0025048,N0025049,367.683157,367.301148,11.615915,11.611785,69.456191,200,PVC-U,0.55,0.5,uniform,minimum,3.1331,merrimack,250.5459,9.131133,0.727882,0.46131,tractive,sub main,P426,derived
E0024802,N0025049,N0024443,367.301148,367.072573,11.611785,11.985349,41.559094,200,PVC-U,0.55,0.5,uniform,minimum,3.1315,merrimack,251.6257,9.166121,0.728604,0.462317,tractive,sub main,P426,derived
E0024803,N0025050,N0024509,388.645682,388.595682,1.550241,1.570913,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P366,provisional
E0024804,N0025051,N0025052,388.613849,388.378229,1.55,1.551672,12.083046,200,PVC-U,1.95,0.5,ground,minimum,3.6221,held,0.7416,0.03109,0.187292,0.023221,tractive,lateral,P366,provisional
E0024805,N0025052,N0025053,388.378229,388.328229,1.551672,1.669756,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031191,0.118593,0.031613,tractive,lateral,P366,provisional
E0024806,N0025053,N0024509,388.328229,388.251744,1.669756,1.914851,15.297059,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031274,0.118702,0.031649,tractive,lateral,P366,provisional
E0024807,N0025054,N0025055,388.523242,388.4579,1.55,1.77501,13.068471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P366,derived
E0024808,N0025055,N0025056,388.4579,388.403583,1.77501,2.01756,10.863364,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045376,0.135008,0.03727,tractive,lateral,P366,derived
E0024809,N0025056,N0025057,388.403583,388.169474,2.01756,2.649923,46.821874,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045467,0.135101,0.037303,tractive,lateral,P366,derived
E0024810,N0025057,N0025058,388.169474,388.018756,2.649923,2.927289,30.143538,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091124,0.171024,0.050813,tractive,lateral,P366,derived
E0024811,N0025058,N0025059,388.018756,387.977669,2.927289,3.001518,5.869498,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,2.1596,0.091375,0.19207,0.04708,tractive,lateral,P366,derived
E0024812,N0025059,N0025060,387.977669,387.937254,3.001518,3.05411,3.233255,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,2.1596,0.091424,0.233997,0.041239,tractive,lateral,P366,derived
E0024813,N0025060,N0025061,387.937254,387.856158,3.05411,3.105634,16.21913,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091451,0.17123,0.050895,tractive,lateral,P366,derived
E0024814,N0025061,N0025062,387.856158,387.635486,3.105634,3.157177,44.134388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091586,0.171314,0.050929,tractive,lateral,P366,derived
E0024815,N0025062,N0025063,387.635486,387.509806,3.157177,3.364186,25.135948,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.123044,0.189032,0.058158,tractive,lateral,P366,derived
E0024816,N0025063,N0025064,387.509806,387.320748,3.364186,3.770652,37.811709,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2203,0.304322,0.254131,0.087865,tractive,lateral,P366,derived
E0024817,N0025064,N0025065,387.320748,387.13249,3.770652,3.992998,37.651577,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2203,0.304637,0.254216,0.087907,tractive,lateral,P366,derived
E0024818,N0025065,N0025066,387.13249,387.070128,3.992998,4.101137,12.472379,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.7035,0.367131,0.269908,0.095816,tractive,lateral,P366,derived
E0024819,N0025066,N0025067,387.070128,386.995085,4.101137,4.154939,15.00863,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.7035,0.367235,0.269933,0.095829,tractive,lateral,P366,derived
E0024820,N0025067,N0024466,386.995085,386.929696,4.154939,4.168296,13.077804,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.7035,0.36736,0.269962,0.095844,tractive,lateral,P366,derived
E0024821,N0025068,N0024494,386.835529,386.723868,1.55,1.588571,22.33216,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P366,derived
E0024822,N0025069,N0024558,366.825092,366.591999,1.55,2.479534,46.618552,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P405,provisional
E0024823,N0025070,N0025071,367.154548,366.889521,2.463342,2.331396,48.186694,200,PVC-U,0.55,0.5,uniform,minimum,2.955,merrimack,406.4887,14.007726,0.807606,0.597436,velocity,sub main,P405,derived
E0024824,N0025071,N0025072,366.889521,366.80156,2.331396,2.409194,15.992812,200,PVC-U,0.55,0.5,uniform,minimum,2.9521,merrimack,409.728,14.105464,0.808839,0.600154,velocity,sub main,P405,derived
E0024825,N0025072,N0025073,366.80156,366.69563,2.409194,2.474078,19.260038,200,PVC-U,0.55,0.5,uniform,minimum,2.9502,merrimack,411.8876,14.170436,0.809652,0.601962,velocity,sub main,P405,derived
E0024826,N0025073,N0025074,366.69563,366.560633,2.474078,2.549658,24.544933,200,PVC-U,0.55,0.5,uniform,minimum,2.9474,merrimack,415.1269,14.267778,0.810859,0.604673,velocity,sub main,P405,derived
E0024827,N0025074,N0025075,366.560633,366.513216,2.549658,2.554288,8.621179,200,PVC-U,0.55,0.5,uniform,minimum,2.9465,merrimack,416.2067,14.300356,0.81126,0.605581,velocity,sub main,P405,derived
E0024828,N0025075,N0025076,366.513216,366.468186,2.554288,2.633376,8.187271,200,PVC-U,0.55,0.5,uniform,minimum,2.9447,merrimack,418.3663,14.365144,0.812054,0.607388,velocity,sub main,P405,derived
E0024829,N0025076,N0025077,366.468186,366.426992,2.633376,2.768656,6.865765,200,PVC-U,0.6,0.5,table11,minimum,2.9447,merrimack,418.3663,14.365213,0.840309,0.590264,velocity,sub main,P405,derived
E0024830,N0025077,N0025078,366.426992,366.373321,2.768656,2.834473,10.734139,200,PVC-U,0.5,0.5,table11,minimum,2.9447,merrimack,418.3663,14.36527,0.781901,0.6272,velocity,sub main,P405,derived
E0024831,N0025078,N0025079,366.373321,366.331128,2.834473,2.867236,8.438554,200,PVC-U,0.5,0.5,table11,minimum,2.9428,merrimack,420.5258,14.430035,0.782628,0.629118,velocity,sub main,P405,derived
E0024832,N0025079,N0025080,366.331128,366.272798,2.867236,2.917357,11.666165,200,PVC-U,0.5,0.5,table11,minimum,2.941,merrimack,422.6854,14.494741,0.78335,0.631036,velocity,sub main,P405,derived
E0024833,N0025080,N0025081,366.272798,366.198204,2.917357,2.956794,14.918647,200,PVC-U,0.5,0.5,table11,minimum,2.9398,merrimack,424.1686,14.539208,0.783842,0.632355,velocity,sub main,P405,derived
E0024834,N0025081,N0024558,366.198204,366.122612,2.956794,2.948921,15.118442,200,PVC-U,0.5,0.5,table11,minimum,2.9398,merrimack,424.1686,14.539332,0.783843,0.632359,velocity,sub main,P405,derived
E0024835,N0025082,N0025083,386.774275,386.478153,1.7549,1.55978,37.015175,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,0.7416,0.031663,0.139801,0.028596,tractive,lateral,P366,provisional
E0024836,N0025083,N0025084,386.478153,386.36591,1.55978,1.601802,22.448581,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031972,0.119618,0.031957,tractive,lateral,P366,provisional
E0024837,N0025084,N0025085,386.36591,386.287968,1.601802,1.737301,15.58851,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032159,0.119861,0.032038,tractive,lateral,P366,provisional
E0024838,N0025085,N0024494,386.287968,386.17118,1.737301,2.141259,23.357636,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032289,0.120029,0.032095,tractive,lateral,P366,provisional
E0024839,N0025086,N0025087,384.496166,384.246166,3.714893,4.427814,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.4236,1.069999,0.377738,0.158404,tractive,main,P366,derived
E0024840,N0025087,N0025088,384.246166,383.996166,4.427814,5.241169,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.5034,1.115683,0.382632,0.161606,tractive,main,P366,derived
E0024841,N0025088,N0025089,383.996166,383.956071,5.241169,5.347579,3.341316,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,26.5034,1.1161,0.519718,0.130904,tractive,main,P366,derived
E0024842,N0025089,N0025090,383.956071,383.804356,5.347579,6.119075,30.342922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.5034,1.116128,0.382679,0.161636,tractive,main,P366,derived
E0024843,N0025090,N0025091,383.804356,383.722777,6.119075,6.296876,16.315762,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.5034,1.116381,0.382706,0.161654,tractive,main,P366,derived
E0024844,N0025091,N0024517,383.722777,383.431715,6.296876,5.506701,58.212515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.5034,1.116517,0.38272,0.161663,tractive,main,P366,derived
E0024845,N0025092,N0025093,363.118965,362.69014,5.951012,5.841812,85.765016,200,PVC-U,0.5,0.5,table11,minimum,3.2322,merrimack,193.7176,7.270341,0.661557,0.417079,tractive,main,P365,provisional
E0024846,N0025093,N0025094,362.69014,362.39014,5.841812,6.107724,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.2279,merrimack,195.8772,7.342021,0.6633,0.419344,tractive,main,P365,provisional
E0024847,N0025094,N0024595,362.39014,362.082376,6.107724,5.814475,61.552836,200,PVC-U,0.5,0.5,table11,minimum,3.2215,merrimack,199.1165,7.448793,0.665868,0.422707,tractive,main,P365,provisional
E0024848,N0025095,N0025096,367.47121,367.43121,1.55,1.575657,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.272408,0.058986,tractive,lateral,P365,derived
E0024849,N0025096,N0025097,367.43121,367.38708,1.575657,1.615636,4.412953,200,PVC-U,1.0,0.5,uniform,minimum,3.6221,held,4.3191,0.181102,0.272424,0.058991,tractive,lateral,P365,derived
E0024850,N0025097,N0025098,367.38708,367.34508,1.615636,1.648633,4.0,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,6.4787,0.271673,0.316373,0.070131,tractive,lateral,P365,derived
E0024851,N0025098,N0025099,367.34508,367.202055,1.648633,1.673983,28.605044,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271707,0.245005,0.083401,tractive,lateral,P365,derived
E0024852,N0025099,N0025100,367.202055,366.952055,1.673983,1.749117,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271945,0.245075,0.083435,tractive,lateral,P365,derived
E0024853,N0025100,N0025101,366.952055,366.702055,1.749117,1.925753,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272362,0.245196,0.083494,tractive,lateral,P365,derived
E0024854,N0025101,N0025102,366.702055,366.644131,1.925753,1.944797,11.584808,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272778,0.245317,0.083552,tractive,lateral,P365,derived
E0024855,N0025102,N0025103,366.644131,366.36693,1.944797,1.923811,55.440265,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272875,0.245345,0.083566,tractive,lateral,P365,derived
E0024856,N0025103,N0025104,366.36693,366.267045,1.923811,1.788894,19.977002,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.273337,0.245479,0.083631,tractive,lateral,P365,derived
E0024857,N0025104,N0024595,366.267045,366.197647,1.788894,1.699204,13.879615,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.273503,0.245528,0.083654,tractive,lateral,P365,derived
E0024858,N0025105,N0025106,387.508377,387.466722,2.353257,2.40016,5.553901,200,PVC-U,0.75,0.5,table11,minimum,3.2742,merrimack,174.1309,6.670322,0.749546,0.356462,tractive,sub main,P366,derived
E0024859,N0025106,N0025107,387.466722,387.216722,2.40016,2.725386,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.2742,merrimack,174.1309,6.670368,0.646342,0.397849,tractive,sub main,P366,derived
E0024860,N0025107,N0025108,387.216722,386.966185,2.725386,3.045748,50.107527,200,PVC-U,0.5,0.5,table11,minimum,3.2717,merrimack,175.2107,6.706739,0.647298,0.399029,tractive,sub main,P366,derived
E0024861,N0025108,N0025109,386.966185,386.7845,3.045748,3.092392,36.336873,200,PVC-U,0.5,0.5,table11,minimum,3.2717,merrimack,175.2107,6.707157,0.647309,0.399043,tractive,sub main,P366,derived
E0024862,N0025109,N0025110,386.7845,386.503012,3.092392,3.22767,56.29762,200,PVC-U,0.5,0.5,table11,minimum,3.27,merrimack,175.9523,6.732138,0.647963,0.399852,tractive,sub main,P366,derived
E0024863,N0025110,N0025111,386.503012,386.40535,3.22767,3.218124,19.532526,200,PVC-U,0.5,0.5,table11,minimum,3.2667,merrimack,177.4356,6.781926,0.64926,0.401463,tractive,sub main,P366,derived
E0024864,N0025111,N0025112,386.40535,386.286608,3.218124,3.137708,23.748251,200,PVC-U,0.5,0.5,table11,minimum,3.2667,merrimack,177.4356,6.782088,0.649264,0.401468,tractive,sub main,P366,derived
E0024865,N0025112,N0025113,386.286608,386.124042,3.137708,3.139172,32.513214,200,PVC-U,0.5,0.5,table11,minimum,3.2634,merrimack,178.9188,6.831555,0.650544,0.403065,tractive,sub main,P366,derived
E0024866,N0025113,N0025114,386.124042,386.01587,3.139172,3.211547,21.634505,200,PVC-U,0.5,0.5,table11,minimum,3.258,merrimack,181.4175,6.914717,0.652678,0.405741,tractive,sub main,P366,derived
E0024867,N0025114,N0025115,386.01587,385.870903,3.211547,3.163551,28.993395,200,PVC-U,0.5,0.5,table11,minimum,3.258,merrimack,181.4175,6.914897,0.652683,0.405747,tractive,sub main,P366,derived
E0024868,N0025115,N0024517,385.870903,385.727252,3.163551,3.211163,28.730156,200,PVC-U,0.5,0.5,table11,minimum,3.2564,merrimack,182.1591,6.939713,0.653316,0.406543,tractive,sub main,P366,derived
E0024869,N0025116,N0025117,362.711644,362.411644,7.512446,7.666817,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.0527,merrimack,310.6387,11.002386,0.735912,0.529266,tractive,main,P365,provisional
E0024870,N0025117,N0025118,362.411644,362.111644,7.666817,7.629262,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.0463,merrimack,316.0376,11.170384,0.738615,0.53415,tractive,main,P365,provisional
E0024871,N0025118,N0024601,362.111644,362.070038,7.629262,7.570739,6.934337,200,PVC-U,0.6,0.5,table11,minimum,3.0451,merrimack,317.1173,11.204342,0.792239,0.506444,velocity,main,P365,provisional
E0024872,N0025119,N0025120,372.671996,372.371996,1.618623,1.715895,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.9724,0.796691,0.344743,0.13767,tractive,main,P365,drafted
E0024873,N0025120,N0025121,372.371996,372.071996,1.715895,1.855952,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.2915,0.978259,0.367429,0.151769,tractive,main,P365,drafted
E0024874,N0025121,N0025122,372.071996,372.030583,1.855952,1.889125,4.601374,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,26.5308,1.114561,0.46993,0.14015,tractive,main,P365,drafted
E0024875,N0025122,N0025123,372.030583,371.780583,1.889125,1.829433,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.7702,1.250401,0.396257,0.170694,tractive,main,P365,drafted
E0024876,N0025123,N0025124,371.780583,371.530583,1.829433,1.853084,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.5725,1.494066,0.418374,0.186016,tractive,main,P365,drafted
E0024877,N0025124,N0025125,371.530583,371.490462,1.853084,1.881608,6.172484,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,38.8119,1.630285,0.471246,0.181951,tractive,main,P365,drafted
E0024878,N0025125,N0025126,371.490462,371.290462,1.881608,1.912175,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.8119,1.630336,0.429598,0.194069,tractive,main,P365,drafted
E0024879,N0025126,N0025127,371.290462,371.090462,1.912175,1.902916,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.131,1.811738,0.443505,0.204316,tractive,main,P365,drafted
E0024880,N0025127,N0025128,371.090462,371.000732,1.902916,1.95871,17.946048,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.4501,1.99314,0.456408,0.214099,tractive,main,P365,drafted
E0024881,N0025128,N0025129,371.000732,370.563459,1.95871,1.963366,87.454656,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.6895,2.129092,0.465511,0.221166,tractive,main,P365,drafted
E0024882,N0025129,N0025130,370.563459,370.16346,1.963366,1.85009,79.99974,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.1681,2.401423,0.482504,0.234735,tractive,main,P365,drafted
E0024883,N0025130,N0025131,370.16346,369.763461,1.85009,1.779141,79.999712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.6468,2.673693,0.498088,0.24763,tractive,main,P365,drafted
E0024884,N0025131,N0025132,369.763461,369.363461,1.779141,1.68439,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.1255,2.945963,0.512503,0.259961,tractive,main,P365,drafted
E0024885,N0025132,N0025133,369.363461,368.963462,1.68439,1.666086,79.999946,200,PVC-U,0.5,0.5,table11,minimum,3.612,merrimack,77.3458,3.240253,0.526973,0.27275,tractive,main,P365,drafted
E0024886,N0025133,N0025134,368.963462,368.523462,1.666086,1.58573,79.999927,200,PVC-U,0.55,0.5,ground,minimum,3.577,merrimack,83.8245,3.477821,0.556625,0.275889,tractive,main,P365,drafted
E0024887,N0025134,N0025135,368.523462,368.083462,1.58573,1.716038,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.5449,merrimack,90.3032,3.713181,0.567307,0.285225,tractive,main,P365,drafted
E0024888,N0025135,N0024604,368.083462,368.011901,1.716038,1.748536,13.011027,200,PVC-U,0.55,0.5,uniform,minimum,3.5201,merrimack,95.7021,3.907868,0.575749,0.292764,tractive,main,P365,drafted
E0024889,N0025136,N0024607,364.05282,364.012793,8.522742,8.550745,5.003404,200,PVC-U,0.8,0.5,table11,minimum,3.4776,merrimack,105.8186,4.270142,0.675666,0.278155,tractive,main,P365,provisional
E0024890,N0025137,N0025138,370.342151,370.092151,1.55,3.02937,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P365,derived
E0024891,N0025138,N0025139,370.092151,369.842153,3.02937,4.220683,49.999624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000417,0.021986,0.005448,tractive,lateral,P365,derived
E0024892,N0025139,N0025140,369.842153,369.765108,4.220683,4.504424,15.409012,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000833,0.029794,0.007059,tractive,lateral,P365,derived
E0024893,N0025140,N0025141,369.765108,369.725108,4.504424,4.543233,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,5.0964,0.214615,0.28806,0.06371,tractive,lateral,P365,derived
E0024894,N0025141,N0025142,369.725108,369.681438,4.543233,4.585804,4.366967,200,PVC-U,1.0,0.5,uniform,minimum,3.6221,held,5.0964,0.214648,0.288075,0.063715,tractive,lateral,P365,derived
E0024895,N0025142,N0025143,369.681438,369.385555,4.585804,3.413151,59.17666,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3357,0.350486,0.265927,0.093782,tractive,lateral,P365,derived
E0024896,N0025143,N0025144,369.385555,369.324027,3.413151,3.340401,12.305454,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4953,0.441514,0.286272,0.104378,tractive,lateral,P365,derived
E0024897,N0025144,N0024607,369.324027,369.239582,3.340401,3.323956,16.889162,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5751,0.486884,0.295304,0.109242,tractive,lateral,P365,derived
E0024898,N0025145,N0024649,375.703406,375.531214,6.394495,6.362615,34.438351,200,PVC-U,0.5,0.5,table11,minimum,3.3765,merrimack,135.0093,5.307053,0.606826,0.351931,tractive,sub main,P387,provisional
E0024899,N0025146,N0024649,380.428216,380.317536,1.552253,1.576293,22.135944,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P387,provisional
E0024900,N0025147,N0025148,370.146464,369.809839,1.582143,1.593756,61.204628,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,6.8179,0.285822,0.257395,0.083476,tractive,lateral,P365,provisional
E0024901,N0025148,N0025149,369.781431,369.372018,1.622164,1.761191,74.438729,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,13.6357,0.572154,0.321252,0.115156,tractive,lateral,P365,provisional
E0024902,N0025149,N0025150,369.372018,368.932018,1.761191,1.945698,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,24.0321,1.008618,0.383522,0.150486,tractive,lateral,P365,provisional
E0024903,N0025150,N0025151,368.932018,368.492018,1.945698,1.986437,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,34.0893,1.430908,0.427016,0.177963,tractive,lateral,P365,provisional
E0024904,N0025151,N0025152,368.492018,368.052018,1.986437,2.088821,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,41.6478,1.748445,0.45381,0.196127,tractive,lateral,P365,provisional
E0024905,N0025152,N0025153,368.052018,367.890556,2.088821,1.875709,29.356643,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,47.0467,1.975448,0.470818,0.208178,tractive,lateral,P365,provisional
E0024906,N0025153,N0025154,367.890556,367.543411,1.875709,2.359299,63.117317,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,51.3658,2.156761,0.483382,0.217352,tractive,lateral,P365,provisional
E0024907,N0025154,N0025155,367.543411,367.213411,2.359299,2.756376,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,56.7647,2.383623,0.498028,0.228349,tractive,lateral,P365,provisional
E0024908,N0025155,N0025156,367.213411,366.883411,2.756376,2.822094,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,65.403,2.746261,0.519387,0.244996,tractive,lateral,P365,provisional
E0024909,N0025156,N0024601,366.883411,366.794639,2.822094,2.846138,16.140369,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,68.6423,2.882562,0.52686,0.250999,tractive,lateral,P365,provisional
E0024910,N0025157,N0024616,372.088824,371.972098,1.55,1.971078,23.345235,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P424,provisional
E0024911,N0025158,N0025159,374.61275,374.44775,1.55,1.557407,15.0,200,PVC-U,1.1,0.5,ground,minimum,3.6221,held,2.1596,0.090534,0.223327,0.042274,tractive,lateral,P424,provisional
E0024912,N0025159,N0025160,374.443347,374.171733,1.56181,1.556447,4.416488,200,PVC-U,6.15,0.5,cover_min,minimum,3.6221,held,3.2393,0.135927,0.45758,0.034304,tractive,lateral,P424,provisional
E0024913,N0025160,N0025161,374.168146,373.860555,1.560034,1.556834,7.071068,200,PVC-U,4.35,0.5,cover_min,minimum,3.6221,held,3.2393,0.135963,0.407477,0.037089,tractive,lateral,P424,provisional
E0024914,N0025161,N0025162,373.790033,372.250129,1.627356,1.630242,20.396078,200,PVC-U,7.55,0.5,cover_min,minimum,3.6221,held,4.3191,0.18129,0.54024,0.037231,tractive,lateral,P424,provisional
E0024915,N0025162,N0025163,372.250129,372.209616,1.630242,1.677286,3.116366,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,4.3191,0.181459,0.298162,0.055579,tractive,lateral,P424,provisional
E0024916,N0025163,N0025164,372.209616,371.995198,1.677286,1.961101,42.883634,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27202,0.245097,0.083446,tractive,lateral,P424,provisional
E0024917,N0025164,N0024616,371.995198,371.903956,1.961101,2.03922,18.248288,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317644,0.257659,0.089618,tractive,lateral,P424,provisional
E0024918,N0025165,N0025166,374.490619,374.190619,1.55,1.98855,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.304188,0.254095,0.087848,tractive,lateral,P436,provisional
E0024919,N0025166,N0025167,374.190619,373.890619,1.98855,2.474005,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.8942,0.666825,0.32609,0.126581,tractive,lateral,P436,provisional
E0024920,N0025167,N0024668,373.890619,373.798637,2.474005,2.592568,18.39646,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0538,0.75786,0.339412,0.134455,tractive,lateral,P436,provisional
E0024921,N0025168,N0025169,379.834583,379.759583,1.55,1.852081,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P400,provisional
E0024922,N0025169,N0025170,379.759583,379.609583,1.852081,4.03913,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000125,0.012295,0.003594,tractive,lateral,P400,provisional
E0024923,N0025170,N0024653,379.609583,379.424307,4.03913,2.127084,37.055077,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000375,0.020949,0.005242,tractive,lateral,P400,provisional
E0024924,N0025171,N0024684,377.434843,377.359843,1.555422,1.557302,10.0,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0024925,N0025172,N0025173,375.657788,375.419769,3.191028,3.346955,43.276087,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,23.7552,0.99961,0.382459,0.149845,tractive,main,P364,provisional
E0024926,N0025173,N0025174,375.419769,375.299145,3.346955,3.694172,21.931712,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,24.835,1.045238,0.387773,0.153067,tractive,main,P364,provisional
E0024927,N0025174,N0024684,375.299145,375.169687,3.694172,3.747458,23.537781,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,25.9147,1.090688,0.3929,0.156209,tractive,main,P364,provisional
E0024928,N0025175,N0025176,379.466663,379.060384,1.55,1.936472,81.255654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407405,0.279035,0.100551,tractive,lateral,P400,provisional
E0024929,N0025176,N0024658,379.060384,378.689856,1.936472,2.686059,74.105622,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.679685,0.328049,0.127725,tractive,lateral,P400,provisional
E0024930,N0025177,N0025178,366.077368,365.727368,9.490381,10.046283,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.1781,merrimack,222.7387,8.237768,0.683866,0.447169,tractive,sub main,P419,drafted
E0024931,N0025178,N0025179,365.727368,365.377368,10.046283,10.693128,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.1781,merrimack,222.7387,8.238351,0.683879,0.447187,tractive,sub main,P419,drafted
E0024932,N0025179,N0025180,365.377368,365.027368,10.693128,11.412573,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.1781,merrimack,222.7387,8.238935,0.683892,0.447205,tractive,sub main,P419,drafted
E0024933,N0025180,N0024686,365.027368,364.986604,11.412573,11.465025,6.271364,200,PVC-U,0.65,0.5,table11,minimum,3.1781,merrimack,222.7387,8.239518,0.753666,0.415443,velocity,sub main,P419,drafted
E0024934,N0025181,N0025182,377.038534,376.890801,1.556742,1.55973,19.697716,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0024935,N0025182,N0024694,376.890801,376.751293,1.55973,1.561787,18.601075,200,PVC-U,0.75,0.5,uniform,minimum,3.6221,held,0.0,0.000164,0.016059,0.003604,tractive,lateral,P364,provisional
E0024936,N0025183,N0024694,374.129695,374.039141,4.182744,4.273939,18.11077,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.7601,2.090569,0.462977,0.219185,tractive,main,P364,provisional
E0024937,N0025184,N0025185,379.842739,379.542739,1.55164,2.103776,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P400,provisional
E0024938,N0025185,N0025186,379.542739,379.242739,2.103776,2.487517,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362638,0.268847,0.095272,tractive,lateral,P400,provisional
E0024939,N0025186,N0025187,379.242739,379.201437,2.487517,2.555247,3.754726,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,10.7978,0.453672,0.379395,0.08778,tractive,lateral,P400,provisional
