Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0024940,N0025187,N0025188,379.201437,378.806381,2.555247,3.381333,79.011123,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453703,0.288761,0.105709,tractive,lateral,P400,provisional
E0024941,N0025188,N0025189,378.806381,378.545795,3.381333,3.35307,52.117214,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.281,0.516542,0.300886,0.112299,tractive,lateral,P400,provisional
E0024942,N0025189,N0025190,378.545795,378.145795,3.35307,3.835528,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.7597,0.788579,0.343645,0.137005,tractive,lateral,P400,provisional
E0024943,N0025190,N0025191,378.145795,377.745795,3.835528,4.134698,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.9085,1.214711,0.392757,0.168334,tractive,lateral,P400,provisional
E0024944,N0025191,N0025192,377.745795,377.6877,4.134698,4.181563,11.619068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.9883,1.260645,0.397248,0.171365,tractive,lateral,P400,provisional
E0024945,N0025192,N0025193,377.6877,377.4877,4.181563,4.084444,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.9883,1.260742,0.397258,0.171372,tractive,lateral,P400,provisional
E0024946,N0025193,N0025194,377.4877,377.2877,4.084444,4.13857,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.3872,1.487411,0.417807,0.185614,tractive,lateral,P400,provisional
E0024947,N0025194,N0024658,377.2877,377.198899,4.13857,4.177016,17.760081,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.5468,1.578279,0.425396,0.191031,tractive,lateral,P400,provisional
E0024948,N0025195,N0025196,363.470731,363.428285,6.439181,6.512999,5.659453,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,13.8948,0.596466,0.362567,0.109078,tractive,main,P379,provisional
E0024949,N0025196,N0025197,363.428285,363.385859,6.512999,6.561437,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,13.8948,0.596513,0.335517,0.115018,tractive,main,P379,provisional
E0024950,N0025197,N0024703,363.385859,363.300859,6.561437,6.563643,17.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.9745,0.641839,0.322205,0.124328,tractive,main,P379,provisional
E0024951,N0025198,N0024703,366.281522,366.071462,3.301516,3.79304,42.011903,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.225518,0.393825,0.169052,tractive,main,P379,provisional
E0024952,N0025199,N0025200,365.837939,365.751916,1.55,1.64347,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P373,provisional
E0024953,N0025200,N0024713,365.751916,365.65535,1.64347,1.74205,19.313208,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000143,0.013171,0.003755,tractive,lateral,P373,provisional
E0024954,N0025201,N0024713,365.693378,365.540407,1.55,1.856993,30.594117,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P373,provisional
E0024955,N0025202,N0025203,366.012317,365.612317,9.281567,9.67995,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.2992,merrimack,163.5247,6.270464,0.635523,0.384734,tractive,main,P436,provisional
E0024956,N0025203,N0025204,365.612317,365.212317,9.67995,10.564081,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.2888,merrimack,167.8438,6.41587,0.639524,0.389533,tractive,main,P436,provisional
E0024957,N0025204,N0025205,365.212317,364.812317,10.564081,11.40332,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.2888,merrimack,167.8438,6.416537,0.639542,0.389555,tractive,main,P436,provisional
E0024958,N0025205,N0025206,364.812317,364.770292,11.40332,11.515841,6.003528,200,PVC-U,0.7,0.5,table11,minimum,3.2888,merrimack,167.8438,6.417203,0.723142,0.355722,tractive,main,P436,provisional
E0024959,N0025206,N0024668,364.770292,364.339811,11.515841,12.051394,86.096236,200,PVC-U,0.5,0.5,table11,minimum,3.2837,merrimack,170.0034,6.489453,0.641519,0.391948,tractive,main,P436,provisional
E0024960,N0025207,N0025208,379.40412,379.05412,1.556604,1.607379,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P400,provisional
E0024961,N0025208,N0025209,379.05412,378.70412,1.607379,1.835675,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272186,0.245145,0.083469,tractive,lateral,P400,provisional
E0024962,N0025209,N0025210,378.70412,378.62912,1.835675,1.888641,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318037,0.257761,0.089669,tractive,lateral,P400,provisional
E0024963,N0025210,N0024653,378.62912,378.426473,1.888641,3.124919,40.529373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318162,0.257794,0.089685,tractive,lateral,P400,provisional
E0024964,N0025211,N0025212,374.440381,374.190381,6.87929,6.774249,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.4132,merrimack,123.4709,4.905672,0.593574,0.337651,tractive,sub main,P364,drafted
E0024965,N0025212,N0025213,374.190381,374.115381,6.774249,7.956457,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.4132,merrimack,123.4709,4.906088,0.593588,0.337666,tractive,sub main,P364,drafted
E0024966,N0025213,N0024721,374.115381,374.058532,7.956457,7.736481,11.3698,200,PVC-U,0.5,0.5,table11,minimum,3.4132,merrimack,123.4709,4.906213,0.593592,0.337671,tractive,sub main,P364,drafted
E0024967,N0025214,N0025215,374.679228,374.329228,7.509707,7.82867,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.4857,merrimack,103.7976,4.219171,0.568709,0.312164,tractive,sub main,P364,drafted
E0024968,N0025215,N0025216,374.329228,373.979228,7.82867,7.907491,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.4857,merrimack,103.7976,4.219754,0.568731,0.312186,tractive,sub main,P364,drafted
E0024969,N0025216,N0024721,373.979228,373.932295,7.907491,7.862718,9.386551,200,PVC-U,0.5,0.5,table11,minimum,3.4813,merrimack,104.8773,4.258605,0.570222,0.313669,tractive,sub main,P364,drafted
E0024970,N0025217,N0025218,368.54167,368.497971,8.202715,8.2751,10.924612,250,PVC-U,0.4,0.375,table11,minimum,2.7933,merrimack,647.1047,21.004789,0.792473,0.586487,velocity,sub main,P417,drafted
E0024971,N0025218,N0025219,368.497971,368.2179,8.2751,8.540828,70.017767,250,PVC-U,0.4,0.375,table11,minimum,2.7933,merrimack,647.1047,21.00488,0.792474,0.586489,velocity,sub main,P417,drafted
E0024972,N0025219,N0025220,368.2179,367.9379,8.540828,8.795773,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.7933,merrimack,647.1047,21.005464,0.792479,0.586499,velocity,sub main,P417,drafted
E0024973,N0025220,N0025221,367.9379,367.657902,8.795773,9.145626,69.999643,250,PVC-U,0.4,0.375,table11,minimum,2.7933,merrimack,647.1047,21.006047,0.792484,0.58651,velocity,sub main,P417,drafted
E0024974,N0025221,N0025222,367.657902,367.377902,9.145626,9.580289,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.7933,merrimack,647.1047,21.00663,0.792489,0.58652,velocity,sub main,P417,drafted
E0024975,N0025222,N0025223,367.377902,367.097902,9.580289,9.888915,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.7933,merrimack,647.1047,21.007214,0.792493,0.586531,velocity,sub main,P417,drafted
E0024976,N0025223,N0025224,367.097902,367.050652,9.888915,10.01783,11.812504,250,PVC-U,0.4,0.375,table11,minimum,2.7933,merrimack,647.1047,21.007797,0.792498,0.586541,velocity,sub main,P417,drafted
E0024977,N0025224,N0025225,367.050652,366.770652,10.01783,10.516214,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.7933,merrimack,647.1047,21.007895,0.792499,0.586543,velocity,sub main,P417,drafted
E0024978,N0025225,N0025226,366.770652,366.490652,10.516214,10.733103,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.7933,merrimack,647.1047,21.008479,0.792504,0.586554,velocity,sub main,P417,drafted
E0024979,N0025226,N0025227,366.490652,366.210652,10.733103,11.144268,69.999953,250,PVC-U,0.4,0.375,table11,minimum,2.7933,merrimack,647.1047,21.009062,0.792509,0.586564,velocity,sub main,P417,drafted
E0024980,N0025227,N0025228,366.210652,365.930652,11.144268,11.48808,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.7933,merrimack,647.1047,21.009645,0.792514,0.586575,velocity,sub main,P417,drafted
E0024981,N0025228,N0024720,365.930652,365.889664,11.48808,11.460891,3.415622,250,PVC-U,1.2,0.375,table11,minimum,2.7933,merrimack,647.1047,21.010229,1.201057,0.422964,velocity,sub main,P417,drafted
E0024982,N0025229,N0025230,381.187457,381.147146,1.55,1.627726,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P364,provisional
E0024983,N0025230,N0025231,381.147146,380.933137,1.627726,2.274841,42.801869,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27167,0.244995,0.083396,tractive,lateral,P364,provisional
E0024984,N0025231,N0025232,380.933137,380.89071,2.274841,2.424475,8.485281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317294,0.257568,0.089572,tractive,lateral,P364,provisional
E0024985,N0025232,N0025233,380.89071,380.830295,2.424475,2.606991,12.083046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317365,0.257586,0.089581,tractive,lateral,P364,provisional
E0024986,N0025233,N0025234,380.830295,380.687457,2.606991,2.786572,28.567546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362733,0.268869,0.095284,tractive,lateral,P364,provisional
E0024987,N0025234,N0025235,380.687457,380.337457,2.786572,2.488959,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589307,0.313668,0.119443,tractive,lateral,P364,provisional
E0024988,N0025235,N0025236,380.337457,379.987457,2.488959,2.563202,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.906761,0.358895,0.146385,tractive,lateral,P364,provisional
E0024989,N0025236,N0025237,379.987457,379.637457,2.563202,2.90896,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.269481,0.398098,0.171942,tractive,lateral,P364,provisional
E0024990,N0025237,N0025238,379.637457,379.287457,2.90896,2.971881,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.7923,1.586935,0.426102,0.19154,tractive,lateral,P364,provisional
E0024991,N0025238,N0025239,379.287457,379.247457,2.971881,2.991495,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,41.0317,1.72332,0.515603,0.177645,tractive,lateral,P364,provisional
E0024992,N0025239,N0024691,379.247457,378.963262,2.991495,4.198847,56.838988,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.1115,1.768629,0.440298,0.201926,tractive,lateral,P364,provisional
E0024993,N0025240,N0025241,374.025653,373.602823,1.55,1.771597,84.565952,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P423,provisional
E0024994,N0025241,N0025242,373.602823,373.202823,1.771597,2.256985,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.543911,0.305837,0.115042,tractive,lateral,P423,provisional
E0024995,N0025242,N0024722,373.202823,372.801317,2.256985,2.705,80.301309,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.99725,0.36962,0.153167,tractive,lateral,P423,provisional
E0024996,N0025243,N0025244,374.582247,374.282247,1.559355,1.619303,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P419,provisional
E0024997,N0025244,N0025245,374.282247,373.982247,1.619303,1.732383,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31737,0.257587,0.089582,tractive,lateral,P419,provisional
E0024998,N0025245,N0025246,373.982247,373.942059,1.732383,1.823108,3.215039,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,9.718,0.408405,0.383307,0.081167,tractive,lateral,P419,provisional
E0024999,N0025246,N0025247,373.942059,373.692059,1.823108,2.365955,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408432,0.279259,0.100669,tractive,lateral,P419,provisional
E0025000,N0025247,N0025248,373.692059,373.438959,2.365955,2.7479,50.619902,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499383,0.297685,0.110542,tractive,lateral,P419,provisional
E0025001,N0025248,N0024686,373.438959,373.102732,2.7479,3.348898,67.245564,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499804,0.297765,0.110585,tractive,lateral,P419,provisional
E0025002,N0025249,N0025250,367.936951,367.837704,3.70816,3.695072,19.849433,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.097414,0.174888,0.052357,tractive,main,P379,provisional
E0025003,N0025250,N0025251,367.837704,367.763373,3.695072,3.720971,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09758,0.174987,0.052397,tractive,main,P379,provisional
E0025004,N0025251,N0024729,367.763373,367.602128,3.720971,3.814803,32.249031,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.097704,0.175061,0.052427,tractive,main,P379,provisional
E0025005,N0025252,N0025253,370.594232,369.778682,1.692389,1.712011,60.411143,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0025006,N0025253,N0025254,369.778682,369.732584,1.712011,1.718741,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000503,0.023917,0.005837,tractive,lateral,P379,provisional
E0025007,N0025254,N0024729,369.732584,369.5688,1.718741,1.848131,32.756679,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045847,0.135487,0.03744,tractive,lateral,P379,provisional
E0025008,N0025255,N0025256,377.23963,377.134511,9.104761,8.768077,21.023796,200,PVC-U,0.5,0.5,table11,minimum,3.275,merrimack,173.7569,6.607299,0.644673,0.395797,tractive,main,P364,provisional
E0025009,N0025256,N0025257,377.134511,376.852509,8.768077,8.097076,56.400355,200,PVC-U,0.5,0.5,table11,minimum,3.2701,merrimack,175.9165,6.679374,0.646579,0.398141,tractive,main,P364,provisional
E0025010,N0025257,N0025258,376.852509,376.810842,8.097076,7.926493,7.575849,200,PVC-U,0.55,0.5,table11,minimum,3.2653,merrimack,178.076,6.751637,0.67156,0.390152,tractive,main,P364,provisional
E0025011,N0025258,N0025259,376.810842,376.761801,7.926493,7.916208,8.916573,200,PVC-U,0.55,0.5,uniform,minimum,3.2605,merrimack,180.2356,6.823388,0.6735,0.392395,tractive,main,P364,provisional
E0025012,N0025259,N0025260,376.761801,376.486801,7.916208,7.866593,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.2558,merrimack,182.3952,6.895047,0.675421,0.394627,tractive,main,P364,provisional
E0025013,N0025260,N0025261,376.486801,376.205842,7.866593,7.672088,51.083427,200,PVC-U,0.55,0.5,uniform,minimum,3.2466,merrimack,186.7143,7.038326,0.67921,0.399069,tractive,main,P364,provisional
E0025014,N0025261,N0025262,376.205842,375.820842,7.672088,7.987233,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.2355,merrimack,192.1132,7.216768,0.683835,0.404562,tractive,main,P364,provisional
E0025015,N0025262,N0025263,375.820842,375.435842,7.987233,8.441447,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.2225,merrimack,198.5919,7.430176,0.689237,0.411078,tractive,main,P364,provisional
E0025016,N0025263,N0025264,375.435842,375.353342,8.441447,8.62261,15.0,200,PVC-U,0.55,0.5,uniform,minimum,3.2162,merrimack,201.8312,7.536856,0.691886,0.414315,tractive,main,P364,provisional
E0025017,N0025264,N0025265,375.353342,375.133342,8.62261,8.122426,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.2121,merrimack,203.9908,7.607597,0.693625,0.416453,tractive,main,P364,provisional
E0025018,N0025265,N0025266,375.133342,374.858342,8.122426,9.320491,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.2039,merrimack,208.3099,7.748892,0.697054,0.420708,tractive,main,P364,provisional
E0025019,N0025266,N0025267,374.858342,374.791649,9.320491,9.200478,12.126009,200,PVC-U,0.55,0.5,uniform,minimum,3.1979,merrimack,211.5493,7.854797,0.699588,0.423883,tractive,main,P364,provisional
E0025020,N0025267,N0025268,374.791649,374.704686,9.200478,8.990962,15.811388,200,PVC-U,0.55,0.5,uniform,minimum,3.1979,merrimack,211.5493,7.854899,0.69959,0.423886,tractive,main,P364,provisional
E0025021,N0025268,N0025269,374.704686,374.659332,8.990962,8.957703,8.246211,200,PVC-U,0.55,0.5,uniform,minimum,3.1979,merrimack,211.5493,7.85503,0.699593,0.42389,tractive,main,P364,provisional
E0025022,N0025269,N0025270,374.659332,374.526191,8.957703,8.760766,24.207437,200,PVC-U,0.55,0.5,uniform,minimum,3.1889,merrimack,216.5467,8.01746,0.70342,0.428736,tractive,main,P364,provisional
E0025023,N0025270,N0025271,374.526191,374.466954,8.760766,8.811885,10.77033,200,PVC-U,0.55,0.5,uniform,minimum,3.187,merrimack,217.6265,8.052682,0.704241,0.429783,tractive,main,P364,provisional
E0025024,N0025271,N0025272,374.466954,374.384454,8.811885,8.811316,15.0,200,PVC-U,0.55,0.5,uniform,minimum,3.1826,merrimack,220.1252,8.133733,0.706116,0.432188,tractive,main,P364,provisional
E0025025,N0025272,N0025273,374.384454,374.337785,8.811316,8.885207,8.485281,200,PVC-U,0.55,0.5,uniform,minimum,3.1826,merrimack,220.1252,8.133858,0.706119,0.432192,tractive,main,P364,provisional
E0025026,N0025273,N0024691,374.337785,374.278548,8.885207,8.883561,10.77033,200,PVC-U,0.55,0.5,uniform,minimum,3.1826,merrimack,220.1252,8.133929,0.706121,0.432194,tractive,main,P364,provisional
E0025027,N0025274,N0025275,368.980534,368.722387,1.580867,1.581385,18.439089,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.191161,0.029463,tractive,lateral,P379,provisional
E0025028,N0025275,N0024726,368.722059,368.658027,1.581713,1.559929,12.806248,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135955,0.195383,0.060838,tractive,lateral,P379,provisional
E0025029,N0025276,N0024726,367.64699,367.545009,2.544081,2.672947,20.396078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544781,0.305991,0.115128,tractive,main,P379,provisional
E0025030,N0025277,N0024749,369.770923,369.711117,1.55,1.632023,11.961222,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0025031,N0025278,N0025279,376.999698,376.941175,6.17532,6.333911,11.7047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.7126,1.545665,0.42271,0.189104,tractive,main,P364,provisional
E0025032,N0025279,N0025280,376.941175,376.641175,6.333911,7.286438,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.9519,1.681564,0.433638,0.197014,tractive,main,P364,provisional
E0025033,N0025280,N0024723,376.641175,376.332056,7.286438,7.643102,61.823643,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.271,1.863133,0.447255,0.207132,tractive,main,P364,provisional
E0025034,N0025281,N0025282,381.503833,381.463264,1.55,1.631188,8.113861,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P364,provisional
E0025035,N0025282,N0025283,381.463264,381.4218,1.631188,1.727919,3.605551,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,2.1596,0.090602,0.226779,0.041862,tractive,lateral,P364,provisional
E0025036,N0025283,N0025284,381.4218,381.20078,1.727919,2.53268,44.204072,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135899,0.195356,0.060826,tractive,lateral,P364,provisional
E0025037,N0025284,N0024723,381.20078,381.124458,2.53268,2.850701,15.264338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181535,0.214881,0.069361,tractive,lateral,P364,provisional
E0025038,N0025285,N0025286,369.554363,369.497795,2.001636,2.044442,11.313708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046396,0.136042,0.037638,tractive,lateral,P379,provisional
E0025039,N0025286,N0025287,369.497795,369.404387,2.044442,2.137117,18.681542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091758,0.171422,0.050972,tractive,lateral,P379,provisional
E0025040,N0025287,N0025288,369.404387,369.31924,2.137117,2.215916,17.029386,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091913,0.171519,0.05101,tractive,lateral,P379,provisional
E0025041,N0025288,N0025289,369.31924,369.249598,2.215916,2.274114,13.928388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137323,0.19603,0.061114,tractive,lateral,P379,provisional
E0025042,N0025289,N0025290,369.249598,369.207172,2.274114,2.276166,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,3.2393,0.137439,0.208764,0.058605,tractive,lateral,P379,provisional
E0025043,N0025290,N0024749,369.207172,369.120858,2.276166,2.222281,17.262677,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182765,0.215357,0.069574,tractive,lateral,P379,provisional
E0025044,N0025291,N0025292,373.629383,373.329383,1.588238,1.644128,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.9012,0.121624,0.188306,0.057854,tractive,lateral,P423,provisional
E0025045,N0025292,N0025293,373.329383,373.029383,1.644128,1.997137,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.138,0.467433,0.291509,0.107186,tractive,lateral,P423,provisional
E0025046,N0025293,N0025294,373.029383,372.981414,1.997137,1.957032,9.593662,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.138,0.467933,0.291608,0.10724,tractive,lateral,P423,provisional
E0025047,N0025294,N0025295,372.981414,372.731414,1.957032,2.221467,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.138,0.468013,0.291624,0.107248,tractive,lateral,P423,provisional
E0025048,N0025295,N0025296,372.731414,372.481414,2.221467,2.491334,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.2178,0.513697,0.300361,0.11201,tractive,lateral,P423,provisional
E0025049,N0025296,N0024730,372.481414,372.407816,2.491334,2.549765,14.719684,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.2178,0.514113,0.300438,0.112052,tractive,lateral,P423,provisional
E0025050,N0025297,N0025298,373.882143,373.582143,1.550382,1.616221,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P423,provisional
E0025051,N0025298,N0025299,373.582143,373.282143,1.616221,1.775016,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1536,0.635777,0.321246,0.123775,tractive,lateral,P423,provisional
E0025052,N0025299,N0024730,373.282143,373.239647,1.775016,1.717934,7.082737,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,15.1536,0.636277,0.34241,0.118548,tractive,lateral,P423,provisional
E0025053,N0025300,N0024757,371.337783,371.202783,1.551255,1.554205,10.0,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0025054,N0025301,N0025302,364.778308,364.679693,1.55,1.654658,19.723083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P373,provisional
E0025055,N0025302,N0024759,364.679693,364.596476,1.654658,1.638204,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000164,0.014112,0.003929,tractive,lateral,P373,provisional
E0025056,N0025303,N0024759,364.268116,364.228076,1.90971,2.006604,7.28011,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.000478,0.024119,0.00561,tractive,lateral,P373,provisional
E0025057,N0025304,N0025305,371.744759,371.3247,1.854118,1.57508,60.008333,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,0.0,0.000186,0.01673,0.003815,tractive,lateral,P379,provisional
E0025058,N0025305,N0025306,371.3247,371.2847,1.57508,1.568083,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,1.0798,0.045954,0.159089,0.033666,tractive,lateral,P379,provisional
E0025059,N0025306,N0024757,371.210371,371.128977,1.642412,1.628012,16.278821,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045995,0.135637,0.037494,tractive,lateral,P379,provisional
E0025060,N0025307,N0025308,379.02401,378.941548,1.552039,1.608439,16.492423,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P364,provisional
E0025061,N0025308,N0024761,378.941548,378.88134,1.608439,1.810646,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.2819,0.347335,0.265158,0.093391,tractive,lateral,P364,provisional
E0025062,N0025309,N0025310,378.383359,378.308359,4.601657,3.24404,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137421,0.196076,0.061133,tractive,lateral,P364,provisional
E0025063,N0025310,N0024761,378.308359,378.183234,3.24404,2.508752,25.024992,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137546,0.196135,0.061158,tractive,lateral,P364,provisional
E0025064,N0025311,N0025312,368.484946,368.242403,3.452493,3.302458,48.508579,200,PVC-U,0.5,0.5,table11,minimum,3.0605,merrimack,304.1623,10.806891,0.732706,0.523574,tractive,sub main,P379,derived
E0025065,N0025312,N0025313,368.242403,368.167591,3.302458,3.333813,14.962345,200,PVC-U,0.5,0.5,table11,minimum,3.0605,merrimack,304.1623,10.807296,0.732713,0.523585,tractive,sub main,P379,derived
E0025066,N0025313,N0025314,368.167591,368.078132,3.333813,3.350426,17.89178,200,PVC-U,0.5,0.5,table11,minimum,3.0605,merrimack,304.1623,10.80742,0.732715,0.523589,tractive,sub main,P379,derived
E0025067,N0025314,N0025315,368.078132,367.989302,3.350426,3.422838,17.76615,200,PVC-U,0.5,0.5,table11,minimum,3.0605,merrimack,304.1623,10.80757,0.732717,0.523593,tractive,sub main,P379,derived
E0025068,N0025315,N0025316,367.989302,367.938702,3.422838,3.466663,10.119852,200,PVC-U,0.5,0.5,table11,minimum,3.0605,merrimack,304.1623,10.807718,0.73272,0.523598,tractive,sub main,P379,derived
E0025069,N0025316,N0025317,367.938702,367.856859,3.466663,3.53166,16.368601,200,PVC-U,0.5,0.5,table11,minimum,3.0605,merrimack,304.1623,10.807802,0.732721,0.5236,tractive,sub main,P379,derived
E0025070,N0025317,N0025318,367.856859,367.793358,3.53166,3.572639,12.700222,200,PVC-U,0.5,0.5,table11,minimum,3.0605,merrimack,304.1623,10.807938,0.732723,0.523604,tractive,sub main,P379,derived
E0025071,N0025318,N0025319,367.793358,367.453197,3.572639,3.838917,68.032184,200,PVC-U,0.5,0.5,table11,minimum,3.0579,merrimack,306.3219,10.875256,0.733834,0.525565,tractive,sub main,P379,derived
E0025072,N0025319,N0024741,367.453197,367.264305,3.838917,4.112435,37.778521,200,PVC-U,0.5,0.5,table11,minimum,3.054,merrimack,309.5612,10.976533,0.735491,0.528514,tractive,sub main,P379,derived
E0025073,N0025320,N0025321,374.107349,373.757349,1.55,2.170844,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P423,provisional
E0025074,N0025321,N0025322,373.757349,373.407349,2.170844,2.637085,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136385,0.195587,0.060925,tractive,lateral,P423,provisional
E0025075,N0025322,N0025323,373.407349,373.057349,2.637085,3.178094,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27277,0.245315,0.083551,tractive,lateral,P423,provisional
E0025076,N0025323,N0025324,373.057349,373.016967,3.178094,3.322785,6.212545,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,6.4787,0.273353,0.268779,0.078645,tractive,lateral,P423,provisional
E0025077,N0025324,N0025325,373.016967,372.975305,3.322785,3.370978,3.787455,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,6.4787,0.273405,0.32213,0.069579,tractive,lateral,P423,provisional
E0025078,N0025325,N0025326,372.975305,372.575305,3.370978,3.360242,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.273436,0.245508,0.083645,tractive,lateral,P423,provisional
E0025079,N0025326,N0025327,372.575305,372.175305,3.360242,3.4034,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.455172,0.289058,0.105868,tractive,lateral,P423,provisional
E0025080,N0025327,N0024722,372.175305,372.132518,3.4034,3.373799,7.779428,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,11.8776,0.501106,0.308056,0.108241,tractive,lateral,P423,provisional
E0025081,N0025328,N0025329,364.936878,364.776878,9.727002,9.29139,79.999985,500,GRP,0.2,0.155,table11,dod,2.4086,merrimack,2201.7804,61.758432,0.794509,0.417856,velocity,sub main,P380,drafted
E0025082,N0025329,N0025330,364.776878,364.616878,9.29139,8.935491,80.0,500,GRP,0.2,0.155,table11,minimum,2.4086,merrimack,2202.344,61.772908,0.794558,0.417911,velocity,sub main,P380,drafted
E0025083,N0025330,N0025331,364.616878,364.456878,8.935491,8.668458,80.0,500,GRP,0.2,0.155,table11,minimum,2.4074,merrimack,2211.3851,61.995061,0.795303,0.418748,velocity,sub main,P380,drafted
E0025084,N0025331,N0025332,364.456878,364.296878,8.668458,8.443296,80.0,500,GRP,0.2,0.155,table11,minimum,2.4074,merrimack,2211.3851,61.995728,0.795305,0.418751,velocity,sub main,P380,drafted
E0025085,N0025332,N0025333,364.296878,364.136878,8.443296,8.09234,80.0,500,GRP,0.2,0.155,table11,minimum,2.4067,merrimack,2216.4815,62.121196,0.795724,0.419223,velocity,sub main,P380,drafted
E0025086,N0025333,N0025334,364.136878,363.976878,8.09234,7.889211,80.0,500,GRP,0.2,0.155,table11,minimum,2.4067,merrimack,2216.4815,62.121862,0.795727,0.419226,velocity,sub main,P380,drafted
E0025087,N0025334,N0024783,363.976878,363.87282,7.889211,7.750807,52.028743,500,GRP,0.2,0.155,table11,minimum,2.4067,merrimack,2216.4815,62.122529,0.795729,0.419228,velocity,sub main,P380,drafted
E0025088,N0025335,N0025336,369.998052,369.957588,1.550593,1.60714,3.853762,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.173507,0.031442,tractive,lateral,P380,derived
E0025089,N0025336,N0024783,369.957588,369.866946,1.60714,1.75668,18.128312,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090567,0.170673,0.050674,tractive,lateral,P380,derived
E0025090,N0025337,N0025338,365.828744,365.503639,8.826377,8.750145,65.020922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.9745,2.240739,0.472666,0.226818,tractive,main,P379,drafted
E0025091,N0025338,N0025339,365.503639,365.153639,8.750145,8.708238,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.1341,2.331816,0.478305,0.231335,tractive,main,P379,drafted
E0025092,N0025339,N0025340,365.153639,364.803639,8.708238,8.542156,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,56.2139,2.377666,0.481081,0.233579,tractive,main,P379,drafted
E0025093,N0025340,N0025341,364.803639,364.453639,8.542156,8.484166,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.4532,2.514051,0.489106,0.240143,tractive,main,P379,drafted
E0025094,N0025341,N0024736,364.453639,364.397129,8.484166,8.526882,11.302054,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.533,2.559902,0.491729,0.242314,tractive,main,P379,drafted
E0025095,N0025342,N0025343,368.911611,368.808533,3.996684,4.178314,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.0177,1.095492,0.380488,0.160199,tractive,main,P379,provisional
E0025096,N0025343,N0024736,368.808533,368.62929,4.178314,4.294721,35.848658,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.0974,1.140931,0.385274,0.163348,tractive,main,P379,provisional
E0025097,N0025344,N0024792,366.475431,366.188739,4.900027,5.044812,57.338385,200,PVC-U,0.5,0.5,table11,minimum,3.0984,merrimack,274.7061,9.888556,0.716753,0.49667,tractive,sub main,P379,derived
E0025098,N0025345,N0025346,367.979866,367.936786,2.886284,2.991039,7.832567,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,15.1169,0.638435,0.33254,0.121226,tractive,main,P379,provisional
E0025099,N0025346,N0025347,367.936786,367.805591,2.991039,3.237561,23.853721,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,17.2765,0.729034,0.346676,0.129033,tractive,main,P379,provisional
E0025100,N0025347,N0025348,367.805591,367.730783,3.237561,3.328208,13.601471,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,17.2765,0.729233,0.346706,0.12905,tractive,main,P379,provisional
E0025101,N0025348,N0024741,367.730783,367.464245,3.328208,3.912495,48.461509,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,17.2765,0.729346,0.346722,0.12906,tractive,main,P379,provisional
E0025102,N0025349,N0025350,375.96555,375.924733,2.086147,2.107951,5.830952,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,3.2393,0.136566,0.219633,0.056389,tractive,lateral,P364,provisional
E0025103,N0025350,N0025351,375.924733,375.770704,2.107951,2.534167,30.805844,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136615,0.195696,0.060971,tractive,lateral,P364,provisional
E0025104,N0025351,N0024798,375.770704,375.63654,2.534167,2.885097,26.832816,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182139,0.215115,0.069466,tractive,lateral,P364,provisional
E0025105,N0025352,N0025353,374.805634,374.355634,1.55249,2.058551,90.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P417,provisional
E0025106,N0025353,N0025354,374.355634,373.905634,2.058551,2.594824,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31762,0.257653,0.089614,tractive,lateral,P417,provisional
E0025107,N0025354,N0025355,373.905634,373.455634,2.594824,3.280908,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.454172,0.288856,0.10576,tractive,lateral,P417,provisional
E0025108,N0025355,N0024714,373.455634,373.404861,3.280908,3.439591,10.154599,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.500189,0.297837,0.110625,tractive,lateral,P417,provisional
E0025109,N0025356,N0025357,375.458307,375.366384,2.290258,2.610148,18.384776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137855,0.196281,0.061221,tractive,main,P364,provisional
E0025110,N0025357,N0025358,375.366384,375.277783,2.610148,2.807147,17.720045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.183275,0.215554,0.069662,tractive,main,P364,provisional
E0025111,N0025358,N0025359,375.277783,375.151589,2.807147,3.300956,25.238859,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.22869,0.231695,0.077066,tractive,main,P364,provisional
E0025112,N0025359,N0024798,375.151589,375.084321,3.300956,3.437316,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.2289,0.231764,0.077098,tractive,main,P364,provisional
E0025113,N0025360,N0025361,374.997285,374.697285,1.550872,1.940136,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P417,drafted
E0025114,N0025361,N0025362,374.697285,374.397285,1.940136,2.335961,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181569,0.214895,0.069367,tractive,lateral,P417,drafted
E0025115,N0025362,N0025363,374.397285,374.353142,2.335961,2.403053,8.828481,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272603,0.245266,0.083528,tractive,lateral,P417,drafted
E0025116,N0025363,N0025364,374.353142,374.103142,2.403053,2.667335,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317944,0.257737,0.089657,tractive,lateral,P417,drafted
E0025117,N0025364,N0025365,374.103142,373.853142,2.667335,2.974708,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408895,0.27936,0.100722,tractive,lateral,P417,drafted
E0025118,N0025365,N0024714,373.853142,373.813139,2.974708,3.031313,8.000601,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.409312,0.27945,0.10077,tractive,lateral,P417,drafted
E0025119,N0025366,N0025367,375.67867,375.620465,1.552439,1.594043,11.641121,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P364,provisional
E0025120,N0025367,N0024819,375.620465,375.533502,1.594043,1.550787,15.811388,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,1.0798,0.045364,0.139453,0.036461,tractive,lateral,P364,provisional
E0025121,N0025368,N0025369,369.252707,369.002707,2.502725,2.762552,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,116.6035,4.894748,0.593201,0.337257,tractive,main,P380,derived
E0025122,N0025369,N0024785,369.002707,368.746545,2.762552,3.074683,51.232386,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,116.6035,4.895165,0.593215,0.337272,tractive,main,P380,derived
E0025123,N0025370,N0025371,372.455551,372.202708,3.91893,4.276448,50.568565,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.95433,0.364625,0.149989,tractive,lateral,P417,derived
E0025124,N0025371,N0025372,372.202708,372.002708,4.276448,4.601143,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.954751,0.364675,0.150021,tractive,lateral,P417,derived
E0025125,N0025372,N0025373,372.002708,371.802708,4.601143,4.841792,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.955085,0.364714,0.150046,tractive,lateral,P417,derived
E0025126,N0025373,N0025374,371.802708,371.728858,4.841792,4.976007,14.770145,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.955418,0.364754,0.15007,tractive,lateral,P417,derived
E0025127,N0025374,N0025375,371.728858,371.620337,4.976007,5.165796,21.704214,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.955541,0.364768,0.15008,tractive,lateral,P417,derived
E0025128,N0025375,N0025376,371.620337,371.275932,5.165796,5.629128,68.880856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.955722,0.36479,0.150093,tractive,lateral,P417,derived
E0025129,N0025376,N0025377,371.275932,370.916493,5.629128,6.001475,71.887766,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.956296,0.364857,0.150136,tractive,lateral,P417,derived
E0025130,N0025377,N0025378,370.916493,370.818318,6.001475,6.130931,19.63503,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.956895,0.364928,0.150181,tractive,lateral,P417,derived
E0025131,N0025378,N0025379,370.818318,370.734975,6.130931,6.251689,16.66868,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.957059,0.364947,0.150193,tractive,lateral,P417,derived
E0025132,N0025379,N0025380,370.734975,370.650107,6.251689,6.394968,16.973651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.957197,0.364964,0.150203,tractive,lateral,P417,derived
E0025133,N0025380,N0025381,370.650107,370.53207,6.394968,6.593297,23.607428,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.957339,0.364981,0.150214,tractive,lateral,P417,derived
E0025134,N0025381,N0025382,370.53207,370.404838,6.593297,6.816384,25.446312,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.957536,0.365004,0.150229,tractive,lateral,P417,derived
E0025135,N0025382,N0025383,370.404838,370.21768,6.816384,7.071627,37.431661,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.957748,0.365029,0.150245,tractive,lateral,P417,derived
E0025136,N0025383,N0025384,370.21768,370.088289,7.071627,7.25479,25.878138,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.95806,0.365066,0.150268,tractive,lateral,P417,derived
E0025137,N0025384,N0024720,370.088289,370.03292,7.25479,7.317635,11.073714,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.958275,0.365091,0.150284,tractive,lateral,P417,derived
E0025138,N0025385,N0025386,368.802923,368.758101,1.831293,1.889726,6.403124,200,PVC-U,0.7,0.5,uniform,minimum,3.6221,held,23.8917,1.002583,0.416523,0.141581,tractive,lateral,P379,provisional
E0025139,N0025386,N0025387,368.758101,368.652035,1.889726,2.031925,21.213203,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.8917,1.002637,0.370235,0.153561,tractive,lateral,P379,provisional
E0025140,N0025387,N0025388,368.652035,368.55984,2.031925,2.393621,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.8917,1.002813,0.370255,0.153574,tractive,lateral,P379,provisional
E0025141,N0025388,N0025389,368.55984,368.480783,2.393621,2.426566,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.9715,1.048234,0.375353,0.156856,tractive,lateral,P379,provisional
E0025142,N0025389,N0025390,368.480783,368.424881,2.426566,2.504929,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.9715,1.048366,0.375367,0.156865,tractive,lateral,P379,provisional
E0025143,N0025390,N0025391,368.424881,368.345824,2.504929,2.521974,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.0513,1.093726,0.380299,0.160075,tractive,lateral,P379,provisional
E0025144,N0025391,N0025392,368.345824,368.294346,2.521974,2.593288,10.29563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.2109,1.184393,0.389723,0.166303,tractive,lateral,P379,provisional
E0025145,N0025392,N0025393,368.294346,368.218024,2.593288,2.719232,15.264338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.2906,1.229746,0.39424,0.169332,tractive,lateral,P379,provisional
E0025146,N0025393,N0024792,368.218024,368.030965,2.719232,3.202586,37.411866,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.3704,1.27514,0.39864,0.172311,tractive,lateral,P379,provisional
E0025147,N0025394,N0025395,375.658136,375.386429,1.556677,1.904099,54.341513,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P364,provisional
E0025148,N0025395,N0025396,375.386429,374.983316,1.904099,2.344718,80.622577,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.0547,0.631583,0.320579,0.12339,tractive,lateral,P364,provisional
E0025149,N0025396,N0025397,374.983316,374.727875,2.344718,2.691375,51.088159,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.4511,1.068098,0.377531,0.15827,tractive,lateral,P364,provisional
E0025150,N0025397,N0025398,374.727875,374.302757,2.691375,3.313148,85.023526,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.9272,1.549634,0.423039,0.18934,tractive,lateral,P364,provisional
E0025151,N0025398,N0025399,374.302757,374.216734,3.313148,3.159181,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.5057,1.700363,0.435097,0.198085,tractive,lateral,P364,provisional
E0025152,N0025399,N0025400,374.216734,374.139113,3.159181,3.052537,15.524175,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.5855,1.745774,0.438573,0.200648,tractive,lateral,P364,provisional
E0025153,N0025400,N0024819,374.139113,374.061011,3.052537,3.023279,15.620499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.5855,1.745903,0.438583,0.200655,tractive,lateral,P364,provisional
E0025154,N0025401,N0025402,369.112233,368.959262,2.39204,2.641049,30.594117,200,PVC-U,0.5,0.5,table11,minimum,3.1094,merrimack,266.7808,9.671381,0.712752,0.490255,tractive,sub main,P380,provisional
E0025155,N0025402,N0024785,368.959262,368.767134,2.641049,3.054094,38.425591,200,PVC-U,0.5,0.5,table11,minimum,3.1064,merrimack,268.9403,9.739919,0.714025,0.492282,tractive,sub main,P380,provisional
E0025156,N0025403,N0024826,375.030185,374.860996,1.743954,2.000515,33.837849,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000586,0.025588,0.006179,tractive,lateral,P388,provisional
E0025157,N0025404,N0025405,369.005967,368.561754,8.040115,8.013564,88.842557,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.3765,2.595406,0.493736,0.243984,tractive,main,P388,provisional
E0025158,N0025405,N0025406,368.561754,368.380026,8.013564,7.997537,36.345564,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.6931,2.986722,0.514572,0.261764,tractive,main,P388,provisional
E0025159,N0025406,N0025407,368.380026,368.280967,7.997537,8.049661,19.811879,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.6931,2.987025,0.514587,0.261777,tractive,main,P388,provisional
E0025160,N0025407,N0025408,368.280967,368.194756,8.049661,8.13285,17.242136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,75.7895,3.200843,0.525096,0.271067,tractive,main,P388,provisional
E0025161,N0025408,N0025409,368.194756,368.136446,8.13285,8.326231,11.661904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,75.7895,3.200987,0.525103,0.271073,tractive,main,P388,provisional
E0025162,N0025409,N0025410,368.136446,367.896394,8.326231,8.845854,48.010416,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,77.9491,3.291618,0.529393,0.274931,tractive,main,P388,provisional
E0025163,N0025410,N0025411,367.896394,367.691151,8.845854,8.720501,41.048752,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,79.0288,3.337285,0.531521,0.276858,tractive,main,P388,provisional
E0025164,N0025411,N0025412,367.691151,367.4802,8.720501,8.941492,42.190046,200,PVC-U,0.5,0.5,table11,minimum,3.5795,merrimack,83.348,3.477554,0.537916,0.282709,tractive,main,P388,provisional
E0025165,N0025412,N0025413,367.4802,367.266425,8.941492,9.308832,42.755117,200,PVC-U,0.5,0.5,table11,minimum,3.5684,merrimack,85.5075,3.556426,0.541424,0.285956,tractive,main,P388,provisional
E0025166,N0025413,N0025414,367.266425,367.188804,9.308832,9.353921,15.524175,200,PVC-U,0.5,0.5,table11,minimum,3.5684,merrimack,85.5075,3.556783,0.541439,0.28597,tractive,main,P388,provisional
E0025167,N0025414,N0025415,367.188804,366.987,9.353921,9.809326,40.360872,200,PVC-U,0.5,0.5,table11,minimum,3.5684,merrimack,85.5075,3.556912,0.541445,0.285975,tractive,main,P388,provisional
E0025168,N0025415,N0025416,366.987,366.94589,9.809326,9.896487,6.324555,200,PVC-U,0.65,0.5,table11,minimum,3.563,merrimack,86.5873,3.596418,0.596719,0.268882,tractive,main,P388,provisional
E0025169,N0025416,N0025417,366.94589,366.88225,9.896487,9.899885,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.563,merrimack,86.5873,3.596471,0.543181,0.287593,tractive,main,P388,provisional
E0025170,N0025417,N0025418,366.88225,366.841862,9.899885,9.903195,5.385165,200,PVC-U,0.75,0.5,table11,minimum,3.563,merrimack,86.5873,3.596577,0.628018,0.259275,tractive,main,P388,provisional
E0025171,N0025418,N0025419,366.841862,366.647375,9.903195,10.200495,38.897301,200,PVC-U,0.5,0.5,table11,minimum,3.563,merrimack,86.5873,3.596622,0.543188,0.287599,tractive,main,P388,provisional
E0025172,N0025419,N0024826,366.647375,366.501773,10.200495,10.359738,29.12044,200,PVC-U,0.5,0.5,table11,minimum,3.563,merrimack,86.5873,3.596946,0.543202,0.287612,tractive,main,P388,provisional
E0025173,N0025420,N0025421,363.681756,363.381756,2.020118,2.469898,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.2063,0.17781,0.213427,0.06871,tractive,lateral,P380,drafted
E0025174,N0025421,N0025422,363.381756,363.081756,2.469898,3.198639,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.0277,0.254667,0.239925,0.080959,tractive,lateral,P380,drafted
E0025175,N0025422,N0025423,363.081756,362.781756,3.198639,3.615766,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.1075,0.300435,0.253081,0.087347,tractive,lateral,P380,drafted
E0025176,N0025423,N0025424,362.781756,362.733441,3.615766,3.721454,9.663092,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.2671,0.391469,0.275504,0.098708,tractive,lateral,P380,drafted
E0025177,N0025424,N0024925,362.733441,362.680815,3.721454,3.775545,10.525248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.2671,0.391549,0.275522,0.098717,tractive,lateral,P380,drafted
E0025178,N0025425,N0025426,362.512607,362.386116,4.436917,4.313347,25.298221,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.126,1.785893,0.441589,0.202887,tractive,main,P380,provisional
E0025179,N0025426,N0024925,362.386116,362.167782,4.313347,4.288578,43.666651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.126,1.786104,0.441605,0.202898,tractive,main,P380,provisional
E0025180,N0025427,N0025428,365.932118,365.889742,1.550975,1.587797,5.297092,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0025181,N0025428,N0024920,365.889742,365.774633,1.587797,1.904932,23.021729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,4.4e-05,0.006897,0.002633,tractive,lateral,P380,provisional
E0025182,N0025429,N0024920,366.200346,366.034138,1.617983,1.645427,33.24154,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0025183,N0025430,N0024930,367.339266,366.908142,6.840635,7.607727,78.38605,200,PVC-U,0.55,0.5,uniform,minimum,3.6314,merrimack,73.9887,3.118847,0.539196,0.261121,tractive,main,P425,provisional
E0025184,N0025431,N0025432,376.01953,374.23453,1.734925,1.753598,70.0,200,PVC-U,2.55,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.233659,0.025753,tractive,lateral,P425,provisional
E0025185,N0025432,N0025433,374.23453,372.97453,1.753598,1.569476,70.0,200,PVC-U,1.8,0.5,ground,minimum,3.6221,held,5.3989,0.226919,0.35864,0.057056,tractive,lateral,P425,provisional
E0025186,N0025433,N0024930,372.97453,372.933093,1.569476,1.582776,3.187481,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,6.4787,0.27277,0.340857,0.066864,tractive,lateral,P425,provisional
E0025187,N0025434,N0025435,346.34029,346.124522,1.554088,1.576528,43.153643,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.6428,0.152715,0.203022,0.064124,tractive,lateral,P386,provisional
E0025188,N0025435,N0025436,346.124522,345.874522,1.576528,1.68514,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.9619,0.334143,0.261885,0.091736,tractive,lateral,P386,provisional
E0025189,N0025436,N0025437,345.874522,345.574522,1.68514,1.564974,50.0,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,11.2012,0.470361,0.31119,0.102952,tractive,lateral,P386,provisional
E0025190,N0025437,N0024931,345.5744,345.401803,1.565096,1.551352,18.168102,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,12.281,0.516045,0.375826,0.096433,tractive,lateral,P386,provisional
E0025191,N0025438,N0025439,338.030571,337.710571,8.043464,8.76181,80.0,250,PVC-U,0.4,0.375,table11,dod,2.8347,merrimack,572.9397,18.91108,0.77362,0.548915,velocity,sub main,P386,drafted
E0025192,N0025439,N0025440,337.710571,337.390571,8.76181,9.497734,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.8315,merrimack,578.3386,19.067361,0.775117,0.551719,velocity,sub main,P386,drafted
E0025193,N0025440,N0024931,337.390571,337.350373,9.497734,9.602783,8.039744,250,PVC-U,0.5,0.375,table11,minimum,2.8303,merrimack,580.4981,19.130224,0.844925,0.516263,velocity,sub main,P386,drafted
