Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0025194,N0025441,N0025442,346.044946,345.654946,1.817054,1.826011,60.0,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.234997,0.065175,tractive,lateral,P386,provisional
E0025195,N0025442,N0025443,345.654946,345.354946,1.826011,2.179447,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498439,0.297507,0.110444,tractive,lateral,P386,provisional
E0025196,N0025443,N0025444,345.354946,345.304946,2.179447,2.209458,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634741,0.321082,0.12368,tractive,lateral,P386,provisional
E0025197,N0025444,N0025445,345.304946,345.054946,2.209458,2.708848,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634824,0.321095,0.123688,tractive,lateral,P386,provisional
E0025198,N0025445,N0025446,345.054946,344.804946,2.708848,3.166703,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0181,0.756865,0.339273,0.134372,tractive,lateral,P386,provisional
E0025199,N0025446,N0025447,344.804946,344.763262,3.166703,3.179609,5.557809,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,21.6609,0.909996,0.414009,0.13301,tractive,lateral,P386,provisional
E0025200,N0025447,N0025448,344.763262,344.468533,3.179609,3.895389,58.945828,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.4638,1.069469,0.37768,0.158367,tractive,lateral,P386,provisional
E0025201,N0025448,N0025449,344.468533,344.17113,3.895389,4.38017,59.480728,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.2852,1.146318,0.385832,0.163717,tractive,lateral,P386,provisional
E0025202,N0025449,N0024932,344.17113,344.012134,4.38017,4.535107,31.799153,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.3649,1.192081,0.390498,0.166821,tractive,lateral,P386,provisional
E0025203,N0025450,N0025451,335.310663,335.062962,8.129767,8.653865,49.54009,200,PVC-U,0.5,0.5,table11,minimum,3.6237,merrimack,75.2999,3.168757,0.523554,0.26969,tractive,main,P407,provisional
E0025204,N0025451,N0025452,335.062962,334.762962,8.653865,9.145912,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.5913,merrimack,81.1023,3.382111,0.533587,0.278739,tractive,main,P407,provisional
E0025205,N0025452,N0024939,334.762962,334.454743,9.145912,9.622955,61.64384,200,PVC-U,0.5,0.5,table11,minimum,3.5778,merrimack,83.6652,3.476077,0.537849,0.282648,tractive,main,P407,provisional
E0025206,N0025453,N0025454,341.355319,341.005319,1.55084,2.089347,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P407,provisional
E0025207,N0025454,N0025455,341.005319,340.655319,2.089347,2.476151,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317454,0.257609,0.089593,tractive,lateral,P407,provisional
E0025208,N0025455,N0025456,340.655319,340.29777,2.476151,3.349294,71.509683,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.974,0.712759,0.332966,0.130617,tractive,lateral,P407,provisional
E0025209,N0025456,N0025457,340.29777,339.94777,3.349294,3.7722,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.2931,0.894424,0.357373,0.145435,tractive,lateral,P407,provisional
E0025210,N0025457,N0025458,339.94777,339.59777,3.7722,4.64341,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.7718,1.16661,0.387918,0.1651,tractive,lateral,P407,provisional
E0025211,N0025458,N0025459,339.59777,339.555319,4.64341,4.721323,8.490317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.1707,1.39353,0.409597,0.17985,tractive,lateral,P407,provisional
E0025212,N0025459,N0025460,339.555319,339.279628,4.721323,4.985203,55.138157,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.4266,1.697788,0.434898,0.197938,tractive,lateral,P407,provisional
E0025213,N0025460,N0025461,339.279628,338.979628,4.985203,5.210954,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.2244,2.150919,0.466932,0.222282,tractive,lateral,P407,provisional
E0025214,N0025461,N0025462,338.979628,338.679628,5.210954,5.341429,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.2244,2.151419,0.466964,0.222307,tractive,lateral,P407,provisional
E0025215,N0025462,N0024939,338.679628,338.589391,5.341429,5.488307,18.047401,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.2244,2.151919,0.466997,0.222333,tractive,lateral,P407,provisional
E0025216,N0025463,N0025464,339.605853,339.255853,1.55,2.291602,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P389,provisional
E0025217,N0025464,N0025465,339.255853,338.905853,2.291602,3.270447,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.260745,0.241764,0.081839,tractive,lateral,P389,provisional
E0025218,N0025465,N0024946,338.905853,338.865623,3.270447,3.356332,3.65733,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,9.4451,0.39713,0.363515,0.082557,tractive,lateral,P389,provisional
E0025219,N0025466,N0025467,340.045698,339.745698,1.550249,2.134245,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,8.2368,0.345308,0.264661,0.093139,tractive,lateral,P389,provisional
E0025220,N0025467,N0025468,339.745698,339.445698,2.134245,2.950939,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.7155,0.617412,0.318301,0.122082,tractive,lateral,P389,provisional
E0025221,N0025468,N0025469,339.445698,339.40474,2.950939,3.01506,4.550949,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,16.8751,0.708446,0.407825,0.113209,tractive,lateral,P389,provisional
E0025222,N0025469,N0024946,339.40474,338.993665,3.01506,3.228289,82.214961,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5178,0.861199,0.353197,0.142844,tractive,lateral,P389,provisional
E0025223,N0025470,N0025471,334.016606,333.876606,5.114436,5.497234,70.0,500,GRP,0.2,0.155,table11,minimum,2.3573,merrimack,2630.4778,72.218657,0.827167,0.45648,velocity,sub main,P406,drafted
E0025224,N0025471,N0025472,333.876606,333.736606,5.497234,5.882595,70.0,500,GRP,0.2,0.155,table11,minimum,2.3565,merrimack,2638.2255,72.405017,0.827708,0.457155,velocity,sub main,P406,drafted
E0025225,N0025472,N0025473,333.736606,333.596606,5.882595,6.305585,70.0,500,GRP,0.2,0.155,table11,minimum,2.3554,merrimack,2648.2273,72.64533,0.828403,0.458025,velocity,sub main,P406,drafted
E0025226,N0025473,N0025474,333.596606,333.456606,6.305585,6.90579,70.0,500,GRP,0.2,0.155,table11,minimum,2.3554,merrimack,2648.2273,72.645913,0.828404,0.458027,velocity,sub main,P406,drafted
E0025227,N0025474,N0025475,333.456606,333.406606,6.90579,7.086893,25.0,500,GRP,0.2,0.155,table11,minimum,2.3554,merrimack,2648.2273,72.646496,0.828406,0.458029,velocity,sub main,P406,drafted
E0025228,N0025475,N0025476,333.406606,333.286606,7.086893,7.095077,60.0,500,GRP,0.2,0.155,table11,minimum,2.3554,merrimack,2648.2273,72.646705,0.828407,0.45803,velocity,sub main,P406,drafted
E0025229,N0025476,N0025477,333.286606,333.166606,7.095077,7.270802,60.0,500,GRP,0.2,0.155,table11,minimum,2.3554,merrimack,2648.2273,72.647205,0.828408,0.458031,velocity,sub main,P406,drafted
E0025230,N0025477,N0025478,333.166606,333.046606,7.270802,7.350641,60.0,500,GRP,0.2,0.155,table11,minimum,2.3554,merrimack,2648.2273,72.647705,0.82841,0.458033,velocity,sub main,P406,drafted
E0025231,N0025478,N0024952,333.046606,333.002202,7.350641,7.457942,14.80135,500,GRP,0.3,0.155,table11,minimum,2.3554,merrimack,2648.2273,72.648205,0.963817,0.408286,velocity,sub main,P406,drafted
E0025232,N0025479,N0025480,336.146316,335.761316,4.313889,4.848608,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,71.9455,3.024228,0.534345,0.257109,tractive,main,P406,drafted
E0025233,N0025480,N0025481,335.761316,335.376316,4.848608,5.737148,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.5855,merrimack,82.1975,3.419759,0.553903,0.273546,tractive,main,P406,drafted
E0025234,N0025481,N0025482,335.376316,335.321316,5.737148,5.856052,10.0,200,PVC-U,0.55,0.5,uniform,minimum,3.5647,merrimack,86.2437,3.567505,0.56076,0.279477,tractive,main,P406,drafted
E0025235,N0025482,N0025483,335.321316,335.14529,5.856052,5.859562,32.004773,200,PVC-U,0.55,0.5,uniform,minimum,3.5434,merrimack,90.6281,3.726112,0.567878,0.285731,tractive,main,P406,drafted
E0025236,N0025483,N0025484,335.14529,334.70529,5.859562,6.042513,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.4974,merrimack,100.9454,4.095846,0.583593,0.299899,tractive,main,P406,drafted
E0025237,N0025484,N0025485,334.70529,334.26529,6.042513,6.363006,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.471,merrimack,107.4893,4.328466,0.592913,0.308549,tractive,main,P406,drafted
E0025238,N0025485,N0024952,334.26529,333.819826,6.363006,6.640318,80.993475,200,PVC-U,0.55,0.5,uniform,minimum,3.4472,merrimack,113.7604,4.549812,0.601419,0.31661,tractive,main,P406,drafted
E0025239,N0025486,N0025487,388.233905,388.140497,1.55,2.149664,18.681542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P396,provisional
E0025240,N0025487,N0024837,388.140497,388.062395,2.149664,2.85002,15.620499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000156,0.013763,0.003864,tractive,lateral,P396,provisional
E0025241,N0025488,N0024960,381.411982,381.370586,9.884008,9.902577,3.311684,900,GRP,1.25,0.075,table11,minimum,1.9971,merrimack,10357.139,242.122298,2.14983,0.233055,velocity,trunk main,P363,drafted
E0025242,N0025489,N0025490,374.505967,374.098473,11.033523,11.223335,81.498797,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.7448,2.490859,0.487765,0.239039,tractive,trunk main,P415,drafted
E0025243,N0025490,N0025491,374.098473,373.860608,11.223335,11.106067,47.573004,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.7448,2.491538,0.487804,0.239071,tractive,trunk main,P415,drafted
E0025244,N0025491,N0025492,373.860608,373.443643,11.106067,10.508505,83.392977,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.7448,2.491935,0.487827,0.23909,tractive,trunk main,P415,drafted
E0025245,N0025492,N0025493,373.443643,373.243643,10.508505,10.943003,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.7448,2.492629,0.487867,0.239123,tractive,trunk main,P415,drafted
E0025246,N0025493,N0025494,373.243643,373.043643,10.943003,11.247403,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.7448,2.492963,0.487887,0.239139,tractive,trunk main,P415,drafted
E0025247,N0025494,N0025495,373.043643,372.955967,11.247403,11.428737,17.535167,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.7448,2.493296,0.487906,0.239155,tractive,trunk main,P415,drafted
E0025248,N0025495,N0025496,372.955967,372.705967,11.428737,11.408565,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.7448,2.493442,0.487915,0.239162,tractive,trunk main,P415,drafted
E0025249,N0025496,N0025497,372.705967,372.455967,11.408565,11.529049,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.7448,2.493859,0.487939,0.239182,tractive,trunk main,P415,drafted
E0025250,N0025497,N0025498,372.455967,372.367937,11.529049,11.5258,17.605948,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.7448,2.494276,0.487963,0.239202,tractive,trunk main,P415,drafted
E0025251,N0025498,N0025499,372.367937,372.195404,11.5258,11.388824,34.50667,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.7448,2.494422,0.487971,0.239209,tractive,trunk main,P415,drafted
E0025252,N0025499,N0025500,372.195404,371.855967,11.388824,11.262777,67.887382,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.7448,2.49471,0.487988,0.239222,tractive,trunk main,P415,drafted
E0025253,N0025500,N0025501,371.855967,371.815774,11.262777,11.393058,5.359112,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,57.7448,2.495276,0.563579,0.216178,tractive,trunk main,P415,drafted
E0025254,N0025501,N0024965,371.815774,371.664265,11.393058,11.848033,30.301694,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.7448,2.49532,0.488023,0.239251,tractive,trunk main,P415,drafted
E0025255,N0025502,N0024960,389.723102,389.682415,1.55296,1.590748,3.537964,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,13.9532,0.585061,0.41786,0.097722,tractive,lateral,P363,provisional
E0025256,N0025503,N0025504,383.08079,382.73079,1.550405,1.751662,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P415,derived
E0025257,N0025504,N0025505,382.73079,382.38079,1.751662,1.602792,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000583,0.02553,0.006167,tractive,lateral,P415,derived
E0025258,N0025505,N0025506,382.244667,381.894667,1.738914,1.85573,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.001167,0.034336,0.008042,tractive,lateral,P415,derived
E0025259,N0025506,N0025507,381.894667,381.854511,1.85573,1.84779,6.177906,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.00175,0.044207,0.008904,tractive,lateral,P415,derived
E0025260,N0025507,N0024965,381.854511,381.633473,1.84779,1.878825,44.207534,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001801,0.041004,0.009544,tractive,lateral,P415,derived
E0025261,N0025508,N0024970,388.218585,388.023642,1.55,1.759927,38.988604,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.0599,0.295971,0.251863,0.086747,tractive,lateral,P363,drafted
E0025262,N0025509,N0025510,378.363768,378.123595,12.492403,12.563173,60.043177,250,PVC-U,0.4,0.375,table11,minimum,2.8273,merrimack,585.5472,19.244158,0.776792,0.55489,velocity,sub main,P363,derived
E0025263,N0025510,N0025511,378.123595,378.083595,12.563173,12.537987,4.0,250,PVC-U,1.0,0.375,table11,minimum,2.8273,merrimack,585.5472,19.244658,1.097012,0.423872,velocity,sub main,P363,derived
E0025264,N0025511,N0025512,378.083595,377.803624,12.537987,12.47253,69.992833,250,PVC-U,0.4,0.375,table11,minimum,2.8199,merrimack,598.3554,19.612619,0.780224,0.561496,velocity,sub main,P363,derived
E0025265,N0025512,N0024970,377.803624,377.5188,12.47253,12.264769,71.205766,250,PVC-U,0.4,0.375,table11,minimum,2.8133,merrimack,610.0658,19.948762,0.783284,0.567524,velocity,sub main,P363,derived
E0025266,N0025513,N0025514,388.125842,387.967198,1.55,1.997066,31.728778,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.741,0.785671,0.34325,0.136765,tractive,lateral,P354,provisional
E0025267,N0025514,N0024982,387.967198,387.646586,1.997066,1.713003,64.122516,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.9006,0.87647,0.355131,0.144041,tractive,lateral,P354,provisional
E0025268,N0025515,N0025516,378.02617,377.87617,10.332533,10.659261,50.0,315,HDPE,0.3,0.27,table11,minimum,2.6455,merrimack,1014.02,31.249233,0.785131,0.560276,velocity,sub main,P354,drafted
E0025269,N0025516,N0025517,377.87617,377.72617,10.659261,10.705013,50.0,315,HDPE,0.3,0.27,table11,minimum,2.6435,merrimack,1020.4987,31.423954,0.786138,0.562239,velocity,sub main,P354,drafted
E0025270,N0025517,N0024981,377.72617,377.678234,10.705013,10.712605,15.978769,315,HDPE,0.3,0.27,table11,minimum,2.6428,merrimack,1022.6583,31.482442,0.786474,0.562897,velocity,sub main,P354,drafted
E0025271,N0025518,N0024981,380.263008,379.794681,7.530723,8.596158,93.665531,200,PVC-U,0.5,0.5,table11,minimum,3.2648,merrimack,178.2972,6.770791,0.64897,0.401103,tractive,sub main,P354,drafted
E0025272,N0025519,N0024974,386.672987,386.356123,3.774462,4.509722,57.611594,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,23.7552,1.000552,0.382571,0.149912,tractive,lateral,P363,provisional
E0025273,N0025520,N0025521,388.286552,388.05651,1.813759,2.888833,46.008316,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.1215,0.426451,0.283127,0.102707,tractive,lateral,P363,provisional
E0025274,N0025521,N0025522,388.05651,387.941412,2.888833,3.189814,23.019683,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.3608,0.562636,0.309122,0.116879,tractive,lateral,P363,provisional
E0025275,N0025522,N0024960,387.941412,387.754394,3.189814,3.518769,37.403541,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6002,0.698629,0.330886,0.12939,tractive,lateral,P363,provisional
E0025276,N0025523,N0025524,388.739597,387.726252,1.741665,1.745641,49.431442,200,PVC-U,2.05,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.217236,0.027042,tractive,lateral,P354,provisional
E0025277,N0025524,N0025525,387.718186,387.294775,1.753707,1.561487,70.568558,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,4.3191,0.181481,0.228787,0.066468,tractive,lateral,P354,provisional
E0025278,N0025525,N0025526,387.294775,387.24709,1.561487,1.6403,9.537003,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272603,0.245266,0.083528,tractive,lateral,P354,provisional
E0025279,N0025526,N0025527,387.24709,386.829166,1.6403,1.960873,83.584829,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453751,0.288771,0.105714,tractive,lateral,P354,provisional
E0025280,N0025527,N0025528,386.829166,386.529166,1.960873,2.617013,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.726051,0.334896,0.13176,tractive,lateral,P354,provisional
E0025281,N0025528,N0025529,386.529166,386.229166,2.617013,3.182608,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.952887,0.364454,0.149881,tractive,lateral,P354,provisional
E0025282,N0025529,N0024982,386.229166,386.149841,3.182608,3.209748,15.865024,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.134456,0.384601,0.162903,tractive,lateral,P354,provisional
E0025283,N0025530,N0025531,387.690448,387.578745,1.55,2.13497,22.340634,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P363,provisional
E0025284,N0025531,N0025532,387.578745,387.222097,2.13497,2.266153,71.329496,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181255,0.214773,0.069312,tractive,lateral,P363,provisional
E0025285,N0025532,N0024974,387.222097,386.815615,2.266153,4.05023,81.296547,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453453,0.288711,0.105682,tractive,lateral,P363,provisional
E0025286,N0025533,N0024984,375.076507,375.035819,6.391877,6.498238,9.041705,600,GRP,0.45,0.125,table11,minimum,2.2846,merrimack,3408.2591,90.495875,1.17256,0.31755,velocity,sub main,P397,drafted
E0025287,N0025534,N0025535,375.166272,374.916272,7.180469,7.35625,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.1533,merrimack,237.6326,8.691894,0.693512,0.46098,tractive,main,P397,provisional
E0025288,N0025535,N0025536,374.916272,374.666272,7.35625,7.532337,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.1481,merrimack,240.872,8.796144,0.695658,0.464127,tractive,main,P397,provisional
E0025289,N0025536,N0024985,374.666272,374.598583,7.532337,7.545491,13.537779,200,PVC-U,0.5,0.5,table11,minimum,3.1464,merrimack,241.9518,8.831135,0.696373,0.465182,tractive,main,P397,provisional
E0025290,N0025537,N0024994,372.326726,371.868488,7.580104,8.107526,91.647719,200,PVC-U,0.5,0.5,table11,minimum,3.2863,merrimack,168.8648,6.450406,0.640462,0.390667,tractive,main,P420,provisional
E0025291,N0025538,N0025539,368.984914,368.634914,9.358256,10.053044,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.9068,2.581715,0.492964,0.243341,tractive,main,P437,provisional
E0025292,N0025539,N0025540,377.137958,376.887958,1.55,4.529004,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.0664,2.672832,0.498041,0.24759,tractive,main,P437,provisional
E0025293,N0025540,N0025541,376.887958,376.437958,4.529004,6.358215,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.3057,2.809051,0.505388,0.253825,tractive,main,P420,provisional
E0025294,N0025541,N0025542,376.437958,376.237958,6.358215,6.182971,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,69.5451,2.945602,0.512485,0.259945,tractive,main,P420,provisional
E0025295,N0025542,N0025543,376.237958,375.862958,6.182971,3.503589,75.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.6249,2.991203,0.514798,0.261961,tractive,main,P420,provisional
E0025296,N0025543,N0025544,375.862958,375.562958,3.503589,4.119904,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.6249,2.991828,0.51483,0.261989,tractive,main,P420,provisional
E0025297,N0025544,N0024995,375.562958,375.25196,4.119904,4.694512,62.19961,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.6249,2.992328,0.514855,0.262011,tractive,main,P420,provisional
E0025298,N0025545,N0025546,377.680835,377.480835,6.638379,6.493042,80.0,500,GRP,0.25,0.155,uniform,minimum,2.3062,merrimack,3153.7341,84.615582,0.936312,0.468765,velocity,sub main,P397,provisional
E0025299,N0025546,N0025547,377.480835,377.280835,6.493042,6.441669,80.0,500,GRP,0.25,0.155,uniform,minimum,2.3058,merrimack,3158.0532,84.717576,0.936595,0.469092,velocity,sub main,P397,provisional
E0025300,N0025547,N0025548,377.280835,377.080835,6.441669,6.339972,80.0,500,GRP,0.25,0.155,uniform,minimum,2.3056,merrimack,3160.2128,84.768899,0.936737,0.469257,velocity,sub main,P397,provisional
E0025301,N0025548,N0025549,377.080835,376.880835,6.339972,6.167749,80.0,500,GRP,0.25,0.155,uniform,minimum,2.3053,merrimack,3163.4521,84.845543,0.93695,0.469502,velocity,sub main,P397,provisional
E0025302,N0025549,N0025550,376.880835,376.794046,6.167749,6.062674,34.715795,500,GRP,0.25,0.155,uniform,minimum,2.3051,merrimack,3165.6117,84.896857,0.937092,0.469667,velocity,sub main,P397,provisional
E0025303,N0025550,N0025551,376.794046,376.594046,6.062674,6.253275,80.0,500,GRP,0.25,0.155,uniform,minimum,2.3051,merrimack,3165.6117,84.897146,0.937092,0.469668,velocity,sub main,P397,provisional
E0025304,N0025551,N0025552,376.594046,376.394046,6.253275,6.216275,80.0,500,GRP,0.25,0.155,uniform,minimum,2.3043,merrimack,3174.2499,85.100357,0.937654,0.470319,velocity,sub main,P397,provisional
E0025305,N0025552,N0025553,376.394046,376.194046,6.216275,6.094651,80.0,500,GRP,0.25,0.155,uniform,minimum,2.3037,merrimack,3181.8084,85.278195,0.938144,0.470888,velocity,sub main,P397,provisional
E0025306,N0025553,N0024985,376.194046,376.119923,6.094651,6.024151,29.649237,500,GRP,0.25,0.155,uniform,minimum,2.3033,merrimack,3186.1275,85.380079,0.938425,0.471214,velocity,sub main,P397,provisional
E0025307,N0025554,N0024996,377.894964,377.378679,1.61883,1.624434,16.927383,200,PVC-U,3.05,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.428668,0.050504,tractive,lateral,P421,derived
E0025308,N0025555,N0025556,372.193385,372.151385,6.757756,6.751569,4.0,200,PVC-U,1.05,0.5,uniform,minimum,3.6199,merrimack,75.9625,3.193614,0.683397,0.22454,tractive,main,P420,derived
E0025309,N0025556,N0025557,372.151385,372.110967,6.751569,6.809443,5.38907,200,PVC-U,0.75,0.5,table11,minimum,3.6199,merrimack,75.9625,3.193647,0.606454,0.244294,tractive,main,P420,derived
E0025310,N0025557,N0025558,372.110967,372.067996,6.809443,6.889035,7.813025,200,PVC-U,0.55,0.5,table11,minimum,3.6137,merrimack,77.0423,3.233423,0.54492,0.26591,tractive,main,P420,derived
E0025311,N0025558,N0025559,372.067996,371.998435,6.889035,7.023995,12.6474,200,PVC-U,0.55,0.5,uniform,minimum,3.6016,merrimack,79.2019,3.31275,0.548792,0.269183,tractive,main,P420,derived
E0025312,N0025559,N0025560,371.998435,371.948015,7.023995,7.120833,9.167341,200,PVC-U,0.55,0.5,uniform,minimum,3.5957,merrimack,80.2816,3.352388,0.5507,0.270806,tractive,main,P420,derived
E0025313,N0025560,N0025561,371.948015,371.739034,7.120833,7.495341,37.996541,200,PVC-U,0.55,0.5,uniform,minimum,3.5899,merrimack,81.3614,3.391933,0.552586,0.272417,tractive,main,P420,derived
E0025314,N0025561,N0025562,371.739034,371.65301,7.495341,7.66889,15.640732,200,PVC-U,0.55,0.5,uniform,minimum,3.5786,merrimack,83.521,3.470996,0.556307,0.275615,tractive,main,P420,derived
E0025315,N0025562,N0024995,371.65301,371.14707,7.66889,8.799402,91.988984,200,PVC-U,0.55,0.5,uniform,minimum,3.5568,merrimack,87.8401,3.62789,0.563499,0.281871,tractive,main,P420,derived
E0025316,N0025563,N0025001,374.887315,374.837315,1.553329,1.768948,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P421,provisional
E0025317,N0025564,N0025001,374.441703,374.066037,2.170754,2.540225,75.133215,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.7261,0.916375,0.36007,0.14712,tractive,main,P421,provisional
E0025318,N0025565,N0025007,379.230299,378.670393,1.638476,1.645128,18.35756,200,PVC-U,3.05,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.248017,0.024744,tractive,lateral,P397,provisional
E0025319,N0025566,N0025567,377.172612,376.992612,4.565303,5.275241,36.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498872,0.297589,0.110489,tractive,lateral,P397,provisional
E0025320,N0025567,N0025568,376.992612,376.95182,5.275241,5.433922,5.09902,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,12.9574,0.544439,0.360204,0.102952,tractive,lateral,P397,provisional
E0025321,N0025568,N0025569,376.95182,376.868603,5.433922,5.547626,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680283,0.328139,0.127778,tractive,lateral,P397,provisional
E0025322,N0025569,N0025570,376.868603,376.807315,5.547626,5.488553,12.257664,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.725689,0.334843,0.131729,tractive,lateral,P397,provisional
E0025323,N0025570,N0025571,376.807315,376.719439,5.488553,5.254499,17.575204,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.771058,0.341246,0.135557,tractive,lateral,P397,provisional
E0025324,N0025571,N0025007,376.719439,376.417363,5.254499,3.898159,60.41523,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.861739,0.353266,0.142887,tractive,lateral,P397,provisional
E0025325,N0025572,N0025029,375.764789,375.687267,1.55,1.665455,15.504342,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P424,provisional
E0025326,N0025573,N0025574,371.35192,371.276355,3.67521,3.861126,15.112942,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.5829,2.736672,0.501519,0.250529,tractive,main,P421,derived
E0025327,N0025574,N0025575,371.276355,371.234784,3.861126,3.948169,7.558441,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,64.5829,2.736798,0.518858,0.244575,tractive,main,P421,derived
E0025328,N0025575,N0025576,371.234784,371.043998,3.948169,4.499978,34.688363,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,64.5829,2.736861,0.518861,0.244577,tractive,main,P421,derived
E0025329,N0025576,N0025577,371.043998,370.973773,4.499978,4.650465,12.768239,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,64.5829,2.73715,0.518878,0.24459,tractive,main,P421,derived
E0025330,N0025577,N0025578,370.973773,370.759578,4.650465,4.773503,38.944383,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,67.5493,2.861617,0.525729,0.250085,tractive,main,P421,derived
E0025331,N0025578,N0025579,370.759578,370.585253,4.773503,4.777754,31.695585,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,69.7741,2.955212,0.530733,0.254148,tractive,main,P421,derived
E0025332,N0025579,N0025580,370.585253,370.41939,4.777754,4.948011,30.156837,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,69.7741,2.955476,0.530747,0.25416,tractive,main,P421,derived
E0025333,N0025580,N0025581,370.41939,370.146714,4.948011,5.346267,49.577538,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,69.7741,2.955728,0.53076,0.254171,tractive,main,P421,derived
E0025334,N0025581,N0025582,370.146714,369.9828,5.346267,5.573199,29.802421,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,71.2573,3.018321,0.534038,0.256857,tractive,main,P421,derived
E0025335,N0025582,N0025583,369.9828,369.848523,5.573199,5.653186,24.414078,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,74.1585,3.140194,0.540275,0.262019,tractive,main,P421,derived
E0025336,N0025583,N0025584,369.848523,369.786672,5.653186,5.744517,11.245615,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,74.1585,3.140397,0.540285,0.262027,tractive,main,P421,derived
E0025337,N0025584,N0025585,369.786672,369.724821,5.744517,5.853548,11.245615,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,74.1585,3.140491,0.54029,0.262031,tractive,main,P421,derived
E0025338,N0025585,N0025028,369.724821,369.583741,5.853548,6.078979,25.65089,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,74.1585,3.140585,0.540294,0.262035,tractive,main,P421,derived
E0025339,N0025586,N0025587,374.079761,373.879761,1.55,1.816589,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P421,derived
E0025340,N0025587,N0025588,373.879761,373.679761,1.816589,2.05553,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181402,0.21483,0.069338,tractive,lateral,P421,derived
E0025341,N0025588,N0025028,373.679761,373.600991,2.05553,2.061729,15.753998,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.9619,0.33445,0.261962,0.091775,tractive,lateral,P421,derived
E0025342,N0025589,N0025590,371.018674,370.956449,6.610537,6.75223,11.313708,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,25.3689,1.086115,0.392391,0.155895,tractive,main,P421,provisional
E0025343,N0025590,N0025591,370.956449,370.806833,6.75223,6.780692,27.202941,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,25.3689,1.086209,0.392402,0.155902,tractive,main,P421,provisional
E0025344,N0025591,N0025592,370.806833,370.585111,6.780692,6.373751,40.312978,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,25.3689,1.086436,0.392427,0.155917,tractive,main,P421,provisional
E0025345,N0025592,N0025593,370.585111,370.429786,6.373751,6.616143,28.240936,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,25.3689,1.086772,0.392465,0.15594,tractive,main,P421,provisional
E0025346,N0025593,N0025594,370.429786,370.313291,6.616143,6.867526,21.180953,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,25.3689,1.087007,0.392491,0.155957,tractive,main,P421,provisional
E0025347,N0025594,N0025595,370.313291,370.210292,6.867526,7.002934,18.72703,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,25.3689,1.087184,0.39251,0.155969,tractive,main,P421,provisional
E0025348,N0025595,N0025596,370.210292,370.127453,7.002934,7.240528,15.06169,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,25.3689,1.08734,0.392528,0.155979,tractive,main,P421,provisional
E0025349,N0025596,N0025597,370.127453,370.086805,7.240528,7.362933,7.390544,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,25.3689,1.087465,0.392542,0.155988,tractive,main,P421,provisional
E0025350,N0025597,N0025598,370.086805,369.904498,7.362933,7.877485,33.146745,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,25.3689,1.087527,0.392549,0.155992,tractive,main,P421,provisional
E0025351,N0025598,N0025599,369.904498,369.847461,7.877485,8.024762,10.370268,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,25.3689,1.087803,0.392579,0.156011,tractive,main,P421,provisional
E0025352,N0025599,N0025600,369.847461,369.762641,8.024762,8.269341,15.42184,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,31.1986,1.332285,0.417803,0.17194,tractive,main,P421,provisional
E0025353,N0025600,N0025601,369.762641,369.599654,8.269341,8.670457,29.634047,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,31.1986,1.332414,0.417815,0.171948,tractive,main,P421,provisional
E0025354,N0025601,N0025602,369.599654,369.373608,8.670457,9.263721,41.099312,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,31.1986,1.332661,0.417839,0.171963,tractive,main,P421,provisional
E0025355,N0025602,N0025603,369.373608,369.262151,9.263721,9.47433,20.26492,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,31.1986,1.333003,0.417871,0.171984,tractive,main,P421,provisional
E0025356,N0025603,N0025604,369.262151,369.136515,9.47433,9.758321,22.842756,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,31.1986,1.333172,0.417888,0.171995,tractive,main,P421,provisional
E0025357,N0025604,N0025605,369.136515,368.97459,9.758321,10.008747,29.440968,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,31.1986,1.333363,0.417906,0.172007,tractive,main,P421,provisional
E0025358,N0025605,N0025606,368.97459,368.874943,10.008747,10.081111,18.117606,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,31.1986,1.333608,0.417929,0.172022,tractive,main,P421,provisional
E0025359,N0025606,N0025607,368.874943,368.648599,10.081111,10.235587,41.153473,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,31.1986,1.333759,0.417944,0.172031,tractive,main,P421,provisional
E0025360,N0025607,N0024996,368.648599,368.436279,10.235587,10.566834,38.603695,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,32.2784,1.379369,0.422262,0.174841,tractive,main,P421,provisional
E0025361,N0025608,N0025609,384.02063,383.746015,1.550934,1.55147,16.643317,200,PVC-U,1.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P366,provisional
E0025362,N0025609,N0025039,383.718594,383.615517,1.578891,1.725639,20.615528,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.000139,0.012982,0.00372,tractive,lateral,P366,provisional
E0025363,N0025610,N0025611,384.95358,384.901378,2.110629,2.121205,10.440307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.216098,0.227465,0.075097,tractive,lateral,P366,provisional
E0025364,N0025611,N0025612,384.901378,384.651378,2.121205,1.82256,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.216185,0.227495,0.07511,tractive,lateral,P366,provisional
E0025365,N0025612,N0025613,384.651378,384.396601,1.82256,1.814428,50.955436,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.216602,0.227637,0.075177,tractive,lateral,P366,provisional
E0025366,N0025613,N0025614,384.396601,384.307158,1.814428,2.035646,17.888544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8676,0.248117,0.237908,0.079997,tractive,lateral,P366,provisional
E0025367,N0025614,N0025615,384.307158,384.084167,2.035646,2.008088,44.598206,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8676,0.248266,0.237954,0.080019,tractive,lateral,P366,provisional
E0025368,N0025615,N0025039,384.084167,383.778226,2.008088,1.56293,30.594117,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,5.8676,0.248637,0.302263,0.068121,tractive,lateral,P366,provisional
E0025369,N0025616,N0025617,372.11263,372.004927,3.914226,4.454973,21.540659,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.636246,0.321321,0.123818,tractive,main,P424,provisional
E0025370,N0025617,N0025618,372.004927,371.92587,4.454973,4.823856,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.681692,0.328352,0.127902,tractive,main,P424,provisional
E0025371,N0025618,N0025029,371.92587,371.699506,4.823856,5.653216,45.272678,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.817626,0.347539,0.139371,tractive,main,P424,provisional
E0025372,N0025619,N0025620,372.298594,372.048594,1.734517,2.34377,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318744,0.257945,0.089761,tractive,main,P426,derived
E0025373,N0025620,N0025621,372.048594,371.844111,2.34377,3.96134,40.8967,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.364428,0.269271,0.095489,tractive,main,P426,derived
E0025374,N0025621,N0025622,371.844111,371.720949,3.96134,4.829832,24.632298,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.455303,0.289085,0.105882,tractive,main,P426,derived
E0025375,N0025622,N0025623,371.720949,371.513531,4.829832,3.959034,41.483626,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.455508,0.289126,0.105904,tractive,main,P426,derived
E0025376,N0025623,N0025624,371.513531,371.37526,3.959034,4.859054,27.654296,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.501121,0.298013,0.110721,tractive,main,P426,derived
E0025377,N0025624,N0025625,371.37526,371.23697,4.859054,5.641174,27.657983,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.546619,0.306317,0.11531,tractive,main,P426,derived
E0025378,N0025625,N0025626,371.23697,370.928553,5.641174,5.167364,61.683336,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.592116,0.314138,0.119709,tractive,main,P426,derived
E0025379,N0025626,N0025627,370.928553,370.884669,5.167364,4.977391,7.978897,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,14.0372,0.59263,0.324835,0.117067,tractive,main,P426,derived
E0025380,N0025627,N0025628,370.884669,370.803895,4.977391,4.756957,14.686189,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,14.0372,0.592697,0.324847,0.117073,tractive,main,P426,derived
E0025381,N0025628,N0025629,370.803895,370.667107,4.756957,4.627022,24.870607,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,16.1967,0.683354,0.339718,0.125162,tractive,main,P426,derived
E0025382,N0025629,N0025630,370.667107,370.579285,4.627022,4.632842,15.967544,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,17.2765,0.728828,0.346645,0.129016,tractive,main,P426,derived
E0025383,N0025630,N0025631,370.579285,370.430039,4.632842,4.691391,27.135742,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,17.2765,0.728961,0.346665,0.129027,tractive,main,P426,derived
E0025384,N0025631,N0025632,370.430039,370.345598,4.691391,4.778211,15.352785,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,17.2765,0.729187,0.346699,0.129046,tractive,main,P426,derived
E0025385,N0025632,N0025633,370.345598,370.286041,4.778211,4.93158,10.828651,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,18.3563,0.774583,0.353307,0.132776,tractive,main,P426,derived
E0025386,N0025633,N0025634,370.286041,369.970931,4.93158,5.646928,57.292651,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,18.3563,0.774673,0.35332,0.132783,tractive,main,P426,derived
E0025387,N0025634,N0025635,369.970931,369.905598,5.646928,5.832469,11.878697,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,18.3563,0.77515,0.353388,0.132822,tractive,main,P426,derived
E0025388,N0025635,N0025636,369.905598,369.590035,5.832469,8.021629,57.375108,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,19.4361,0.820516,0.359715,0.136441,tractive,main,P426,derived
E0025389,N0025636,N0025637,369.590035,369.438117,8.021629,8.658288,27.62146,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,20.5158,0.866262,0.365843,0.139991,tractive,main,P426,derived
E0025390,N0025637,N0025638,369.438117,369.208824,8.658288,8.934242,41.689608,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,21.5956,0.911759,0.371709,0.143432,tractive,main,P426,derived
E0025391,N0025638,N0025639,369.208824,369.025598,8.934242,8.991339,33.313823,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,22.6754,0.957374,0.377381,0.146798,tractive,main,P426,derived
E0025392,N0025639,N0025640,369.025598,368.826554,8.991339,9.593459,36.189836,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,22.6754,0.957651,0.377414,0.146818,tractive,main,P426,derived
E0025393,N0025640,N0025641,368.826554,368.674313,9.593459,10.012241,27.680214,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,24.835,1.048487,0.388145,0.153293,tractive,main,P426,derived
E0025394,N0025641,N0025046,368.674313,368.274437,10.012241,11.195503,72.704792,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,25.9147,1.093985,0.393266,0.156434,tractive,main,P426,derived
E0025395,N0025642,N0025643,367.086876,367.023716,6.790291,6.876675,12.632027,200,PVC-U,0.5,0.5,table11,minimum,3.2229,merrimack,198.3772,7.433067,0.665492,0.422213,tractive,sub main,P434,derived
E0025396,N0025643,N0025644,367.023716,366.982705,6.876675,6.945182,7.456492,200,PVC-U,0.55,0.5,table11,minimum,3.2229,merrimack,198.3772,7.433172,0.689312,0.411169,tractive,sub main,P434,derived
E0025397,N0025644,N0025645,366.982705,366.730789,6.945182,7.499832,45.802904,200,PVC-U,0.55,0.5,uniform,minimum,3.2229,merrimack,198.3772,7.433234,0.689314,0.411171,tractive,sub main,P434,derived
E0025398,N0025645,N0025646,366.730789,366.570717,7.499832,7.89553,29.103919,200,PVC-U,0.55,0.5,uniform,minimum,3.2229,merrimack,198.3772,7.433616,0.689323,0.411183,tractive,sub main,P434,derived
E0025399,N0025646,N0025647,366.570717,366.5307,7.89553,7.981873,3.811184,200,PVC-U,1.05,0.5,table11,minimum,3.2208,merrimack,199.457,7.469251,0.874099,0.345995,velocity,sub main,P434,derived
E0025400,N0025647,N0025648,366.5307,366.45539,7.981873,8.384728,15.061987,200,PVC-U,0.5,0.5,table11,minimum,3.2187,merrimack,200.5368,7.504653,0.667198,0.424461,tractive,sub main,P434,derived
E0025401,N0025648,N0025649,366.45539,366.413852,8.384728,8.514126,7.5523,200,PVC-U,0.55,0.5,table11,minimum,3.2166,merrimack,201.6166,7.540125,0.691967,0.414414,tractive,sub main,P434,derived
E0025402,N0025649,N0025650,366.413852,366.372314,8.514126,8.728455,7.55246,200,PVC-U,0.55,0.5,table11,minimum,3.2166,merrimack,201.6166,7.540188,0.691968,0.414416,tractive,sub main,P434,derived
E0025403,N0025650,N0025651,366.372314,366.331885,8.728455,9.007105,6.219896,200,PVC-U,0.65,0.5,table11,minimum,3.2145,merrimack,202.6963,7.575575,0.736751,0.396759,tractive,sub main,P434,derived
E0025404,N0025651,N0025652,366.331885,366.291456,9.007105,9.249713,6.21986,200,PVC-U,0.65,0.5,table11,minimum,3.2125,merrimack,203.7761,7.610928,0.737684,0.397766,tractive,sub main,P434,derived
E0025405,N0025652,N0025653,366.291456,366.20945,9.249713,9.964439,16.401006,200,PVC-U,0.5,0.5,table11,minimum,3.2125,merrimack,203.7761,7.61098,0.669705,0.42779,tractive,sub main,P434,derived
E0025406,N0025653,N0025654,366.20945,366.160057,9.964439,10.392647,9.878675,200,PVC-U,0.5,0.5,table11,minimum,3.2125,merrimack,203.7761,7.611117,0.669709,0.427795,tractive,sub main,P434,derived
E0025407,N0025654,N0025655,366.160057,366.116337,10.392647,10.686794,8.744098,200,PVC-U,0.5,0.5,table11,minimum,3.2104,merrimack,204.8559,7.646477,0.670535,0.428899,tractive,sub main,P434,derived
E0025408,N0025655,N0025656,366.116337,366.075413,10.686794,10.776302,3.558533,200,PVC-U,1.15,0.5,table11,minimum,3.2084,merrimack,205.9357,7.681806,0.910518,0.342778,velocity,sub main,P434,derived
E0025409,N0025656,N0025657,366.075413,366.033927,10.776302,10.830239,5.185787,200,PVC-U,0.8,0.5,table11,minimum,3.2084,merrimack,205.9357,7.681836,0.797965,0.377766,velocity,sub main,P434,derived
E0025410,N0025657,N0025658,366.033927,365.980259,10.830239,10.866299,10.733652,200,PVC-U,0.5,0.5,table11,minimum,3.2084,merrimack,205.9357,7.681879,0.67136,0.430003,tractive,sub main,P434,derived
E0025411,N0025658,N0025659,365.980259,365.911974,10.866299,10.507124,13.656975,200,PVC-U,0.5,0.5,table11,minimum,3.2063,merrimack,207.0155,7.717202,0.672179,0.431103,tractive,sub main,P434,derived
E0025412,N0025659,N0025660,365.911974,365.868915,10.507124,10.383985,7.176589,200,PVC-U,0.6,0.5,table11,minimum,3.2043,merrimack,208.0953,7.752528,0.719873,0.410763,tractive,sub main,P434,derived
E0025413,N0025660,N0025661,365.868915,365.828327,10.383985,10.429821,3.246997,200,PVC-U,1.25,0.5,table11,minimum,3.2043,merrimack,208.0953,7.752587,0.94083,0.336921,velocity,sub main,P434,derived
E0025414,N0025661,N0025662,365.828327,365.786937,10.429821,10.521596,3.941934,200,PVC-U,1.05,0.5,table11,minimum,3.2043,merrimack,208.0953,7.752614,0.883242,0.352872,velocity,sub main,P434,derived
E0025415,N0025662,N0025663,365.786937,365.739155,10.521596,10.874828,9.556352,200,PVC-U,0.5,0.5,table11,minimum,3.2043,merrimack,208.0953,7.752647,0.672997,0.432206,tractive,sub main,P434,derived
E0025416,N0025663,N0025664,365.739155,365.667747,10.874828,11.350015,14.281667,200,PVC-U,0.5,0.5,table11,minimum,3.2023,merrimack,209.175,7.787916,0.673808,0.433302,tractive,sub main,P434,derived
E0025417,N0025664,N0025665,365.667747,365.61432,11.350015,11.822265,10.685362,200,PVC-U,0.5,0.5,table11,minimum,3.2003,merrimack,210.2548,7.823203,0.674616,0.434397,tractive,sub main,P434,derived
E0025418,N0025665,N0025666,375.877443,375.814587,1.559142,2.213916,12.571176,200,PVC-U,0.5,0.5,cover_min,minimum,3.2003,merrimack,210.2548,7.823292,0.674618,0.4344,tractive,sub main,P434,derived
E0025419,N0025666,N0025667,375.814587,375.774352,2.213916,2.609528,6.189949,200,PVC-U,0.65,0.5,table11,minimum,3.1964,merrimack,212.4144,7.893666,0.745011,0.405769,tractive,sub main,P426,derived
E0025420,N0025667,N0025668,375.774352,375.723525,2.609528,3.087632,10.165424,200,PVC-U,0.5,0.5,table11,minimum,3.1925,merrimack,214.5739,7.9639,0.677806,0.43875,tractive,sub main,P426,derived
E0025421,N0025668,N0025669,375.723525,375.619345,3.087632,3.929087,20.83609,200,PVC-U,0.5,0.5,table11,minimum,3.1905,merrimack,215.6537,7.999044,0.678594,0.439835,tractive,sub main,P426,derived
E0025422,N0025669,N0025670,375.619345,375.576355,3.929087,4.08197,7.816331,200,PVC-U,0.55,0.5,table11,minimum,3.1886,merrimack,216.7335,8.034256,0.703812,0.429235,tractive,sub main,P426,derived
E0025423,N0025670,N0025671,375.576355,375.533366,4.08197,4.213521,7.816186,200,PVC-U,0.55,0.5,table11,minimum,3.1867,merrimack,217.8133,8.069338,0.704627,0.430278,tractive,sub main,P426,derived
E0025424,N0025671,N0025672,375.533366,375.467016,4.213521,4.318903,12.063642,200,PVC-U,0.55,0.5,uniform,minimum,3.1867,merrimack,217.8133,8.069403,0.704629,0.43028,tractive,sub main,P426,derived
E0025425,N0025672,N0025673,375.467016,375.333699,4.318903,4.63737,24.239419,200,PVC-U,0.55,0.5,uniform,minimum,3.1829,merrimack,219.9728,8.139475,0.706249,0.432359,tractive,sub main,P426,derived
E0025426,N0025673,N0025674,375.333699,375.252098,4.63737,5.066291,14.836466,200,PVC-U,0.55,0.5,uniform,minimum,3.181,merrimack,221.0526,8.174631,0.707056,0.4334,tractive,sub main,P426,derived
E0025427,N0025674,N0025675,375.252098,375.195559,5.066291,4.947507,10.279839,200,PVC-U,0.55,0.5,uniform,minimum,3.181,merrimack,221.0526,8.174755,0.707059,0.433403,tractive,sub main,P426,derived
E0025428,N0025675,N0025046,375.195559,375.130637,4.947507,4.339303,11.80403,200,PVC-U,0.55,0.5,uniform,minimum,3.181,merrimack,221.0526,8.174841,0.707061,0.433406,tractive,sub main,P426,derived
E0025429,N0025676,N0025677,376.14035,376.006186,1.552368,1.820077,26.832816,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P400,provisional
E0025430,N0025677,N0025042,376.006186,375.932362,1.820077,1.848735,14.764823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000224,0.016446,0.004368,tractive,lateral,P400,provisional
E0025431,N0025678,N0025679,376.053882,375.951122,1.55,1.767689,20.551999,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P400,provisional
E0025432,N0025679,N0025042,375.951122,375.832273,1.767689,1.948824,23.769729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090706,0.170761,0.050709,tractive,lateral,P400,provisional
E0025433,N0025680,N0025082,386.828143,386.774275,1.55,1.7549,10.773727,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P366,provisional
E0025434,N0025681,N0025682,387.228521,387.098137,1.555781,1.55793,13.038405,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.149763,0.026974,tractive,lateral,P366,provisional
E0025435,N0025682,N0025683,387.098137,387.055181,1.55793,1.61764,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.7416,0.031199,0.122508,0.030937,tractive,lateral,P366,provisional
E0025436,N0025683,N0025684,387.055181,386.972681,1.61764,1.758521,15.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.7416,0.031264,0.122597,0.030965,tractive,lateral,P366,provisional
E0025437,N0025684,N0025685,386.972681,386.925689,1.758521,1.656709,8.544004,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.7416,0.031389,0.122768,0.031019,tractive,lateral,P366,provisional
E0025438,N0025685,N0025082,386.925689,386.850672,1.656709,1.678503,13.639384,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.7416,0.03146,0.122864,0.031049,tractive,lateral,P366,provisional
E0025439,N0025686,N0025070,367.807697,367.636364,1.55,1.981526,34.266529,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P405,provisional
E0025440,N0025687,N0025688,367.396291,367.146291,1.988231,2.111766,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.3082,2.449374,0.485343,0.237051,tractive,lateral,P365,provisional
E0025441,N0025688,N0025689,367.146291,366.896291,2.111766,2.458507,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.6273,2.63086,0.495719,0.245641,tractive,lateral,P365,provisional
E0025442,N0025689,N0025690,366.896291,366.846291,2.458507,2.472008,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.7869,2.721811,0.500715,0.249847,tractive,lateral,P365,provisional
E0025443,N0025690,N0025691,366.846291,366.471291,2.472008,1.704185,75.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.7869,2.721894,0.500719,0.249851,tractive,lateral,P365,provisional
E0025444,N0025691,N0025092,366.471291,366.240013,1.704185,2.829963,46.255473,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.7869,2.722519,0.500753,0.24988,tractive,lateral,P365,provisional
E0025445,N0025692,N0025693,367.437654,367.395237,2.005248,2.073269,5.302126,200,PVC-U,0.8,0.5,table11,minimum,2.9617,merrimack,398.9302,13.779547,0.929794,0.525572,velocity,sub main,P405,derived
E0025446,N0025693,N0025694,367.395237,367.353834,2.073269,2.15349,7.527769,200,PVC-U,0.55,0.5,table11,minimum,2.9607,merrimack,400.01,13.812121,0.8051,0.592004,velocity,sub main,P405,derived
E0025447,N0025694,N0025695,367.353834,367.296859,2.15349,2.270036,10.359169,200,PVC-U,0.55,0.5,uniform,minimum,2.9607,merrimack,400.01,13.812184,0.805101,0.592006,velocity,sub main,P405,derived
