Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0025448,N0025695,N0025696,367.296859,367.239558,2.270036,2.396977,10.418203,200,PVC-U,0.55,0.5,uniform,minimum,2.9607,merrimack,400.01,13.81227,0.805102,0.592009,velocity,sub main,P405,derived
E0025449,N0025696,N0025070,367.239558,367.154548,2.396977,2.463342,15.456529,200,PVC-U,0.55,0.5,uniform,minimum,2.9597,merrimack,401.0898,13.844876,0.805523,0.592913,velocity,sub main,P405,derived
E0025450,N0025697,N0025698,364.545119,364.503192,6.888047,6.972455,10.481841,500,GRP,0.4,0.155,table11,minimum,2.4195,merrimack,2121.0302,59.95203,1.017655,0.340184,velocity,sub main,P439,derived
E0025451,N0025698,N0025699,364.503192,364.443176,6.972455,7.071045,30.00774,500,GRP,0.2,0.155,table11,minimum,2.4195,merrimack,2121.0302,59.952118,0.788362,0.411014,velocity,sub main,P439,derived
E0025452,N0025699,N0025700,364.443176,364.395596,7.071045,7.091953,19.03214,500,GRP,0.25,0.155,table11,minimum,2.4195,merrimack,2121.0302,59.952368,0.856299,0.386369,velocity,sub main,P439,derived
E0025453,N0025700,N0025701,364.395596,364.351083,7.091953,7.207847,12.717998,500,GRP,0.35,0.155,table11,minimum,2.4195,merrimack,2121.0302,59.952526,0.969123,0.352587,velocity,sub main,P439,derived
E0025454,N0025701,N0025702,364.351083,364.309859,7.207847,7.327317,9.160778,500,GRP,0.45,0.155,table11,minimum,2.4195,merrimack,2121.0302,59.952632,1.062369,0.329679,velocity,sub main,P439,derived
E0025455,N0025702,N0025703,364.309859,364.268882,7.327317,7.488991,20.488631,500,GRP,0.2,0.155,table11,minimum,2.4195,merrimack,2121.0302,59.952709,0.788364,0.411017,velocity,sub main,P439,derived
E0025456,N0025703,N0025704,364.268882,364.226453,7.488991,7.55086,14.143067,500,GRP,0.3,0.155,table11,minimum,2.4195,merrimack,2121.0302,59.952879,0.915809,0.367594,velocity,sub main,P439,derived
E0025457,N0025704,N0025705,364.226453,364.173171,7.55086,7.56215,17.760724,500,GRP,0.3,0.155,uniform,minimum,2.4195,merrimack,2121.0302,59.952997,0.91581,0.367595,velocity,sub main,P439,derived
E0025458,N0025705,N0025706,364.173171,364.129672,7.56215,7.591642,21.749378,500,GRP,0.2,0.155,table11,minimum,2.4193,merrimack,2122.8515,59.997977,0.788521,0.411189,velocity,sub main,P439,derived
E0025459,N0025706,N0025707,364.129672,364.04266,7.591642,8.087925,43.506133,500,GRP,0.2,0.155,table11,minimum,2.4193,merrimack,2122.8515,59.998159,0.788521,0.41119,velocity,sub main,P439,derived
E0025460,N0025707,N0025708,364.04266,363.956722,8.087925,8.399235,42.968586,500,GRP,0.2,0.155,table11,minimum,2.4193,merrimack,2122.8515,59.998521,0.788522,0.411191,velocity,sub main,P439,derived
E0025461,N0025708,N0025709,363.956722,363.913078,8.399235,8.471291,10.911108,500,GRP,0.4,0.155,table11,minimum,2.4193,merrimack,2122.8515,59.998879,1.017873,0.340325,velocity,sub main,P439,derived
E0025462,N0025709,N0025710,363.913078,363.851672,8.471291,8.493298,30.702836,500,GRP,0.2,0.155,table11,minimum,2.4191,merrimack,2124.3348,60.035475,0.78865,0.411332,velocity,sub main,P439,derived
E0025463,N0025710,N0025711,363.851672,363.711672,8.493298,8.734037,70.0,500,GRP,0.2,0.155,table11,minimum,2.4191,merrimack,2124.3348,60.035731,0.788651,0.411332,velocity,sub main,P439,derived
E0025464,N0025711,N0025712,363.711672,363.571673,8.734037,8.952252,69.999516,500,GRP,0.2,0.155,table11,minimum,2.4191,merrimack,2124.3348,60.036314,0.788653,0.411335,velocity,sub main,P439,derived
E0025465,N0025712,N0025713,363.571673,363.527806,8.952252,9.003413,17.546858,500,GRP,0.25,0.155,table11,minimum,2.4191,merrimack,2124.3348,60.036898,0.85662,0.386666,velocity,sub main,P439,derived
E0025466,N0025713,N0025714,363.527806,363.435389,9.003413,9.129797,36.967015,500,GRP,0.25,0.155,uniform,minimum,2.4191,merrimack,2124.3348,60.037044,0.856621,0.386667,velocity,sub main,P439,derived
E0025467,N0025714,N0025715,363.435389,363.394905,9.129797,9.341575,16.193308,500,GRP,0.25,0.155,table11,minimum,2.4189,merrimack,2125.4145,60.063925,0.856723,0.386761,velocity,sub main,P439,derived
E0025468,N0025715,N0025716,363.394905,363.3548,9.341575,9.655301,11.458673,500,GRP,0.35,0.155,table11,minimum,2.4189,merrimack,2125.4145,60.06406,0.969612,0.352938,velocity,sub main,P439,derived
E0025469,N0025716,N0025717,363.3548,363.312768,9.655301,9.870002,4.203188,500,GRP,1.0,0.155,table11,minimum,2.4189,merrimack,2125.4145,60.064156,1.419468,0.267935,velocity,sub main,P439,derived
E0025470,N0025717,N0025718,363.312768,363.267348,9.870002,10.544237,11.355101,500,GRP,0.4,0.155,table11,minimum,2.4189,merrimack,2125.4145,60.064191,1.018175,0.340522,velocity,sub main,P439,derived
E0025471,N0025718,N0025015,363.267348,363.225121,10.544237,11.789649,14.075497,500,GRP,0.3,0.155,table11,minimum,2.4189,merrimack,2125.4145,60.064285,0.916267,0.367963,velocity,sub main,P439,derived
E0025472,N0025719,N0025720,387.991626,387.596789,1.981366,2.279066,78.967552,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.2335,0.513916,0.300401,0.112032,tractive,lateral,P366,derived
E0025473,N0025720,N0025105,387.596789,387.508377,2.279066,2.353257,17.682378,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.393,0.605109,0.316292,0.120934,tractive,lateral,P366,derived
E0025474,N0025721,N0025722,384.830944,384.68489,3.279713,3.365495,29.210861,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.2141,0.431147,0.284116,0.103231,tractive,lateral,P366,derived
E0025475,N0025722,N0025723,384.68489,384.565034,3.365495,3.558776,23.971103,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.2141,0.43139,0.284167,0.103259,tractive,lateral,P366,derived
E0025476,N0025723,N0025086,384.565034,384.496166,3.558776,3.714893,13.773574,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2939,0.476857,0.293361,0.108188,tractive,lateral,P366,derived
E0025477,N0025724,N0025725,386.686355,386.56358,1.551377,1.765186,24.554994,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,10.1488,0.425465,0.282918,0.102597,tractive,lateral,P366,derived
E0025478,N0025725,N0025726,386.56358,386.463548,1.765186,1.902511,20.006499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.05,0.547294,0.306436,0.115376,tractive,lateral,P366,derived
E0025479,N0025726,N0025086,386.463548,386.283905,1.902511,1.927154,35.928492,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.1298,0.592728,0.31424,0.119767,tractive,lateral,P366,derived
E0025480,N0025727,N0025728,377.71474,376.69474,1.55,1.55172,10.0,200,PVC-U,10.2,0.5,ground,minimum,3.6221,held,5.3989,0.226336,0.64387,0.038411,tractive,lateral,P365,provisional
E0025481,N0025728,N0025729,374.238341,372.988341,4.008118,1.624665,5.0,200,PVC-U,25.0,0.5,cover_min,minimum,3.6221,held,5.3989,0.226419,0.86847,0.031427,velocity,lateral,P365,provisional
E0025482,N0025729,N0025730,372.988341,372.130841,1.624665,1.550006,5.0,200,PVC-U,17.15,0.5,ground,minimum,3.6221,held,5.3989,0.226461,0.766133,0.03419,velocity,lateral,P365,provisional
E0025483,N0025730,N0025731,372.130841,372.080841,1.550006,4.664856,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27177,0.245024,0.08341,tractive,lateral,P365,provisional
E0025484,N0025731,N0025732,372.080841,372.005841,4.664856,3.534625,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271853,0.245048,0.083422,tractive,lateral,P365,provisional
E0025485,N0025732,N0025733,372.005841,371.738341,3.534625,1.550599,5.0,200,PVC-U,5.35,0.5,ground,minimum,3.6221,held,7.5585,0.317245,0.579755,0.051734,tractive,lateral,P365,provisional
E0025486,N0025733,N0025734,371.738341,371.688341,1.550599,2.722944,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317287,0.257566,0.089571,tractive,lateral,P365,provisional
E0025487,N0025734,N0025735,371.688341,371.613341,2.722944,3.121644,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362638,0.268847,0.095272,tractive,lateral,P365,provisional
E0025488,N0025735,N0025136,371.613341,371.009228,3.121644,1.566334,86.301942,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,8.6382,0.362763,0.302105,0.088029,tractive,lateral,P365,provisional
E0025489,N0025736,N0025737,363.699887,363.305236,7.380893,7.427155,78.930166,200,PVC-U,0.5,0.5,table11,minimum,3.1245,merrimack,256.2994,9.291628,0.705532,0.478978,tractive,main,P365,provisional
E0025490,N0025737,N0025738,363.305236,363.055236,7.427155,7.434785,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.1162,merrimack,262.0375,9.474442,0.709044,0.484417,tractive,main,P365,provisional
E0025491,N0025738,N0025739,363.055236,362.805236,7.434785,7.507935,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.0956,merrimack,276.7896,9.940985,0.717705,0.498215,tractive,main,P365,provisional
E0025492,N0025739,N0025116,362.805236,362.711644,7.507935,7.512446,18.718355,200,PVC-U,0.5,0.5,table11,minimum,3.0927,merrimack,278.9492,10.009381,0.71894,0.500229,tractive,main,P365,provisional
E0025493,N0025740,N0025741,378.987846,378.761652,11.712166,11.677282,45.238755,200,PVC-U,0.5,0.5,table11,minimum,3.315,merrimack,157.1749,6.097732,0.630665,0.378986,tractive,sub main,P385,derived
E0025494,N0025741,N0025742,378.761652,378.432962,11.677282,11.881094,65.738012,200,PVC-U,0.5,0.5,table11,minimum,3.315,merrimack,157.1749,6.098109,0.630676,0.378999,tractive,sub main,P385,derived
E0025495,N0025742,N0025743,378.432962,378.152063,11.881094,11.944342,56.179781,200,PVC-U,0.5,0.5,table11,minimum,3.3123,merrimack,158.2547,6.135058,0.631725,0.380233,tractive,sub main,P385,derived
E0025496,N0025743,N0025744,378.152063,378.017531,11.944342,11.975938,26.906429,200,PVC-U,0.5,0.5,table11,minimum,3.3085,merrimack,159.7379,6.185479,0.633147,0.381913,tractive,sub main,P385,derived
E0025497,N0025744,N0025745,378.017531,377.860403,11.975938,12.060709,31.425577,200,PVC-U,0.5,0.5,table11,minimum,3.3085,merrimack,159.7379,6.185703,0.633153,0.38192,tractive,sub main,P385,derived
E0025498,N0025745,N0025746,377.860403,377.739888,12.060709,12.153087,24.103133,200,PVC-U,0.5,0.5,table11,minimum,3.3085,merrimack,159.7379,6.185965,0.633161,0.381929,tractive,sub main,P385,derived
E0025499,N0025746,N0025747,377.739888,377.614977,12.153087,12.215253,24.982071,200,PVC-U,0.5,0.5,table11,minimum,3.3085,merrimack,159.7379,6.186166,0.633166,0.381936,tractive,sub main,P385,derived
E0025500,N0025747,N0025105,388.280231,388.173824,1.55,1.68781,21.281425,200,PVC-U,0.5,0.5,table11,minimum,3.3085,merrimack,159.7379,6.186374,0.633172,0.381942,tractive,sub main,P385,derived
E0025501,N0025748,N0025749,369.391625,369.091625,1.672553,1.687519,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,10.3964,0.435843,0.285097,0.103753,tractive,lateral,P365,provisional
E0025502,N0025749,N0025750,369.091625,368.791625,1.687519,1.646363,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.6357,0.572144,0.31076,0.1178,tractive,lateral,P365,provisional
E0025503,N0025750,N0025751,368.724781,368.424781,1.713207,1.881494,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,21.9714,0.922099,0.360766,0.147557,tractive,lateral,P365,provisional
E0025504,N0025751,N0025752,368.424781,368.354404,1.881494,1.929318,14.075463,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.131,1.013134,0.371428,0.154326,tractive,lateral,P365,provisional
E0025505,N0025752,N0025116,368.354404,367.913248,1.929318,2.310842,88.231047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.3704,1.149052,0.386115,0.163904,tractive,lateral,P365,provisional
E0025506,N0025753,N0025754,371.522998,371.429057,1.55,2.595998,18.788294,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P439,provisional
E0025507,N0025754,N0025015,371.429057,371.297237,2.595998,3.717533,26.363859,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045424,0.135057,0.037288,tractive,lateral,P439,provisional
E0025508,N0025755,N0025145,380.516511,380.466511,1.550109,1.631389,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P387,provisional
E0025509,N0025756,N0025757,365.008988,364.96773,9.458816,9.508802,4.58422,200,PVC-U,0.9,0.5,table11,minimum,3.5862,merrimack,82.0634,3.414356,0.659971,0.241246,tractive,lateral,P365,derived
E0025510,N0025757,N0025758,364.96773,364.914747,9.508802,9.565874,10.596697,200,PVC-U,0.5,0.5,table11,minimum,3.5805,merrimack,83.1432,3.453758,0.536845,0.281723,tractive,lateral,P365,derived
E0025511,N0025758,N0025759,364.914747,364.873368,9.565874,9.600692,3.598164,200,PVC-U,1.15,0.5,table11,minimum,3.5805,merrimack,83.1432,3.453846,0.722411,0.228177,tractive,lateral,P365,derived
E0025512,N0025759,N0025760,364.873368,364.827035,9.600692,9.601645,9.266554,200,PVC-U,0.5,0.5,table11,minimum,3.5805,merrimack,83.1432,3.453876,0.53685,0.281728,tractive,lateral,P365,derived
E0025513,N0025760,N0025761,364.827035,364.760004,9.601645,9.565374,13.40622,200,PVC-U,0.5,0.5,table11,minimum,3.5805,merrimack,83.1432,3.453953,0.536854,0.281731,tractive,lateral,P365,derived
E0025514,N0025761,N0025762,364.760004,364.703903,9.565374,9.541061,11.220174,200,PVC-U,0.5,0.5,table11,minimum,3.5749,merrimack,84.2229,3.493368,0.538624,0.283362,tractive,lateral,P365,derived
E0025515,N0025762,N0025763,364.703903,364.633905,9.541061,9.614081,13.999701,200,PVC-U,0.5,0.5,table11,minimum,3.5534,merrimack,88.5421,3.65007,0.54551,0.289772,tractive,lateral,P365,derived
E0025516,N0025763,N0025764,364.633905,364.58812,9.614081,9.651351,9.156855,200,PVC-U,0.5,0.5,table11,minimum,3.5534,merrimack,88.5421,3.650186,0.545515,0.289777,tractive,lateral,P365,derived
E0025517,N0025764,N0025765,364.58812,364.542263,9.651351,9.611606,9.171416,200,PVC-U,0.5,0.5,table11,minimum,3.5482,merrimack,89.6218,3.689269,0.547197,0.291358,tractive,lateral,P365,derived
E0025518,N0025765,N0025766,364.542263,364.501374,9.611606,9.50949,4.810527,200,PVC-U,0.85,0.5,table11,minimum,3.5482,merrimack,89.6218,3.689345,0.661603,0.254414,tractive,lateral,P365,derived
E0025519,N0025766,N0025767,364.501374,364.451969,9.50949,9.36108,9.880913,200,PVC-U,0.5,0.5,table11,minimum,3.5482,merrimack,89.6218,3.689385,0.547202,0.291362,tractive,lateral,P365,derived
E0025520,N0025767,N0025768,364.451969,364.39217,9.36108,9.160046,11.959926,200,PVC-U,0.5,0.5,table11,minimum,3.543,merrimack,90.7016,3.728417,0.548867,0.292934,tractive,lateral,P365,derived
E0025521,N0025768,N0025769,364.39217,364.269551,9.160046,8.84254,24.523685,200,PVC-U,0.5,0.5,table11,minimum,3.538,merrimack,91.7814,3.76741,0.550516,0.294498,tractive,lateral,P365,derived
E0025522,N0025769,N0025770,364.269551,364.198428,8.84254,8.641751,14.224651,200,PVC-U,0.5,0.5,table11,minimum,3.538,merrimack,91.7814,3.767614,0.550525,0.294506,tractive,lateral,P365,derived
E0025523,N0025770,N0025771,364.198428,364.136579,8.641751,8.495685,12.369891,200,PVC-U,0.5,0.5,table11,minimum,3.533,merrimack,92.8612,3.80657,0.55216,0.296062,tractive,lateral,P365,derived
E0025524,N0025771,N0025136,364.136579,364.05282,8.495685,8.522742,16.751748,200,PVC-U,0.5,0.5,table11,minimum,3.5231,merrimack,95.0207,3.884186,0.555378,0.299143,tractive,lateral,P365,derived
E0025525,N0025772,N0025773,376.03531,375.887918,5.853637,6.228904,29.478455,200,PVC-U,0.5,0.5,table11,minimum,3.3865,merrimack,131.77,5.194977,0.603211,0.347985,tractive,sub main,P387,provisional
E0025526,N0025773,N0025774,375.887918,375.801894,6.228904,6.354783,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.3798,merrimack,133.9295,5.269552,0.605624,0.350614,tractive,sub main,P387,provisional
E0025527,N0025774,N0025145,375.801894,375.703406,6.354783,6.394495,19.697716,200,PVC-U,0.5,0.5,table11,minimum,3.3765,merrimack,135.0093,5.306806,0.606818,0.351922,tractive,sub main,P387,provisional
E0025528,N0025775,N0025776,366.674734,366.293087,5.436747,5.176914,76.329331,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.5651,2.633504,0.495866,0.245764,tractive,main,P365,provisional
E0025529,N0025776,N0025777,366.293087,365.858013,5.176914,5.349964,87.014851,200,PVC-U,0.5,0.5,table11,minimum,3.6195,merrimack,76.0215,3.196001,0.524864,0.27086,tractive,main,P365,provisional
E0025530,N0025777,N0025778,365.858013,365.458013,5.349964,5.651514,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.5672,merrimack,85.7395,3.551936,0.541226,0.285772,tractive,main,P365,provisional
E0025531,N0025778,N0025779,365.458013,365.058013,5.651514,5.466096,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.5117,merrimack,97.6171,3.980221,0.55929,0.30292,tractive,main,P365,provisional
E0025532,N0025779,N0025780,365.058013,364.658013,5.466096,5.73606,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.4758,merrimack,106.2553,4.287901,0.571339,0.314784,tractive,main,P365,provisional
E0025533,N0025780,N0025781,364.658013,364.258013,5.73606,5.672407,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.455,merrimack,111.6542,4.478906,0.578476,0.321982,tractive,main,P365,provisional
E0025534,N0025781,N0025782,364.258013,363.858013,5.672407,5.462879,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.4278,merrimack,119.2127,4.744193,0.587991,0.331785,tractive,main,P365,provisional
E0025535,N0025782,N0025783,363.858013,363.651087,5.462879,5.535071,41.385318,200,PVC-U,0.5,0.5,table11,minimum,3.4024,merrimack,126.7712,5.007456,0.597016,0.341312,tractive,main,P365,provisional
E0025536,N0025783,N0025784,363.651087,363.424734,5.535071,5.300394,45.270499,200,PVC-U,0.5,0.5,table11,minimum,3.3954,merrimack,128.9307,5.082476,0.599517,0.343992,tractive,main,P365,provisional
E0025537,N0025784,N0025092,363.424734,363.118965,5.300394,5.951012,61.153834,200,PVC-U,0.5,0.5,table11,minimum,3.3954,merrimack,128.9307,5.082853,0.59953,0.344006,tractive,main,P365,provisional
E0025538,N0025785,N0025786,373.709144,373.184144,1.58654,1.591765,70.0,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,2.4987,0.104753,0.205867,0.049262,tractive,lateral,P365,drafted
E0025539,N0025786,N0025787,373.184144,372.764144,1.591765,1.581864,70.0,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,13.5735,0.569618,0.330664,0.112563,tractive,lateral,P365,drafted
E0025540,N0025787,N0025119,372.764144,372.671996,1.581864,1.618623,18.429762,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.733,0.660735,0.325153,0.126036,tractive,lateral,P365,drafted
E0025541,N0025788,N0025789,375.800921,375.724512,3.20918,3.244756,13.892444,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,23.7552,0.999393,0.382433,0.149829,tractive,main,P364,provisional
E0025542,N0025789,N0025172,375.724512,375.657788,3.244756,3.191028,12.13179,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,23.7552,0.999509,0.382447,0.149837,tractive,main,P364,provisional
E0025543,N0025790,N0025791,376.928729,376.85714,1.55,1.756202,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P364,provisional
E0025544,N0025791,N0025183,376.85714,376.757893,1.756202,1.554546,19.849433,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045387,0.135019,0.037274,tractive,lateral,P364,provisional
E0025545,N0025792,N0025195,368.352191,368.297736,1.55,1.612177,10.891122,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0025546,N0025793,N0025794,363.798689,363.693038,5.553545,5.878404,19.209373,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,10.6554,0.460077,0.299813,0.104021,tractive,main,P379,provisional
E0025547,N0025794,N0025795,363.693038,363.611274,5.878404,6.120324,14.866069,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,11.7352,0.505504,0.308911,0.108683,tractive,main,P379,provisional
E0025548,N0025795,N0025195,363.611274,363.470731,6.120324,6.439181,25.553289,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,12.815,0.550895,0.317433,0.113135,tractive,main,P379,provisional
E0025549,N0025796,N0025797,367.80614,367.756896,1.55,1.629884,9.848858,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P379,provisional
E0025550,N0025797,N0025198,367.756896,367.519989,1.629884,2.06305,47.381431,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181151,0.214732,0.069294,tractive,lateral,P379,provisional
E0025551,N0025798,N0025799,373.503497,373.203497,1.55,1.836389,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P436,provisional
E0025552,N0025799,N0025800,373.203497,372.903497,1.836389,2.123541,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.679508,0.328022,0.127709,tractive,lateral,P436,provisional
E0025553,N0025800,N0025202,372.903497,372.803697,2.123541,2.490187,19.960042,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.770542,0.341174,0.135514,tractive,lateral,P436,provisional
E0025554,N0025801,N0025802,366.484095,366.284095,8.312109,8.66311,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.3562,merrimack,141.9291,5.537571,0.614067,0.359956,tractive,main,P436,provisional
E0025555,N0025802,N0025803,366.284095,366.084095,8.66311,9.009411,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.3501,merrimack,144.0886,5.611574,0.616339,0.362506,tractive,main,P436,provisional
E0025556,N0025803,N0025202,366.084095,366.012317,9.009411,9.281567,14.355564,200,PVC-U,0.5,0.5,table11,minimum,3.3501,merrimack,144.0886,5.611907,0.616349,0.362518,tractive,main,P436,provisional
E0025557,N0025804,N0025805,374.624568,374.567559,3.51032,3.501625,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.6803,2.044192,0.459879,0.216778,tractive,main,P364,provisional
E0025558,N0025805,N0025806,374.567559,374.433395,3.501625,3.229325,26.832816,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.6803,2.044287,0.459886,0.216783,tractive,main,P364,provisional
E0025559,N0025806,N0025807,374.433395,374.319158,3.229325,3.570948,22.847319,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.6803,2.044511,0.459901,0.216795,tractive,main,P364,provisional
E0025560,N0025807,N0025808,374.319158,374.179695,3.570948,3.951775,27.892651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.6803,2.044701,0.459914,0.216805,tractive,main,P364,provisional
E0025561,N0025808,N0025183,374.179695,374.129695,3.951775,4.182744,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.6803,2.044934,0.459929,0.216817,tractive,main,P364,provisional
E0025562,N0025809,N0025810,375.186001,374.84018,6.628208,7.218139,69.164189,200,PVC-U,0.5,0.5,table11,minimum,3.4991,merrimack,100.5582,4.102907,0.564181,0.307693,tractive,main,P364,drafted
E0025563,N0025810,N0025214,374.84018,374.679228,7.218139,7.509707,32.190446,200,PVC-U,0.5,0.5,table11,minimum,3.4991,merrimack,100.5582,4.103483,0.564203,0.307715,tractive,main,P364,drafted
E0025564,N0025811,N0025249,368.118058,367.936951,3.612441,3.70816,36.221541,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.096825,0.174533,0.052215,tractive,main,P379,provisional
E0025565,N0025812,N0025249,369.920849,369.74815,1.550403,1.896961,34.539832,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0025566,N0025813,N0025211,374.828256,374.440381,7.318259,6.87929,77.574976,200,PVC-U,0.5,0.5,table11,minimum,3.4254,merrimack,119.8924,4.779979,0.589242,0.333092,tractive,sub main,P364,drafted
E0025567,N0025814,N0025815,369.04047,368.74047,6.083767,6.613503,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3076,merrimack,160.1103,6.157951,0.632372,0.380996,tractive,main,P419,drafted
E0025568,N0025815,N0025177,368.74047,368.429813,6.613503,7.137936,62.13151,200,PVC-U,0.5,0.5,table11,minimum,3.3022,merrimack,162.2699,6.231062,0.634425,0.383428,tractive,main,P419,drafted
E0025569,N0025816,N0025817,367.826225,367.750067,2.279732,2.402093,15.231546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408372,0.279246,0.100662,tractive,lateral,P379,provisional
E0025570,N0025817,N0025276,367.750067,367.64699,2.402093,2.544081,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453766,0.288774,0.105716,tractive,lateral,P379,provisional
E0025571,N0025818,N0025276,368.464526,368.279526,1.55,1.911544,37.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P379,provisional
E0025572,N0025819,N0025820,377.756377,377.357316,10.675691,9.219283,79.81228,200,PVC-U,0.5,0.5,table11,minimum,3.3476,merrimack,144.9676,5.633419,0.617004,0.363257,tractive,main,P364,provisional
E0025573,N0025820,N0025255,377.357316,377.23963,9.219283,9.104761,23.537205,200,PVC-U,0.5,0.5,table11,minimum,3.3446,merrimack,146.0474,5.670842,0.61814,0.364541,tractive,main,P364,provisional
E0025574,N0025821,N0025822,367.331273,367.274705,1.983424,2.004623,11.313708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680085,0.328109,0.12776,tractive,lateral,P379,provisional
E0025575,N0025822,N0025823,367.274705,367.182509,2.004623,1.86876,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680179,0.328123,0.127768,tractive,lateral,P379,provisional
E0025576,N0025823,N0025824,367.182509,366.982885,1.86876,2.351344,39.92493,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.7256,0.334831,0.131722,tractive,lateral,P379,provisional
E0025577,N0025824,N0025825,366.982885,366.732885,2.351344,2.862727,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.816467,0.347386,0.139277,tractive,lateral,P379,provisional
E0025578,N0025825,N0025826,366.732885,366.482885,2.862727,3.369471,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.907418,0.358975,0.146435,tractive,lateral,P379,provisional
E0025579,N0025826,N0025827,366.482885,366.398248,3.369471,3.346686,16.927328,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.953102,0.36448,0.149897,tractive,lateral,P379,provisional
E0025580,N0025827,N0025198,366.398248,366.281522,3.346686,3.301516,23.345235,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.99851,0.369764,0.153259,tractive,lateral,P379,provisional
E0025581,N0025828,N0025285,370.047562,369.940674,1.592911,1.615326,21.377558,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04586,0.1355,0.037445,tractive,lateral,P379,provisional
E0025582,N0025829,N0025830,369.769031,369.632466,1.55,1.871318,27.313001,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0025583,N0025830,N0025285,369.632466,369.554363,1.871318,2.001636,15.620499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000228,0.016587,0.004395,tractive,lateral,P379,provisional
E0025584,N0025831,N0025303,364.598339,364.470864,1.551166,1.706962,25.495098,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P373,provisional
E0025585,N0025832,N0025833,364.427692,364.355581,1.55,1.671061,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P373,provisional
E0025586,N0025833,N0025303,364.355581,364.268116,1.671061,1.90971,17.492856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00012,0.012038,0.003547,tractive,lateral,P373,provisional
E0025587,N0025834,N0025835,379.515378,379.416991,1.550845,1.551759,17.888544,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.13935,0.036427,tractive,lateral,P364,provisional
E0025588,N0025835,N0025836,379.415164,379.320131,1.553586,1.552245,11.18034,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,1.0798,0.045416,0.161731,0.033033,tractive,lateral,P364,provisional
E0025589,N0025836,N0025211,379.320131,379.128102,1.552245,2.191569,38.405727,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.5785,0.150263,0.201943,0.063656,tractive,lateral,P364,provisional
E0025590,N0025837,N0025309,381.650256,381.432455,1.55,1.552561,9.680077,200,PVC-U,2.25,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0025591,N0025838,N0025304,371.969989,371.914087,1.55,1.68479,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0025592,N0025839,N0025304,371.819263,371.763361,1.55,1.835516,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0025593,N0025840,N0025841,379.791136,379.723129,1.557863,1.593216,13.601471,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P364,provisional
E0025594,N0025841,N0025214,379.723129,379.595176,1.593216,2.593759,25.590663,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135915,0.195364,0.06083,tractive,lateral,P364,provisional
E0025595,N0025842,N0025344,367.21375,366.808333,4.423945,4.567125,81.083362,200,PVC-U,0.5,0.5,table11,minimum,3.1682,merrimack,228.5128,8.410547,0.687594,0.452444,tractive,main,P379,derived
E0025596,N0025843,N0025844,368.656326,368.271326,4.891922,5.95719,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,55.0698,2.319915,0.494025,0.22531,tractive,main,P419,provisional
E0025597,N0025844,N0025845,368.271326,367.886326,5.95719,6.446987,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,56.1496,2.365765,0.496914,0.227501,tractive,main,P419,provisional
E0025598,N0025845,N0025846,367.886326,367.501326,6.446987,7.007005,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,56.1496,2.366349,0.496951,0.227529,tractive,main,P419,provisional
E0025599,N0025846,N0025847,367.501326,367.116326,7.007005,7.825019,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,56.1496,2.366932,0.496987,0.227556,tractive,main,P419,provisional
E0025600,N0025847,N0025848,367.116326,367.028693,7.825019,7.924127,15.933212,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,57.2294,2.412783,0.499834,0.229727,tractive,main,P419,provisional
E0025601,N0025848,N0025849,367.028693,366.588693,7.924127,8.749686,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,57.2294,2.412915,0.499842,0.229734,tractive,main,P419,provisional
E0025602,N0025849,N0025850,366.588693,366.148693,8.749686,9.412067,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,59.389,2.504117,0.505383,0.233998,tractive,main,P419,provisional
E0025603,N0025850,N0025177,366.148693,366.077368,9.412067,9.490381,12.968215,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,59.389,2.504783,0.505423,0.234029,tractive,main,P419,provisional
E0025604,N0025851,N0025311,368.695478,368.484946,3.615435,3.452493,42.106501,200,PVC-U,0.5,0.5,table11,minimum,3.0856,merrimack,284.3228,10.184649,0.722063,0.505379,tractive,main,P379,derived
E0025605,N0025852,N0025853,368.080061,368.032627,2.724596,2.808407,9.486833,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.365359,0.269491,0.095602,tractive,main,P379,provisional
E0025606,N0025853,N0025345,368.032627,367.979866,2.808407,2.886284,10.552209,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.365438,0.269509,0.095612,tractive,main,P379,provisional
E0025607,N0025854,N0025855,369.350979,369.243974,3.927342,3.852767,21.400935,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.6985,0.913124,0.359674,0.146872,tractive,main,P379,provisional
E0025608,N0025855,N0025856,369.243974,369.172385,3.852767,3.922433,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.6985,0.913302,0.359695,0.146886,tractive,main,P379,provisional
E0025609,N0025856,N0025857,369.172385,369.026611,3.922433,3.909546,29.154759,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.7783,0.958689,0.36514,0.150315,tractive,main,P379,provisional
E0025610,N0025857,N0025342,369.026611,368.911611,3.909546,3.996684,23.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.7783,0.958932,0.365168,0.150333,tractive,main,P379,provisional
E0025611,N0025858,N0025859,369.360069,369.278063,1.79023,1.793288,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181848,0.215003,0.069415,tractive,lateral,P379,provisional
E0025612,N0025859,N0025345,369.278063,369.044432,1.793288,1.821717,46.726005,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27252,0.245242,0.083516,tractive,lateral,P379,provisional
E0025613,N0025860,N0025278,381.464958,381.291393,1.550453,1.883626,34.71311,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P364,provisional
E0025614,N0025861,N0025862,377.296713,377.09483,4.838358,5.844959,40.376706,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.3934,1.363812,0.406913,0.177987,tractive,main,P364,provisional
E0025615,N0025862,N0025278,377.09483,376.999698,5.844959,6.17532,19.026298,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.553,1.454683,0.41499,0.183624,tractive,main,P364,provisional
E0025616,N0025863,N0025864,366.757513,366.625984,4.451532,4.502434,26.305893,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.4708,1.743466,0.438398,0.200518,tractive,main,P379,provisional
E0025617,N0025864,N0025344,366.625984,366.475431,4.502434,4.900027,30.110524,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.4708,1.743686,0.438415,0.200531,tractive,main,P379,provisional
E0025618,N0025865,N0025866,370.887252,370.809631,1.550981,1.715241,15.524175,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P379,provisional
E0025619,N0025866,N0025867,370.809631,370.739989,1.715241,1.86902,13.928388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090664,0.170734,0.050698,tractive,lateral,P379,provisional
E0025620,N0025867,N0025342,370.739989,370.546792,1.86902,2.361503,38.639358,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09078,0.170808,0.050727,tractive,lateral,P379,provisional
E0025621,N0025868,N0025869,376.950318,376.775155,1.552429,1.553245,15.231546,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0025622,N0025869,N0025349,376.775155,376.495155,1.553245,1.556542,20.0,200,PVC-U,1.4,0.5,ground,minimum,3.6221,held,0.0,0.000127,0.017076,0.002917,tractive,lateral,P364,provisional
E0025623,N0025870,N0025349,376.005799,375.96555,1.923553,2.086147,4.472136,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,3.2393,0.136236,0.23916,0.053155,tractive,lateral,P364,provisional
E0025624,N0025871,N0025872,369.967359,369.568109,1.550647,2.217963,79.849941,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P379,derived
E0025625,N0025872,N0025873,369.568109,369.119146,2.217963,2.838098,89.792474,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5204,0.651319,0.323692,0.125188,tractive,lateral,P379,derived
E0025626,N0025873,N0025311,369.119146,368.967593,2.838098,2.969846,30.31076,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.6799,0.742602,0.337263,0.133169,tractive,lateral,P379,derived
E0025627,N0025874,N0025875,378.769872,378.644872,2.889094,2.243342,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000894,0.030703,0.007253,tractive,lateral,P364,provisional
E0025628,N0025875,N0025876,378.644872,378.569872,2.243342,2.823621,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001103,0.033539,0.007867,tractive,lateral,P364,provisional
E0025629,N0025876,N0025877,378.569872,378.490364,2.823621,4.225304,15.901699,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046495,0.136141,0.037673,tractive,lateral,P364,provisional
E0025630,N0025877,N0025878,378.490364,378.444872,4.225304,5.418836,9.098301,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091894,0.171507,0.051005,tractive,lateral,P364,provisional
E0025631,N0025878,N0025309,378.444872,378.383359,5.418836,4.601657,12.302634,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137237,0.19599,0.061096,tractive,lateral,P364,provisional
E0025632,N0025879,N0025880,374.686773,374.336773,1.554042,2.102894,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P417,provisional
E0025633,N0025880,N0025881,374.336773,373.986773,2.102894,2.469374,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226919,0.23111,0.076793,tractive,lateral,P417,provisional
E0025634,N0025881,N0025882,373.986773,373.636773,2.469374,2.729499,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408571,0.279289,0.100685,tractive,lateral,P417,provisional
E0025635,N0025882,N0025883,373.636773,373.286773,2.729499,3.058961,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544956,0.306022,0.115145,tractive,lateral,P417,provisional
E0025636,N0025883,N0025884,373.286773,372.936773,3.058961,3.510951,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.681341,0.328299,0.127871,tractive,lateral,P417,provisional
E0025637,N0025884,N0025885,372.936773,372.773757,3.510951,3.719987,32.603086,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.862993,0.353425,0.142985,tractive,lateral,P417,provisional
E0025638,N0025885,N0025370,372.773757,372.455551,3.719987,3.91893,63.641171,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.863265,0.35346,0.143007,tractive,lateral,P417,provisional
E0025639,N0025886,N0025887,366.385182,366.245719,8.729442,8.641183,27.892651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.0969,1.739911,0.438128,0.200319,tractive,main,P379,provisional
E0025640,N0025887,N0025888,366.245719,366.15558,8.641183,8.678252,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.1767,1.785411,0.441553,0.20286,tractive,main,P379,provisional
E0025641,N0025888,N0025889,366.15558,366.066137,8.678252,8.807764,17.888544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.2565,1.830828,0.444907,0.205367,tractive,main,P379,provisional
E0025642,N0025889,N0025890,366.066137,366.004291,8.807764,8.867078,12.369317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.2565,1.830977,0.444918,0.205375,tractive,main,P379,provisional
E0025643,N0025890,N0025337,366.004291,365.828744,8.867078,8.826377,35.109381,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.2565,1.831081,0.444926,0.20538,tractive,main,P379,provisional
E0025644,N0025891,N0025356,375.598307,375.458307,1.88619,2.290258,28.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045892,0.135533,0.037457,tractive,lateral,P364,provisional
E0025645,N0025892,N0025893,369.158099,369.025072,1.55,1.56111,24.186773,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,10.1928,0.427306,0.292843,0.10051,tractive,lateral,P379,provisional
E0025646,N0025893,N0025385,369.025072,368.921298,1.56111,1.712918,18.867962,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,12.0141,0.503865,0.308593,0.108519,tractive,lateral,P379,provisional
E0025647,N0025894,N0025385,368.84374,368.802923,1.782084,1.831293,5.830952,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,11.8776,0.498512,0.334412,0.101986,tractive,lateral,P379,provisional
E0025648,N0025895,N0025368,370.188525,369.893933,1.55,1.861499,58.918532,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,115.5237,4.843049,0.591427,0.335385,tractive,lateral,P380,derived
E0025649,N0025896,N0025368,369.632638,369.252707,2.798972,2.502725,75.986142,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005308,0.062473,0.014833,tractive,lateral,P380,derived
E0025650,N0025897,N0025898,376.549291,376.486045,1.648219,1.612832,12.649111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091085,0.171,0.050804,tractive,lateral,P364,provisional
E0025651,N0025898,N0025899,376.486045,376.365941,1.612832,1.625789,24.020824,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09119,0.171066,0.05083,tractive,lateral,P364,provisional
E0025652,N0025899,N0025900,376.365941,376.229926,1.625789,1.65725,27.202941,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09139,0.171191,0.05088,tractive,lateral,P364,provisional
E0025653,N0025900,N0025356,376.229926,376.162658,1.65725,1.585907,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091617,0.171334,0.050936,tractive,lateral,P364,provisional
E0025654,N0025901,N0025902,369.788318,369.705101,1.55,1.667732,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P380,provisional
E0025655,N0025902,N0025401,369.705101,369.599982,1.667732,1.90429,21.023796,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090673,0.17074,0.050701,tractive,lateral,P380,provisional
E0025656,N0025903,N0025401,369.445887,369.112233,2.310736,2.39204,66.730802,200,PVC-U,0.5,0.5,table11,minimum,3.114,merrimack,263.5414,9.567962,0.710815,0.487192,tractive,sub main,P380,provisional
E0025657,N0025904,N0025905,374.060687,374.019456,1.55,1.621749,8.246211,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P379,provisional
E0025658,N0025905,N0025906,374.019456,373.923279,1.621749,1.862976,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045336,0.134967,0.037256,tractive,lateral,P379,provisional
E0025659,N0025906,N0025907,373.923279,373.747193,1.862976,2.116363,35.217205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090763,0.170797,0.050723,tractive,lateral,P379,provisional
E0025660,N0025907,N0025908,373.747193,373.347193,2.116363,1.968633,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272126,0.245127,0.083461,tractive,lateral,P379,provisional
E0025661,N0025908,N0025909,373.347193,372.947193,1.968633,1.791485,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363327,0.26901,0.095356,tractive,lateral,P379,provisional
E0025662,N0025909,N0025337,372.947193,372.883698,1.791485,1.771423,12.699127,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363993,0.269168,0.095436,tractive,lateral,P379,provisional
E0025663,N0025910,N0025911,365.9984,365.7584,8.309491,8.50457,80.0,400,GRP,0.3,0.205,uniform,dod,2.4956,merrimack,1642.0891,47.680357,0.871484,0.449161,velocity,sub main,P398,drafted
E0025664,N0025911,N0025912,365.7584,365.5184,8.50457,8.805361,80.0,400,GRP,0.3,0.205,uniform,minimum,2.4956,merrimack,1642.0891,47.681024,0.871488,0.449165,velocity,sub main,P380,drafted
E0025665,N0025912,N0025913,365.5184,365.477834,8.805361,8.840617,3.687866,400,GRP,1.1,0.205,table11,minimum,2.4956,merrimack,1642.0891,47.68169,1.405102,0.315087,velocity,sub main,P380,drafted
E0025666,N0025913,N0025914,365.477834,365.277834,8.840617,8.928801,80.0,400,GRP,0.25,0.205,table11,minimum,2.4956,merrimack,1642.0891,47.681721,0.813803,0.473484,velocity,sub main,P380,drafted
E0025667,N0025914,N0025915,365.277834,365.077834,8.928801,9.679612,80.0,400,GRP,0.25,0.205,table11,minimum,2.4956,merrimack,1642.0891,47.682388,0.813806,0.473488,velocity,sub main,P380,drafted
E0025668,N0025915,N0025328,365.077834,365.036878,9.679612,9.627002,10.239067,400,GRP,0.4,0.205,table11,minimum,2.4956,merrimack,1642.0891,47.683054,0.970075,0.414089,velocity,sub main,P380,drafted
E0025669,N0025916,N0025917,367.029761,366.960588,7.731287,7.769514,17.29309,250,PVC-U,0.4,0.375,table11,minimum,2.8428,merrimack,559.6913,18.541105,0.770016,0.542276,velocity,sub main,P380,drafted
E0025670,N0025917,N0025328,366.960588,366.850305,7.769514,7.813575,27.570889,250,PVC-U,0.4,0.375,table11,minimum,2.8428,merrimack,559.6913,18.541249,0.770018,0.542278,velocity,sub main,P380,drafted
E0025671,N0025918,N0025919,383.532153,383.456701,1.55,1.625757,15.09045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.5926,0.527913,0.302965,0.113447,tractive,lateral,P364,provisional
E0025672,N0025919,N0025920,383.299175,382.949175,1.783283,2.422163,69.999999,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,12.5926,0.528039,0.302988,0.11346,tractive,lateral,P364,provisional
E0025673,N0025920,N0025921,382.949175,382.599175,2.422163,2.888312,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.7521,0.619157,0.318583,0.122244,tractive,lateral,P364,provisional
E0025674,N0025921,N0025922,382.599175,382.249175,2.888312,3.730927,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.9915,0.755542,0.339088,0.13426,tractive,lateral,P364,provisional
E0025675,N0025922,N0025923,382.249175,381.899175,3.730927,4.149348,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.2308,0.891927,0.357063,0.145242,tractive,lateral,P364,provisional
E0025676,N0025923,N0025924,381.899175,381.549175,4.149348,4.511982,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.4702,1.028312,0.373137,0.155425,tractive,lateral,P364,provisional
E0025677,N0025924,N0025925,381.549175,381.374909,4.511982,4.883483,34.853228,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.6297,1.119429,0.383027,0.161865,tractive,lateral,P364,provisional
E0025678,N0025925,N0025255,381.374909,381.25829,4.883483,5.086101,23.323808,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.7095,1.164987,0.387752,0.16499,tractive,lateral,P364,provisional
E0025679,N0025926,N0025927,369.752308,369.472308,7.784618,7.728345,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.8143,merrimack,608.2326,19.89001,0.782754,0.566471,velocity,sub main,P417,drafted
E0025680,N0025927,N0025928,369.472308,369.192309,7.728345,7.717207,69.999903,250,PVC-U,0.4,0.375,table11,minimum,2.8143,merrimack,608.2326,19.890593,0.782759,0.566481,velocity,sub main,P417,drafted
E0025681,N0025928,N0025929,369.192309,368.912309,7.717207,7.835982,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.8143,merrimack,608.2326,19.891176,0.782764,0.566492,velocity,sub main,P417,drafted
E0025682,N0025929,N0025930,368.912309,368.632309,7.835982,8.120743,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.8143,merrimack,608.2326,19.89176,0.78277,0.566502,velocity,sub main,P417,drafted
E0025683,N0025930,N0025217,368.632309,368.54167,8.120743,8.202715,22.659729,250,PVC-U,0.4,0.375,table11,minimum,2.8143,merrimack,608.2326,19.892343,0.782775,0.566513,velocity,sub main,P417,drafted
E0025684,N0025931,N0025932,375.143207,374.943207,1.55,1.838654,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P417,provisional
E0025685,N0025932,N0025933,374.943207,374.743207,1.838654,2.138995,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317204,0.257544,0.08956,tractive,lateral,P417,provisional
E0025686,N0025933,N0025934,374.743207,374.666692,2.138995,2.267267,15.302859,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453339,0.288688,0.105669,tractive,lateral,P417,provisional
E0025687,N0025934,N0025935,374.666692,374.366692,2.267267,2.478858,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.725069,0.334754,0.131676,tractive,lateral,P417,provisional
E0025688,N0025935,N0025936,374.366692,374.066692,2.478858,2.567707,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.997172,0.369611,0.153161,tractive,lateral,P417,provisional
E0025689,N0025936,N0025937,374.066692,373.766692,2.567707,2.773224,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3137,1.314543,0.402367,0.174856,tractive,lateral,P417,provisional
E0025690,N0025937,N0025938,373.766692,373.68168,2.773224,2.821249,17.002433,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.4732,1.405577,0.410673,0.180599,tractive,lateral,P417,provisional
E0025691,N0025938,N0025939,373.68168,373.38168,2.821249,3.269809,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.553,1.450986,0.414669,0.183398,tractive,lateral,P417,provisional
E0025692,N0025939,N0025940,373.38168,373.08168,3.269809,3.58992,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.8721,1.632555,0.429775,0.194197,tractive,lateral,P417,provisional
E0025693,N0025940,N0025217,373.08168,373.039739,3.58992,3.704646,5.592233,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,38.8721,1.633055,0.495838,0.175839,tractive,lateral,P417,provisional
E0025694,N0025941,N0025403,375.309741,375.146953,1.55,1.627186,32.557641,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P388,provisional
E0025695,N0025942,N0025943,375.219165,375.133142,1.55,1.611182,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P388,provisional
E0025696,N0025943,N0025403,375.133142,375.030185,1.611182,1.743954,20.59126,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000143,0.013171,0.003755,tractive,lateral,P388,provisional
E0025697,N0025944,N0025425,365.378284,365.32902,1.55,1.620504,9.85275,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0025698,N0025945,N0025425,362.593229,362.512607,4.726839,4.436917,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.126,1.785677,0.441573,0.202875,tractive,main,P380,provisional
E0025699,N0025946,N0025947,369.43762,369.111086,8.252107,8.017607,65.306967,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.554386,0.307684,0.116073,tractive,main,P388,provisional
E0025700,N0025947,N0025404,369.111086,369.005967,8.017607,8.040115,21.023796,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.645465,0.322776,0.124658,tractive,main,P388,provisional
E0025701,N0025948,N0025949,369.512265,369.469254,6.964175,7.073349,8.602325,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.4417,1.663279,0.432207,0.195968,tractive,main,P388,provisional
