Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0025702,N0025949,N0025950,369.469254,369.381932,7.073349,7.430995,17.464249,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.5215,1.708618,0.435734,0.198553,tractive,main,P388,provisional
E0025703,N0025950,N0025951,369.381932,369.198561,7.430995,7.879137,36.674242,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.6013,1.75403,0.439198,0.20111,tractive,main,P388,provisional
E0025704,N0025951,N0025404,369.198561,369.113414,7.879137,7.932667,17.029386,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.6811,1.799603,0.442608,0.203646,tractive,main,P388,provisional
E0025705,N0025952,N0025420,363.89101,363.681756,1.55,2.020118,41.850659,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076357,0.161158,0.046951,tractive,lateral,P380,drafted
E0025706,N0025953,N0025954,364.73067,364.621011,1.645703,1.659994,21.931712,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P380,provisional
E0025707,N0025954,N0025955,364.621011,364.293496,1.659994,1.559776,19.849433,200,PVC-U,1.65,0.5,ground,minimum,3.6221,held,0.7416,0.031273,0.177506,0.024165,tractive,lateral,P380,provisional
E0025708,N0025955,N0025956,364.293496,364.165336,1.559776,1.551553,8.544004,200,PVC-U,1.5,0.5,ground,minimum,3.6221,held,0.7416,0.031438,0.172259,0.024743,tractive,lateral,P380,provisional
E0025709,N0025956,N0025420,364.148893,363.727531,1.567996,1.974343,84.272323,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.031509,0.119012,0.031753,tractive,lateral,P380,provisional
E0025710,N0025957,N0025430,367.770871,367.339266,5.994235,6.840635,78.473759,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,61.0313,2.565826,0.509047,0.236844,tractive,main,P425,provisional
E0025711,N0025958,N0025959,375.730508,374.190508,1.744621,1.748915,70.0,200,PVC-U,2.2,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.323715,0.043259,tractive,lateral,P425,provisional
E0025712,N0025959,N0025430,374.190508,372.604609,1.748915,1.575292,72.086282,200,PVC-U,2.2,0.5,ground,minimum,3.6221,held,10.7978,0.453255,0.481308,0.074651,tractive,lateral,P425,provisional
E0025713,N0025960,N0025438,338.52002,338.07763,7.107483,7.996405,88.477861,200,PVC-U,0.5,0.5,table11,minimum,3.2899,merrimack,167.3453,6.388609,0.638779,0.388636,tractive,main,P386,provisional
E0025714,N0025961,N0025962,336.209666,335.809666,9.189382,10.096706,80.0,200,PVC-U,0.5,0.5,table11,minimum,2.9943,merrimack,364.4321,12.719882,0.761461,0.579079,velocity,sub main,P404,drafted
E0025715,N0025962,N0025963,335.809666,335.409666,10.096706,10.963533,80.0,200,PVC-U,0.5,0.5,table11,minimum,2.9921,merrimack,366.5917,12.786311,0.76236,0.581007,velocity,sub main,P404,drafted
E0025716,N0025963,N0025964,335.409666,335.009666,10.963533,11.912667,80.0,200,PVC-U,0.5,0.5,table11,minimum,2.9885,merrimack,370.2345,12.8978,0.763855,0.584245,velocity,sub main,P404,drafted
E0025717,N0025964,N0025965,335.009666,334.969666,11.912667,12.003326,5.0,200,PVC-U,0.8,0.5,table11,minimum,2.9885,merrimack,370.2345,12.898467,0.914791,0.505238,velocity,sub main,P404,drafted
E0025718,N0025965,N0025966,334.969666,334.928563,12.003326,12.05923,8.22068,200,PVC-U,0.5,0.5,table11,minimum,2.9885,merrimack,370.2345,12.898508,0.763864,0.584265,velocity,sub main,P404,drafted
E0025719,N0025966,N0025967,334.928563,334.678563,12.05923,11.912013,50.0,200,PVC-U,0.5,0.5,table11,minimum,2.9885,merrimack,370.2345,12.898577,0.763865,0.584267,velocity,sub main,P404,drafted
E0025720,N0025967,N0025968,334.678563,334.419666,11.912013,12.096172,51.77932,200,PVC-U,0.5,0.5,table11,minimum,2.984,merrimack,374.957,13.042469,0.765768,0.588449,velocity,sub main,P404,drafted
E0025721,N0025968,N0025969,344.965839,344.665839,1.55,1.961908,60.0,200,PVC-U,0.5,0.5,table11,minimum,2.9798,merrimack,379.2762,13.173929,0.76748,0.592274,velocity,sub main,P404,drafted
E0025722,N0025969,N0025970,344.665839,344.365839,1.961908,2.9849,60.0,200,PVC-U,0.5,0.5,table11,minimum,2.9778,merrimack,381.4357,13.239875,0.76833,0.594194,velocity,sub main,P386,drafted
E0025723,N0025970,N0025971,344.365839,344.015839,2.9849,2.544647,70.0,200,PVC-U,0.5,0.5,table11,minimum,2.9758,merrimack,383.5953,13.305776,0.769173,0.596114,velocity,sub main,P386,drafted
E0025724,N0025971,N0025972,344.015839,343.665839,2.544647,2.545648,70.0,200,PVC-U,0.5,0.5,table11,minimum,2.9677,merrimack,392.2335,13.567522,0.772462,0.603753,velocity,sub main,P386,drafted
E0025725,N0025972,N0025973,343.665839,343.315839,2.545648,2.693835,70.0,200,PVC-U,0.5,0.5,table11,minimum,2.9619,merrimack,398.7122,13.76352,0.774863,0.609488,velocity,sub main,P386,drafted
E0025726,N0025973,N0025438,343.315839,343.249169,2.693835,2.824866,13.333826,200,PVC-U,0.5,0.5,table11,minimum,2.959,merrimack,401.9516,13.861667,0.776045,0.612366,velocity,sub main,P386,drafted
E0025727,N0025974,N0025450,341.938736,341.629899,1.551835,1.810531,61.76727,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P407,provisional
E0025728,N0025975,N0025976,336.23919,335.98919,6.517157,6.839789,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.5021,2.712626,0.500216,0.249425,tractive,main,P407,provisional
E0025729,N0025976,N0025977,335.98919,335.730454,6.839789,7.11766,51.747171,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.7414,2.848844,0.507483,0.255622,tractive,main,P407,provisional
E0025730,N0025977,N0025450,335.730454,335.310663,7.11766,8.129767,83.958351,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.8212,2.894542,0.509861,0.257671,tractive,main,P407,provisional
E0025731,N0025978,N0025979,336.890266,336.540266,2.770409,3.543474,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.474,1.70103,0.435149,0.198123,tractive,lateral,P406,drafted
E0025732,N0025979,N0025980,336.540266,336.190266,3.543474,4.272533,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.543,2.081811,0.462396,0.218733,tractive,lateral,P406,drafted
E0025733,N0025980,N0025479,336.190266,336.146316,4.272533,4.313889,7.990846,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,51.7026,2.172928,0.484463,0.218152,tractive,lateral,P406,drafted
E0025734,N0025981,N0025982,339.338206,339.088206,1.551717,1.642598,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P406,provisional
E0025735,N0025982,N0025983,339.088206,338.838206,1.642598,1.94225,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181485,0.214862,0.069352,tractive,lateral,P406,provisional
E0025736,N0025983,N0025984,338.838206,338.747728,1.94225,2.111434,18.095725,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181902,0.215024,0.069424,tractive,lateral,P406,provisional
E0025737,N0025984,N0025985,338.747728,338.313957,2.111434,2.079018,86.754122,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272587,0.245262,0.083525,tractive,lateral,P406,provisional
E0025738,N0025985,N0025986,338.313957,338.131438,2.079018,2.241914,36.503865,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.454379,0.288898,0.105782,tractive,lateral,P406,provisional
E0025739,N0025986,N0025479,338.131438,337.779576,2.241914,2.680629,70.372317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5204,0.652665,0.323902,0.12531,tractive,lateral,P406,provisional
E0025740,N0025987,N0025470,334.796487,334.328371,4.601218,4.802671,93.623166,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.9227,2.814754,0.50569,0.254083,tractive,main,P406,drafted
E0025741,N0025988,N0025989,326.497262,326.337262,11.853171,12.235614,80.0,500,GRP,0.2,0.155,table11,minimum,2.3658,merrimack,2553.6479,70.360594,0.821703,0.449727,velocity,sub main,P414,drafted
E0025742,N0025989,N0025990,336.719396,336.559396,1.85348,2.320425,80.0,500,GRP,0.2,0.155,cover_min,minimum,2.3653,merrimack,2558.5306,70.478767,0.822055,0.450158,velocity,sub main,P414,drafted
E0025743,N0025990,N0025991,336.559396,336.399396,2.320425,2.835192,80.0,500,GRP,0.2,0.155,table11,minimum,2.3653,merrimack,2558.5306,70.479434,0.822057,0.45016,velocity,sub main,P406,drafted
E0025744,N0025991,N0025470,336.399396,336.345894,2.835192,2.785148,26.751156,500,GRP,0.2,0.155,table11,minimum,2.3653,merrimack,2558.5306,70.480101,0.822059,0.450163,velocity,sub main,P406,drafted
E0025745,N0025992,N0025993,381.546216,381.464469,10.55968,10.01954,81.747522,900,GRP,0.1,0.075,table11,dod,1.9971,merrimack,10357.139,242.121325,0.851665,0.45823,velocity,trunk main,P363,drafted
E0025746,N0025993,N0025488,381.464469,381.411982,10.01954,9.884008,34.991304,900,GRP,0.15,0.075,table11,minimum,1.9971,merrimack,10357.139,242.122007,0.99152,0.408256,velocity,trunk main,P363,drafted
E0025747,N0025994,N0025995,375.504756,375.254756,9.417912,10.130894,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.4732,2.304772,0.476648,0.230002,tractive,trunk main,P415,drafted
E0025748,N0025995,N0025996,375.254756,375.004756,10.130894,10.22205,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.4732,2.305189,0.476674,0.230023,tractive,trunk main,P415,drafted
E0025749,N0025996,N0025997,375.004756,374.930877,10.22205,10.20456,14.775853,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.4732,2.305605,0.476699,0.230044,tractive,trunk main,P415,drafted
E0025750,N0025997,N0025489,374.930877,374.505967,10.20456,11.033523,84.982053,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.4732,2.305728,0.476707,0.23005,tractive,trunk main,P415,drafted
E0025751,N0025998,N0025520,388.839557,388.540758,1.55,1.559553,29.879881,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.170673,0.031791,tractive,lateral,P363,provisional
E0025752,N0025999,N0026000,385.228308,384.978308,1.575403,1.595453,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P415,derived
E0025753,N0026000,N0026001,384.978308,384.728308,1.595453,1.581354,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000417,0.021986,0.005448,tractive,lateral,P415,derived
E0025754,N0026001,N0026002,384.728308,384.683331,1.581354,1.551899,8.177731,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,0.0,0.000833,0.030743,0.006913,tractive,lateral,P415,derived
E0025755,N0026002,N0026003,384.683331,384.333331,1.551899,1.565076,50.0,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,0.0,0.000901,0.034398,0.006758,tractive,lateral,P415,derived
E0025756,N0026003,N0026004,384.267322,383.992322,1.631085,1.634112,50.0,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.001318,0.037264,0.008259,tractive,lateral,P415,derived
E0025757,N0026004,N0026005,383.992322,383.892424,1.634112,1.707247,18.163385,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001735,0.041688,0.009207,tractive,lateral,P415,derived
E0025758,N0026005,N0025489,383.892424,383.808403,1.707247,1.731087,15.276508,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001886,0.043114,0.009518,tractive,lateral,P415,derived
E0025759,N0026006,N0025502,389.819873,389.723102,1.55,1.55296,12.902828,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,13.9532,0.584954,0.360337,0.108091,tractive,lateral,P363,drafted
E0025760,N0026007,N0025489,381.74124,381.66433,3.801302,3.87516,15.382002,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.7884,0.1201,0.187519,0.057526,tractive,lateral,P415,derived
E0025761,N0026008,N0025509,378.454875,378.363768,12.230214,12.492403,22.776795,250,PVC-U,0.4,0.375,table11,minimum,2.8399,merrimack,564.3444,18.631126,0.770901,0.543892,velocity,sub main,P363,derived
E0025762,N0026009,N0026010,389.414905,389.295396,1.55,1.819289,23.901754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P363,derived
E0025763,N0026010,N0025509,389.295396,389.172733,1.819289,1.683438,24.532627,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4784,0.271792,0.24503,0.083413,tractive,lateral,P363,derived
E0025764,N0026011,N0026012,389.761899,389.58167,1.551425,1.558223,25.747082,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,3.3339,0.139767,0.221326,0.056981,tractive,lateral,P363,derived
E0025765,N0026012,N0026013,389.58167,389.373549,1.558223,1.562028,24.484784,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,3.3339,0.139982,0.236656,0.054521,tractive,lateral,P363,derived
E0025766,N0026013,N0025509,389.373549,389.240439,1.562028,1.615732,26.621988,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3339,0.140186,0.197371,0.061686,tractive,lateral,P363,derived
E0025767,N0026014,N0025515,386.785491,386.497213,1.750519,1.861491,57.655732,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.45357,0.288735,0.105695,tractive,lateral,P354,provisional
E0025768,N0026015,N0026016,378.786281,378.546281,9.763554,9.889205,80.0,315,HDPE,0.3,0.27,table11,minimum,2.65,merrimack,999.9829,30.867691,0.782907,0.555989,velocity,sub main,P354,drafted
E0025769,N0026016,N0026017,378.546281,378.306281,9.889205,10.256768,80.0,315,HDPE,0.3,0.27,table11,minimum,2.6497,merrimack,1001.0626,30.897467,0.783081,0.556324,velocity,sub main,P354,drafted
E0025770,N0026017,N0026018,378.306281,378.066287,10.256768,10.286038,79.997877,315,HDPE,0.3,0.27,table11,minimum,2.6493,merrimack,1002.1424,30.927239,0.783256,0.556658,velocity,sub main,P354,drafted
E0025771,N0026018,N0025515,378.066287,378.02617,10.286038,10.332533,4.719679,315,HDPE,0.85,0.27,table11,minimum,2.649,merrimack,1003.2222,30.957007,1.159843,0.410487,velocity,sub main,P354,drafted
E0025772,N0026019,N0025518,380.704923,380.263008,6.397799,7.530723,88.382992,200,PVC-U,0.5,0.5,table11,minimum,3.287,merrimack,168.5792,6.444597,0.640305,0.390477,tractive,sub main,P354,drafted
E0025773,N0026020,N0026021,388.988849,388.946356,1.55,1.648798,7.08222,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P363,derived
E0025774,N0026021,N0026022,388.946356,388.901139,1.648798,1.758224,9.043337,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,5.9e-05,0.008183,0.002857,tractive,lateral,P363,derived
E0025775,N0026022,N0026023,388.901139,388.769537,1.758224,1.693323,26.320374,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062315,0.150452,0.042889,tractive,lateral,P363,derived
E0025776,N0026023,N0025509,388.769537,388.639549,1.693323,2.216622,25.997629,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.9767,0.292836,0.251,0.086323,tractive,lateral,P363,derived
E0025777,N0026024,N0026025,386.068951,385.718951,1.741412,2.092389,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090855,0.170855,0.050746,tractive,lateral,P354,provisional
E0025778,N0026025,N0026026,385.718951,385.368951,2.092389,2.408087,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272507,0.245238,0.083514,tractive,lateral,P354,provisional
E0025779,N0026026,N0025518,385.368951,385.308242,2.408087,2.48549,12.141905,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408892,0.279359,0.100722,tractive,lateral,P354,provisional
E0025780,N0026027,N0026028,389.769977,389.314977,1.561657,1.568446,70.0,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P363,drafted
E0025781,N0026028,N0026029,389.314977,388.964977,1.568446,1.834248,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136385,0.195587,0.060925,tractive,lateral,P363,drafted
E0025782,N0026029,N0026030,388.964977,388.896665,1.834248,1.961489,13.662373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227503,0.231303,0.076883,tractive,lateral,P363,drafted
E0025783,N0026030,N0025520,388.648553,388.286552,2.209601,1.813759,72.400223,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.227616,0.23134,0.0769,tractive,lateral,P363,drafted
E0025784,N0026031,N0026032,388.336322,387.949129,1.55,2.809355,77.438625,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P363,provisional
E0025785,N0026032,N0026033,387.949129,387.586322,2.809355,3.4875,72.561375,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181714,0.214951,0.069392,tractive,lateral,P363,provisional
E0025786,N0026033,N0026034,387.586322,387.336322,3.4875,3.468671,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272853,0.245339,0.083563,tractive,lateral,P363,provisional
E0025787,N0026034,N0026035,387.336322,387.086322,3.468671,3.310834,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318537,0.257892,0.089734,tractive,lateral,P363,provisional
E0025788,N0026035,N0026036,387.086322,387.046261,3.310834,3.364872,7.283888,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,8.6382,0.364221,0.278268,0.093341,tractive,lateral,P363,provisional
E0025789,N0026036,N0025519,387.046261,386.790893,3.364872,3.656556,46.430543,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,10.7978,0.454816,0.298719,0.103466,tractive,lateral,P363,provisional
E0025790,N0026037,N0026038,387.958484,387.709177,1.55,2.466848,49.861307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P363,provisional
E0025791,N0026038,N0026039,387.709177,387.409177,2.466848,3.006533,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181484,0.214862,0.069352,tractive,lateral,P363,provisional
E0025792,N0026039,N0026040,387.409177,387.109177,3.006533,3.676528,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317786,0.257696,0.089636,tractive,lateral,P363,provisional
E0025793,N0026040,N0026041,387.109177,387.058484,3.676528,3.854663,10.138693,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363553,0.269063,0.095383,tractive,lateral,P363,provisional
E0025794,N0026041,N0025519,387.058484,386.672987,3.854663,3.774462,77.099469,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408905,0.279362,0.100723,tractive,lateral,P363,provisional
E0025795,N0026042,N0025533,378.19316,377.781137,3.035142,3.687247,82.404651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.3035,2.153528,0.467101,0.222415,tractive,lateral,P397,provisional
E0025796,N0026043,N0026044,375.719797,375.599797,6.356863,6.271144,80.0,600,GRP,0.15,0.125,table11,minimum,2.2888,merrimack,3356.9556,89.295699,0.779519,0.425222,velocity,sub main,P397,drafted
E0025797,N0026044,N0026045,375.599797,375.479797,6.271144,6.461609,80.0,600,GRP,0.15,0.125,table11,minimum,2.2888,merrimack,3356.9556,89.296366,0.77952,0.425224,velocity,sub main,P397,drafted
E0025798,N0026045,N0026046,375.479797,375.433216,6.461609,6.449047,18.632376,600,GRP,0.25,0.125,table11,minimum,2.2888,merrimack,3356.9556,89.297032,0.942064,0.369091,velocity,sub main,P397,drafted
E0025799,N0026046,N0026047,375.433216,375.358216,6.449047,6.42224,50.0,600,GRP,0.15,0.125,table11,minimum,2.2888,merrimack,3356.9556,89.297188,0.779522,0.425226,velocity,sub main,P397,drafted
E0025800,N0026047,N0026048,375.358216,375.283216,6.42224,6.308581,50.0,600,GRP,0.15,0.125,table11,minimum,2.2888,merrimack,3356.9556,89.297604,0.779523,0.425227,velocity,sub main,P397,drafted
E0025801,N0026048,N0026049,375.283216,375.242574,6.308581,6.354197,9.03148,600,GRP,0.45,0.125,table11,minimum,2.2888,merrimack,3356.9556,89.298021,1.168267,0.315336,velocity,sub main,P397,drafted
E0025802,N0026049,N0026050,375.242574,375.182574,6.354197,6.45329,40.0,600,GRP,0.15,0.125,table11,minimum,2.2888,merrimack,3356.9556,89.298096,0.779524,0.425228,velocity,sub main,P397,drafted
E0025803,N0026050,N0026051,375.182574,375.122574,6.45329,6.369857,40.0,600,GRP,0.15,0.125,table11,minimum,2.2888,merrimack,3356.9556,89.29843,0.779525,0.425229,velocity,sub main,P397,drafted
E0025804,N0026051,N0025533,375.122574,375.076507,6.369857,6.391877,18.427012,600,GRP,0.25,0.125,table11,minimum,2.2888,merrimack,3356.9556,89.298763,0.942069,0.369095,velocity,sub main,P397,drafted
E0025805,N0026052,N0026053,376.431586,376.031586,7.599329,7.392365,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.3453,merrimack,145.7779,5.655084,0.617663,0.364001,tractive,main,P397,provisional
E0025806,N0026053,N0026054,376.031586,375.631586,7.392365,7.243414,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.3335,merrimack,150.0971,5.802488,0.622085,0.369034,tractive,main,P397,provisional
E0025807,N0026054,N0026055,375.631586,375.231586,7.243414,7.175214,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.3249,merrimack,153.3364,5.912872,0.625335,0.372774,tractive,main,P397,provisional
E0025808,N0026055,N0025534,375.231586,375.166272,7.175214,7.180469,13.062759,200,PVC-U,0.5,0.5,table11,minimum,3.3165,merrimack,156.5758,6.022975,0.628526,0.376482,tractive,main,P397,provisional
E0025809,N0026056,N0026057,381.049684,380.636853,1.958495,2.207202,82.566217,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.4984,3.086282,0.519535,0.266124,tractive,lateral,P397,provisional
E0025810,N0026057,N0025534,380.636853,380.22844,2.207202,2.118301,81.682637,200,PVC-U,0.5,0.5,table11,minimum,3.5916,merrimack,81.0569,3.375174,0.533268,0.278448,tractive,lateral,P397,provisional
E0025811,N0026058,N0026059,377.925376,377.825376,6.449074,6.58716,40.0,500,GRP,0.25,0.155,uniform,minimum,2.3291,merrimack,2905.6759,78.736898,0.919419,0.449767,velocity,sub main,P397,provisional
E0025812,N0026059,N0026060,377.825376,377.725376,6.58716,6.705623,40.0,500,GRP,0.25,0.155,uniform,minimum,2.329,merrimack,2906.7557,78.762817,0.919496,0.449851,velocity,sub main,P397,provisional
E0025813,N0026060,N0025545,377.725376,377.680835,6.705623,6.638379,17.816501,500,GRP,0.25,0.155,table11,minimum,2.3289,merrimack,2907.8354,78.788735,0.919573,0.449936,velocity,sub main,P397,provisional
E0025814,N0026061,N0026062,374.36793,373.92793,5.090627,5.965624,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,41.0317,1.725899,0.452032,0.194891,tractive,main,P420,provisional
E0025815,N0026062,N0026063,373.92793,373.48793,5.965624,5.924484,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,47.5104,1.998169,0.472439,0.209348,tractive,main,P420,provisional
E0025816,N0026063,N0026064,373.48793,373.04793,5.924484,6.453413,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,53.9891,2.270439,0.490859,0.222924,tractive,main,P420,provisional
E0025817,N0026064,N0026065,373.04793,372.984582,6.453413,6.554755,11.517873,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,57.2284,2.406907,0.499471,0.22945,tractive,main,P420,provisional
E0025818,N0026065,N0025537,372.984582,372.543181,6.554755,7.363649,80.254779,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,59.388,2.497537,0.504989,0.233693,tractive,main,P420,provisional
E0025819,N0026066,N0026067,373.708513,373.408513,6.04286,6.478572,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.519,merrimack,95.9559,3.924744,0.557039,0.300742,tractive,main,P420,provisional
E0025820,N0026067,N0026068,373.408513,373.108513,6.478572,6.877723,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.5003,merrimack,100.275,4.079457,0.563255,0.306785,tractive,main,P420,provisional
E0025821,N0026068,N0026069,373.108513,372.808513,6.877723,7.157246,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.4868,merrimack,103.5144,4.195088,0.567779,0.311242,tractive,main,P420,provisional
E0025822,N0026069,N0026070,372.808513,372.697247,7.157246,7.214252,22.253156,200,PVC-U,0.5,0.5,table11,minimum,3.4739,merrimack,106.7537,4.310285,0.572189,0.315634,tractive,main,P420,provisional
E0025823,N0026070,N0025537,372.697247,372.326726,7.214252,7.580104,74.10424,200,PVC-U,0.5,0.5,table11,minimum,3.4739,merrimack,106.7537,4.31047,0.572196,0.315641,tractive,main,P420,provisional
E0025824,N0026071,N0025555,372.235245,372.193385,6.655685,6.757756,3.98667,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,68.404,2.877134,0.662446,0.213279,tractive,main,P420,provisional
E0025825,N0026072,N0026073,377.816509,377.366509,1.566456,1.789832,90.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P420,provisional
E0025826,N0026073,N0026074,377.366509,376.916509,1.789832,2.056086,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272353,0.245194,0.083492,tractive,lateral,P420,provisional
E0025827,N0026074,N0025555,376.916509,376.875783,2.056086,2.075358,5.090767,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,7.5585,0.31837,0.303329,0.080344,tractive,lateral,P420,provisional
E0025828,N0026075,N0025564,375.015922,374.967549,1.55079,1.644908,9.674541,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P421,provisional
E0025829,N0026076,N0026077,374.833569,374.614423,2.196491,2.078113,43.829214,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.407,0.734572,0.336119,0.132488,tractive,main,P421,provisional
E0025830,N0026077,N0026078,374.614423,374.544781,2.078113,2.097767,13.928388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.5666,0.825472,0.348574,0.140003,tractive,main,P421,provisional
E0025831,N0026078,N0025564,374.544781,374.441703,2.097767,2.170754,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.6464,0.870855,0.354422,0.143602,tractive,main,P421,provisional
E0025832,N0026079,N0026080,369.395581,369.245581,8.178668,8.44967,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.1281,1.959359,0.454074,0.21231,tractive,main,P437,provisional
E0025833,N0026080,N0026081,369.245581,369.120581,8.44967,9.625787,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.2078,2.004876,0.457212,0.214718,tractive,main,P437,provisional
E0025834,N0026081,N0025538,369.120581,368.984914,9.625787,9.358256,27.133461,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.2078,2.005084,0.457226,0.214729,tractive,main,P437,provisional
E0025835,N0026082,N0026083,375.662646,375.412646,2.698377,2.998456,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3001,0.349055,0.265579,0.093605,tractive,lateral,P437,provisional
E0025836,N0026083,N0026084,375.412646,375.212646,2.998456,5.275696,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.485273,0.294994,0.109074,tractive,lateral,P437,provisional
E0025837,N0026084,N0026085,375.212646,375.137646,5.275696,4.856555,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.699,0.576141,0.311443,0.118185,tractive,lateral,P437,provisional
E0025838,N0026085,N0025538,375.137646,375.054564,4.856555,3.288606,16.61637,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.699,0.576266,0.311464,0.118197,tractive,lateral,P437,provisional
E0025839,N0026086,N0026087,385.340377,384.940377,3.345078,4.081138,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.2925,merrimack,166.2863,6.355267,0.637866,0.387537,tractive,main,P397,provisional
E0025840,N0026087,N0026088,384.940377,384.590377,4.081138,3.813462,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.2899,merrimack,167.3661,6.392088,0.638875,0.38875,tractive,main,P397,provisional
E0025841,N0026088,N0026089,384.590377,384.240377,3.813462,3.553996,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.2899,merrimack,167.3661,6.392671,0.63889,0.388769,tractive,main,P397,provisional
E0025842,N0026089,N0026090,384.240377,383.890377,3.553996,3.523624,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.2873,merrimack,168.4459,6.429381,0.639891,0.389977,tractive,main,P397,provisional
E0025843,N0026090,N0026091,383.890377,383.815377,3.523624,3.503776,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.2823,merrimack,170.6054,6.502133,0.64186,0.392363,tractive,main,P397,provisional
E0025844,N0026091,N0026092,383.815377,383.465377,3.503776,3.862809,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.2773,merrimack,172.765,6.574317,0.643795,0.394722,tractive,main,P397,provisional
E0025845,N0026092,N0026093,383.465377,383.115377,3.862809,3.96052,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.2699,merrimack,176.0043,6.682784,0.646669,0.398252,tractive,main,P397,provisional
E0025846,N0026093,N0026094,383.115377,382.765377,3.96052,3.926823,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.2627,merrimack,179.2437,6.791011,0.649495,0.401756,tractive,main,P397,provisional
E0025847,N0026094,N0026095,382.765377,382.415377,3.926823,3.79788,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.2557,merrimack,182.483,6.899003,0.652277,0.405236,tractive,main,P397,provisional
E0025848,N0026095,N0026096,382.415377,382.065377,3.79788,3.948295,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.2487,merrimack,185.7224,7.006764,0.655015,0.408692,tractive,main,P397,provisional
E0025849,N0026096,N0026097,382.065377,381.890377,3.948295,3.979008,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.2464,merrimack,186.8022,7.043023,0.655927,0.409851,tractive,main,P397,provisional
E0025850,N0026097,N0026098,381.890377,381.640377,3.979008,3.667881,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.2419,merrimack,188.9617,7.114592,0.657717,0.412134,tractive,main,P397,provisional
E0025851,N0026098,N0026099,381.640377,381.351119,3.667881,4.329026,57.851583,200,PVC-U,0.5,0.5,table11,minimum,3.2375,merrimack,191.1213,7.186186,0.659491,0.414411,tractive,main,P397,provisional
E0025852,N0026099,N0026100,381.351119,381.265377,4.329026,4.531559,17.148417,200,PVC-U,0.5,0.5,table11,minimum,3.225,merrimack,197.2974,7.389699,0.664451,0.420848,tractive,main,P397,provisional
E0025853,N0026100,N0026101,381.265377,380.915377,4.531559,4.594083,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.2208,merrimack,199.457,7.460651,0.666151,0.42308,tractive,main,P397,provisional
E0025854,N0026101,N0026102,380.915377,380.565377,4.594083,4.936607,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.1959,merrimack,212.6913,7.893186,0.676209,0.436565,tractive,main,P397,provisional
E0025855,N0026102,N0026103,380.565377,380.215377,4.936607,5.202744,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.1829,merrimack,219.9472,8.129204,0.681487,0.44384,tractive,main,P397,provisional
E0025856,N0026103,N0026104,380.215377,379.865377,5.202744,5.086375,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.1773,merrimack,223.1866,8.23459,0.683797,0.447072,tractive,main,P397,provisional
E0025857,N0026104,N0026105,379.865377,379.815377,5.086375,5.092857,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.1736,merrimack,225.3461,8.30494,0.685324,0.449223,tractive,main,P397,provisional
E0025858,N0026105,N0026106,379.815377,379.640377,5.092857,6.568028,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.1675,merrimack,228.9247,8.420452,0.687806,0.452746,tractive,main,P397,provisional
E0025859,N0026106,N0026107,379.640377,379.365377,6.568028,5.286082,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.1556,merrimack,236.1806,8.654126,0.692728,0.459838,tractive,main,P397,provisional
E0025860,N0026107,N0026108,379.365377,379.115377,5.286082,5.361979,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.1504,merrimack,239.4199,8.758494,0.694886,0.462992,tractive,main,P397,provisional
E0025861,N0026108,N0026109,379.115377,378.865377,5.361979,5.488932,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.1453,merrimack,242.6593,8.862651,0.697014,0.466131,tractive,main,P397,provisional
E0025862,N0026109,N0025545,378.865377,378.819501,5.488932,5.499713,9.17529,200,PVC-U,0.5,0.5,table11,minimum,3.1436,merrimack,243.7391,8.89761,0.697723,0.467182,tractive,main,P397,provisional
E0025863,N0026110,N0026111,371.449332,371.353285,5.801767,6.042223,19.209373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.162624,0.207265,0.065979,tractive,main,P421,provisional
E0025864,N0026111,N0026112,371.353285,371.277128,6.042223,6.431369,15.231546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.162784,0.207332,0.066008,tractive,main,P421,provisional
E0025865,N0026112,N0026113,371.277128,371.195733,6.431369,6.229682,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.162911,0.207385,0.066032,tractive,main,P421,provisional
E0025866,N0026113,N0026114,371.195733,371.107133,6.229682,6.430007,17.720045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.163046,0.207442,0.066056,tractive,main,P421,provisional
E0025867,N0026114,N0025589,371.107133,371.018674,6.430007,6.610537,17.691806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.163194,0.207503,0.066084,tractive,main,P421,provisional
E0025868,N0026115,N0026116,374.46952,374.35389,4.064354,3.971184,21.023796,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,21.7261,0.921574,0.372947,0.144163,tractive,main,P421,provisional
E0025869,N0026116,N0026117,374.35389,374.132177,3.971184,4.095484,40.311289,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,21.7261,0.92175,0.372969,0.144176,tractive,main,P421,provisional
E0025870,N0026117,N0026118,374.132177,373.999948,4.095484,3.999807,24.041631,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,21.7261,0.922086,0.373011,0.144201,tractive,main,P421,provisional
E0025871,N0026118,N0026119,373.999948,373.925954,3.999807,3.935619,13.453624,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,21.7261,0.922286,0.373036,0.144216,tractive,main,P421,provisional
E0025872,N0026119,N0025589,373.925954,373.678209,3.935619,3.951002,45.044423,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,21.7261,0.922398,0.37305,0.144224,tractive,main,P421,provisional
E0025873,N0026120,N0026121,385.826892,385.461584,1.55,1.677851,73.061618,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P366,provisional
E0025874,N0026121,N0025610,385.461584,385.338093,1.677851,1.726116,24.698178,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.153323,0.203288,0.06424,tractive,lateral,P366,provisional
E0025875,N0026122,N0026123,385.186816,385.015426,1.550641,1.996415,34.27793,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P366,provisional
E0025876,N0026123,N0025610,385.015426,384.95358,1.996415,2.110629,12.369317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062466,0.150575,0.042935,tractive,lateral,P366,provisional
E0025877,N0026124,N0026125,377.775684,377.734575,1.55003,1.59294,6.324555,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P397,provisional
E0025878,N0026125,N0026126,377.734575,377.642651,1.59294,1.902576,18.384776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04532,0.13495,0.03725,tractive,lateral,P397,provisional
E0025879,N0026126,N0026127,377.642651,377.600072,1.902576,2.063289,6.082763,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,1.0798,0.045473,0.151495,0.034544,tractive,lateral,P397,provisional
E0025880,N0026127,N0026128,377.600072,377.445264,2.063289,2.661853,30.961479,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136058,0.195431,0.060858,tractive,lateral,P397,provisional
E0025881,N0026128,N0026129,377.445264,377.320264,2.661853,4.278857,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181583,0.2149,0.069369,tractive,lateral,P397,provisional
E0025882,N0026129,N0026130,377.320264,377.27856,4.278857,4.339848,3.971818,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,7.5585,0.317593,0.332834,0.07532,tractive,lateral,P397,provisional
E0025883,N0026130,N0025566,377.27856,377.172612,4.339848,4.565303,21.18962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362894,0.268907,0.095303,tractive,lateral,P397,provisional
E0025884,N0026131,N0025616,374.681411,374.328276,1.694078,1.698579,29.427878,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P424,provisional
E0025885,N0026132,N0025616,372.15535,372.11263,3.954819,3.914226,8.544004,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635929,0.321271,0.123789,tractive,main,P424,provisional
E0025886,N0026133,N0026134,361.906554,361.826137,12.04538,12.22736,16.083395,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.5366,2.564558,0.491993,0.242534,tractive,main,P441,derived
E0025887,N0026134,N0026135,372.501445,372.422841,1.552052,1.728038,15.720853,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,60.5366,2.564692,0.492001,0.24254,tractive,main,P441,derived
E0025888,N0026135,N0026136,372.422841,372.262075,1.728038,1.999613,32.153135,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.5366,2.564823,0.492008,0.242546,tractive,main,P421,derived
E0025889,N0026136,N0026137,372.262075,371.941097,1.999613,2.671818,64.195585,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.5366,2.565091,0.492024,0.242559,tractive,main,P421,derived
E0025890,N0026137,N0026138,371.941097,371.758976,2.671818,2.96072,36.424187,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.5366,2.565626,0.492054,0.242584,tractive,main,P421,derived
E0025891,N0026138,N0026139,371.758976,371.662907,2.96072,3.093318,19.213813,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.5366,2.565929,0.492071,0.242599,tractive,main,P421,derived
E0025892,N0026139,N0026140,371.662907,371.462308,3.093318,3.497165,40.119828,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.7615,2.65936,0.497299,0.246966,tractive,main,P421,derived
E0025893,N0026140,N0025573,371.462308,371.35192,3.497165,3.67521,22.07762,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.7615,2.659694,0.497317,0.246981,tractive,main,P421,derived
E0025894,N0026141,N0025573,373.683887,373.421664,1.55,1.605466,52.444611,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076357,0.161158,0.046951,tractive,lateral,P421,derived
E0025895,N0026142,N0026143,369.164893,368.798658,1.854424,2.002154,66.588302,200,PVC-U,0.55,0.5,uniform,minimum,2.9814,merrimack,377.6727,13.134316,0.796014,0.57324,velocity,sub main,P405,provisional
E0025896,N0026143,N0026144,368.798658,368.358658,2.002154,1.893143,80.0,200,PVC-U,0.55,0.5,uniform,minimum,2.9773,merrimack,381.9919,13.265785,0.797826,0.576875,velocity,sub main,P405,provisional
E0025897,N0026144,N0026145,368.358658,367.918658,1.893143,1.968946,80.0,200,PVC-U,0.55,0.5,uniform,minimum,2.9732,merrimack,386.311,13.397187,0.799613,0.580509,velocity,sub main,P405,provisional
E0025898,N0026145,N0026146,367.918658,367.478658,1.968946,1.956584,80.0,200,PVC-U,0.55,0.5,uniform,minimum,2.9656,merrimack,394.6111,13.648594,0.802965,0.58747,velocity,sub main,P405,provisional
E0025899,N0026146,N0025692,367.478658,367.437654,1.956584,2.005248,7.45525,200,PVC-U,0.55,0.5,table11,minimum,2.9626,merrimack,397.8504,13.746945,0.804254,0.590197,velocity,sub main,P405,provisional
E0025900,N0026147,N0026148,380.72359,378.22359,2.658795,1.55,10.0,200,PVC-U,25.0,0.5,vmax,minimum,3.6221,held,4.3191,0.181069,0.804688,0.028472,velocity,lateral,P365,provisional
E0025901,N0026148,N0026149,378.138338,376.663338,1.635253,1.638573,10.0,200,PVC-U,14.75,0.5,cover_min,minimum,3.6221,held,5.3989,0.226419,0.728503,0.035362,tractive,lateral,P365,provisional
E0025902,N0026149,N0026150,376.663338,371.963338,1.638573,1.550182,20.0,200,PVC-U,23.5,0.5,ground,minimum,3.6221,held,5.3989,0.226503,0.8509,0.031869,velocity,lateral,P365,provisional
E0025903,N0026150,N0026151,371.760501,370.103001,1.753018,1.756313,15.0,200,PVC-U,11.05,0.5,cover_min,minimum,3.6221,held,8.6382,0.362471,0.773988,0.046585,velocity,lateral,P365,provisional
E0025904,N0026151,N0026152,370.095626,369.675626,1.763688,1.57413,60.0,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,12.9574,0.543665,0.343746,0.106185,tractive,lateral,P365,provisional
E0025905,N0026152,N0026153,369.675626,369.225626,1.57413,1.556173,60.0,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,20.5158,0.861035,0.406924,0.129582,tractive,lateral,P365,provisional
E0025906,N0026153,N0026154,369.157956,368.047956,1.623844,1.630633,60.0,200,PVC-U,1.85,0.5,cover_min,minimum,3.6221,held,25.9147,1.087871,0.599201,0.116678,tractive,lateral,P365,provisional
E0025907,N0026154,N0025687,368.047956,367.824618,1.630633,1.559904,21.270293,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,29.1541,1.224173,0.510543,0.141206,tractive,lateral,P365,provisional
E0025908,N0026155,N0026156,370.302331,368.857331,1.651496,1.660277,85.0,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.351423,0.057743,tractive,lateral,P365,provisional
E0025909,N0026156,N0026157,368.857331,368.457331,1.660277,1.736181,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634449,0.321036,0.123653,tractive,lateral,P365,provisional
E0025910,N0026157,N0026158,368.457331,367.857331,1.736181,1.55432,80.0,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,23.7552,0.997253,0.425979,0.138901,tractive,lateral,P365,provisional
E0025911,N0026158,N0026159,367.857331,367.810219,1.55432,1.561272,9.422503,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.088454,0.379733,0.159705,tractive,lateral,P365,provisional
E0025912,N0026159,N0025687,367.810219,367.396291,1.561272,1.988231,82.785616,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.1338,0.384532,0.162857,tractive,lateral,P365,provisional
E0025913,N0026160,N0026161,386.361182,386.043744,1.606073,2.015735,63.487619,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076441,0.161218,0.046974,tractive,lateral,P366,derived
E0025914,N0026161,N0026162,386.043744,385.714571,2.015735,2.444426,65.834507,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.07697,0.161593,0.047119,tractive,lateral,P366,derived
E0025915,N0026162,N0026163,385.714571,385.615982,2.444426,2.774765,19.717746,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.077518,0.16198,0.047268,tractive,lateral,P366,derived
E0025916,N0026163,N0026164,385.615982,385.517351,2.774765,3.198164,19.726281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.077683,0.162096,0.047313,tractive,lateral,P366,derived
E0025917,N0026164,N0026165,385.517351,385.418807,3.198164,3.489732,19.708801,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.108937,0.181535,0.055054,tractive,lateral,P366,derived
E0025918,N0026165,N0026166,385.418807,385.339365,3.489732,3.541006,15.888399,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.109101,0.181626,0.055091,tractive,lateral,P366,derived
E0025919,N0026166,N0026167,385.339365,385.098383,3.541006,3.63883,48.196285,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.109234,0.181699,0.055121,tractive,lateral,P366,derived
E0025920,N0026167,N0025721,385.098383,384.830944,3.63883,3.279713,53.48787,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4725,0.399299,0.277251,0.099618,tractive,lateral,P366,derived
E0025921,N0026168,N0026169,386.398669,386.272637,1.55,1.786933,25.20651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P366,derived
E0025922,N0026169,N0025721,386.272637,386.211177,1.786933,1.89948,12.292074,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.0313,0.118737,0.031661,tractive,lateral,P366,derived
E0025923,N0026170,N0026171,388.538522,388.263522,1.550986,2.28082,54.999936,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P366,derived
E0025924,N0026171,N0026172,388.263522,388.192054,2.28082,2.305566,14.293684,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.153173,0.203223,0.064211,tractive,lateral,P366,derived
E0025925,N0026172,N0026173,388.192054,388.150805,2.305566,2.322156,4.34191,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,4.7226,0.198559,0.275911,0.062236,tractive,lateral,P366,derived
E0025926,N0026173,N0025719,388.150805,387.991626,2.322156,1.981366,31.83581,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.2861,0.22222,0.229542,0.076061,tractive,lateral,P366,derived
E0025927,N0026174,N0025719,388.351996,388.244867,1.550409,1.728125,21.425682,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.2248,0.09327,0.172363,0.051346,tractive,lateral,P366,derived
E0025928,N0026175,N0026176,364.377641,364.077641,7.332838,7.536922,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.1792,merrimack,222.0998,8.192793,0.682884,0.445791,tractive,main,P365,provisional
E0025929,N0026176,N0026177,364.077641,363.777641,7.536922,7.344276,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.1663,merrimack,229.6582,8.437264,0.688164,0.453258,tractive,main,P365,provisional
E0025930,N0026177,N0025736,363.777641,363.699887,7.344276,7.380893,15.550939,200,PVC-U,0.5,0.5,table11,minimum,3.161,merrimack,232.8976,8.542024,0.690382,0.456441,tractive,main,P365,provisional
E0025931,N0026178,N0025756,371.219531,370.993961,1.55,3.473843,45.114098,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P365,provisional
E0025932,N0026179,N0026180,388.425159,388.384285,1.55,1.592095,3.715833,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,2.563,0.107447,0.236575,0.045633,tractive,lateral,P385,derived
E0025933,N0026180,N0026181,388.384285,388.343409,1.592095,1.629857,3.715942,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,2.563,0.107478,0.236598,0.045639,tractive,lateral,P385,derived
E0025934,N0026181,N0026182,388.343409,388.303217,1.629857,1.663458,3.653806,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,2.563,0.107509,0.236621,0.045645,tractive,lateral,P385,derived
E0025935,N0026182,N0026183,388.303217,388.263023,1.663458,1.68699,3.654065,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,2.563,0.10754,0.236644,0.045651,tractive,lateral,P385,derived
E0025936,N0026183,N0026184,388.263023,388.15601,1.68699,1.74902,21.402558,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.10757,0.180773,0.054742,tractive,lateral,P385,derived
E0025937,N0026184,N0026185,388.15601,388.115397,1.74902,1.798177,6.248109,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,3.6428,0.153016,0.22233,0.060388,tractive,lateral,P385,derived
E0025938,N0026185,N0026186,388.115397,388.074785,1.798177,1.860915,6.248084,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,3.6428,0.153068,0.222355,0.060397,tractive,lateral,P385,derived
E0025939,N0026186,N0026187,388.074785,388.033163,1.860915,1.922831,4.624647,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,3.6428,0.15312,0.248609,0.056028,tractive,lateral,P385,derived
E0025940,N0026187,N0026188,388.033163,387.940118,1.922831,2.051337,18.608855,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.153158,0.203216,0.064208,tractive,lateral,P385,derived
E0025941,N0026188,N0026189,387.940118,387.622603,2.051337,3.006547,63.50305,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.198581,0.221281,0.072255,tractive,lateral,P385,derived
E0025942,N0026189,N0026190,387.622603,387.516027,3.006547,3.041804,21.315248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.244377,0.236739,0.079443,tractive,lateral,P385,derived
E0025943,N0026190,N0026191,387.516027,387.278662,3.041804,3.228784,47.472952,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.244555,0.236795,0.079469,tractive,lateral,P385,derived
E0025944,N0026191,N0026192,387.278662,387.013416,3.228784,3.485546,53.049215,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8821,0.290218,0.250274,0.085967,tractive,lateral,P385,derived
E0025945,N0026192,N0026193,387.013416,386.965408,3.485546,3.577408,9.60156,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8821,0.29066,0.250397,0.086027,tractive,lateral,P385,derived
E0025946,N0026193,N0026194,386.965408,386.898375,3.577408,3.560853,13.406648,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.0583,0.54966,0.306854,0.115609,tractive,lateral,P385,derived
E0025947,N0026194,N0026195,386.898375,386.855309,3.560853,3.638893,7.177721,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,13.0583,0.549772,0.326977,0.110714,tractive,lateral,P385,derived
E0025948,N0026195,N0026196,386.855309,386.812242,3.638893,3.708296,7.177736,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,13.0583,0.549832,0.326989,0.110719,tractive,lateral,P385,derived
E0025949,N0026196,N0026197,386.812242,386.76587,3.708296,3.768004,7.728715,200,PVC-U,0.6,0.5,uniform,minimum,3.6221,held,13.0583,0.549891,0.327,0.110725,tractive,lateral,P385,derived
E0025950,N0026197,N0026198,386.76587,386.594411,3.768004,3.983317,34.291851,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.0583,0.549956,0.306906,0.115638,tractive,lateral,P385,derived
E0025951,N0026198,N0026199,386.594411,386.483897,3.983317,4.19454,22.102803,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.0583,0.550242,0.306956,0.115667,tractive,lateral,P385,derived
E0025952,N0026199,N0026200,386.483897,386.436904,4.19454,4.274736,9.398598,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.0583,0.550426,0.306989,0.115685,tractive,lateral,P385,derived
E0025953,N0026200,N0025740,386.436904,386.362585,4.274736,4.337427,14.863774,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.0583,0.550504,0.307003,0.115692,tractive,lateral,P385,derived
E0025954,N0026201,N0026202,379.142744,379.100842,11.976518,11.902149,5.237823,200,PVC-U,0.8,0.5,table11,minimum,3.35,merrimack,144.1166,5.651653,0.732317,0.321223,tractive,sub main,P385,derived
E0025955,N0026202,N0026203,379.100842,379.05851,11.902149,11.854362,5.291468,200,PVC-U,0.8,0.5,table11,minimum,3.35,merrimack,144.1166,5.651696,0.732319,0.321224,tractive,sub main,P385,derived
E0025956,N0026203,N0025740,379.05851,378.987846,11.854362,11.712166,14.132735,200,PVC-U,0.5,0.5,table11,minimum,3.35,merrimack,144.1166,5.65174,0.617561,0.363886,tractive,sub main,P385,derived
