Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0025957,N0026204,N0026205,369.859058,369.454857,1.6143,1.680274,80.840176,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,13.0054,0.545221,0.306069,0.115172,tractive,lateral,P365,provisional
E0025958,N0026205,N0025736,369.454857,369.06581,1.680274,2.01497,77.809526,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.2422,0.891203,0.356973,0.145186,tractive,lateral,P365,provisional
E0025959,N0026206,N0025756,374.551169,372.816954,1.644631,1.65085,43.355377,200,PVC-U,4.0,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.469874,0.047476,tractive,lateral,P365,provisional
E0025960,N0026207,N0026208,376.379208,376.329208,5.462986,5.492692,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.3967,merrimack,128.5306,5.082523,0.599519,0.343994,tractive,sub main,P387,provisional
E0025961,N0026208,N0025772,376.329208,376.03531,5.492692,5.853637,58.7796,200,PVC-U,0.5,0.5,table11,minimum,3.3933,merrimack,129.6104,5.119901,0.600753,0.345324,tractive,sub main,P387,provisional
E0025962,N0026209,N0025772,380.339478,380.273709,1.550445,1.615237,13.153733,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P387,provisional
E0025963,N0026210,N0025775,370.426715,370.00133,1.55,2.110151,85.07703,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.4762,0.48111,0.294189,0.108637,tractive,lateral,P365,provisional
E0025964,N0026211,N0026212,365.714553,365.639054,7.996537,7.800155,15.099715,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.3082,2.450713,0.485421,0.237115,tractive,lateral,P365,provisional
E0025965,N0026212,N0026213,365.639054,365.597054,7.800155,8.082542,4.0,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,59.388,2.496106,0.634791,0.198939,tractive,lateral,P365,provisional
E0025966,N0026213,N0026214,365.597054,365.518382,8.082542,8.192708,15.734453,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.5475,2.586674,0.493244,0.243574,tractive,lateral,P365,provisional
E0025967,N0026214,N0026215,365.518382,365.40368,8.192708,8.367194,22.940319,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.7869,2.722607,0.500758,0.249884,tractive,lateral,P365,provisional
E0025968,N0026215,N0026216,365.40368,365.255564,8.367194,8.910788,29.623322,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.0262,2.858599,0.507993,0.25606,tractive,lateral,P365,provisional
E0025969,N0026216,N0025756,365.255564,365.008988,8.910788,9.458816,49.315086,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,72.3453,3.039915,0.517239,0.264101,tractive,lateral,P365,provisional
E0025970,N0026217,N0026218,377.634942,377.544234,1.550788,1.554399,8.246211,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.223327,0.042274,tractive,lateral,P364,provisional
E0025971,N0026218,N0025788,377.485846,377.395846,1.612786,1.614255,15.0,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,2.1596,0.090603,0.181695,0.048596,tractive,lateral,P364,provisional
E0025972,N0026219,N0026220,376.17623,376.037744,2.721292,3.074073,25.179357,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,20.5158,0.862829,0.365391,0.139728,tractive,main,P364,provisional
E0025973,N0026220,N0026221,376.037744,375.987036,3.074073,3.10174,9.219544,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,21.5956,0.908306,0.371271,0.143174,tractive,main,P364,provisional
E0025974,N0026221,N0026222,375.987036,375.900073,3.10174,3.120526,15.811388,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,21.5956,0.908383,0.371281,0.143179,tractive,main,P364,provisional
E0025975,N0026222,N0025788,375.900073,375.800921,3.120526,3.20918,18.027756,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,21.5956,0.908515,0.371298,0.143189,tractive,main,P364,provisional
E0025976,N0026223,N0026224,368.568557,368.118557,3.180253,2.600773,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.093164,0.380238,0.160036,tractive,main,P365,provisional
E0025977,N0026224,N0026225,368.118557,367.9271,2.600773,3.717981,38.291348,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.093914,0.380319,0.160088,tractive,main,P365,provisional
E0025978,N0026225,N0026226,367.9271,367.793557,3.717981,4.345695,26.708652,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.184767,0.389761,0.166328,tractive,main,P365,provisional
E0025979,N0026226,N0026227,367.793557,367.618557,4.345695,6.399418,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3137,1.320792,0.402951,0.175256,tractive,main,P365,provisional
E0025980,N0026227,N0026228,367.618557,367.543557,6.399418,5.932853,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.4732,1.411618,0.41121,0.180974,tractive,main,P365,provisional
E0025981,N0026228,N0026229,367.543557,367.498332,5.932853,6.046102,9.044938,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.4732,1.411743,0.411221,0.180982,tractive,main,P365,provisional
E0025982,N0026229,N0026230,367.498332,367.343557,6.046102,6.78538,30.955062,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.6328,1.502352,0.419078,0.186515,tractive,main,P365,provisional
E0025983,N0026230,N0026231,367.343557,367.218557,6.78538,5.494059,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.7126,1.547878,0.422894,0.189235,tractive,main,P365,provisional
E0025984,N0026231,N0026232,367.218557,366.968557,5.494059,5.512522,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.0317,1.729155,0.437309,0.199713,tractive,main,P365,provisional
E0025985,N0026232,N0026233,366.968557,366.718557,5.512522,5.473033,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.3508,1.91064,0.450654,0.209703,tractive,main,P365,provisional
E0025986,N0026233,N0025775,366.718557,366.674734,5.473033,5.436747,8.764512,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.5104,2.001591,0.456987,0.214545,tractive,main,P365,provisional
E0025987,N0026234,N0026235,369.729275,369.648652,5.392399,5.12622,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.3193,merrimack,155.4885,5.994844,0.627716,0.375537,tractive,main,P434,provisional
E0025988,N0026235,N0026236,369.648652,369.523353,5.12622,4.660119,25.059928,200,PVC-U,0.5,0.5,table11,minimum,3.3193,merrimack,155.4885,5.994978,0.62772,0.375541,tractive,main,P434,provisional
E0025989,N0026236,N0025642,369.523353,369.409768,4.660119,4.467399,22.716896,200,PVC-U,0.5,0.5,table11,minimum,3.3037,merrimack,161.6647,6.20326,0.633646,0.382504,tractive,main,P434,provisional
E0025990,N0026237,N0026238,365.615152,365.413958,6.122397,6.044935,40.238687,200,PVC-U,0.5,0.5,table11,minimum,3.0976,merrimack,275.3323,9.946501,0.717805,0.498377,tractive,sub main,P439,derived
E0025991,N0026238,N0026239,365.413958,365.30852,6.044935,6.29054,21.087544,200,PVC-U,0.5,0.5,table11,minimum,3.0976,merrimack,275.3323,9.946836,0.717811,0.498387,tractive,sub main,P439,derived
E0025992,N0026239,N0026240,365.30852,365.084213,6.29054,6.451218,44.861581,200,PVC-U,0.5,0.5,table11,minimum,3.0976,merrimack,275.3323,9.947012,0.717814,0.498392,tractive,sub main,P439,derived
E0025993,N0026240,N0026241,365.084213,365.031442,6.451218,6.411155,10.554211,200,PVC-U,0.5,0.5,table11,minimum,3.0961,merrimack,276.4121,9.981406,0.718436,0.499405,tractive,sub main,P439,derived
E0025994,N0026241,N0026242,365.031442,364.965388,6.411155,6.445867,13.210679,200,PVC-U,0.5,0.5,table11,minimum,3.0961,merrimack,276.4121,9.981494,0.718438,0.499408,tractive,sub main,P439,derived
E0025995,N0026242,N0025697,364.965388,364.856884,6.445867,6.576283,21.700884,200,PVC-U,0.5,0.5,table11,minimum,3.0961,merrimack,276.4121,9.981604,0.71844,0.499411,tractive,sub main,P439,derived
E0025996,N0026243,N0025793,367.344987,367.174693,1.929396,2.177541,34.058773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000605,0.025949,0.006253,tractive,lateral,P379,provisional
E0025997,N0026244,N0025804,376.776733,376.555464,1.571656,1.579424,27.658633,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0025998,N0026245,N0025804,374.665799,374.624568,3.44794,3.51032,8.246211,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.6803,2.043893,0.459859,0.216763,tractive,main,P364,provisional
E0025999,N0026246,N0026247,364.353527,364.269574,5.809803,5.793354,15.264338,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,10.6554,0.458347,0.299454,0.103838,tractive,main,P379,provisional
E0026000,N0026247,N0026248,364.269574,364.178035,5.793354,5.713292,16.643317,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,10.6554,0.458474,0.299481,0.103852,tractive,main,P379,provisional
E0026001,N0026248,N0026249,364.178035,364.000922,5.713292,5.58111,32.202484,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,10.6554,0.458613,0.29951,0.103866,tractive,main,P379,provisional
E0026002,N0026249,N0025793,364.000922,363.798689,5.58111,5.553545,36.769553,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,10.6554,0.458881,0.299565,0.103895,tractive,main,P379,provisional
E0026003,N0026250,N0026251,367.839876,367.748088,5.462584,5.58846,18.35756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.6328,1.503909,0.41921,0.186609,tractive,main,P434,provisional
E0026004,N0026251,N0026252,367.748088,367.627154,5.58846,5.682416,24.186773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.6328,1.504062,0.419223,0.186618,tractive,main,P434,provisional
E0026005,N0026252,N0026253,367.627154,367.503886,5.682416,6.063893,24.653657,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.7126,1.549531,0.423031,0.189333,tractive,main,P434,provisional
E0026006,N0026253,N0026254,367.503886,367.289523,6.063893,6.578031,42.872678,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.7126,1.549736,0.423048,0.189346,tractive,main,P434,provisional
E0026007,N0026254,N0025642,367.289523,367.086876,6.578031,6.790291,40.529372,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.7126,1.550093,0.423077,0.189367,tractive,main,P434,provisional
E0026008,N0026255,N0026256,372.933734,372.633734,1.55,2.077417,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P436,provisional
E0026009,N0026256,N0026257,372.633734,372.333734,2.077417,2.477576,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31737,0.257587,0.089582,tractive,lateral,P436,provisional
E0026010,N0026257,N0025801,372.333734,372.24872,2.477576,2.547484,17.002877,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31787,0.257718,0.089647,tractive,lateral,P436,provisional
E0026011,N0026258,N0025619,372.64063,372.298594,1.73202,1.734517,34.203623,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,0.0,0.000167,0.017732,0.003415,tractive,lateral,P426,derived
E0026012,N0026259,N0026260,370.41756,370.269468,1.55,1.550875,26.925824,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0026013,N0026260,N0025811,370.269468,370.179156,1.550875,1.551343,12.041595,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,0.0,0.000224,0.01873,0.004005,tractive,lateral,P379,provisional
E0026014,N0026261,N0026262,367.28007,366.93007,7.996022,7.989333,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3785,merrimack,134.3706,5.276174,0.605837,0.350847,tractive,main,P436,provisional
E0026015,N0026262,N0026263,366.93007,366.58007,7.989333,8.209755,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3785,merrimack,134.3706,5.276758,0.605855,0.350867,tractive,main,P436,provisional
E0026016,N0026263,N0025801,366.58007,366.484095,8.209755,8.312109,19.195092,200,PVC-U,0.5,0.5,table11,minimum,3.3785,merrimack,134.3706,5.277341,0.605874,0.350888,tractive,main,P436,provisional
E0026017,N0026264,N0025813,375.221268,374.828256,8.585067,7.318259,78.602399,200,PVC-U,0.5,0.5,table11,minimum,3.4525,merrimack,112.3339,4.513912,0.579757,0.323288,tractive,main,P364,drafted
E0026018,N0026265,N0026266,368.542151,368.432151,3.627832,3.670052,22.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.050526,0.140075,0.039082,tractive,main,P379,provisional
E0026019,N0026266,N0026267,368.432151,368.280989,3.670052,3.679094,30.232433,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.050709,0.140248,0.039145,tractive,main,P379,provisional
E0026020,N0026267,N0026268,368.280989,368.192389,3.679094,3.640375,17.720045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.096228,0.174173,0.05207,tractive,main,P379,provisional
E0026021,N0026268,N0025811,368.192389,368.118058,3.640375,3.612441,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.096376,0.174262,0.052106,tractive,main,P379,provisional
E0026022,N0026269,N0025816,368.637582,368.432034,1.594626,1.673923,41.10961,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P379,provisional
E0026023,N0026270,N0025816,368.042849,367.826225,1.69824,2.279732,43.324848,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.2266,0.231004,0.076743,tractive,lateral,P379,provisional
E0026024,N0026271,N0025821,367.803383,367.731793,1.603295,1.582904,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317488,0.257618,0.089597,tractive,lateral,P379,provisional
E0026025,N0026272,N0026273,367.535388,367.403384,1.55,1.791623,26.400758,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P379,provisional
E0026026,N0026273,N0025821,367.403384,367.331273,1.791623,1.983424,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31709,0.257514,0.089545,tractive,lateral,P379,provisional
E0026027,N0026274,N0025809,375.226678,375.186001,6.564582,6.628208,5.42361,200,PVC-U,0.75,0.5,table11,minimum,3.5598,merrimack,87.225,3.622191,0.629325,0.260202,tractive,main,P364,drafted
E0026028,N0026275,N0025828,370.223132,370.047562,1.55,1.592911,35.1141,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0026029,N0026276,N0026277,370.318189,370.195939,1.551104,1.557265,17.464249,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.151258,0.034475,tractive,lateral,P379,provisional
E0026030,N0026277,N0025828,370.195939,370.084333,1.557265,1.55614,18.601075,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,1.0798,0.045413,0.143698,0.03576,tractive,lateral,P379,provisional
E0026031,N0026278,N0026279,379.866077,379.772135,1.55,2.149221,18.788294,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0026032,N0026279,N0026280,379.772135,379.710289,2.149221,2.44233,12.369317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090691,0.170751,0.050705,tractive,lateral,P364,provisional
E0026033,N0026280,N0026281,379.710289,379.669944,2.44233,2.593606,3.842389,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,2.1596,0.090794,0.220039,0.042781,tractive,lateral,P364,provisional
E0026034,N0026281,N0026282,379.669944,379.539155,2.593606,2.809996,26.157611,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090826,0.170837,0.050739,tractive,lateral,P364,provisional
E0026035,N0026282,N0026283,379.539155,379.456391,2.809996,2.839203,16.552945,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181578,0.214898,0.069368,tractive,lateral,P364,provisional
E0026036,N0026283,N0026284,379.456391,379.405401,2.839203,2.915644,10.198039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181716,0.214952,0.069392,tractive,lateral,P364,provisional
E0026037,N0026284,N0025813,379.405401,379.257401,2.915644,2.889113,29.59983,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272336,0.245189,0.08349,tractive,lateral,P364,provisional
E0026038,N0026285,N0026286,374.557698,374.442264,1.779094,1.976162,23.086793,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04558,0.135216,0.037344,tractive,lateral,P426,provisional
E0026039,N0026286,N0026287,374.442264,374.331371,1.976162,2.459645,22.178643,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181574,0.214897,0.069367,tractive,lateral,P426,provisional
E0026040,N0026287,N0026288,374.331371,374.197001,2.459645,2.016134,26.873985,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227026,0.231145,0.076809,tractive,lateral,P426,provisional
E0026041,N0026288,N0025619,374.091935,372.353472,2.1212,1.67964,60.998694,200,PVC-U,2.85,0.5,cover_min,minimum,3.6221,held,7.5585,0.317784,0.468438,0.059803,tractive,lateral,P426,provisional
E0026042,N0026289,N0026290,379.93857,379.88857,1.640043,1.660929,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.7381,0.241937,0.23597,0.079078,tractive,lateral,P364,provisional
E0026043,N0026290,N0026291,379.859857,379.719056,1.689643,1.810424,28.160256,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,8.2368,0.346774,0.265021,0.093322,tractive,lateral,P364,provisional
E0026044,N0026291,N0026292,379.719056,379.659857,1.810424,1.571283,11.839744,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.3332,0.560662,0.308779,0.116687,tractive,lateral,P364,provisional
E0026045,N0026292,N0025809,379.659857,379.525825,1.571283,2.288384,26.806316,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.3332,0.56076,0.308796,0.116696,tractive,lateral,P364,provisional
E0026046,N0026293,N0025814,369.15765,369.04047,5.879002,6.083767,23.435937,200,PVC-U,0.5,0.5,table11,minimum,3.3793,merrimack,134.0947,5.269274,0.605615,0.350604,tractive,main,P419,drafted
E0026047,N0026294,N0025814,372.455086,371.990281,2.850089,3.133956,92.961135,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.0157,1.093742,0.3803,0.160076,tractive,lateral,P419,provisional
E0026048,N0026295,N0025851,369.770066,369.322476,2.037063,2.988437,89.517819,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0181,0.757256,0.339328,0.134404,tractive,lateral,P379,derived
E0026049,N0026296,N0026297,369.484264,369.395011,3.697407,3.592996,17.850599,200,PVC-U,0.5,0.5,table11,minimum,3.1252,merrimack,255.8451,9.281146,0.705328,0.478666,tractive,main,P379,derived
E0026050,N0026297,N0026298,369.395011,369.336568,3.592996,3.571696,11.688442,200,PVC-U,0.5,0.5,table11,minimum,3.1236,merrimack,256.9249,9.315617,0.705997,0.479693,tractive,main,P379,derived
E0026051,N0026298,N0026299,369.336568,369.036568,3.571696,3.610923,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.122,merrimack,258.0046,9.35002,0.706661,0.480718,tractive,main,P379,derived
E0026052,N0026299,N0026300,369.036568,368.736568,3.610923,3.591892,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.1163,merrimack,261.9856,9.476847,0.70909,0.484489,tractive,main,P379,derived
E0026053,N0026300,N0025851,368.736568,368.695478,3.591892,3.615435,4.109012,200,PVC-U,1.0,0.5,table11,minimum,3.1116,merrimack,265.2249,9.57997,0.919671,0.400631,velocity,main,P379,derived
E0026054,N0026301,N0025854,371.798236,371.629047,1.55,1.649273,33.837849,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P379,provisional
E0026055,N0026302,N0025854,369.39221,369.350979,3.895632,3.927342,4.123106,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,20.6188,0.86754,0.450847,0.121415,tractive,main,P379,provisional
E0026056,N0026303,N0026304,367.956101,367.606101,4.074936,4.241525,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.2325,merrimack,193.5563,7.266638,0.661467,0.416962,tractive,main,P379,derived
E0026057,N0026304,N0026305,367.606101,367.256101,4.241525,4.382632,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.2203,merrimack,199.6969,7.468778,0.666345,0.423335,tractive,main,P379,derived
E0026058,N0026305,N0025842,367.256101,367.21375,4.382632,4.423945,4.70564,200,PVC-U,0.9,0.5,table11,minimum,3.2182,merrimack,200.7766,7.504726,0.827612,0.361427,velocity,main,P379,derived
E0026059,N0026306,N0025858,369.594928,369.445095,1.55,1.705204,29.966648,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P379,provisional
E0026060,N0026307,N0025858,369.4013,369.360069,1.765601,1.79023,4.123106,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,1.0798,0.045763,0.171316,0.031944,tractive,lateral,P379,provisional
E0026061,N0026308,N0026309,368.837365,368.773725,1.86811,2.075884,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091852,0.171481,0.050995,tractive,main,P379,provisional
E0026062,N0026309,N0026310,368.773725,368.68153,2.075884,2.129292,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091958,0.171547,0.051021,tractive,main,P379,provisional
E0026063,N0026310,N0025852,368.68153,368.556131,2.129292,2.248526,25.079872,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137379,0.196057,0.061125,tractive,main,P379,provisional
E0026064,N0026311,N0026312,369.759387,369.638453,1.55,1.586248,24.186773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P379,provisional
E0026065,N0026312,N0025863,369.638453,369.562132,1.586248,1.646914,15.264338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090736,0.17078,0.050716,tractive,lateral,P379,provisional
E0026066,N0026313,N0025863,366.800092,366.757513,4.359606,4.451532,6.082763,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,37.1516,1.562018,0.477434,0.175029,tractive,main,P379,provisional
E0026067,N0026314,N0026315,368.367933,368.261237,2.217486,2.445305,21.339112,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182024,0.215071,0.069446,tractive,lateral,P379,provisional
E0026068,N0026315,N0025852,368.261237,368.080061,2.445305,2.724596,36.235342,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227469,0.231292,0.076878,tractive,lateral,P379,provisional
E0026069,N0026316,N0026317,378.407623,378.306381,7.08133,7.450211,20.248457,200,PVC-U,0.5,0.5,table11,minimum,3.3568,merrimack,141.7283,5.521861,0.613582,0.359412,tractive,main,P364,provisional
E0026070,N0026317,N0026318,378.306381,378.038379,7.450211,9.306134,53.600373,200,PVC-U,0.5,0.5,table11,minimum,3.3537,merrimack,142.808,5.558888,0.614724,0.360692,tractive,main,P364,provisional
E0026071,N0026318,N0025819,378.038379,377.756377,9.306134,10.675691,56.400355,200,PVC-U,0.5,0.5,table11,minimum,3.3476,merrimack,144.9676,5.632949,0.61699,0.363241,tractive,main,P364,provisional
E0026072,N0026319,N0025870,376.373351,376.266235,1.580049,1.663117,21.423102,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0026073,N0026320,N0026321,376.174396,376.131218,1.55,1.634498,7.850466,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.13935,0.036427,tractive,lateral,P364,provisional
E0026074,N0026321,N0025870,376.131218,376.005799,1.634498,1.923553,22.803509,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.1596,0.0906,0.176361,0.049579,tractive,lateral,P364,provisional
E0026075,N0026322,N0026323,369.088605,368.733512,2.729541,3.268472,71.018538,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.0979,0.803521,0.345661,0.138227,tractive,lateral,P379,derived
E0026076,N0026323,N0026324,368.733512,368.333512,3.268472,3.490737,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.0979,0.804113,0.34574,0.138275,tractive,lateral,P379,derived
E0026077,N0026324,N0026325,368.333512,367.933512,3.490737,3.714956,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.417,0.985848,0.368308,0.152329,tractive,lateral,P379,derived
E0026078,N0026325,N0025842,367.933512,367.884482,3.714956,3.753213,9.805951,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.7361,1.167584,0.388017,0.165166,tractive,lateral,P379,derived
E0026079,N0026326,N0025874,382.076626,380.056737,1.601169,1.602229,9.572934,200,PVC-U,21.1,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0026080,N0026327,N0026328,369.096121,369.017064,1.550638,1.644465,15.811388,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P379,provisional
E0026081,N0026328,N0025894,369.017064,368.905261,1.644465,1.720563,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181201,0.214752,0.069303,tractive,lateral,P379,provisional
E0026082,N0026329,N0025894,368.99671,368.84374,1.550623,1.782084,30.594117,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P379,provisional
E0026083,N0026330,N0025886,373.847552,373.559363,1.55,1.555261,25.059928,200,PVC-U,1.15,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.178914,0.030801,tractive,lateral,P379,provisional
E0026084,N0026331,N0025886,366.455182,366.385182,8.654925,8.729442,14.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.0172,1.694319,0.434629,0.197741,tractive,main,P379,provisional
E0026085,N0026332,N0025897,376.612536,376.549291,1.555371,1.648219,12.649111,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0026086,N0026333,N0025897,376.694537,376.556244,1.648541,1.641266,27.658633,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090749,0.170788,0.05072,tractive,lateral,P364,provisional
E0026087,N0026334,N0026335,375.965248,375.865624,1.552635,1.667884,19.924859,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0026088,N0026335,N0025891,375.865624,375.794913,1.667884,1.689584,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000166,0.014198,0.003945,tractive,lateral,P364,provisional
E0026089,N0026336,N0026337,375.803144,375.665576,1.553027,1.802625,27.513633,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P364,provisional
E0026090,N0026337,N0025891,375.665576,375.598307,1.802625,1.88619,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045496,0.13513,0.037314,tractive,lateral,P364,provisional
E0026091,N0026338,N0026339,370.772052,370.422827,1.55,1.994867,69.844997,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,derived
E0026092,N0026339,N0025896,370.422827,370.316418,1.994867,2.115193,21.281902,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000582,0.025511,0.006163,tractive,lateral,P380,derived
E0026093,N0026340,N0025896,369.794899,369.632638,2.437981,2.798972,32.452161,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004278,0.057559,0.013564,tractive,lateral,P380,derived
E0026094,N0026341,N0025861,377.431319,377.296713,4.076463,4.838358,26.921138,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.546966,0.306378,0.115344,tractive,main,P364,provisional
E0026095,N0026342,N0025861,379.659971,379.270141,1.752291,2.86493,77.966157,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.770705,0.341197,0.135527,tractive,lateral,P364,provisional
E0026096,N0026343,N0025903,370.097727,370.011341,1.551443,1.745281,17.27715,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0026097,N0026344,N0026345,368.745498,368.585498,7.653824,7.571789,40.0,250,PVC-U,0.4,0.375,table11,minimum,2.8678,merrimack,520.627,17.398038,0.758332,0.521707,velocity,sub main,P380,drafted
E0026098,N0026345,N0026346,368.585498,368.425498,7.571789,7.81849,40.0,250,PVC-U,0.4,0.375,table11,minimum,2.8678,merrimack,520.627,17.398371,0.758335,0.521713,velocity,sub main,P380,drafted
E0026099,N0026346,N0026347,368.425498,368.351314,7.81849,7.87711,18.546189,250,PVC-U,0.4,0.375,table11,minimum,2.8678,merrimack,520.627,17.398704,0.758339,0.521719,velocity,sub main,P380,drafted
E0026100,N0026347,N0026348,368.351314,368.031314,7.87711,8.097684,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.8594,merrimack,533.3721,17.770161,0.762229,0.528415,velocity,sub main,P380,drafted
E0026101,N0026348,N0026349,368.031314,367.711314,8.097684,8.004293,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.858,merrimack,535.5317,17.833635,0.762885,0.529558,velocity,sub main,P380,drafted
E0026102,N0026349,N0026350,367.711314,367.670327,8.004293,7.995506,8.197333,250,PVC-U,0.5,0.375,table11,minimum,2.8566,merrimack,537.6912,17.897079,0.83113,0.496249,velocity,sub main,P380,drafted
E0026103,N0026350,N0026351,367.670327,367.350327,7.995506,7.764114,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.8559,merrimack,538.771,17.928524,0.76386,0.531265,velocity,sub main,P380,drafted
E0026104,N0026351,N0025916,367.350327,367.029761,7.764114,7.731287,80.141553,250,PVC-U,0.4,0.375,table11,minimum,2.8552,merrimack,539.8508,17.96056,0.764188,0.531842,velocity,sub main,P380,drafted
E0026105,N0026352,N0025916,371.455473,371.254159,3.024996,3.506888,40.262773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.8405,0.836244,0.349983,0.140866,tractive,main,P380,provisional
E0026106,N0026353,N0025903,369.720477,369.445887,1.55,2.310736,54.918121,200,PVC-U,0.5,0.5,table11,minimum,3.1156,merrimack,262.4616,9.533143,0.710157,0.48616,tractive,sub main,P403,provisional
E0026107,N0026354,N0025926,370.014655,369.752308,7.519677,7.784618,65.586674,250,PVC-U,0.4,0.375,table11,minimum,2.8357,merrimack,571.4191,18.827164,0.77281,0.54741,velocity,sub main,P417,drafted
E0026108,N0026355,N0026356,380.891641,380.786501,1.589255,1.594663,12.369317,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0026109,N0026356,N0026357,380.786501,380.69256,1.594663,2.748145,18.788294,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000103,0.011112,0.003379,tractive,lateral,P364,provisional
E0026110,N0026357,N0026358,380.69256,379.004628,2.748145,1.564311,43.842389,200,PVC-U,3.85,0.5,ground,minimum,3.6221,held,0.0,0.00026,0.033157,0.003022,tractive,lateral,P364,provisional
E0026111,N0026358,N0026359,378.996796,378.848135,1.572143,1.558878,7.079119,200,PVC-U,2.1,0.5,cover_min,minimum,3.6221,held,0.0,0.000625,0.041633,0.004661,tractive,lateral,P364,provisional
E0026112,N0026359,N0025874,378.848135,378.769872,1.558878,2.889094,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000684,0.027374,0.006549,tractive,lateral,P364,provisional
E0026113,N0026360,N0026361,371.651202,371.251202,1.550092,2.176075,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P419,provisional
E0026114,N0026361,N0026362,371.251202,370.851202,2.176075,2.64831,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.122291,0.188648,0.057997,tractive,lateral,P419,provisional
E0026115,N0026362,N0025843,370.851202,370.764969,2.64831,2.78328,17.246561,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.122958,0.188989,0.058139,tractive,lateral,P419,provisional
E0026116,N0026363,N0026364,369.296993,368.996993,4.541783,4.764756,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.0889,2.150485,0.466904,0.22226,tractive,main,P419,provisional
E0026117,N0026364,N0026365,368.996993,368.696993,4.764756,4.830045,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.1687,2.196252,0.469848,0.224582,tractive,main,P419,provisional
E0026118,N0026365,N0025843,368.696993,368.656326,4.830045,4.891922,7.39403,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,52.1687,2.196752,0.486045,0.219327,tractive,main,P419,provisional
E0026119,N0026366,N0026367,366.470383,366.223546,8.41423,8.255458,82.27902,315,HDPE,0.3,0.27,table11,dod,2.7351,merrimack,770.1704,24.490319,0.740233,0.48371,tractive,sub main,P398,derived
E0026120,N0026367,N0025910,366.223546,366.10193,8.255458,8.205962,40.538737,315,HDPE,0.3,0.27,table11,minimum,2.7351,merrimack,770.1704,24.491005,0.740238,0.483718,tractive,sub main,P398,derived
E0026121,N0026368,N0026369,368.167349,368.047349,6.073678,6.113142,40.0,315,HDPE,0.3,0.27,table11,dod,2.6943,merrimack,871.9187,27.327348,0.760567,0.51609,velocity,sub main,P398,derived
E0026122,N0026369,N0026370,368.047349,367.927349,6.113142,6.309192,40.0,315,HDPE,0.3,0.27,table11,minimum,2.6943,merrimack,871.9187,27.327681,0.760569,0.516094,velocity,sub main,P398,derived
E0026123,N0026370,N0025910,367.927349,367.871262,6.309192,6.43663,18.695836,315,HDPE,0.3,0.27,table11,minimum,2.6943,merrimack,871.9187,27.328015,0.760571,0.516098,velocity,sub main,P398,derived
E0026124,N0026371,N0026372,358.744956,358.587194,9.786843,9.959559,63.104697,500,GRP,0.25,0.155,uniform,dod,2.4627,merrimack,1833.0124,52.716148,0.827232,0.360368,velocity,sub main,P451,derived
E0026125,N0026372,N0026373,358.587194,358.487194,9.959559,10.043354,40.0,500,GRP,0.25,0.155,uniform,minimum,2.4622,merrimack,1835.9135,52.789353,0.827542,0.360637,velocity,sub main,P451,derived
E0026126,N0026373,N0026374,358.487194,358.387194,10.043354,10.171827,40.0,500,GRP,0.25,0.155,uniform,minimum,2.4618,merrimack,1838.0731,52.843778,0.827773,0.360837,velocity,sub main,P451,derived
E0026127,N0026374,N0026375,358.387194,358.342052,10.171827,10.32613,18.05681,500,GRP,0.25,0.155,table11,minimum,2.4617,merrimack,1839.1529,52.871154,0.827889,0.360937,velocity,sub main,P451,derived
E0026128,N0026375,N0026376,358.342052,358.267108,10.32613,10.559918,29.977508,500,GRP,0.25,0.155,uniform,minimum,2.4617,merrimack,1839.1529,52.871305,0.82789,0.360938,velocity,sub main,P451,derived
E0026129,N0026376,N0026377,358.267108,358.226951,10.559918,10.713967,10.03942,500,GRP,0.4,0.155,table11,minimum,2.4617,merrimack,1839.1529,52.871555,0.983099,0.318343,velocity,sub main,P451,derived
E0026130,N0026377,N0026378,358.226951,358.183488,10.713967,10.843306,7.902266,500,GRP,0.55,0.155,table11,minimum,2.4617,merrimack,1839.1529,52.871638,1.103567,0.292851,velocity,sub main,P451,derived
E0026131,N0026378,N0026379,358.183488,358.143243,10.843306,11.084845,20.122663,500,GRP,0.2,0.155,table11,minimum,2.4617,merrimack,1839.1529,52.871704,0.76257,0.383574,velocity,sub main,P451,derived
E0026132,N0026379,N0026380,358.143243,357.982362,11.084845,11.440398,80.440268,500,GRP,0.2,0.155,table11,minimum,2.4617,merrimack,1839.1529,52.871872,0.762571,0.383575,velocity,sub main,P451,derived
E0026133,N0026380,N0026381,357.982362,357.93752,11.440398,11.503153,12.81201,500,GRP,0.35,0.155,table11,minimum,2.4617,merrimack,1839.1529,52.872542,0.936413,0.329806,velocity,sub main,P451,derived
E0026134,N0026381,N0026382,357.93752,357.870119,11.503153,11.623441,33.700486,500,GRP,0.2,0.155,table11,minimum,2.4617,merrimack,1839.1529,52.872649,0.762574,0.383578,velocity,sub main,P451,derived
E0026135,N0026382,N0026383,357.870119,357.812432,11.623441,11.782783,28.843871,500,GRP,0.2,0.155,table11,minimum,2.4617,merrimack,1839.1529,52.87293,0.762575,0.383579,velocity,sub main,P451,derived
E0026136,N0026383,N0026384,357.812432,357.764956,11.782783,11.935728,15.825272,500,GRP,0.3,0.155,table11,minimum,2.4617,merrimack,1839.1529,52.87317,0.885131,0.343654,velocity,sub main,P451,derived
E0026137,N0026384,N0026385,357.764956,357.712422,11.935728,12.311229,26.267038,500,GRP,0.2,0.155,table11,minimum,2.4617,merrimack,1839.1529,52.873302,0.762576,0.383581,velocity,sub main,P451,derived
E0026138,N0026385,N0026386,357.712422,357.666297,12.311229,12.530022,13.178439,500,GRP,0.35,0.155,table11,minimum,2.4617,merrimack,1839.1529,52.873521,0.936418,0.329809,velocity,sub main,P451,derived
E0026139,N0026386,N0026387,368.343708,368.291064,1.852611,2.254255,26.322112,500,GRP,0.2,0.155,cover_min,minimum,2.4617,merrimack,1839.1529,52.873631,0.762577,0.383582,velocity,sub main,P451,derived
E0026140,N0026387,N0026388,368.291064,368.242847,2.254255,2.637707,19.286611,500,GRP,0.25,0.155,table11,minimum,2.4614,merrimack,1840.6361,52.910994,0.828058,0.361083,velocity,sub main,P439,derived
E0026141,N0026388,N0026389,368.242847,368.192224,2.637707,2.836524,20.249407,500,GRP,0.25,0.155,uniform,minimum,2.4614,merrimack,1840.6361,52.911155,0.828058,0.361084,velocity,sub main,P439,derived
E0026142,N0026389,N0026390,368.192224,368.15148,2.836524,2.864602,13.581198,500,GRP,0.3,0.155,table11,minimum,2.4614,merrimack,1840.6361,52.911323,0.885305,0.343786,velocity,sub main,P439,derived
E0026143,N0026390,N0026391,368.15148,368.106576,2.864602,2.939627,12.829722,500,GRP,0.35,0.155,table11,minimum,2.4614,merrimack,1840.6361,52.911437,0.936603,0.329934,velocity,sub main,P439,derived
E0026144,N0026391,N0026392,368.106576,368.053227,2.939627,3.119929,15.242558,500,GRP,0.35,0.155,uniform,minimum,2.4614,merrimack,1840.6361,52.911543,0.936603,0.329935,velocity,sub main,P439,derived
E0026145,N0026392,N0026393,368.053227,368.005105,3.119929,3.431052,24.060979,500,GRP,0.2,0.155,table11,minimum,2.4614,merrimack,1840.6361,52.91167,0.762724,0.383732,velocity,sub main,P439,derived
E0026146,N0026393,N0026394,368.005105,367.926844,3.431052,3.767858,39.130664,500,GRP,0.2,0.155,table11,minimum,2.4614,merrimack,1840.6361,52.911871,0.762725,0.383733,velocity,sub main,P439,derived
E0026147,N0026394,N0026395,367.926844,367.76321,3.767858,3.834385,81.81693,500,GRP,0.2,0.155,table11,minimum,2.461,merrimack,1843.1348,52.974764,0.762966,0.383982,velocity,sub main,P439,derived
E0026148,N0026395,N0026396,367.76321,367.69874,3.834385,3.904928,32.235192,500,GRP,0.2,0.155,table11,minimum,2.461,merrimack,1843.1348,52.975446,0.762969,0.383984,velocity,sub main,P439,derived
E0026149,N0026396,N0026397,367.69874,367.633702,3.904928,3.865566,32.51906,500,GRP,0.2,0.155,table11,minimum,2.461,merrimack,1843.1348,52.975714,0.76297,0.383986,velocity,sub main,P439,derived
E0026150,N0026397,N0026398,367.633702,367.591135,3.865566,3.8366,17.026849,500,GRP,0.25,0.155,table11,minimum,2.4608,merrimack,1844.6181,53.013119,0.828489,0.361458,velocity,sub main,P439,derived
E0026151,N0026398,N0026399,367.591135,367.482659,3.8366,3.834907,43.390198,500,GRP,0.25,0.155,uniform,minimum,2.4608,merrimack,1844.6181,53.013261,0.82849,0.361458,velocity,sub main,P439,derived
E0026152,N0026399,N0026400,367.482659,367.441014,3.834907,3.893733,8.328953,500,GRP,0.5,0.155,table11,minimum,2.4608,merrimack,1844.6181,53.013623,1.066905,0.300642,velocity,sub main,P439,derived
E0026153,N0026400,N0026401,367.441014,367.399756,3.893733,3.958765,11.788105,500,GRP,0.35,0.155,table11,minimum,2.4608,merrimack,1844.6181,53.013692,0.9371,0.330271,velocity,sub main,P439,derived
E0026154,N0026401,N0026402,367.399756,367.351515,3.958765,4.012835,13.783229,500,GRP,0.35,0.155,uniform,minimum,2.4608,merrimack,1844.6181,53.013791,0.9371,0.330271,velocity,sub main,P439,derived
E0026155,N0026402,N0026403,367.351515,367.302502,4.012835,4.060475,19.605249,500,GRP,0.25,0.155,table11,minimum,2.4608,merrimack,1844.6181,53.013905,0.828493,0.361461,velocity,sub main,P439,derived
E0026156,N0026403,N0026404,367.302502,367.134552,4.060475,4.284455,67.179965,500,GRP,0.25,0.155,uniform,minimum,2.4608,merrimack,1844.6181,53.014069,0.828494,0.361461,velocity,sub main,P439,derived
E0026157,N0026404,N0025697,367.134552,367.050012,4.284455,4.383155,33.815966,500,GRP,0.25,0.155,uniform,minimum,2.4608,merrimack,1844.6181,53.014629,0.828496,0.361463,velocity,sub main,P439,derived
E0026158,N0026405,N0026406,363.414794,363.327473,4.34723,4.797558,17.464249,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.0724,1.443899,0.414051,0.182964,tractive,main,P380,provisional
E0026159,N0026406,N0026407,363.327473,363.208624,4.797558,5.064112,23.769729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.1522,1.489312,0.417969,0.185728,tractive,main,P380,provisional
E0026160,N0026407,N0026408,363.208624,362.963573,5.064112,4.864674,49.010203,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.1522,1.48951,0.417986,0.18574,tractive,main,P380,provisional
E0026161,N0026408,N0026409,362.963573,362.921147,4.864674,4.792599,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,36.232,1.535186,0.449844,0.180236,tractive,main,P380,provisional
E0026162,N0026409,N0026410,362.921147,362.726083,4.792599,4.788627,39.012818,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.6427,1.720155,0.436621,0.199206,tractive,main,P380,provisional
E0026163,N0026410,N0025945,362.726083,362.593229,4.788627,4.726839,26.570661,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.6427,1.72048,0.436646,0.199224,tractive,main,P380,provisional
E0026164,N0026411,N0026412,364.990916,364.947905,2.496236,2.608339,8.602325,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033345,0.12138,0.03255,tractive,main,P380,provisional
E0026165,N0026412,N0026413,364.947905,364.841017,2.608339,2.359453,21.377558,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033416,0.121469,0.032581,tractive,main,P380,provisional
E0026166,N0026413,N0026414,364.841017,364.773749,2.359453,2.486993,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.064685,0.152369,0.043607,tractive,main,P380,provisional
E0026167,N0026414,N0025945,364.773749,364.666394,2.486993,2.653674,21.470911,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.064797,0.152459,0.04364,tractive,main,P380,provisional
E0026168,N0026415,N0026416,369.723751,369.577977,7.90659,8.341121,29.154759,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.418108,0.281351,0.101769,tractive,main,P388,provisional
E0026169,N0026416,N0025946,369.577977,369.43762,8.341121,8.252107,28.071338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.463618,0.290751,0.106778,tractive,main,P388,provisional
E0026170,N0026417,N0026418,370.924498,370.837177,5.171663,5.259747,17.464249,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.2284,0.813132,0.346943,0.139008,tractive,main,P388,provisional
E0026171,N0026418,N0026419,370.837177,370.521542,5.259747,5.469913,63.126856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.388,0.903812,0.358532,0.146158,tractive,main,P388,provisional
E0026172,N0026419,N0026420,370.521542,370.216379,5.469913,5.757163,61.032778,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.7869,1.130674,0.384206,0.162642,tractive,main,P388,provisional
E0026173,N0026420,N0026421,370.216379,369.980053,5.757163,6.208882,47.265209,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.8667,1.17645,0.388919,0.165767,tractive,main,P388,provisional
E0026174,N0026421,N0025948,369.980053,369.512265,6.208882,6.964175,93.557469,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.1226,1.481031,0.417262,0.185227,tractive,main,P388,provisional
E0026175,N0026422,N0026423,374.528571,374.394407,1.551568,1.909823,26.832816,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P388,provisional
E0026176,N0026423,N0025948,374.394407,374.289288,1.909823,2.187152,21.023796,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181292,0.214787,0.069318,tractive,lateral,P388,provisional
E0026177,N0026424,N0026425,376.792314,376.492314,1.942397,2.765529,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.537,0.820282,0.34789,0.139585,tractive,lateral,P417,provisional
E0026178,N0026425,N0026426,376.492314,376.192314,2.765529,3.332405,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.8561,1.001851,0.370146,0.153503,tractive,lateral,P417,provisional
E0026179,N0026426,N0026427,376.192314,376.131547,3.332405,3.261885,12.153391,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.0157,1.092885,0.380209,0.160016,tractive,lateral,P417,provisional
E0026180,N0026427,N0026428,376.131547,375.967314,3.261885,5.180513,32.846609,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.3348,1.274055,0.398537,0.17224,tractive,lateral,P417,provisional
E0026181,N0026428,N0026429,375.967314,375.892314,5.180513,4.869283,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.3348,1.274329,0.398563,0.172258,tractive,lateral,P417,provisional
E0026182,N0026429,N0026430,375.892314,375.742314,4.869283,6.240199,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.4943,1.364988,0.40702,0.178061,tractive,lateral,P417,provisional
E0026183,N0026430,N0026431,375.742314,375.492314,6.240199,4.660701,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.5741,1.410506,0.411111,0.180905,tractive,lateral,P417,provisional
E0026184,N0026431,N0026432,375.492314,375.417314,4.660701,5.740584,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.6539,1.456189,0.41512,0.183716,tractive,lateral,P417,provisional
E0026185,N0026432,N0026433,375.417314,375.317314,5.740584,5.478157,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.6539,1.456314,0.415131,0.183724,tractive,lateral,P417,provisional
E0026186,N0026433,N0026434,375.317314,375.217314,5.478157,6.863619,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.8135,1.547015,0.422822,0.189184,tractive,lateral,P417,provisional
E0026187,N0026434,N0026435,375.217314,375.167314,6.863619,6.36653,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.8135,1.547182,0.422836,0.189194,tractive,lateral,P417,provisional
E0026188,N0026435,N0026436,375.167314,375.067314,6.36653,2.716499,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.8135,1.547265,0.422843,0.189199,tractive,lateral,P417,provisional
E0026189,N0026436,N0025926,375.067314,374.949639,2.716499,2.587287,23.535006,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.8135,1.547432,0.422857,0.189209,tractive,lateral,P417,provisional
E0026190,N0026437,N0025957,368.198453,367.770871,4.733554,5.994235,77.742115,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,48.0739,2.020829,0.474041,0.210509,tractive,lateral,P425,provisional
E0026191,N0026438,N0026439,375.170903,373.760903,1.717402,1.736045,60.0,200,PVC-U,2.35,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.331015,0.042615,tractive,lateral,P425,provisional
E0026192,N0026439,N0026440,373.760903,372.470903,1.736045,1.561628,60.0,200,PVC-U,2.15,0.5,ground,minimum,3.6221,held,8.6382,0.362638,0.444232,0.06777,tractive,lateral,P425,provisional
E0026193,N0026440,N0025957,372.470903,372.213789,1.561628,1.551317,17.140941,200,PVC-U,1.5,0.5,ground,minimum,3.6221,held,12.9574,0.544206,0.447525,0.088787,tractive,lateral,P425,provisional
E0026194,N0026441,N0026442,339.060101,338.810101,6.823078,6.924274,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.5545,merrimack,88.3058,3.642639,0.545189,0.289471,tractive,main,P386,provisional
E0026195,N0026442,N0026443,338.810101,338.560101,6.924274,7.063282,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.534,merrimack,92.6249,3.798791,0.551834,0.295752,tractive,main,P386,provisional
E0026196,N0026443,N0025960,338.560101,338.52002,7.063282,7.107483,5.344197,200,PVC-U,0.75,0.5,table11,minimum,3.5291,merrimack,93.7047,3.838003,0.640063,0.267905,tractive,main,P386,provisional
E0026197,N0026444,N0025960,339.444312,339.16086,6.071435,6.466643,51.536726,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,70.336,2.954069,0.530673,0.254099,tractive,lateral,P386,provisional
E0026198,N0026445,N0026446,339.230237,339.067044,5.690265,5.96558,32.638629,200,PVC-U,0.5,0.5,table11,minimum,3.0384,merrimack,322.9497,11.415274,0.742474,0.541261,tractive,sub main,P404,drafted
E0026199,N0026446,N0026447,339.067044,338.767044,5.96558,5.979081,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.0384,merrimack,322.9497,11.415546,0.742478,0.541269,tractive,sub main,P404,drafted
E0026200,N0026447,N0026448,338.767044,338.467044,5.979081,6.119077,59.999986,200,PVC-U,0.5,0.5,table11,minimum,3.0359,merrimack,325.1093,11.482774,0.74352,0.54322,tractive,sub main,P404,drafted
E0026201,N0026448,N0026449,338.467044,338.167044,6.119077,6.120554,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.0335,merrimack,327.2688,11.549948,0.744554,0.545168,tractive,sub main,P404,drafted
E0026202,N0026449,N0026450,338.167044,338.055237,6.120554,6.16098,22.361371,200,PVC-U,0.5,0.5,table11,minimum,3.0323,merrimack,328.3486,11.583765,0.745073,0.546149,tractive,sub main,P404,drafted
E0026203,N0026450,N0026451,338.055237,337.705237,6.16098,6.719141,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.0323,merrimack,328.3486,11.583951,0.745075,0.546154,tractive,sub main,P404,drafted
E0026204,N0026451,N0026452,337.705237,337.347606,6.719141,7.226155,71.526132,200,PVC-U,0.5,0.5,table11,minimum,3.0323,merrimack,328.3486,11.584535,0.745084,0.546171,tractive,sub main,P404,drafted
E0026205,N0026452,N0026453,337.347606,337.128108,7.226155,7.578497,43.899725,200,PVC-U,0.5,0.5,table11,minimum,3.0323,merrimack,328.3486,11.585131,0.745093,0.546188,tractive,sub main,P404,drafted
E0026206,N0026453,N0026454,337.128108,336.891809,7.578497,7.957282,47.259696,200,PVC-U,0.5,0.5,table11,minimum,3.0323,merrimack,328.3486,11.585497,0.745099,0.546199,tractive,sub main,P404,drafted
E0026207,N0026454,N0026455,336.891809,336.566668,7.957282,8.621412,65.028202,200,PVC-U,0.5,0.5,table11,minimum,3.0306,merrimack,329.8318,11.631634,0.745803,0.547537,tractive,sub main,P404,drafted
E0026208,N0026455,N0025961,336.566668,336.209666,8.621412,9.189382,71.400375,200,PVC-U,0.5,0.5,table11,minimum,3.027,merrimack,333.0712,11.731994,0.747322,0.550446,tractive,sub main,P404,drafted
E0026209,N0026456,N0026457,340.141048,339.841048,5.255437,5.578203,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2812,1.295244,0.400552,0.173614,tractive,main,P404,provisional
