Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0026210,N0026457,N0026458,339.841048,339.541048,5.578203,5.939879,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2812,1.295744,0.4006,0.173646,tractive,main,P404,provisional
E0026211,N0026458,N0025961,339.541048,339.500543,5.939879,5.898505,4.765268,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,30.2812,1.296244,0.482664,0.152679,tractive,main,P404,provisional
E0026212,N0026459,N0025975,340.44827,340.263928,2.202395,2.49242,36.868436,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.281,0.515918,0.300771,0.112236,tractive,lateral,P407,provisional
E0026213,N0026460,N0026461,337.492967,337.160665,3.878646,4.846537,66.460308,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.4904,1.492918,0.418277,0.185946,tractive,lateral,P407,provisional
E0026214,N0026461,N0026462,337.160665,337.045546,4.846537,4.941576,23.023849,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.5702,1.538739,0.422135,0.188692,tractive,lateral,P407,provisional
E0026215,N0026462,N0026463,337.045546,336.645546,4.941576,5.583275,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.8095,1.674733,0.433105,0.196624,tractive,lateral,P407,provisional
E0026216,N0026463,N0025975,336.645546,336.23919,5.583275,6.517157,81.271126,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.9019,2.014655,0.457879,0.215232,tractive,lateral,P407,provisional
E0026217,N0026464,N0025978,338.125379,337.769099,2.043627,1.891576,71.256085,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.1532,0.553229,0.307482,0.11596,tractive,lateral,P406,provisional
E0026218,N0026465,N0025987,338.271838,337.817012,1.55,1.580693,82.695746,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,3.2393,0.135802,0.201816,0.059476,tractive,lateral,P406,drafted
E0026219,N0026466,N0025987,335.180696,334.796487,4.539671,4.601218,76.841897,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.9608,2.479641,0.487113,0.238503,tractive,main,P406,drafted
E0026220,N0026467,N0026468,338.039371,337.689371,1.550046,1.975546,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,7.9619,0.333783,0.261794,0.09169,tractive,lateral,P406,provisional
E0026221,N0026468,N0026469,337.689371,337.339371,1.975546,2.001236,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.8295,0.580352,0.312158,0.118589,tractive,lateral,P406,provisional
E0026222,N0026469,N0026470,337.339371,337.297659,2.001236,2.042643,7.584065,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,18.2139,0.76474,0.351899,0.131977,tractive,lateral,P406,provisional
E0026223,N0026470,N0025978,337.297659,336.890266,2.042643,2.770409,74.071392,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,20.3735,0.855337,0.364401,0.139152,tractive,lateral,P406,provisional
E0026224,N0026471,N0026472,327.069687,326.96382,11.08992,11.120011,52.933485,500,GRP,0.2,0.155,table11,minimum,2.389,merrimack,2356.1867,65.561876,0.806938,0.432082,velocity,sub main,P414,drafted
E0026225,N0026472,N0026473,326.96382,326.89852,11.120011,11.323709,32.650107,500,GRP,0.2,0.155,table11,minimum,2.389,merrimack,2356.1867,65.562317,0.80694,0.432084,velocity,sub main,P414,drafted
E0026226,N0026473,N0026474,326.89852,326.77852,11.323709,11.261671,60.0,500,GRP,0.2,0.155,table11,minimum,2.389,merrimack,2356.1867,65.562589,0.80694,0.432085,velocity,sub main,P414,drafted
E0026227,N0026474,N0026475,326.77852,326.65852,11.261671,11.590686,60.0,500,GRP,0.2,0.155,table11,minimum,2.389,merrimack,2356.1867,65.563089,0.806942,0.432087,velocity,sub main,P414,drafted
E0026228,N0026475,N0026476,326.65852,326.53852,11.590686,11.730828,60.0,500,GRP,0.2,0.155,table11,minimum,2.3874,merrimack,2369.0818,65.876893,0.807938,0.43325,velocity,sub main,P414,drafted
E0026229,N0026476,N0025988,326.53852,326.497262,11.730828,11.853171,13.752609,500,GRP,0.3,0.155,table11,minimum,2.3874,merrimack,2369.0818,65.877393,0.939209,0.386894,velocity,sub main,P414,drafted
E0026230,N0026477,N0026478,331.086488,330.866488,7.383483,7.939725,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.2884,merrimack,168.0125,6.414536,0.662198,0.37951,tractive,main,P414,provisional
E0026231,N0026478,N0026479,330.866488,330.646488,7.939725,7.800076,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.2512,merrimack,184.5661,6.965476,0.677292,0.396814,tractive,main,P414,provisional
E0026232,N0026479,N0025988,330.646488,330.553701,7.800076,7.796732,16.870388,200,PVC-U,0.55,0.5,uniform,minimum,3.2512,merrimack,184.5661,6.96581,0.6773,0.396825,tractive,main,P414,provisional
E0026233,N0026480,N0025992,385.079062,385.032433,7.057595,7.073463,46.629781,800,GRP,0.1,0.085,table11,minimum,2.0542,merrimack,8203.5905,197.361643,0.811204,0.487447,velocity,trunk main,P363,drafted
E0026234,N0026481,N0026482,377.136024,376.830988,8.95446,8.363959,61.007356,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.4732,2.301947,0.476474,0.229863,tractive,trunk main,P415,drafted
E0026235,N0026482,N0026483,376.830988,376.586024,8.363959,8.325749,48.992644,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.4732,2.302455,0.476506,0.229888,tractive,trunk main,P415,drafted
E0026236,N0026483,N0026484,376.586024,376.538529,8.325749,8.401535,9.499121,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.4732,2.302863,0.476531,0.229908,tractive,trunk main,P415,drafted
E0026237,N0026484,N0026485,376.538529,376.243109,8.401535,8.489648,59.083944,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.4732,2.302943,0.476536,0.229912,tractive,trunk main,P415,drafted
E0026238,N0026485,N0026486,376.243109,376.006649,8.489648,8.661503,47.291953,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.4732,2.303435,0.476566,0.229936,tractive,trunk main,P415,drafted
E0026239,N0026486,N0026487,376.006649,375.571596,8.661503,9.344023,87.010724,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.4732,2.303829,0.47659,0.229956,tractive,trunk main,P415,drafted
E0026240,N0026487,N0025994,375.571596,375.504756,9.344023,9.417912,13.36786,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.4732,2.304554,0.476635,0.229992,tractive,trunk main,P415,drafted
E0026241,N0026488,N0025994,383.651664,383.313183,1.604988,1.609486,12.772893,200,PVC-U,2.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P415,drafted
E0026242,N0026489,N0026490,383.126849,382.776849,1.55,2.721838,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P415,drafted
E0026243,N0026490,N0026491,382.776849,382.476849,2.721838,3.088947,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000583,0.02553,0.006167,tractive,lateral,P415,drafted
E0026244,N0026491,N0026492,382.476849,382.176849,3.088947,3.401031,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001083,0.033284,0.007811,tractive,lateral,P415,drafted
E0026245,N0026492,N0026007,382.176849,382.1229,3.401031,3.419642,10.789948,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001583,0.038918,0.009067,tractive,lateral,P415,drafted
E0026246,N0026493,N0026494,382.660297,382.335297,1.55,2.988708,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P415,drafted
E0026247,N0026494,N0026495,382.335297,382.135297,2.988708,3.437885,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031632,0.119174,0.031807,tractive,lateral,P415,drafted
E0026248,N0026495,N0026496,382.135297,381.935297,3.437885,3.605933,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.7884,0.11777,0.186304,0.05702,tractive,lateral,P415,drafted
E0026249,N0026496,N0026497,381.935297,381.838494,3.605933,3.579444,19.360482,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.7884,0.118104,0.186479,0.057093,tractive,lateral,P415,drafted
E0026250,N0026497,N0026007,381.838494,381.74124,3.579444,3.801302,19.450895,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.7884,0.118265,0.186563,0.057128,tractive,lateral,P415,drafted
E0026251,N0026498,N0025992,382.023781,381.946216,9.875236,10.15968,38.782598,500,GRP,0.2,0.155,table11,minimum,2.4165,merrimack,2143.0125,60.343027,0.789707,0.4125,velocity,sub main,P363,derived
E0026252,N0026499,N0026500,378.651107,378.552594,12.128404,12.083301,24.628281,250,PVC-U,0.4,0.375,table11,minimum,2.8435,merrimack,558.5421,18.462471,0.769239,0.540863,velocity,sub main,P363,derived
E0026253,N0026500,N0026008,378.552594,378.454875,12.083301,12.230214,24.429756,250,PVC-U,0.4,0.375,table11,minimum,2.8419,merrimack,561.1051,18.5368,0.769974,0.542198,velocity,sub main,P363,derived
E0026254,N0026501,N0026502,388.280444,388.062634,1.55,2.358752,43.562002,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P363,derived
E0026255,N0026502,N0026008,388.062634,387.981825,2.358752,2.703265,16.161944,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090897,0.170881,0.050757,tractive,lateral,P363,derived
E0026256,N0026503,N0026504,387.540833,387.127743,1.654419,1.666996,39.341872,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.219826,0.042726,tractive,lateral,P354,provisional
E0026257,N0026504,N0026505,387.127743,386.877743,1.666996,1.747013,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271931,0.245071,0.083433,tractive,lateral,P354,provisional
E0026258,N0026505,N0026014,386.877743,386.785491,1.747013,1.750519,18.450295,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362882,0.268904,0.095302,tractive,lateral,P354,provisional
E0026259,N0026506,N0026015,378.82868,378.786281,9.723627,9.763554,10.599748,315,HDPE,0.4,0.27,table11,minimum,2.6972,merrimack,864.2409,27.142579,0.846619,0.47204,velocity,sub main,P354,drafted
E0026260,N0026507,N0026015,383.855694,383.573285,4.939594,4.97655,56.481778,200,PVC-U,0.5,0.5,table11,minimum,3.3743,merrimack,135.742,5.3346,0.607705,0.352896,tractive,sub main,P354,provisional
E0026261,N0026508,N0026024,386.263036,386.210825,1.550319,1.599539,10.44213,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P354,drafted
E0026262,N0026509,N0026024,386.208936,386.068951,1.550586,1.741412,27.996833,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P354,drafted
E0026263,N0026510,N0026019,385.469053,385.419053,1.550905,1.683669,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P354,drafted
E0026264,N0026511,N0026512,381.673543,381.533055,5.52299,5.85992,28.097709,200,PVC-U,0.5,0.5,table11,minimum,3.3146,merrimack,157.3127,6.064616,0.62972,0.377878,tractive,main,P354,drafted
E0026265,N0026512,N0026513,381.533055,381.491806,5.85992,5.923935,3.172973,200,PVC-U,1.3,0.5,table11,minimum,3.3092,merrimack,159.4722,6.137615,0.892865,0.295447,velocity,main,P354,drafted
E0026266,N0026513,N0026514,381.491806,381.141806,5.923935,6.166391,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3065,merrimack,160.552,6.173979,0.632824,0.38153,tractive,main,P354,drafted
E0026267,N0026514,N0026515,381.141806,380.791806,6.166391,6.395725,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.2922,merrimack,166.4196,6.371511,0.638311,0.388073,tractive,main,P354,drafted
E0026268,N0026515,N0026019,380.791806,380.704923,6.395725,6.397799,17.376528,200,PVC-U,0.5,0.5,table11,minimum,3.287,merrimack,168.5792,6.444369,0.640299,0.390469,tractive,main,P354,drafted
E0026269,N0026516,N0026042,379.106128,378.723887,1.55,2.504415,76.448262,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P397,provisional
E0026270,N0026517,N0026518,379.462115,379.054459,1.55,2.388107,81.531224,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P397,provisional
E0026271,N0026518,N0026519,379.054459,378.654459,2.388107,2.602132,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.0572,0.422303,0.282247,0.102242,tractive,lateral,P397,provisional
E0026272,N0026519,N0026520,378.654459,378.254459,2.602132,2.954098,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.85,1.294656,0.400497,0.173576,tractive,lateral,P397,provisional
E0026273,N0026520,N0026042,378.254459,378.19316,2.954098,3.035142,12.259876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.5083,1.49061,0.41808,0.185807,tractive,lateral,P397,provisional
E0026274,N0026521,N0026522,369.608949,369.518958,12.571257,12.539086,59.994026,600,GRP,0.15,0.125,table11,minimum,2.3043,merrimack,3175.1196,85.037634,0.769691,0.413768,velocity,sub main,P413,drafted
E0026275,N0026522,N0026523,380.108044,380.018044,1.95,2.06533,60.0,600,GRP,0.15,0.125,table11,minimum,2.3043,merrimack,3175.1196,85.038134,0.769692,0.41377,velocity,sub main,P413,drafted
E0026276,N0026523,N0026043,380.018044,379.977361,2.06533,2.099299,10.170901,600,GRP,0.4,0.125,table11,minimum,2.3043,merrimack,3175.1196,85.038634,1.10425,0.31705,velocity,sub main,P397,drafted
E0026277,N0026524,N0026525,383.130511,382.490511,1.55,1.555692,80.0,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,7.2559,0.304188,0.298893,0.078682,tractive,lateral,P397,provisional
E0026278,N0026525,N0026526,382.452786,381.812786,1.593417,1.652393,80.0,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,15.8942,0.666992,0.384107,0.11318,tractive,lateral,P397,provisional
E0026279,N0026526,N0026527,381.812786,381.412786,1.652393,1.680598,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.4527,0.984529,0.368156,0.152232,tractive,lateral,P397,provisional
E0026280,N0026527,N0026056,381.412786,381.311257,1.680598,1.696922,20.305892,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.7718,1.166264,0.387882,0.165077,tractive,lateral,P397,provisional
E0026281,N0026528,N0026529,382.772306,382.372306,1.614596,1.625741,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,12.2534,0.513694,0.30036,0.112009,tractive,lateral,P397,provisional
E0026282,N0026529,N0026530,382.372306,381.972306,1.625741,1.704085,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.9714,0.921766,0.360725,0.147531,tractive,lateral,P397,provisional
E0026283,N0026530,N0026531,381.972306,381.572306,1.704085,2.018545,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.4501,1.194036,0.390694,0.166952,tractive,lateral,P397,provisional
E0026284,N0026531,N0026532,381.572306,381.481523,2.018545,1.937148,18.156632,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.9288,1.466306,0.415996,0.184333,tractive,lateral,P397,provisional
E0026285,N0026532,N0026056,381.481523,381.049684,1.937148,1.958495,86.367768,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.4075,1.73806,0.437988,0.200215,tractive,lateral,P397,provisional
E0026286,N0026533,N0026534,377.156509,376.744327,4.319718,4.757839,82.436248,200,PVC-U,0.5,0.5,table11,minimum,3.3077,merrimack,160.0686,6.134983,0.631722,0.38023,tractive,main,P397,provisional
E0026287,N0026534,N0026535,376.744327,376.444327,4.757839,5.268624,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.2787,merrimack,172.1351,6.539922,0.642876,0.393599,tractive,main,P397,provisional
E0026288,N0026535,N0026043,376.444327,376.131562,5.268624,5.945098,62.553146,200,PVC-U,0.5,0.5,table11,minimum,3.2571,merrimack,181.836,6.862927,0.651352,0.404075,tractive,main,P397,provisional
E0026289,N0026536,N0026537,381.11828,380.71828,1.550574,2.553876,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P397,provisional
E0026290,N0026537,N0026538,380.71828,380.31828,2.553876,3.586322,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408071,0.27918,0.100628,tractive,lateral,P397,provisional
E0026291,N0026538,N0026052,380.31828,380.253801,3.586322,3.777113,12.895734,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499272,0.297664,0.11053,tractive,lateral,P397,provisional
E0026292,N0026539,N0026540,378.887684,378.567684,6.013713,6.150822,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.7876,merrimack,658.1958,21.293452,0.794875,0.591683,velocity,sub main,P397,provisional
E0026293,N0026540,N0026541,378.567684,378.247684,6.150822,6.230923,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.7876,merrimack,658.1958,21.294119,0.794881,0.591695,velocity,sub main,P397,provisional
E0026294,N0026541,N0026058,378.247684,378.190082,6.230923,6.184368,14.400504,250,PVC-U,0.4,0.375,table11,minimum,2.7876,merrimack,658.1958,21.294785,0.794886,0.591707,velocity,sub main,P397,provisional
E0026295,N0026542,N0026543,380.647345,380.447345,4.576563,4.326306,80.0,500,GRP,0.25,0.155,uniform,minimum,2.4034,merrimack,2242.0812,62.71347,0.866598,0.396016,velocity,sub main,P397,provisional
E0026296,N0026543,N0026544,380.447345,380.247345,4.326306,4.105713,80.0,500,GRP,0.25,0.155,uniform,minimum,2.4028,merrimack,2246.4003,62.81973,0.866987,0.396385,velocity,sub main,P397,provisional
E0026297,N0026544,N0026058,380.247345,380.199963,4.105713,4.174488,18.952821,500,GRP,0.25,0.155,table11,minimum,2.4027,merrimack,2247.4801,62.846792,0.867086,0.396478,velocity,sub main,P397,provisional
E0026298,N0026545,N0026546,380.407651,379.520151,1.706363,1.712576,25.0,200,PVC-U,3.55,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.418977,0.044133,tractive,lateral,P420,provisional
E0026299,N0026546,N0026547,379.520151,379.120151,1.712576,3.305844,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407613,0.27908,0.100575,tractive,lateral,P420,provisional
E0026300,N0026547,N0026548,379.117714,377.557714,3.308281,1.557795,65.0,200,PVC-U,2.4,0.5,cover_min,minimum,3.6221,held,15.1169,0.634616,0.552574,0.085406,tractive,lateral,P420,provisional
E0026301,N0026548,N0026071,377.444292,377.18953,1.671217,1.7014,50.952429,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,19.4361,0.816226,0.347354,0.139258,tractive,lateral,P420,provisional
E0026302,N0026549,N0026550,378.862811,378.434233,1.55,1.994081,85.715629,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P420,provisional
E0026303,N0026550,N0026551,378.434233,378.212496,1.994081,1.907224,44.347346,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.543921,0.305839,0.115043,tractive,lateral,P420,provisional
E0026304,N0026551,N0026552,378.212496,378.172496,1.907224,1.927388,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,16.1967,0.680092,0.417589,0.10833,tractive,lateral,P420,provisional
E0026305,N0026552,N0026066,378.172496,377.915259,1.927388,1.836115,51.447568,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.815927,0.347314,0.139234,tractive,lateral,P420,provisional
E0026306,N0026553,N0026061,374.655587,374.36793,4.920188,5.090627,52.301303,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,32.3934,1.362829,0.420708,0.173827,tractive,main,P420,provisional
E0026307,N0026554,N0026555,375.149206,374.799206,4.844691,5.163197,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.6422,2.722628,0.500759,0.249885,tractive,main,P420,provisional
E0026308,N0026555,N0026556,374.799206,374.449206,5.163197,5.477705,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.8018,2.813745,0.505637,0.254038,tractive,main,P420,provisional
E0026309,N0026556,N0026557,374.449206,374.099206,5.477705,5.85633,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.0411,2.95013,0.512716,0.260146,tractive,main,P420,provisional
E0026310,N0026557,N0026558,374.099206,373.749206,5.85633,6.058503,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,74.3603,3.131783,0.521763,0.268096,tractive,main,P420,provisional
E0026311,N0026558,N0026066,373.749206,373.708513,6.058503,6.04286,4.521389,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,76.5198,3.2229,0.648799,0.234418,tractive,main,P420,provisional
E0026312,N0026559,N0026560,372.80455,372.731904,6.320572,6.342772,14.529148,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.5691,1.833273,0.445086,0.205501,tractive,main,P420,derived
E0026313,N0026560,N0026561,372.731904,372.688081,6.342772,6.332243,7.967833,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,44.6489,1.878662,0.463755,0.203123,tractive,main,P420,derived
E0026314,N0026561,N0026562,372.688081,372.591729,6.332243,6.221015,17.518507,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,44.6489,1.878728,0.46376,0.203127,tractive,main,P420,derived
E0026315,N0026562,N0026563,372.591729,372.471459,6.221015,6.332099,21.867351,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,46.8084,1.969409,0.470385,0.207866,tractive,main,P420,derived
E0026316,N0026563,N0026564,372.471459,372.384733,6.332099,6.483248,15.768351,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,47.8882,2.014858,0.47362,0.210204,tractive,main,P420,derived
E0026317,N0026564,N0026071,372.384733,372.235245,6.483248,6.655685,27.179562,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,47.8882,2.014989,0.47363,0.210211,tractive,main,P420,derived
E0026318,N0026565,N0026566,379.292451,379.092451,5.659667,6.059557,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.4876,merrimack,103.3273,4.175377,0.567015,0.310486,tractive,lateral,P397,provisional
E0026319,N0026566,N0026567,379.092451,378.817451,6.059557,4.847954,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.4876,merrimack,103.3273,4.17571,0.567028,0.310498,tractive,lateral,P397,provisional
E0026320,N0026567,N0026568,378.817451,378.517451,4.847954,5.415899,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.4746,merrimack,106.5666,4.29089,0.571453,0.314898,tractive,lateral,P397,provisional
E0026321,N0026568,N0026569,378.517451,378.217451,5.415899,5.966601,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.4662,merrimack,108.7262,4.367635,0.574349,0.317804,tractive,lateral,P397,provisional
E0026322,N0026569,N0026570,378.217451,377.917451,5.966601,6.47177,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.4579,merrimack,110.8858,4.444198,0.577197,0.320683,tractive,lateral,P397,provisional
E0026323,N0026570,N0026571,377.917451,377.792451,6.47177,6.617705,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.4499,merrimack,113.0453,4.520582,0.58,0.323536,tractive,lateral,P397,provisional
E0026324,N0026571,N0026572,377.792451,377.752022,6.617705,6.659844,5.775614,200,PVC-U,0.7,0.5,table11,minimum,3.4499,merrimack,113.0453,4.52079,0.654782,0.296381,tractive,lateral,P397,provisional
E0026325,N0026572,N0026573,377.752022,377.352022,6.659844,6.607207,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.4499,merrimack,113.0453,4.520838,0.580009,0.323546,tractive,lateral,P397,provisional
E0026326,N0026573,N0026574,377.352022,376.952022,6.607207,7.09113,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.4343,merrimack,117.3645,4.67275,0.585472,0.329166,tractive,lateral,P397,provisional
E0026327,N0026574,N0026575,376.952022,376.552022,7.09113,7.434703,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.4038,merrimack,126.3419,4.985665,0.596284,0.34053,tractive,lateral,P397,provisional
E0026328,N0026575,N0026052,376.552022,376.431586,7.434703,7.599329,24.087198,200,PVC-U,0.5,0.5,table11,minimum,3.3899,merrimack,130.661,5.135591,0.601269,0.345881,tractive,lateral,P397,provisional
E0026329,N0026576,N0026076,375.371051,375.321051,1.55,1.709009,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P421,provisional
E0026330,N0026577,N0026076,375.040095,374.833569,2.176214,2.196491,41.305186,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.9238,0.671964,0.326876,0.12704,tractive,main,P421,provisional
E0026331,N0026578,N0026579,377.698383,377.594634,1.55,1.761812,20.749787,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P420,derived
E0026332,N0026579,N0026061,377.594634,377.400284,1.761812,2.058273,38.869903,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226509,0.230974,0.076729,tractive,lateral,P420,derived
E0026333,N0026580,N0026082,375.709105,375.662646,2.621064,2.698377,9.291819,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317888,0.257722,0.089649,tractive,lateral,P437,provisional
E0026334,N0026581,N0026079,369.817446,369.395581,7.226408,8.178668,84.372857,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.0909,1.368194,0.407312,0.178263,tractive,main,P437,provisional
E0026335,N0026582,N0026079,374.36157,374.060121,3.253786,3.514128,60.289846,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544692,0.305975,0.115119,tractive,lateral,P437,provisional
E0026336,N0026583,N0026115,377.033627,376.911869,1.55048,1.622006,24.351591,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P421,provisional
E0026337,N0026584,N0026585,374.756441,374.682651,3.960111,4.006924,13.416408,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,20.9845,0.889847,0.368911,0.141786,tractive,main,P421,provisional
E0026338,N0026585,N0026586,374.682651,374.593118,4.006924,4.044181,16.278821,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,20.9845,0.889959,0.368926,0.141794,tractive,main,P421,provisional
E0026339,N0026586,N0026115,374.593118,374.46952,4.044181,4.064354,22.472205,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,21.7261,0.921184,0.372898,0.144134,tractive,main,P421,provisional
E0026340,N0026587,N0026588,386.293078,386.073078,3.36836,3.413402,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,73.4251,3.085472,0.537498,0.259712,tractive,main,P397,provisional
E0026341,N0026588,N0026589,386.073078,385.853078,3.413402,3.156352,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.5978,merrimack,79.9038,3.334914,0.549861,0.270091,tractive,main,P397,provisional
E0026342,N0026589,N0026086,385.853078,385.752175,3.156352,2.93328,18.346005,200,PVC-U,0.55,0.5,uniform,minimum,3.5978,merrimack,79.9038,3.335247,0.549877,0.270105,tractive,main,P397,provisional
E0026343,N0026590,N0026110,375.599125,375.417122,1.551083,1.833976,36.400549,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P421,provisional
E0026344,N0026591,N0026110,371.599665,371.449332,5.636999,5.801767,30.066593,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.16207,0.207033,0.065877,tractive,main,P421,provisional
E0026345,N0026592,N0026593,387.358993,386.981346,3.376389,3.155861,75.52939,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,69.106,2.904181,0.510359,0.258102,tractive,main,P397,provisional
E0026346,N0026593,N0026594,386.981346,386.581346,3.155861,3.343336,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,72.3453,3.040612,0.517274,0.264131,tractive,main,P397,provisional
E0026347,N0026594,N0026595,386.581346,386.181346,3.343336,3.440358,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6158,merrimack,76.6645,3.216791,0.525858,0.271749,tractive,main,P397,provisional
E0026348,N0026595,N0026596,386.181346,385.781346,3.440358,3.17242,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.5919,merrimack,80.9836,3.375811,0.533298,0.278475,tractive,main,P397,provisional
E0026349,N0026596,N0026597,385.781346,385.381346,3.17242,3.337526,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.5694,merrimack,85.3027,3.533812,0.540424,0.285028,tractive,main,P397,provisional
E0026350,N0026597,N0026086,385.381346,385.340377,3.337526,3.345078,4.819912,200,PVC-U,0.85,0.5,table11,minimum,3.5694,merrimack,85.3027,3.534479,0.653315,0.249007,tractive,main,P397,provisional
E0026351,N0026598,N0026599,374.227588,374.128633,1.55,1.553312,8.246211,200,PVC-U,1.2,0.5,ground,minimum,3.6221,held,2.1596,0.090534,0.230019,0.041443,tractive,lateral,P424,provisional
E0026352,N0026599,N0026600,374.128633,374.045417,1.553312,1.949639,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.13587,0.195342,0.06082,tractive,lateral,P424,provisional
E0026353,N0026600,N0026132,374.045417,373.9622,1.949639,2.147968,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136009,0.195408,0.060849,tractive,lateral,P424,provisional
E0026354,N0026601,N0026602,372.581851,372.46949,5.517484,5.644005,22.472205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272735,0.245305,0.083546,tractive,lateral,P424,provisional
E0026355,N0026602,N0026603,372.46949,372.393168,5.644005,5.379476,15.264338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363456,0.269041,0.095371,tractive,lateral,P424,provisional
E0026356,N0026603,N0026604,372.393168,372.28351,5.379476,4.524016,21.931712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.454118,0.288845,0.105754,tractive,lateral,P424,provisional
E0026357,N0026604,N0026132,372.28351,372.15535,4.524016,3.954819,25.632011,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.454301,0.288882,0.105774,tractive,lateral,P424,provisional
E0026358,N0026605,N0026142,369.285358,369.164893,1.696973,1.854424,21.902592,200,PVC-U,0.55,0.5,uniform,minimum,2.9834,merrimack,375.5132,13.068609,0.7951,0.571425,velocity,sub main,P405,provisional
E0026359,N0026606,N0026607,372.343914,372.247348,1.550831,1.623654,19.313208,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P441,provisional
E0026360,N0026607,N0026608,372.247348,372.204769,1.623654,1.658574,6.082763,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,3.708,0.155611,0.229326,0.059813,tractive,lateral,P441,provisional
E0026361,N0026608,N0026609,372.204769,372.004769,1.658574,1.746727,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.217842,0.228061,0.075373,tractive,lateral,P441,provisional
E0026362,N0026609,N0026610,372.004769,371.804769,1.746727,1.976085,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.218176,0.228175,0.075426,tractive,lateral,P441,provisional
E0026363,N0026610,N0026133,371.804769,371.72839,1.976085,2.223545,15.275802,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.218509,0.228288,0.075478,tractive,lateral,P441,provisional
E0026364,N0026611,N0026612,363.590201,363.535354,9.432504,9.561508,9.972044,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,52.7824,2.235688,0.488604,0.221235,tractive,main,P441,derived
E0026365,N0026612,N0026613,363.535354,363.492469,9.561508,9.642571,7.147591,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,53.524,2.266862,0.506005,0.217971,tractive,main,P441,derived
E0026366,N0026613,N0026614,363.492469,363.450395,9.642571,9.712965,8.414722,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.524,2.266921,0.474304,0.228125,tractive,main,P441,derived
E0026367,N0026614,N0026615,363.450395,363.375463,9.712965,9.785548,14.986431,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.524,2.266991,0.474309,0.228129,tractive,main,P441,derived
E0026368,N0026615,N0026616,363.375463,363.316625,9.785548,9.846918,11.767574,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.524,2.267116,0.474316,0.228135,tractive,main,P441,derived
E0026369,N0026616,N0026617,363.316625,363.195333,9.846918,10.047312,24.258412,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.524,2.267214,0.474323,0.22814,tractive,main,P441,derived
E0026370,N0026617,N0026618,363.195333,363.074542,10.047312,10.285901,24.15828,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.524,2.267416,0.474335,0.22815,tractive,main,P441,derived
E0026371,N0026618,N0026619,363.074542,362.79516,10.285901,10.88175,55.87632,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.2656,2.298708,0.476275,0.229703,tractive,main,P441,derived
E0026372,N0026619,N0026620,362.79516,362.664804,10.88175,11.086539,26.071188,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.3454,2.344441,0.479074,0.231955,tractive,main,P441,derived
E0026373,N0026620,N0026621,362.664804,362.512739,11.086539,11.361987,30.413145,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.3454,2.344658,0.479087,0.231966,tractive,main,P441,derived
E0026374,N0026621,N0026622,362.512739,362.350486,11.361987,11.556832,32.450558,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.3454,2.344911,0.479102,0.231978,tractive,main,P441,derived
E0026375,N0026622,N0026623,362.350486,362.275217,11.556832,11.599935,15.053699,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.3454,2.345182,0.479119,0.231992,tractive,main,P441,derived
E0026376,N0026623,N0026624,362.275217,362.227498,11.599935,11.611552,9.543755,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.3454,2.345307,0.479126,0.231998,tractive,main,P441,derived
E0026377,N0026624,N0026625,362.227498,362.1458,11.611552,11.734449,16.339606,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.3454,2.345387,0.479131,0.232002,tractive,main,P441,derived
E0026378,N0026625,N0026133,362.1458,361.906554,11.734449,12.04538,47.849222,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.3454,2.345523,0.479139,0.232008,tractive,main,P441,derived
E0026379,N0026626,N0026627,391.060459,390.876268,1.551235,1.55525,12.702825,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P385,derived
E0026380,N0026627,N0026628,390.844971,390.598287,1.586548,1.590586,23.493691,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,0.0,0.000106,0.014225,0.002921,tractive,lateral,P385,derived
E0026381,N0026628,N0026629,390.598287,390.557719,1.590586,1.62148,3.863654,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,0.0,0.000302,0.024029,0.00414,tractive,lateral,P385,derived
E0026382,N0026629,N0026630,390.557719,390.436281,1.62148,1.671171,24.287519,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000334,0.019862,0.005028,tractive,lateral,P385,derived
E0026383,N0026630,N0026631,390.436281,390.236281,1.671171,1.766008,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000536,0.024601,0.005976,tractive,lateral,P385,derived
E0026384,N0026631,N0026632,390.236281,390.036281,1.766008,1.590336,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00087,0.03035,0.007177,tractive,lateral,P385,derived
E0026385,N0026632,N0026633,390.036281,389.860968,1.590336,1.554193,17.531292,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,0.0,0.001203,0.043624,0.006994,tractive,lateral,P385,derived
E0026386,N0026633,N0026201,389.857236,389.558445,1.557925,1.560818,24.899236,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,0.0,0.001349,0.048528,0.007032,tractive,lateral,P385,derived
E0026387,N0026634,N0026175,364.770223,364.377641,7.490031,7.332838,78.516247,200,PVC-U,0.5,0.5,table11,minimum,3.2056,merrimack,207.3843,7.713575,0.672095,0.43099,tractive,main,P365,provisional
E0026388,N0026635,N0026175,370.23241,369.840002,1.55,1.870478,78.481595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8179,0.285822,0.249045,0.085365,tractive,lateral,P365,provisional
E0026389,N0026636,N0026160,386.411182,386.361182,1.55,1.606073,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P366,provisional
E0026390,N0026637,N0026638,376.792543,376.739392,5.298064,5.36513,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.4368,merrimack,116.653,4.668079,0.585306,0.328994,tractive,main,P387,provisional
E0026391,N0026638,N0026639,376.739392,376.475385,5.36513,5.396411,52.801515,200,PVC-U,0.5,0.5,table11,minimum,3.4292,merrimack,118.8126,4.743592,0.58797,0.331763,tractive,main,P387,provisional
E0026392,N0026639,N0026207,376.475385,376.379208,5.396411,5.462986,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.4254,merrimack,119.8924,4.781681,0.589301,0.333154,tractive,main,P387,provisional
E0026393,N0026640,N0026641,381.406907,381.056912,10.501418,11.028873,69.998955,200,PVC-U,0.5,0.5,table11,minimum,3.3625,merrimack,139.7322,5.496704,0.612802,0.358542,tractive,sub main,P385,derived
E0026394,N0026641,N0026642,381.056912,380.706913,11.028873,11.493251,69.999784,200,PVC-U,0.5,0.5,table11,minimum,3.3625,merrimack,139.7322,5.497288,0.61282,0.358562,tractive,sub main,P385,derived
E0026395,N0026642,N0026643,380.706913,380.356913,11.493251,11.895711,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3551,merrimack,142.2952,5.585452,0.61554,0.361607,tractive,sub main,P385,derived
E0026396,N0026643,N0026644,380.356913,380.231913,11.895711,12.020131,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.3551,merrimack,142.2952,5.586035,0.615558,0.361627,tractive,sub main,P385,derived
E0026397,N0026644,N0026645,380.231913,380.187461,12.020131,12.041451,8.890452,200,PVC-U,0.5,0.5,table11,minimum,3.3551,merrimack,142.2952,5.586244,0.615564,0.361635,tractive,sub main,P385,derived
E0026398,N0026645,N0026646,380.187461,380.140612,12.041451,12.053724,9.369935,200,PVC-U,0.5,0.5,table11,minimum,3.3551,merrimack,142.2952,5.586318,0.615566,0.361637,tractive,sub main,P385,derived
E0026399,N0026646,N0026647,380.140612,380.099164,12.053724,12.079211,7.535855,200,PVC-U,0.55,0.5,table11,minimum,3.3551,merrimack,142.2952,5.586396,0.637297,0.352527,tractive,sub main,P385,derived
E0026400,N0026647,N0026648,380.099164,380.056801,12.079211,12.106529,5.648429,200,PVC-U,0.75,0.5,table11,minimum,3.3551,merrimack,142.2952,5.586459,0.7131,0.32474,tractive,sub main,P385,derived
E0026401,N0026648,N0026649,380.056801,380.016582,12.106529,12.12682,4.021881,200,PVC-U,1.0,0.5,table11,minimum,3.353,merrimack,143.0368,5.611812,0.791987,0.301973,velocity,sub main,P385,derived
E0026402,N0026649,N0026650,380.016582,379.97617,12.12682,12.136836,5.388244,200,PVC-U,0.75,0.5,table11,minimum,3.353,merrimack,143.0368,5.611845,0.714017,0.325508,tractive,sub main,P385,derived
E0026403,N0026650,N0026651,379.97617,379.919797,12.136836,12.102756,11.274735,200,PVC-U,0.5,0.5,table11,minimum,3.353,merrimack,143.0368,5.61189,0.616348,0.362517,tractive,sub main,P385,derived
E0026404,N0026651,N0026652,379.919797,379.619798,12.102756,12.128432,59.999673,200,PVC-U,0.5,0.5,table11,minimum,3.353,merrimack,143.0368,5.611984,0.616351,0.362521,tractive,sub main,P385,derived
E0026405,N0026652,N0026653,379.619798,379.319798,12.128432,12.160548,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.35,merrimack,144.1166,5.649301,0.617487,0.363802,tractive,sub main,P385,derived
E0026406,N0026653,N0026654,379.319798,379.233158,12.160548,12.12286,17.328019,200,PVC-U,0.5,0.5,table11,minimum,3.35,merrimack,144.1166,5.649801,0.617502,0.36382,tractive,sub main,P385,derived
E0026407,N0026654,N0026201,379.233158,379.142744,12.12286,11.976518,18.082828,200,PVC-U,0.5,0.5,table11,minimum,3.35,merrimack,144.1166,5.649946,0.617507,0.363825,tractive,sub main,P385,derived
E0026408,N0026655,N0026656,380.984974,380.897388,1.551495,1.553692,9.219544,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.167741,0.032163,tractive,lateral,P387,provisional
E0026409,N0026656,N0026657,380.897388,380.647388,1.553692,1.608715,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181146,0.214731,0.069293,tractive,lateral,P387,provisional
E0026410,N0026657,N0026207,380.644351,380.280043,1.611752,1.562151,52.044108,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,8.6382,0.362631,0.302069,0.088014,tractive,lateral,P387,provisional
E0026411,N0026658,N0026659,370.296511,369.871511,1.550108,3.07609,85.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P365,provisional
E0026412,N0026659,N0026660,369.871511,369.696511,3.07609,2.902519,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408113,0.279189,0.100633,tractive,lateral,P365,provisional
E0026413,N0026660,N0026661,369.696511,369.371511,2.902519,4.781169,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680008,0.328098,0.127753,tractive,lateral,P365,provisional
E0026414,N0026661,N0026211,369.371511,369.263522,4.781169,4.447568,21.597799,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.861618,0.35325,0.142877,tractive,lateral,P365,provisional
E0026415,N0026662,N0026663,376.577931,376.336109,2.728435,3.000012,43.967689,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,17.2765,0.726419,0.346286,0.128815,tractive,main,P364,provisional
E0026416,N0026663,N0026219,376.336109,376.17623,3.000012,2.721292,29.068884,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,19.4361,0.81732,0.359278,0.136189,tractive,main,P364,provisional
E0026417,N0026664,N0026234,369.771854,369.729275,5.46011,5.392399,6.082763,200,PVC-U,0.7,0.5,table11,minimum,3.325,merrimack,153.3289,5.921559,0.707053,0.34094,tractive,main,P434,provisional
E0026418,N0026665,N0026234,373.414429,373.26729,1.557098,1.854384,29.427878,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P434,provisional
E0026419,N0026666,N0026667,369.154066,369.013129,1.837512,2.263849,28.187342,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.50275,0.298319,0.110889,tractive,lateral,P365,derived
E0026420,N0026667,N0026668,369.013129,368.836048,2.263849,2.817333,35.416183,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.548252,0.306606,0.115471,tractive,lateral,P365,derived
E0026421,N0026668,N0026223,368.836048,368.568557,2.817333,3.180253,53.49826,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.729616,0.335409,0.132065,tractive,lateral,P365,derived
E0026422,N0026669,N0026670,369.556859,369.364583,1.5693,1.715739,38.45527,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P365,derived
E0026423,N0026670,N0026671,369.364583,369.099818,1.715739,2.497716,52.952917,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090855,0.170855,0.050746,tractive,lateral,P365,derived
E0026424,N0026671,N0026672,369.099818,369.059818,2.497716,2.568844,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,2.1596,0.091296,0.216824,0.043367,tractive,lateral,P365,derived
E0026425,N0026672,N0026223,369.059818,368.957807,2.568844,2.791003,20.402331,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317665,0.257664,0.08962,tractive,lateral,P365,derived
E0026426,N0026673,N0026674,367.540415,367.412255,1.55779,1.86103,25.632011,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0026427,N0026674,N0026243,367.412255,367.344987,1.86103,1.929396,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000214,0.016087,0.0043,tractive,lateral,P379,provisional
E0026428,N0026675,N0026676,367.728996,367.635588,1.554177,1.702913,18.681542,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0026429,N0026676,N0026243,367.635588,367.561258,1.702913,1.713126,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000156,0.013763,0.003864,tractive,lateral,P379,provisional
E0026430,N0026677,N0026678,376.914813,376.787338,1.55,1.765091,25.495098,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7356,0.450062,0.288023,0.105313,tractive,lateral,P364,provisional
E0026431,N0026678,N0026679,376.787338,376.736348,1.765091,1.834636,10.198039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8153,0.495542,0.296958,0.110144,tractive,lateral,P364,provisional
E0026432,N0026679,N0026680,376.736348,376.695116,1.834636,1.848432,8.246211,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.3939,0.645647,0.322804,0.124674,tractive,lateral,P364,provisional
E0026433,N0026680,N0026681,376.695116,376.58905,1.848432,1.821014,21.213203,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.3939,0.645716,0.322815,0.124681,tractive,lateral,P364,provisional
E0026434,N0026681,N0026682,376.58905,376.521968,1.821014,1.785222,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.9724,0.795913,0.344638,0.137606,tractive,lateral,P364,provisional
E0026435,N0026682,N0026245,376.521968,376.442911,1.785222,1.670828,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.9724,0.796025,0.344653,0.137615,tractive,lateral,P364,provisional
E0026436,N0026683,N0026246,364.395414,364.353527,5.751589,5.809803,7.615773,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,10.6554,0.458071,0.299397,0.103809,tractive,main,P379,provisional
E0026437,N0026684,N0026246,368.367069,368.239593,1.552426,1.923737,25.495098,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0026438,N0026685,N0026686,375.042643,374.9386,2.682058,2.941802,20.808652,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.4711,0.9018,0.358284,0.146003,tractive,lateral,P364,provisional
E0026439,N0026686,N0026687,374.9386,374.860337,2.941802,3.007186,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.1294,1.097261,0.380677,0.160322,tractive,lateral,P364,provisional
E0026440,N0026687,N0026688,374.860337,374.786007,3.007186,3.13596,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.7079,1.247412,0.395967,0.170498,tractive,lateral,P364,provisional
E0026441,N0026688,N0026245,374.786007,374.665799,3.13596,3.44794,24.041631,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.7079,1.247536,0.395979,0.170506,tractive,lateral,P364,provisional
E0026442,N0026689,N0026250,371.837247,371.658013,1.607699,1.644447,35.846897,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226919,0.23111,0.076793,tractive,lateral,P434,provisional
E0026443,N0026690,N0026258,373.238422,372.818422,1.55,1.554229,10.0,200,PVC-U,4.2,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P426,derived
E0026444,N0026691,N0026258,373.228532,372.813532,1.555952,1.559118,10.0,200,PVC-U,4.15,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P426,derived
E0026445,N0026692,N0026693,367.191126,367.074079,4.017614,4.220598,23.4094,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.141077,0.197784,0.061864,tractive,main,P439,provisional
E0026446,N0026693,N0026694,367.074079,366.94878,4.220598,4.617047,25.059928,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.141272,0.197875,0.061902,tractive,main,P439,provisional
E0026447,N0026694,N0026237,366.94878,366.839157,4.617047,4.898392,21.924575,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.141481,0.197971,0.061944,tractive,main,P439,provisional
E0026448,N0026695,N0026265,370.651416,370.545468,1.55,1.624515,21.18962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P379,provisional
E0026449,N0026696,N0026697,368.288925,367.97112,4.597824,5.07783,63.560994,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.185409,0.389826,0.166372,tractive,main,P434,provisional
E0026450,N0026697,N0026250,367.97112,367.839876,5.07783,5.462584,26.248809,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.231206,0.394384,0.169429,tractive,main,P434,provisional
E0026451,N0026698,N0026699,368.075971,367.943967,1.551196,1.578249,26.400758,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P379,provisional
E0026452,N0026699,N0026271,367.943967,367.853967,1.578249,1.55271,15.0,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,3.2393,0.136022,0.208049,0.058331,tractive,lateral,P379,provisional
E0026453,N0026700,N0026271,368.11399,367.803383,1.58947,1.603295,32.695565,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.267668,0.059689,tractive,lateral,P379,provisional
E0026454,N0026701,N0026702,366.835545,366.750546,9.066311,9.057193,16.999745,200,PVC-U,0.5,0.5,table11,minimum,3.1138,merrimack,263.7276,9.571952,0.71089,0.487311,tractive,sub main,P439,provisional
E0026455,N0026702,N0026703,366.750546,366.579454,9.057193,8.343672,34.218416,200,PVC-U,0.5,0.5,table11,minimum,3.1107,merrimack,265.8872,9.640471,0.712175,0.48934,tractive,sub main,P439,provisional
E0026456,N0026703,N0026704,366.579454,366.435546,8.343672,8.107117,28.781511,200,PVC-U,0.5,0.5,table11,minimum,3.1061,merrimack,269.1265,9.743196,0.714085,0.492379,tractive,sub main,P439,provisional
E0026457,N0026704,N0026705,366.435546,366.287521,8.107117,6.60527,29.605031,200,PVC-U,0.5,0.5,table11,minimum,3.1061,merrimack,269.1265,9.743436,0.71409,0.492386,tractive,sub main,P439,provisional
E0026458,N0026705,N0026706,366.287521,366.190683,6.60527,5.802359,19.367615,200,PVC-U,0.5,0.5,table11,minimum,3.1061,merrimack,269.1265,9.743683,0.714094,0.492393,tractive,sub main,P439,provisional
E0026459,N0026706,N0026707,366.190683,366.135546,5.802359,5.567029,11.027353,200,PVC-U,0.5,0.5,table11,minimum,3.1061,merrimack,269.1265,9.743844,0.714097,0.492398,tractive,sub main,P439,provisional
E0026460,N0026707,N0026708,366.135546,365.966298,5.567029,5.842021,33.849693,200,PVC-U,0.5,0.5,table11,minimum,3.1061,merrimack,269.1265,9.743936,0.714099,0.492401,tractive,sub main,P439,provisional
E0026461,N0026708,N0026709,365.966298,365.867344,5.842021,5.969113,19.790889,200,PVC-U,0.5,0.5,table11,minimum,3.1061,merrimack,269.1265,9.744218,0.714104,0.492409,tractive,sub main,P439,provisional
E0026462,N0026709,N0026237,365.867344,365.615152,5.969113,6.122397,50.438389,200,PVC-U,0.5,0.5,table11,minimum,3.102,merrimack,272.093,9.838062,0.715831,0.49518,tractive,sub main,P439,provisional
E0026463,N0026710,N0026711,368.922803,368.834344,3.438311,3.45304,17.691806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004448,0.058422,0.013784,tractive,main,P379,provisional
E0026464,N0026711,N0026712,368.834344,368.745744,3.45304,3.480269,17.720045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004595,0.05915,0.013971,tractive,main,P379,provisional
