Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0026465,N0026712,N0026265,368.745744,368.542151,3.480269,3.627832,40.718546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004743,0.059867,0.014155,tractive,main,P379,provisional
E0026466,N0026713,N0026264,379.067435,378.776351,4.356088,5.029985,58.216794,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.4527,0.988701,0.368637,0.152539,tractive,main,P364,drafted
E0026467,N0026714,N0026715,374.040117,373.633364,1.551008,1.96182,81.350622,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,8.6382,0.362138,0.268728,0.095211,tractive,lateral,P436,provisional
E0026468,N0026715,N0026716,373.633364,373.333364,1.96182,2.065256,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.45335,0.28869,0.105671,tractive,lateral,P436,provisional
E0026469,N0026716,N0026717,373.333364,373.033364,2.065256,2.155906,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.815987,0.347322,0.139239,tractive,lateral,P436,provisional
E0026470,N0026717,N0026718,373.033364,372.965117,2.155906,2.235841,13.649378,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.088091,0.379694,0.15968,tractive,lateral,P436,provisional
E0026471,N0026718,N0026261,372.965117,372.668186,2.235841,2.607907,59.386305,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.224006,0.393676,0.168952,tractive,lateral,P436,provisional
E0026472,N0026719,N0026270,368.289125,368.156048,1.577635,1.585041,15.656095,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.234286,0.053782,tractive,lateral,P379,provisional
E0026473,N0026720,N0026270,368.122686,368.042849,1.550257,1.69824,15.967389,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P379,provisional
E0026474,N0026721,N0026285,374.613879,374.557698,1.55,1.779094,11.23628,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P426,provisional
E0026475,N0026722,N0026285,374.763996,374.632752,1.551526,1.70404,26.248809,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P426,provisional
E0026476,N0026723,N0026724,380.100706,380.031064,1.55118,1.819034,13.928388,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P364,provisional
E0026477,N0026724,N0026289,380.031064,379.942605,1.819034,1.636008,17.691806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09065,0.170726,0.050695,tractive,lateral,P364,provisional
E0026478,N0026725,N0026726,381.720382,380.220382,1.94777,1.554185,30.0,200,PVC-U,5.0,0.5,ground,minimum,3.6221,held,1.0798,0.045866,0.29354,0.022298,tractive,lateral,P364,provisional
E0026479,N0026726,N0026289,380.132934,379.93857,1.641633,1.640043,32.39391,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,1.0798,0.046116,0.144459,0.036003,tractive,lateral,P364,provisional
E0026480,N0026727,N0026728,372.998553,372.598553,1.55,2.154865,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P419,provisional
E0026481,N0026728,N0026729,372.598553,372.198553,2.154865,2.669061,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136468,0.195626,0.060941,tractive,lateral,P419,provisional
E0026482,N0026729,N0026293,372.198553,372.122677,2.669061,2.913975,15.175303,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182402,0.215217,0.069511,tractive,lateral,P419,provisional
E0026483,N0026730,N0026731,375.531922,375.378951,7.484283,7.868973,30.594117,200,PVC-U,0.5,0.5,table11,minimum,3.5677,merrimack,85.6419,3.555011,0.541361,0.285898,tractive,main,P364,provisional
E0026484,N0026731,N0026264,375.378951,375.221268,7.868973,8.585067,31.536634,200,PVC-U,0.5,0.5,table11,minimum,3.557,merrimack,87.8015,3.633532,0.544795,0.289101,tractive,main,P364,provisional
E0026485,N0026732,N0026733,368.14192,367.74192,7.41707,7.282097,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.4977,merrimack,100.8974,4.102725,0.564173,0.307686,tractive,main,P436,provisional
E0026486,N0026733,N0026734,367.74192,367.34192,7.282097,7.609343,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.4843,merrimack,104.1367,4.218439,0.568681,0.312136,tractive,main,P436,provisional
E0026487,N0026734,N0026261,367.34192,367.28007,7.609343,7.996022,12.370055,200,PVC-U,0.5,0.5,table11,minimum,3.48,merrimack,105.2165,4.257358,0.570175,0.313622,tractive,main,P436,provisional
E0026488,N0026735,N0026736,374.591682,374.20229,1.583825,1.902752,77.878355,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P419,provisional
E0026489,N0026736,N0026737,374.20229,373.85229,1.902752,1.764592,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226985,0.231132,0.076803,tractive,lateral,P419,provisional
E0026490,N0026737,N0026738,373.85229,373.50229,1.764592,1.799224,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7346,0.577023,0.311593,0.118269,tractive,lateral,P419,provisional
E0026491,N0026738,N0026294,373.50229,373.440672,1.799224,1.864504,12.323639,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.8942,0.668141,0.326292,0.126699,tractive,lateral,P419,provisional
E0026492,N0026739,N0026740,375.008681,373.013681,1.944811,1.95217,30.0,200,PVC-U,6.65,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.321009,0.020818,tractive,lateral,P419,provisional
E0026493,N0026740,N0026741,373.013681,372.763681,1.95217,2.362845,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136052,0.195429,0.060857,tractive,lateral,P419,provisional
E0026494,N0026741,N0026742,372.763681,372.513681,2.362845,2.801627,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.0417,0.379717,0.272834,0.097323,tractive,lateral,P419,provisional
E0026495,N0026742,N0026294,372.513681,372.455086,2.801627,2.850089,11.718818,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.0417,0.380134,0.27293,0.097373,tractive,lateral,P419,provisional
E0026496,N0026743,N0026744,368.459583,368.159583,1.55,2.18963,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P365,provisional
E0026497,N0026744,N0026745,368.159583,367.859583,2.18963,2.908453,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362638,0.268847,0.095272,tractive,lateral,P365,provisional
E0026498,N0026745,N0026746,367.859583,367.816476,2.908453,3.060141,7.184407,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,11.8776,0.498939,0.317077,0.105817,tractive,lateral,P365,provisional
E0026499,N0026746,N0026747,367.816476,367.516476,3.060141,3.459842,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634801,0.321091,0.123685,tractive,lateral,P365,provisional
E0026500,N0026747,N0026748,367.516476,367.202398,3.459842,4.258143,62.815593,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.816369,0.347373,0.139269,tractive,lateral,P365,provisional
E0026501,N0026748,N0026749,367.202398,367.005151,4.258143,3.779883,39.449465,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.952694,0.364432,0.149867,tractive,lateral,P365,provisional
E0026502,N0026749,N0026750,367.005151,366.789037,3.779883,4.67544,43.222747,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.953023,0.36447,0.149891,tractive,lateral,P365,provisional
E0026503,N0026750,N0026751,366.789037,366.635401,4.67544,5.173193,30.727229,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.179719,0.389251,0.165988,tractive,lateral,P365,provisional
E0026504,N0026751,N0026752,366.635401,366.399458,5.173193,5.416643,47.188567,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.225243,0.393797,0.169034,tractive,lateral,P365,provisional
E0026505,N0026752,N0026753,366.399458,366.2774,5.416643,5.585485,24.411659,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3137,1.31617,0.40252,0.17496,tractive,lateral,P365,provisional
E0026506,N0026753,N0026754,366.2774,366.129177,5.585485,6.345189,29.644633,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.3934,1.361641,0.406716,0.17785,tractive,lateral,P365,provisional
E0026507,N0026754,N0026755,366.129177,365.889863,6.345189,7.521911,47.862752,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.553,1.452422,0.414793,0.183486,tractive,lateral,P365,provisional
E0026508,N0026755,N0026756,365.889863,365.837247,7.521911,7.741213,10.523074,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.6328,1.498088,0.418716,0.186258,tractive,lateral,P365,provisional
E0026509,N0026756,N0026211,365.837247,365.714553,7.741213,7.996537,24.538932,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.7126,1.543443,0.422526,0.188972,tractive,lateral,P365,provisional
E0026510,N0026757,N0026758,371.77822,371.64822,1.551034,1.670322,26.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0026511,N0026758,N0026302,371.64822,371.584189,1.670322,1.703653,12.806248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000217,0.016196,0.00432,tractive,lateral,P379,provisional
E0026512,N0026759,N0026760,369.727314,369.643693,1.552196,1.576033,16.724183,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0026513,N0026760,N0026307,369.643693,369.579662,1.576033,1.587239,12.806248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000139,0.012982,0.00372,tractive,lateral,P379,provisional
E0026514,N0026761,N0026762,369.55103,369.468568,1.550136,1.671538,16.492423,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0026515,N0026762,N0026307,369.468568,369.4013,1.671538,1.765601,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045405,0.135037,0.037281,tractive,lateral,P379,provisional
E0026516,N0026763,N0026313,369.685562,369.567876,1.550034,1.591822,23.537205,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P379,provisional
E0026517,N0026764,N0026765,369.702107,369.548078,3.329082,3.575701,30.805844,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.3794,0.730899,0.335593,0.132175,tractive,main,P379,provisional
E0026518,N0026765,N0026766,369.548078,369.459478,3.575701,3.706568,17.720045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.539,0.82169,0.348076,0.139699,tractive,main,P379,provisional
E0026519,N0026766,N0026302,369.459478,369.39221,3.706568,3.895632,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.539,0.821838,0.348096,0.139711,tractive,main,P379,provisional
E0026520,N0026767,N0026308,368.888355,368.837365,1.836224,1.86811,10.198039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091683,0.171375,0.050953,tractive,lateral,P379,provisional
E0026521,N0026768,N0026308,369.206866,369.151866,1.55,1.553608,10.0,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0026522,N0026769,N0026314,369.070202,369.020202,1.551533,1.565217,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0026523,N0026770,N0026771,371.158167,370.808167,3.869207,3.505248,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3896,merrimack,130.7554,5.144246,0.601554,0.346188,tractive,main,P379,derived
E0026524,N0026771,N0026772,370.808167,370.458167,3.505248,3.186761,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3829,merrimack,132.915,5.219227,0.603999,0.348841,tractive,main,P379,derived
E0026525,N0026772,N0026773,370.458167,370.108167,3.186761,3.157336,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3731,merrimack,136.1543,5.331135,0.607595,0.352775,tractive,main,P379,derived
E0026526,N0026773,N0026296,370.108167,370.042427,3.157336,3.139244,13.148005,200,PVC-U,0.5,0.5,table11,minimum,3.3594,merrimack,140.8126,5.491248,0.612633,0.358353,tractive,main,P379,derived
E0026527,N0026774,N0026303,368.385947,367.956101,3.909921,4.074936,85.969166,200,PVC-U,0.5,0.5,table11,minimum,3.2816,merrimack,170.8809,6.512237,0.642132,0.392694,tractive,main,P379,derived
E0026528,N0026775,N0026776,372.936542,372.619597,1.55,1.633302,63.388869,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P379,derived
E0026529,N0026776,N0026777,372.619597,372.51031,1.633302,1.575566,21.857452,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362666,0.268853,0.095275,tractive,lateral,P379,derived
E0026530,N0026777,N0026778,372.51031,372.424295,1.575566,1.554831,17.203041,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362848,0.268896,0.095297,tractive,lateral,P379,derived
E0026531,N0026778,N0026779,372.401025,371.291025,1.578101,1.597617,60.0,200,PVC-U,1.85,0.5,cover_min,minimum,3.6221,held,8.6382,0.362991,0.422106,0.070199,tractive,lateral,P379,derived
E0026532,N0026779,N0026780,371.27673,370.67673,1.611912,1.569853,60.0,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,11.8776,0.499293,0.378544,0.093831,tractive,lateral,P379,derived
E0026533,N0026780,N0026781,370.67673,370.37673,1.569853,1.657755,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.726129,0.334907,0.131767,tractive,lateral,P379,derived
E0026534,N0026781,N0026303,370.37673,370.326313,1.657755,1.704723,10.083293,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.86243,0.353354,0.142941,tractive,lateral,P379,derived
E0026535,N0026782,N0026783,370.435823,370.035823,4.416045,4.629003,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.4276,merrimack,119.2507,4.751781,0.588257,0.332063,tractive,main,P419,drafted
E0026536,N0026783,N0026784,370.035823,369.635823,4.629003,5.13084,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.4165,merrimack,122.49,4.865224,0.59219,0.336189,tractive,main,P419,drafted
E0026537,N0026784,N0026785,369.635823,369.235823,5.13084,5.749407,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.3996,merrimack,127.616,5.043618,0.598226,0.342606,tractive,main,P419,drafted
E0026538,N0026785,N0026293,369.235823,369.15765,5.749407,5.879002,15.634524,200,PVC-U,0.5,0.5,table11,minimum,3.3927,merrimack,129.7756,5.1189,0.60072,0.345288,tractive,main,P419,drafted
E0026539,N0026786,N0026787,368.902757,368.773046,1.550246,1.727778,25.942244,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0026540,N0026787,N0026788,368.773046,368.73223,1.727778,1.771707,5.830952,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.000216,0.018003,0.004014,tractive,lateral,P379,provisional
E0026541,N0026788,N0026789,368.73223,368.65723,1.771707,1.827756,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000265,0.017822,0.004631,tractive,lateral,P379,provisional
E0026542,N0026789,N0026790,368.65723,368.523065,1.827756,2.034491,26.832816,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090924,0.170898,0.050763,tractive,lateral,P379,provisional
E0026543,N0026790,N0026314,368.523065,368.367933,2.034491,2.217486,31.026477,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181682,0.214938,0.069386,tractive,lateral,P379,provisional
E0026544,N0026791,N0026792,370.060046,369.922409,1.55,1.740891,27.527507,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P379,derived
E0026545,N0026792,N0026793,369.922409,369.857169,1.740891,1.878946,13.048061,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.3171,0.257517,0.089547,tractive,lateral,P379,derived
E0026546,N0026793,N0026295,369.857169,369.770066,1.878946,2.037063,17.420595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317208,0.257545,0.089561,tractive,lateral,P379,derived
E0026547,N0026794,N0026795,371.227466,371.059555,1.55,1.558334,27.985096,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.143539,0.03571,tractive,lateral,P379,derived
E0026548,N0026795,N0026796,371.055903,370.903979,1.561986,1.554853,17.873409,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,5.3989,0.226569,0.277317,0.067808,tractive,lateral,P379,derived
E0026549,N0026796,N0026797,370.897548,370.597548,1.561284,1.647142,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.4787,0.271985,0.245086,0.083441,tractive,lateral,P379,derived
E0026550,N0026797,N0026798,370.597548,370.267548,1.647142,1.561309,60.0,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,10.4596,0.439377,0.295453,0.101818,tractive,lateral,P379,derived
E0026551,N0026798,N0026295,370.267548,370.227431,1.561309,1.579698,3.085967,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,10.4596,0.439877,0.397907,0.083222,tractive,lateral,P379,derived
E0026552,N0026799,N0026331,373.843036,373.533274,1.571911,1.576834,28.160256,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.176252,0.031112,tractive,lateral,P379,provisional
E0026553,N0026800,N0026801,367.765145,367.704937,2.971824,2.998706,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.1943,1.017079,0.371874,0.154612,tractive,main,P379,provisional
E0026554,N0026801,N0026802,367.704937,367.563781,2.998706,3.187104,28.231188,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.3538,1.107714,0.381789,0.161052,tractive,main,P379,provisional
E0026555,N0026802,N0026803,367.563781,367.452763,3.187104,3.367549,22.203603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.4336,1.153216,0.386544,0.164188,tractive,main,P379,provisional
E0026556,N0026803,N0026804,367.452763,367.39868,3.367549,3.635988,10.816654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.5134,1.198669,0.391159,0.167263,tractive,main,P379,provisional
E0026557,N0026804,N0026805,367.39868,367.274987,3.635988,3.672035,24.738634,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.673,1.289293,0.399989,0.173229,tractive,main,P379,provisional
E0026558,N0026805,N0026806,367.274987,367.232031,3.672035,3.765742,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,30.673,1.289499,0.413649,0.169261,tractive,main,P379,provisional
E0026559,N0026806,N0026807,367.232031,367.148257,3.765742,3.909665,15.231546,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,30.673,1.289564,0.413655,0.169265,tractive,main,P379,provisional
E0026560,N0026807,N0026808,367.148257,367.086765,3.909665,3.966854,11.18034,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,31.7527,1.334959,0.418059,0.172106,tractive,main,P379,provisional
E0026561,N0026808,N0026809,367.086765,366.988841,3.966854,4.077718,17.804494,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,32.8325,1.380319,0.42235,0.174899,tractive,main,P379,provisional
E0026562,N0026809,N0026810,366.988841,366.878841,4.077718,4.244054,20.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,33.9123,1.425735,0.426544,0.177652,tractive,main,P379,provisional
E0026563,N0026810,N0026313,366.878841,366.800092,4.244054,4.359606,14.317821,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,34.9921,1.471168,0.430643,0.180364,tractive,main,P379,provisional
E0026564,N0026811,N0026812,369.980866,369.925814,1.550262,1.554503,10.009586,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.253184,0.081543,tractive,lateral,P379,derived
E0026565,N0026812,N0026813,369.925814,369.847575,1.554503,1.580312,14.225247,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,7.5585,0.316954,0.266119,0.087542,tractive,lateral,P379,derived
E0026566,N0026813,N0026814,369.847575,369.806056,1.580312,1.604497,6.387477,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,9.718,0.407607,0.305665,0.094532,tractive,lateral,P379,derived
E0026567,N0026814,N0026815,369.806056,369.6875,1.604497,1.952484,23.711268,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.452927,0.288604,0.105625,tractive,lateral,P379,derived
E0026568,N0026815,N0026816,369.6875,369.552163,1.952484,2.29058,27.067428,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453125,0.288645,0.105646,tractive,lateral,P379,derived
E0026569,N0026816,N0026322,369.552163,369.257092,2.29058,2.561054,59.014201,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589152,0.313642,0.119428,tractive,lateral,P379,derived
E0026570,N0026817,N0026818,370.119646,370.013735,1.550307,1.695677,21.182138,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.8214,0.076357,0.161158,0.046951,tractive,lateral,P379,derived
E0026571,N0026818,N0026819,370.013735,369.908228,1.695677,1.879461,21.101342,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076534,0.161284,0.047,tractive,lateral,P379,derived
E0026572,N0026819,N0026820,369.908228,369.802455,1.879461,2.057377,21.154573,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.07671,0.161409,0.047048,tractive,lateral,P379,derived
E0026573,N0026820,N0026821,369.802455,369.722983,2.057377,2.146584,15.894377,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076886,0.161534,0.047096,tractive,lateral,P379,derived
E0026574,N0026821,N0026822,369.722983,369.670291,2.146584,2.206204,10.5384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.077018,0.161627,0.047132,tractive,lateral,P379,derived
E0026575,N0026822,N0026823,369.670291,369.564808,2.206204,2.320293,21.096599,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.077106,0.16169,0.047156,tractive,lateral,P379,derived
E0026576,N0026823,N0026824,369.564808,369.364808,2.320293,2.532317,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.122549,0.18878,0.058052,tractive,lateral,P379,derived
E0026577,N0026824,N0026825,369.364808,369.164808,2.532317,2.662737,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.16815,0.209552,0.066987,tractive,lateral,P379,derived
E0026578,N0026825,N0026322,369.164808,369.088605,2.662737,2.729541,15.240778,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0607,0.21375,0.226657,0.074723,tractive,lateral,P379,derived
E0026579,N0026826,N0026333,376.91234,376.78348,1.553053,1.559599,14.317821,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.164702,0.03256,tractive,lateral,P364,provisional
E0026580,N0026827,N0026333,376.800922,376.743913,1.55,1.599166,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P364,provisional
E0026581,N0026828,N0026829,366.68728,366.58728,8.07807,8.214844,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.698,1.512628,0.419947,0.187132,tractive,main,P379,provisional
E0026582,N0026829,N0026331,366.58728,366.455182,8.214844,8.654925,26.41969,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.8576,1.603329,0.427431,0.192499,tractive,main,P379,provisional
E0026583,N0026830,N0026831,376.019991,375.973894,3.70294,3.799147,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.8561,1.002506,0.37022,0.153551,tractive,main,P364,provisional
E0026584,N0026831,N0026832,375.973894,375.852136,3.799147,3.970893,24.351591,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.8561,1.002583,0.370229,0.153557,tractive,main,P364,provisional
E0026585,N0026832,N0026833,375.852136,375.654965,3.970893,4.431278,39.434112,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.0157,1.09332,0.380255,0.160047,tractive,main,P364,provisional
E0026586,N0026833,N0026834,375.654965,375.587952,4.431278,4.532226,13.402589,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.255,1.229451,0.394211,0.169313,tractive,main,P364,provisional
E0026587,N0026834,N0026835,375.587952,375.49677,4.532226,4.67126,18.236403,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.255,1.229562,0.394222,0.16932,tractive,main,P364,provisional
E0026588,N0026835,N0026836,375.49677,375.455949,4.67126,4.803085,6.280245,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,31.4146,1.320249,0.441835,0.164368,tractive,main,P364,provisional
E0026589,N0026836,N0026837,375.455949,375.415193,4.803085,4.885374,4.075514,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,31.4146,1.320301,0.513798,0.148103,tractive,main,P364,provisional
E0026590,N0026837,N0026838,375.415193,375.295142,4.885374,5.653894,24.010335,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.4146,1.320335,0.402908,0.175227,tractive,main,P364,provisional
E0026591,N0026838,N0026274,375.295142,375.226678,5.653894,6.564582,13.692735,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.4146,1.320535,0.402927,0.175239,tractive,main,P364,provisional
E0026592,N0026839,N0026840,371.261066,371.207043,1.55,1.551654,5.402229,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,derived
E0026593,N0026840,N0026841,371.207043,371.165995,1.551654,1.570699,3.909335,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,0.0,4.5e-05,0.008762,0.002279,tractive,lateral,P380,derived
E0026594,N0026841,N0026842,371.165995,370.890995,1.570699,1.556911,50.0,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,0.0,7.8e-05,0.009859,0.00304,tractive,lateral,P380,derived
E0026595,N0026842,N0026843,370.890995,370.615995,1.556911,1.655611,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.000494,0.024476,0.005679,tractive,lateral,P380,derived
E0026596,N0026843,N0026340,370.615995,370.511358,1.655611,1.721522,19.024978,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.000911,0.031936,0.007154,tractive,lateral,P380,derived
E0026597,N0026844,N0026845,371.902964,371.353252,1.587179,1.598774,91.618693,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,derived
E0026598,N0026845,N0026846,371.353252,371.276582,1.598774,1.598327,15.334015,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000763,0.028695,0.006826,tractive,lateral,P380,derived
E0026599,N0026846,N0026847,371.276582,371.152594,1.598327,1.554437,24.79755,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000891,0.030659,0.007244,tractive,lateral,P380,derived
E0026600,N0026847,N0026848,371.152594,371.075942,1.554437,1.555314,11.792657,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,0.0,0.001098,0.036495,0.007413,tractive,lateral,P380,derived
E0026601,N0026848,N0026849,371.051276,370.668991,1.57998,1.58696,76.457085,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.001196,0.034688,0.008119,tractive,lateral,P380,derived
E0026602,N0026849,N0026850,370.668991,370.401574,1.58696,1.686347,53.483428,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001833,0.041296,0.009611,tractive,lateral,P380,derived
E0026603,N0026850,N0026851,370.401574,370.359981,1.686347,1.711063,4.15922,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,0.0,0.002279,0.05662,0.009003,tractive,lateral,P380,derived
E0026604,N0026851,N0026852,370.359981,370.317648,1.711063,1.736337,5.644409,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.002314,0.051836,0.009648,tractive,lateral,P380,derived
E0026605,N0026852,N0026853,370.317648,370.276152,1.736337,1.76761,5.532816,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.002361,0.052252,0.009726,tractive,lateral,P380,derived
E0026606,N0026853,N0026854,370.276152,370.230406,1.76761,1.791659,9.149323,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002407,0.046035,0.010723,tractive,lateral,P380,derived
E0026607,N0026854,N0026340,370.230406,369.794899,1.791659,2.437981,87.101405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002483,0.046604,0.010858,tractive,lateral,P380,derived
E0026608,N0026855,N0026352,372.769422,372.719422,1.550432,1.761046,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0026609,N0026856,N0026857,380.815906,380.721991,1.55,1.551233,8.944272,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,3.2393,0.135802,0.251812,0.051229,tractive,lateral,P364,provisional
E0026610,N0026857,N0026858,380.721991,380.510688,1.551233,1.550317,19.209373,200,PVC-U,1.1,0.5,ground,minimum,3.6221,held,4.3191,0.181143,0.281469,0.057713,tractive,lateral,P364,provisional
E0026611,N0026858,N0026341,380.510688,379.957318,1.550317,1.550464,19.416488,200,PVC-U,2.85,0.5,ground,minimum,3.6221,held,5.3989,0.226571,0.419067,0.051316,tractive,lateral,P364,provisional
E0026612,N0026859,N0026860,371.931662,371.721424,2.73359,3.034649,42.047592,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.8595,0.668475,0.326343,0.126729,tractive,main,P380,provisional
E0026613,N0026860,N0026861,371.721424,371.663115,3.034649,3.020906,11.661904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.0989,0.804627,0.345809,0.138317,tractive,main,P380,provisional
E0026614,N0026861,N0026862,371.663115,371.613115,3.020906,2.992659,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.8405,0.835815,0.349927,0.140832,tractive,main,P380,provisional
E0026615,N0026862,N0026863,371.613115,371.563115,2.992659,3.05685,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.8405,0.835898,0.349938,0.140838,tractive,main,P380,provisional
E0026616,N0026863,N0026864,371.563115,371.515681,3.05685,3.095739,9.486833,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.8405,0.835981,0.349949,0.140845,tractive,main,P380,provisional
E0026617,N0026864,N0026352,371.515681,371.455473,3.095739,3.024996,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.8405,0.83606,0.349959,0.140851,tractive,main,P380,provisional
E0026618,N0026865,N0026866,359.794756,359.698579,11.410169,11.534605,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.1208,merrimack,258.8831,9.418959,0.707985,0.482769,tractive,sub main,P403,provisional
E0026619,N0026866,N0026353,359.698579,359.637752,11.534605,11.632726,12.165525,200,PVC-U,0.5,0.5,table11,minimum,3.1208,merrimack,258.8831,9.419119,0.707988,0.482773,tractive,sub main,P403,provisional
E0026620,N0026867,N0026868,370.958525,370.678525,6.851442,7.227695,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.8516,merrimack,545.5044,18.073498,0.765339,0.533873,velocity,sub main,P417,drafted
E0026621,N0026868,N0026869,370.678525,370.398525,7.227695,7.450901,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.8516,merrimack,545.5044,18.074082,0.765345,0.533884,velocity,sub main,P417,drafted
E0026622,N0026869,N0026870,370.398525,370.118525,7.450901,7.539831,69.99991,250,PVC-U,0.4,0.375,table11,minimum,2.8516,merrimack,545.5044,18.074665,0.765351,0.533894,velocity,sub main,P417,drafted
E0026623,N0026870,N0026354,370.118525,370.014655,7.539831,7.519677,25.967547,250,PVC-U,0.4,0.375,table11,minimum,2.8516,merrimack,545.5044,18.075248,0.765356,0.533905,velocity,sub main,P417,drafted
E0026624,N0026871,N0026872,377.697624,377.545555,3.142128,3.885322,30.413813,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.229256,0.231881,0.077153,tractive,main,P364,provisional
E0026625,N0026872,N0026341,377.545555,377.431319,3.885322,4.076463,22.847319,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.274776,0.245896,0.083833,tractive,main,P364,provisional
E0026626,N0026873,N0026874,369.877494,369.807704,1.550088,1.553777,9.305316,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P403,provisional
E0026627,N0026874,N0026875,369.807704,369.766594,1.553777,1.590248,6.324555,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,7.8e-05,0.01039,0.002935,tractive,lateral,P403,provisional
E0026628,N0026875,N0026353,369.766594,369.603806,1.590248,1.666671,32.557641,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00013,0.012545,0.00364,tractive,lateral,P403,provisional
E0026629,N0026876,N0026877,380.210392,379.926571,1.562191,1.571262,21.023796,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.239387,0.040346,tractive,lateral,P364,provisional
E0026630,N0026877,N0026878,379.926571,379.885755,1.571262,1.550159,5.830952,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,4.3191,0.181244,0.241134,0.064091,tractive,lateral,P364,provisional
E0026631,N0026878,N0026879,379.885755,379.818486,1.550159,1.834773,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181293,0.214788,0.069319,tractive,lateral,P364,provisional
E0026632,N0026879,N0026342,379.818486,379.746897,1.834773,1.665365,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226672,0.231028,0.076754,tractive,lateral,P364,provisional
E0026633,N0026880,N0026881,380.273449,380.217449,1.550221,1.553059,7.0,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.288116,0.074703,tractive,lateral,P364,provisional
E0026634,N0026881,N0026882,380.181772,379.94311,1.588735,1.595739,29.832868,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,7.5585,0.316929,0.302885,0.080177,tractive,lateral,P364,provisional
E0026635,N0026882,N0026342,379.900023,379.659971,1.638825,1.752291,48.010416,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,10.7978,0.452979,0.288615,0.10563,tractive,lateral,P364,provisional
E0026636,N0026883,N0026884,375.823265,375.573265,1.598549,1.785592,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P417,provisional
E0026637,N0026884,N0026885,375.573265,375.323265,1.785592,2.104928,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498356,0.297491,0.110436,tractive,lateral,P417,provisional
E0026638,N0026885,N0026886,375.323265,375.239887,2.104928,2.101848,16.675446,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634574,0.321055,0.123665,tractive,lateral,P417,provisional
E0026639,N0026886,N0026887,375.239887,374.939887,2.101848,2.488671,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.861049,0.353178,0.142832,tractive,lateral,P417,provisional
E0026640,N0026887,N0026888,374.939887,374.639887,2.488671,2.892248,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.087885,0.379672,0.159665,tractive,lateral,P417,provisional
E0026641,N0026888,N0026354,374.639887,374.598231,2.892248,2.936101,3.332526,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,25.9147,1.088385,0.523035,0.128105,tractive,lateral,P417,provisional
E0026642,N0026889,N0026363,369.739771,369.296993,4.218664,4.541783,88.555509,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.1912,1.818087,0.443973,0.204666,tractive,main,P419,provisional
E0026643,N0026890,N0026363,372.607073,372.230794,1.60655,1.607981,68.414293,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.201816,0.059476,tractive,lateral,P419,provisional
E0026644,N0026891,N0026892,369.809928,369.489928,7.579598,8.022615,80.0,250,PVC-U,0.4,0.375,table11,dod,2.8795,merrimack,503.3505,16.88647,0.752821,0.512461,velocity,sub main,P380,drafted
E0026645,N0026892,N0026893,369.489928,369.169928,8.022615,7.842859,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.8788,merrimack,504.4303,16.918765,0.753174,0.513046,velocity,sub main,P380,drafted
E0026646,N0026893,N0026894,369.169928,368.849928,7.842859,7.738085,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.8788,merrimack,504.4303,16.919432,0.753181,0.513058,velocity,sub main,P380,drafted
E0026647,N0026894,N0026344,368.849928,368.745498,7.738085,7.653824,26.107419,250,PVC-U,0.4,0.375,table11,minimum,2.878,merrimack,505.5101,16.951718,0.753534,0.513642,velocity,sub main,P380,drafted
E0026648,N0026895,N0026896,373.351088,373.151088,2.21486,2.070103,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.1066,2.440269,0.484807,0.236613,tractive,lateral,P379,derived
E0026649,N0026896,N0026897,373.151088,372.951088,2.070103,1.964836,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.3459,2.576404,0.492664,0.243092,tractive,lateral,P379,derived
E0026650,N0026897,N0026898,372.951088,372.862014,1.964836,1.938309,17.814808,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.3459,2.576737,0.492683,0.243107,tractive,lateral,P379,derived
E0026651,N0026898,N0026899,372.862014,372.611849,1.938309,2.175321,50.033028,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.5853,2.712687,0.50022,0.249428,tractive,lateral,P379,derived
E0026652,N0026899,N0026900,372.611849,372.513828,2.175321,2.291104,19.604275,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.665,2.758371,0.502687,0.251521,tractive,lateral,P379,derived
E0026653,N0026900,N0026901,372.513828,372.467121,2.291104,2.363781,9.341328,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.8246,2.849069,0.507495,0.255632,tractive,lateral,P379,derived
E0026654,N0026901,N0026902,372.467121,372.38316,2.363781,2.482105,16.792273,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.8246,2.849147,0.507499,0.255635,tractive,lateral,P379,derived
E0026655,N0026902,N0026903,372.38316,372.18316,2.482105,2.345008,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.9044,2.894554,0.509862,0.257672,tractive,lateral,P379,derived
E0026656,N0026903,N0026904,372.18316,371.98316,2.345008,2.239893,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.2235,3.075956,0.519026,0.265674,tractive,lateral,P379,derived
E0026657,N0026904,N0026905,371.98316,371.889779,2.239893,2.23043,18.676156,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,75.3831,3.166824,0.523461,0.269607,tractive,lateral,P379,derived
E0026658,N0026905,N0026906,371.889779,371.847219,2.23043,2.192881,7.738132,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,77.5426,3.257514,0.546104,0.266907,tractive,lateral,P379,derived
E0026659,N0026906,N0026907,371.847219,371.407219,2.192881,2.842171,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,81.8618,3.438647,0.554793,0.27431,tractive,lateral,P379,derived
E0026660,N0026907,N0026908,371.407219,370.96722,2.842171,3.170811,79.999915,200,PVC-U,0.55,0.5,uniform,minimum,3.5596,merrimack,87.2607,3.602565,0.562354,0.280869,tractive,lateral,P379,derived
E0026661,N0026908,N0026909,370.96722,370.926546,3.170811,3.220335,6.257441,200,PVC-U,0.65,0.5,table11,minimum,3.544,merrimack,90.5,3.720283,0.602637,0.273527,tractive,lateral,P379,derived
E0026662,N0026909,N0026910,370.926546,370.884579,3.220335,3.329715,8.393418,200,PVC-U,0.5,0.5,table11,minimum,3.544,merrimack,90.5,3.720335,0.548523,0.292609,tractive,lateral,P379,derived
E0026663,N0026910,N0026911,370.884579,370.840734,3.329715,3.413386,8.76901,200,PVC-U,0.5,0.5,table11,minimum,3.5389,merrimack,91.5798,3.759308,0.550175,0.294174,tractive,lateral,P379,derived
E0026664,N0026911,N0026912,370.840734,370.798099,3.413386,3.440457,7.751895,200,PVC-U,0.55,0.5,table11,minimum,3.5389,merrimack,91.5798,3.759381,0.569341,0.287029,tractive,lateral,P379,derived
E0026665,N0026912,N0026913,370.798099,370.756742,3.440457,3.473666,5.169569,200,PVC-U,0.8,0.5,table11,minimum,3.5339,merrimack,92.6596,3.798294,0.652999,0.262162,tractive,lateral,P379,derived
E0026666,N0026913,N0026914,370.756742,370.406742,3.473666,3.47784,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.5145,merrimack,96.9787,3.953189,0.558197,0.30186,tractive,lateral,P379,derived
E0026667,N0026914,N0026915,370.406742,370.056742,3.47784,3.242727,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.4871,merrimack,103.4574,4.184503,0.567369,0.310836,tractive,lateral,P379,derived
E0026668,N0026915,N0026916,370.056742,370.014432,3.242727,3.247836,6.044277,200,PVC-U,0.7,0.5,table11,minimum,3.4741,merrimack,106.6967,4.29979,0.645388,0.288877,tractive,lateral,P379,derived
E0026669,N0026916,N0026917,370.014432,369.940451,3.247836,3.234873,14.796326,200,PVC-U,0.5,0.5,table11,minimum,3.4741,merrimack,106.6967,4.29984,0.571793,0.315238,tractive,lateral,P379,derived
E0026670,N0026917,N0026918,369.940451,369.881645,3.234873,3.309792,11.76109,200,PVC-U,0.5,0.5,table11,minimum,3.4698,merrimack,107.7765,4.338104,0.573239,0.316688,tractive,lateral,P379,derived
E0026671,N0026918,N0026919,369.881645,369.797326,3.309792,3.404579,16.863889,200,PVC-U,0.5,0.5,table11,minimum,3.4657,merrimack,108.8563,4.376296,0.574673,0.31813,tractive,lateral,P379,derived
E0026672,N0026919,N0026296,369.797326,369.484264,3.404579,3.697407,62.612381,200,PVC-U,0.5,0.5,table11,minimum,3.4465,merrimack,113.9527,4.555626,0.581273,0.324839,tractive,lateral,P379,derived
E0026673,N0026920,N0026921,379.12842,379.044604,6.13864,6.384839,16.763055,200,PVC-U,0.5,0.5,table11,minimum,3.4218,merrimack,120.9355,4.8024,0.590021,0.333908,tractive,main,P364,provisional
E0026674,N0026921,N0026922,379.044604,378.980573,6.384839,6.625994,12.806248,200,PVC-U,0.5,0.5,table11,minimum,3.4181,merrimack,122.0153,4.840109,0.591326,0.335278,tractive,main,P364,provisional
E0026675,N0026922,N0026923,378.980573,378.910395,6.625994,6.768438,14.035669,200,PVC-U,0.5,0.5,table11,minimum,3.4145,merrimack,123.0951,4.877745,0.592619,0.336642,tractive,main,P364,provisional
E0026676,N0026923,N0026924,378.910395,378.60342,6.768438,7.459477,61.395028,200,PVC-U,0.5,0.5,table11,minimum,3.3968,merrimack,128.494,5.064918,0.598935,0.343366,tractive,main,P364,provisional
E0026677,N0026924,N0026925,378.60342,378.50367,7.459477,7.343742,19.949916,200,PVC-U,0.5,0.5,table11,minimum,3.39,merrimack,130.6535,5.139984,0.601414,0.346037,tractive,main,P364,provisional
E0026678,N0026925,N0026316,378.50367,378.407623,7.343742,7.08133,19.209373,200,PVC-U,0.5,0.5,table11,minimum,3.39,merrimack,130.6535,5.14015,0.601419,0.346043,tractive,main,P364,provisional
E0026679,N0026926,N0026927,374.429302,374.351405,2.459644,2.421453,15.579413,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.592172,0.314147,0.119715,tractive,main,P380,provisional
E0026680,N0026927,N0026344,374.351405,374.085529,2.421453,2.313794,53.175271,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.592302,0.314169,0.119727,tractive,main,P380,provisional
E0026681,N0026928,N0026368,368.577622,368.228526,6.058487,6.012502,87.273977,250,PVC-U,0.4,0.375,table11,minimum,2.8371,merrimack,569.042,18.759367,0.772153,0.546193,velocity,sub main,P398,derived
E0026682,N0026929,N0026366,367.949545,367.527845,7.519418,7.356768,84.339997,200,PVC-U,0.5,0.5,table11,minimum,3.0402,merrimack,321.3251,11.354,0.741517,0.539483,tractive,sub main,P398,derived
E0026683,N0026930,N0026931,363.487924,363.047924,10.69097,11.173023,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.0755,merrimack,292.0789,10.456774,0.753502,0.498963,velocity,sub main,P416,derived
E0026684,N0026931,N0026932,363.047924,362.607924,11.173023,11.575608,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.0701,merrimack,296.398,10.592463,0.755937,0.502767,velocity,sub main,P416,derived
E0026685,N0026932,N0026933,362.607924,362.167924,11.575608,12.099379,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.0687,merrimack,297.4778,10.626848,0.756548,0.50373,velocity,sub main,P416,derived
E0026686,N0026933,N0026934,372.716558,372.276558,1.550746,1.965874,80.0,200,PVC-U,0.55,0.5,cover_min,minimum,3.0647,merrimack,300.7171,10.72858,0.758346,0.506577,velocity,sub main,P416,derived
E0026687,N0026934,N0026368,372.276558,372.165098,1.965874,2.07593,20.265387,200,PVC-U,0.55,0.5,uniform,minimum,3.0621,merrimack,302.8767,10.796551,0.759537,0.508477,velocity,sub main,P398,derived
E0026688,N0026935,N0026371,359.070717,358.844956,9.38369,9.686843,90.304278,400,GRP,0.25,0.205,table11,minimum,2.4704,merrimack,1785.8402,51.525705,0.829657,0.495456,velocity,sub main,P451,derived
E0026689,N0026936,N0026937,365.420133,365.377707,3.572329,3.588358,8.485281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.8531,1.801867,0.442776,0.203771,tractive,main,P451,provisional
E0026690,N0026937,N0026938,365.377707,365.312707,3.588358,3.717048,13.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.8531,1.801937,0.442781,0.203775,tractive,main,P451,provisional
E0026691,N0026938,N0026371,365.312707,365.047288,3.717048,3.484511,53.083735,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.0126,1.89258,0.449369,0.208729,tractive,main,P451,provisional
E0026692,N0026939,N0026940,365.191455,365.072922,1.55,2.113998,23.706539,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0026693,N0026940,N0026411,365.072922,364.990916,2.113998,2.496236,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000198,0.01549,0.004187,tractive,lateral,P380,provisional
E0026694,N0026941,N0026411,366.28932,365.926715,1.995501,1.560437,27.892651,200,PVC-U,1.3,0.5,ground,minimum,3.6221,held,0.7416,0.032778,0.166621,0.026019,tractive,lateral,P380,provisional
E0026695,N0026942,N0026943,375.34032,375.261864,1.55,2.12104,15.69109,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P388,provisional
E0026696,N0026943,N0026415,375.261864,375.187534,2.12104,2.442807,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090665,0.170735,0.050699,tractive,lateral,P388,provisional
E0026697,N0026944,N0026405,366.126819,366.076819,1.55,1.685205,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0026698,N0026945,N0026946,363.792053,363.675006,4.348756,5.247846,23.4094,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.5892,1.381007,0.408472,0.179067,tractive,main,P380,provisional
E0026699,N0026946,N0026947,363.675006,363.563202,5.247846,4.69751,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.5892,1.381202,0.408489,0.179079,tractive,main,P380,provisional
E0026700,N0026947,N0026405,363.563202,363.414794,4.69751,4.34723,29.681644,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.0724,1.443569,0.414022,0.182944,tractive,main,P380,provisional
E0026701,N0026948,N0026949,369.271536,368.970593,6.757578,7.18996,60.188637,200,PVC-U,0.5,0.5,table11,minimum,2.9618,merrimack,398.8391,13.729484,0.77445,0.608491,velocity,sub main,P398,derived
E0026702,N0026949,N0026950,368.970593,368.670593,7.18996,7.137177,60.0,200,PVC-U,0.5,0.5,table11,minimum,2.9589,merrimack,402.0784,13.827545,0.775635,0.611365,velocity,sub main,P398,derived
E0026703,N0026950,N0026951,368.670593,368.370593,7.137177,6.982068,60.0,200,PVC-U,0.5,0.5,table11,minimum,2.9516,merrimack,410.3013,14.07527,0.778571,0.618643,velocity,sub main,P398,derived
E0026704,N0026951,N0026952,368.370593,368.289024,6.982068,6.979684,16.313852,200,PVC-U,0.5,0.5,table11,minimum,2.9476,merrimack,414.9596,14.215556,0.780196,0.622777,velocity,sub main,P398,derived
E0026705,N0026952,N0026953,368.289024,368.240072,6.979684,6.957774,9.79036,200,PVC-U,0.5,0.5,table11,minimum,2.9436,merrimack,419.6179,14.355289,0.781788,0.626905,velocity,sub main,P398,derived
E0026706,N0026953,N0026954,368.240072,368.196213,6.957774,6.958725,7.974401,200,PVC-U,0.55,0.5,table11,minimum,2.9397,merrimack,424.2762,14.49478,0.813625,0.611008,velocity,sub main,P398,derived
E0026707,N0026954,N0026955,368.196213,368.131923,6.958725,6.964787,11.689027,200,PVC-U,0.55,0.5,uniform,minimum,2.9397,merrimack,424.2762,14.494847,0.813626,0.61101,velocity,sub main,P398,derived
E0026708,N0026955,N0026956,368.131923,367.801923,6.964787,7.274737,60.0,200,PVC-U,0.55,0.5,uniform,minimum,2.9349,merrimack,430.0143,14.666414,0.815672,0.61581,velocity,sub main,P398,derived
E0026709,N0026956,N0026957,367.801923,367.471955,7.274737,7.303283,59.994149,200,PVC-U,0.55,0.5,uniform,minimum,2.9331,merrimack,432.1739,14.731376,0.816436,0.617631,velocity,sub main,P398,derived
E0026710,N0026957,N0026958,367.471955,367.431181,7.303283,7.326082,3.136447,200,PVC-U,1.3,0.5,table11,minimum,2.9322,merrimack,433.2537,14.764093,1.136052,0.47407,velocity,sub main,P398,derived
E0026711,N0026958,N0026959,367.431181,367.38995,7.326082,7.334446,6.871965,200,PVC-U,0.6,0.5,table11,minimum,2.9322,merrimack,433.2537,14.764119,0.845403,0.60087,velocity,sub main,P398,derived
E0026712,N0026959,N0026960,367.38995,367.345644,7.334446,7.34915,7.384286,200,PVC-U,0.6,0.5,uniform,minimum,2.9322,merrimack,433.2537,14.764176,0.845404,0.600871,velocity,sub main,P398,derived
E0026713,N0026960,N0026961,367.345644,367.302412,7.34915,7.37694,6.651025,200,PVC-U,0.65,0.5,table11,minimum,2.9281,merrimack,438.35,14.916162,0.874343,0.589251,velocity,sub main,P398,derived
E0026714,N0026961,N0026962,367.302412,366.902412,7.37694,7.774651,80.0,200,PVC-U,0.5,0.5,table11,minimum,2.9272,merrimack,439.4298,14.948379,0.788245,0.644559,velocity,sub main,P398,derived
E0026715,N0026962,N0026366,366.855353,366.53156,7.82171,8.353054,80.948494,250,PVC-U,0.4,0.375,table11,dod,2.9206,merrimack,447.7655,15.197004,0.733277,0.481638,tractive,sub main,P398,derived
E0026716,N0026963,N0026964,382.106982,382.066671,1.55,1.618387,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.4987,0.104753,0.179181,0.054093,tractive,lateral,P364,provisional
E0026717,N0026964,N0026965,382.043932,381.872905,1.641127,1.725117,34.205263,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.4987,0.104821,0.17922,0.054109,tractive,lateral,P364,provisional
E0026718,N0026965,N0026966,381.872905,381.830479,1.725117,1.814113,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,7.4962,0.314612,0.273598,0.085478,tractive,lateral,P364,provisional
E0026719,N0026966,N0026967,381.830479,381.383265,1.814113,3.539006,89.442719,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.9949,0.419425,0.281633,0.101918,tractive,lateral,P364,provisional
