Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0026720,N0026967,N0026968,381.383265,381.328039,3.539006,3.716761,11.045361,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.9949,0.42017,0.281792,0.102002,tractive,lateral,P364,provisional
E0026721,N0026968,N0026969,381.328039,381.264007,3.716761,3.845368,12.806248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.0747,0.465529,0.291131,0.106983,tractive,lateral,P364,provisional
E0026722,N0026969,N0026316,381.264007,381.175407,3.845368,4.313545,17.720045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.0747,0.465636,0.291153,0.106994,tractive,lateral,P364,provisional
E0026723,N0026970,N0026971,370.108441,370.016517,6.498157,6.491387,18.384776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.326678,0.259992,0.090784,tractive,main,P388,provisional
E0026724,N0026971,N0026972,370.016517,369.943716,6.491387,6.49763,14.56022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.326831,0.260031,0.090804,tractive,main,P388,provisional
E0026725,N0026972,N0026973,369.943716,369.85152,6.49763,6.956738,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.326952,0.260062,0.090819,tractive,main,P388,provisional
E0026726,N0026973,N0026415,369.85152,369.723751,6.956738,7.90659,25.553865,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.327106,0.260101,0.090839,tractive,main,P388,provisional
E0026727,N0026974,N0026417,374.369942,374.240134,1.550071,1.856026,25.96151,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P388,provisional
E0026728,N0026975,N0026976,371.415551,371.347544,5.084815,5.148397,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.8295,0.585761,0.313072,0.119105,tractive,main,P388,provisional
E0026729,N0026976,N0026977,371.347544,371.293461,5.148397,5.14645,10.816654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.8295,0.585875,0.313091,0.119116,tractive,main,P388,provisional
E0026730,N0026977,N0026978,371.293461,371.22135,5.14645,5.161768,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.9093,0.631232,0.320523,0.123358,tractive,main,P388,provisional
E0026731,N0026978,N0026979,371.22135,371.029973,5.161768,5.075038,38.275318,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.9891,0.67662,0.327584,0.127453,tractive,main,P388,provisional
E0026732,N0026979,N0026417,371.029973,370.924498,5.075038,5.171663,21.095023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.9891,0.676939,0.327633,0.127482,tractive,main,P388,provisional
E0026733,N0026980,N0026424,377.175893,376.792314,1.551219,1.942397,76.715759,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P417,provisional
E0026734,N0026981,N0026424,378.297835,377.06784,1.647417,1.666871,72.352665,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,7.2559,0.304188,0.387156,0.06604,tractive,lateral,P417,provisional
E0026735,N0026982,N0026983,372.364722,372.12628,7.109002,8.286379,43.353169,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,55.8105,2.355336,0.496261,0.227004,tractive,main,P392,provisional
E0026736,N0026983,N0026984,372.12628,371.79628,8.286379,8.275223,59.999997,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,55.8105,2.355698,0.496284,0.227021,tractive,main,P392,provisional
E0026737,N0026984,N0026985,371.79628,371.46628,8.275223,8.450132,59.99998,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,55.8105,2.356198,0.496315,0.227045,tractive,main,P392,provisional
E0026738,N0026985,N0026986,371.46628,371.13628,8.450132,8.555553,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,55.8105,2.356698,0.496347,0.227069,tractive,main,P392,provisional
E0026739,N0026986,N0026987,371.13628,371.072223,8.555553,8.563611,11.646831,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,55.8105,2.357198,0.496378,0.227093,tractive,main,P392,provisional
E0026740,N0026987,N0026988,371.072223,370.687223,8.563611,9.051486,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,55.8105,2.357295,0.496384,0.227098,tractive,main,P392,provisional
E0026741,N0026988,N0026989,370.687223,370.302223,9.051486,9.598443,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,55.8105,2.357878,0.496421,0.227125,tractive,main,P392,provisional
E0026742,N0026989,N0026990,370.302223,369.917223,9.598443,9.985243,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,55.8105,2.358461,0.496457,0.227153,tractive,main,P392,provisional
E0026743,N0026990,N0026991,369.917223,369.877223,9.985243,10.029607,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,55.8105,2.359045,0.566974,0.20696,tractive,main,P392,provisional
E0026744,N0026991,N0026992,369.877223,369.652234,10.029607,9.952991,44.997786,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.8105,2.359086,0.479961,0.232672,tractive,main,P392,provisional
E0026745,N0026992,N0026993,369.652234,369.302234,9.952991,9.636975,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.8105,2.359461,0.479984,0.232691,tractive,main,P392,provisional
E0026746,N0026993,N0026994,369.302234,368.952234,9.636975,9.366431,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.8105,2.360045,0.480019,0.232719,tractive,main,P392,provisional
E0026747,N0026994,N0026995,368.952234,368.602235,9.366431,9.173217,69.999691,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.8105,2.360628,0.480054,0.232748,tractive,main,P392,provisional
E0026748,N0026995,N0026996,368.602235,368.252235,9.173217,9.298058,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.8105,2.361211,0.48009,0.232776,tractive,main,P392,provisional
E0026749,N0026996,N0026997,368.252235,368.152224,9.298058,9.433439,20.002214,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.8105,2.361795,0.480125,0.232805,tractive,main,P392,provisional
E0026750,N0026997,N0026998,368.152224,368.081879,9.433439,9.633606,14.069073,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.8105,2.361961,0.480135,0.232813,tractive,main,P392,provisional
E0026751,N0026998,N0026999,368.081879,367.881879,9.633606,10.238757,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.8105,2.362079,0.480142,0.232819,tractive,main,P392,provisional
E0026752,N0026999,N0027000,367.881879,367.681879,10.238757,11.092047,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.8105,2.362412,0.480162,0.232835,tractive,main,P392,provisional
E0026753,N0027000,N0027001,367.681879,367.599157,11.092047,11.525385,16.544352,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.8105,2.362745,0.480182,0.232851,tractive,main,P392,provisional
E0026754,N0027001,N0027002,377.567101,377.29576,1.557442,2.749162,54.268102,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,55.8105,2.362883,0.480191,0.232858,tractive,main,P392,provisional
E0026755,N0027002,N0027003,377.29576,376.99576,2.749162,4.102628,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.8105,2.363335,0.480218,0.23288,tractive,main,P364,provisional
E0026756,N0027003,N0027004,376.99576,376.69576,4.102628,5.041636,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.8105,2.363835,0.480248,0.232905,tractive,main,P364,provisional
E0026757,N0027004,N0026274,376.69576,376.642923,5.041636,5.148337,10.567455,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.8105,2.364335,0.480278,0.232929,tractive,main,P364,provisional
E0026758,N0027005,N0027006,369.71351,369.46351,5.105796,4.359641,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.7176,1.248226,0.396046,0.170551,tractive,lateral,P425,provisional
E0026759,N0027006,N0027007,369.46351,369.21351,4.359641,3.816764,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.0368,1.429711,0.412808,0.182092,tractive,lateral,P425,provisional
E0026760,N0027007,N0026437,369.21351,369.171311,3.816764,3.760696,7.672534,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,35.1165,1.475395,0.431019,0.180615,tractive,lateral,P425,provisional
E0026761,N0027008,N0026444,343.755054,343.295622,1.55,2.220125,91.886301,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P386,provisional
E0026762,N0027009,N0027010,342.771855,342.421855,1.552089,2.103658,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.8179,0.285822,0.249045,0.085365,tractive,lateral,P386,provisional
E0026763,N0027010,N0027011,342.421855,342.071855,2.103658,2.819258,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.2965,0.558009,0.308318,0.116428,tractive,lateral,P386,provisional
E0026764,N0027011,N0027012,342.071855,341.721855,2.819258,3.738258,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.7752,0.830195,0.349193,0.140382,tractive,lateral,P386,provisional
E0026765,N0027012,N0027013,341.721855,341.371855,3.738258,4.43033,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.2539,1.102382,0.381223,0.16068,tractive,lateral,P386,provisional
E0026766,N0027013,N0026441,341.371855,341.307935,4.43033,4.575244,12.78411,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.573,1.284034,0.399489,0.172889,tractive,lateral,P386,provisional
E0026767,N0027014,N0027015,369.496753,369.096753,1.55,2.664508,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P425,provisional
E0026768,N0027015,N0027016,369.096753,368.696753,2.664508,3.638208,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27227,0.245169,0.083481,tractive,lateral,P425,provisional
E0026769,N0027016,N0027017,368.696753,368.296753,3.638208,4.466125,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.454005,0.288823,0.105742,tractive,lateral,P425,provisional
E0026770,N0027017,N0026437,368.296753,368.198453,4.466125,4.733554,19.659972,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.545206,0.306067,0.11517,tractive,lateral,P425,provisional
E0026771,N0027018,N0027019,341.500817,341.102706,2.8339,3.463364,79.622119,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.1586,1.015996,0.371752,0.154534,tractive,lateral,P386,provisional
E0026772,N0027019,N0027020,341.102706,340.702706,3.463364,4.29586,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.7337,1.501916,0.419041,0.186489,tractive,lateral,P386,provisional
E0026773,N0027020,N0027021,340.702706,340.302706,4.29586,4.912809,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.2124,1.774185,0.440714,0.202236,tractive,lateral,P386,provisional
E0026774,N0027021,N0027022,340.302706,339.902706,4.912809,5.728947,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.5315,1.955921,0.453834,0.212127,tractive,lateral,P386,provisional
E0026775,N0027022,N0027023,339.902706,339.502706,5.728947,6.500742,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.8506,2.137656,0.46607,0.221605,tractive,lateral,P386,provisional
E0026776,N0027023,N0027024,339.502706,339.43867,6.500742,6.679555,12.807235,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.0102,2.228857,0.471917,0.226223,tractive,lateral,P386,provisional
E0026777,N0027024,N0026441,339.43867,339.060101,6.679555,6.823078,75.713782,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.5732,2.336412,0.478585,0.231561,tractive,lateral,P386,provisional
E0026778,N0027025,N0027026,342.425159,342.025159,1.55,1.732074,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.197982,0.221063,0.072155,tractive,lateral,P386,provisional
E0026779,N0027026,N0027027,342.025159,341.625159,1.732074,1.864282,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.2144,0.680417,0.328159,0.12779,tractive,lateral,P386,provisional
E0026780,N0027027,N0027028,341.625159,341.583517,1.864282,1.965982,7.571165,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,18.374,0.771618,0.352885,0.132536,tractive,lateral,P386,provisional
E0026781,N0027028,N0027029,341.583517,341.073278,1.965982,2.952997,92.770705,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,22.6931,0.95275,0.376815,0.14646,tractive,lateral,P386,provisional
E0026782,N0027029,N0027030,341.073278,340.743278,2.952997,3.620705,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,32.9451,1.383313,0.42263,0.175082,tractive,lateral,P386,provisional
E0026783,N0027030,N0027031,340.743278,340.413278,3.620705,4.398337,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,43.3415,1.819656,0.459314,0.199982,tractive,lateral,P386,provisional
E0026784,N0027031,N0027032,340.413278,340.083278,4.398337,5.338444,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,50.9,2.137026,0.482054,0.216371,tractive,lateral,P386,provisional
E0026785,N0027032,N0027033,340.083278,339.947659,5.338444,5.777836,24.65813,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,55.2191,2.318595,0.493941,0.225247,tractive,lateral,P386,provisional
E0026786,N0027033,N0026444,339.947659,339.444312,5.777836,6.071435,91.517632,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,62.7776,2.635671,0.513113,0.240029,tractive,lateral,P386,provisional
E0026787,N0027034,N0026456,342.626675,342.58582,2.731906,2.810664,6.285348,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,9.7653,0.411302,0.306549,0.094928,tractive,lateral,P404,provisional
E0026788,N0027035,N0027036,340.33398,340.278078,5.240239,5.261961,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.883568,0.356021,0.144593,tractive,main,P404,provisional
E0026789,N0027036,N0026456,340.278078,340.141048,5.261961,5.255437,27.406042,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.883661,0.356033,0.144601,tractive,main,P404,provisional
E0026790,N0027037,N0026459,340.800792,340.44827,1.550007,2.202395,70.504489,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P407,provisional
E0026791,N0027038,N0026459,341.279235,340.992431,1.559296,1.658235,57.360898,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.7226,0.197982,0.221063,0.072155,tractive,lateral,P407,provisional
E0026792,N0027039,N0027040,343.641884,343.341884,1.59423,1.743626,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P404,provisional
E0026793,N0027040,N0026445,343.341884,343.040065,1.743626,1.880436,60.363777,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272103,0.245121,0.083457,tractive,lateral,P404,provisional
E0026794,N0027041,N0026445,339.605808,339.230237,5.141202,5.690265,75.114199,200,PVC-U,0.5,0.5,table11,minimum,3.0496,merrimack,313.2317,11.112696,0.737692,0.532474,tractive,sub main,P404,drafted
E0026795,N0027042,N0027043,338.034143,337.784143,3.481543,3.851111,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.2701,1.188992,0.390187,0.166613,tractive,lateral,P407,provisional
E0026796,N0027043,N0027044,337.784143,337.534143,3.851111,3.82746,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.5892,1.370478,0.407519,0.178406,tractive,lateral,P407,provisional
E0026797,N0027044,N0026460,337.534143,337.492967,3.82746,3.878646,5.147037,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,32.5892,1.370894,0.480741,0.159137,tractive,lateral,P407,provisional
E0026798,N0027045,N0026460,340.012134,339.798292,1.55,1.57332,42.768327,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.121624,0.188306,0.057854,tractive,lateral,P407,provisional
E0026799,N0027046,N0026464,338.503882,338.125379,1.550317,2.043627,75.700577,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.6428,0.152715,0.203022,0.064124,tractive,lateral,P406,drafted
E0026800,N0027047,N0026466,338.214893,337.848914,1.55,1.871453,73.195648,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.2063,0.17634,0.212847,0.068451,tractive,lateral,P406,drafted
E0026801,N0027048,N0027049,339.850574,339.465486,1.55,1.554473,33.485929,200,PVC-U,1.15,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P406,provisional
E0026802,N0027049,N0027050,339.465486,338.867667,1.554473,1.585092,91.972057,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,5.1913,0.21791,0.249682,0.070904,tractive,lateral,P406,provisional
E0026803,N0027050,N0026464,338.867667,338.617952,1.585092,1.551054,16.647648,200,PVC-U,1.5,0.5,ground,minimum,3.6221,held,8.4306,0.354478,0.389829,0.072902,tractive,lateral,P406,provisional
E0026804,N0027051,N0027052,336.489111,336.189111,4.301478,4.149024,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.7989,1.505848,0.419374,0.186725,tractive,lateral,P406,drafted
E0026805,N0027052,N0027053,336.189111,335.883507,4.149024,3.969124,61.120783,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.5215,1.70433,0.435404,0.19831,tractive,lateral,P406,drafted
E0026806,N0027053,N0027054,335.883507,335.589111,3.969124,3.802338,58.879217,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.2441,1.902821,0.450099,0.209282,tractive,lateral,P406,drafted
E0026807,N0027054,N0027055,335.589111,335.471067,3.802338,3.93561,23.608736,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.4834,2.039113,0.459537,0.216513,tractive,lateral,P406,drafted
E0026808,N0027055,N0026466,335.471067,335.180696,3.93561,4.539671,58.074099,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.788,2.177847,0.46867,0.223651,tractive,lateral,P406,drafted
E0026809,N0027056,N0027057,332.577563,332.192563,5.848188,6.292453,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.521,merrimack,95.4951,3.905734,0.575659,0.292682,tractive,main,P414,drafted
E0026810,N0027057,N0027058,332.192563,331.807563,6.292453,6.696405,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.5051,merrimack,99.1379,4.03651,0.581148,0.297662,tractive,main,P414,drafted
E0026811,N0027058,N0027059,331.807563,331.713439,6.696405,6.816926,17.113467,200,PVC-U,0.55,0.5,uniform,minimum,3.4943,merrimack,101.7009,4.128347,0.58492,0.301119,tractive,main,P414,drafted
E0026812,N0027059,N0027060,331.713439,331.438439,6.816926,6.900001,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.4693,merrimack,107.9066,4.348306,0.59369,0.309278,tractive,main,P414,drafted
E0026813,N0027060,N0027061,331.438439,331.163439,6.900001,7.301954,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.4489,merrimack,113.3055,4.538715,0.601001,0.316209,tractive,main,P414,drafted
E0026814,N0027061,N0026477,331.163439,331.086488,7.301954,7.383483,13.991028,200,PVC-U,0.55,0.5,uniform,minimum,3.441,merrimack,115.4651,4.614819,0.603854,0.318948,tractive,main,P414,drafted
E0026815,N0027062,N0027063,337.108318,336.730529,1.694783,1.982392,75.557703,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6002,0.697312,0.33069,0.129275,tractive,lateral,P414,drafted
E0026816,N0027063,N0027064,336.730529,336.480529,1.982392,2.049866,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.8838,1.254828,0.396686,0.170985,tractive,lateral,P414,drafted
E0026817,N0027064,N0027065,336.480529,336.230529,2.049866,2.434754,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.0896,1.515407,0.420181,0.187299,tractive,lateral,P414,drafted
E0026818,N0027065,N0027066,336.230529,336.179171,2.434754,2.45001,10.27167,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.2618,1.900346,0.449923,0.209149,tractive,lateral,P414,drafted
E0026819,N0027066,N0026477,336.179171,335.725504,2.45001,2.744467,90.733347,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.5012,2.036233,0.459343,0.216363,tractive,lateral,P414,drafted
E0026820,N0027067,N0027068,327.78581,327.64581,8.78139,9.090762,70.0,500,GRP,0.2,0.155,table11,minimum,2.3939,merrimack,2316.4784,64.586165,0.803814,0.428455,velocity,sub main,P414,drafted
E0026821,N0027068,N0027069,327.64581,327.50581,9.090762,9.59322,70.0,500,GRP,0.2,0.155,table11,minimum,2.3939,merrimack,2316.4784,64.586748,0.803816,0.428457,velocity,sub main,P414,drafted
E0026822,N0027069,N0027070,327.50581,327.36581,9.59322,10.050877,70.0,500,GRP,0.2,0.155,table11,minimum,2.3939,merrimack,2316.4784,64.587332,0.803818,0.428459,velocity,sub main,P414,drafted
E0026823,N0027070,N0027071,327.36581,327.323525,10.050877,10.141837,9.396586,500,GRP,0.45,0.155,table11,minimum,2.3939,merrimack,2316.4784,64.587915,1.084252,0.342956,velocity,sub main,P414,drafted
E0026824,N0027071,N0027072,327.323525,327.235362,10.141837,10.318501,44.081539,500,GRP,0.2,0.155,table11,minimum,2.3939,merrimack,2316.4784,64.587993,0.80382,0.428461,velocity,sub main,P414,drafted
E0026825,N0027072,N0027073,327.235362,327.166956,10.318501,10.642187,34.203186,500,GRP,0.2,0.155,table11,minimum,2.3939,merrimack,2316.4784,64.588361,0.803821,0.428463,velocity,sub main,P414,drafted
E0026826,N0027073,N0026471,327.166956,327.069687,10.642187,11.08992,48.63417,500,GRP,0.2,0.155,table11,minimum,2.3939,merrimack,2316.4784,64.588646,0.803822,0.428464,velocity,sub main,P414,drafted
E0026827,N0027074,N0027075,333.743908,333.493908,3.64394,3.865956,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.3892,1.488822,0.417928,0.185699,tractive,lateral,P414,provisional
E0026828,N0027075,N0027076,333.493908,333.243908,3.865956,4.721791,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.6286,1.625041,0.429176,0.193762,tractive,lateral,P414,provisional
E0026829,N0027076,N0027077,333.243908,333.187882,4.721791,4.774245,11.205022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.6286,1.625457,0.429209,0.193786,tractive,lateral,P414,provisional
E0026830,N0027077,N0026471,333.187882,332.823126,4.774245,5.33648,72.951184,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.6286,1.625551,0.429216,0.193792,tractive,lateral,P414,provisional
E0026831,N0027078,N0027079,385.200018,385.140021,7.582087,7.268823,59.996735,800,GRP,0.1,0.085,table11,minimum,2.0552,merrimack,8171.8443,196.693717,0.810532,0.486475,velocity,trunk main,P363,drafted
E0026832,N0027079,N0026480,385.140021,385.079062,7.268823,7.057595,60.958521,800,GRP,0.1,0.085,table11,minimum,2.0552,merrimack,8171.8443,196.694217,0.810533,0.486475,velocity,trunk main,P363,drafted
E0026833,N0027080,N0027081,378.040172,377.840172,9.367573,10.05561,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.4732,2.299878,0.476347,0.22976,tractive,trunk main,P415,drafted
E0026834,N0027081,N0027082,377.840172,377.615173,10.05561,9.153351,44.999873,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.4732,2.300211,0.476367,0.229777,tractive,trunk main,P415,drafted
E0026835,N0027082,N0027083,377.615173,377.415173,9.153351,9.080066,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.4732,2.300586,0.47639,0.229796,tractive,trunk main,P415,drafted
E0026836,N0027083,N0027084,377.415173,377.215173,9.080066,9.319037,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.4732,2.30092,0.476411,0.229812,tractive,trunk main,P415,drafted
E0026837,N0027084,N0026481,377.215173,377.136024,9.319037,8.95446,15.829705,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.4732,2.301253,0.476431,0.229828,tractive,trunk main,P415,drafted
E0026838,N0027085,N0027086,388.017301,387.717301,4.456057,4.621596,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.2429,0.850873,0.351875,0.142029,tractive,lateral,P363,drafted
E0026839,N0027086,N0027087,387.717301,387.417301,4.621596,4.750576,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.6664,1.288352,0.399899,0.173168,tractive,lateral,P363,drafted
E0026840,N0027087,N0026480,387.417301,387.373977,4.750576,4.762681,7.220745,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,31.7462,1.334119,0.430964,0.168443,tractive,lateral,P363,drafted
E0026841,N0027088,N0026481,383.801715,383.464568,1.55,2.625917,67.42946,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P415,drafted
E0026842,N0027089,N0026498,382.107216,382.023781,9.68148,9.875236,41.71756,500,GRP,0.2,0.155,table11,minimum,2.4171,merrimack,2138.6933,60.235234,0.789337,0.412091,velocity,sub main,P363,derived
E0026843,N0027090,N0027091,389.680175,389.45081,1.551423,1.555812,16.989992,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.188838,0.029706,tractive,lateral,P363,derived
E0026844,N0027091,N0027092,389.45081,389.401596,1.555812,1.552383,5.789906,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,1.0798,0.045409,0.161722,0.033031,tractive,lateral,P363,derived
E0026845,N0027092,N0027093,389.401596,389.360841,1.552383,1.598937,3.881445,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,1.0798,0.045457,0.173759,0.0315,tractive,lateral,P363,derived
E0026846,N0027093,N0027094,389.360841,389.276861,1.598937,1.972163,16.796014,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090757,0.170793,0.050722,tractive,lateral,P363,derived
E0026847,N0027094,N0027095,389.276861,389.236117,1.972163,2.101896,4.79343,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,4.3191,0.181431,0.257832,0.0613,tractive,lateral,P363,derived
E0026848,N0027095,N0027096,389.236117,389.005375,2.101896,2.618283,46.14843,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181471,0.214857,0.06935,tractive,lateral,P363,derived
E0026849,N0027096,N0026498,389.005375,388.72855,2.618283,3.170467,55.364862,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181855,0.215005,0.069416,tractive,lateral,P363,derived
E0026850,N0027097,N0026499,378.804361,378.651107,12.618002,12.128404,38.313619,250,PVC-U,0.4,0.375,table11,minimum,2.8505,merrimack,547.3408,18.136637,0.765978,0.535009,velocity,sub main,P363,derived
E0026851,N0027098,N0027099,390.576756,390.531645,1.553218,1.705171,9.022261,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P363,derived
E0026852,N0027099,N0027100,390.531062,389.622004,1.705755,1.552495,47.845142,200,PVC-U,1.9,0.5,cover_min,minimum,3.6221,held,3.6428,0.15279,0.320419,0.047154,tractive,lateral,P363,derived
E0026853,N0027100,N0027101,389.546093,388.889283,1.628407,1.631958,29.191547,200,PVC-U,2.25,0.5,cover_min,minimum,3.6221,held,6.8821,0.28899,0.418959,0.060479,tractive,lateral,P363,derived
E0026854,N0027101,N0026499,388.889283,388.670239,1.631958,2.109272,43.808787,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.0417,0.379768,0.272846,0.097329,tractive,lateral,P363,derived
E0026855,N0027102,N0027103,379.45228,379.27228,9.852652,9.691923,60.0,315,HDPE,0.3,0.27,table11,minimum,2.712,merrimack,825.9146,26.079898,0.751912,0.501918,velocity,sub main,P354,drafted
E0026856,N0027103,N0027104,379.27228,379.09228,9.691923,9.425725,60.0,315,HDPE,0.3,0.27,table11,minimum,2.7117,merrimack,826.6562,26.100859,0.752062,0.502156,velocity,sub main,P354,drafted
E0026857,N0027104,N0027105,379.09228,378.91228,9.425725,9.594251,60.0,315,HDPE,0.3,0.27,table11,minimum,2.7117,merrimack,826.6562,26.101359,0.752065,0.502162,velocity,sub main,P354,drafted
E0026858,N0027105,N0026506,378.91228,378.82868,9.594251,9.723627,27.866618,315,HDPE,0.3,0.27,table11,minimum,2.7113,merrimack,827.7359,26.131646,0.75228,0.502507,velocity,sub main,P354,drafted
E0026859,N0027106,N0026506,383.322707,383.063137,5.073808,5.48917,51.914054,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.5049,1.536343,0.421935,0.18855,tractive,main,P354,drafted
E0026860,N0027107,N0027108,384.59721,384.24721,5.1227,5.113966,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.4409,merrimack,115.4991,4.63029,0.58396,0.327602,tractive,main,P354,provisional
E0026861,N0027108,N0027109,384.24721,383.89721,5.113966,4.922737,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.4229,merrimack,120.6251,4.809843,0.590279,0.334179,tractive,main,P354,provisional
E0026862,N0027109,N0026507,383.89721,383.855694,4.922737,4.939594,3.075224,200,PVC-U,1.35,0.5,table11,minimum,3.4229,merrimack,120.6251,4.810426,0.843227,0.258563,velocity,main,P354,provisional
E0026863,N0027110,N0027111,387.258281,386.808281,1.550374,1.793434,90.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P354,provisional
E0026864,N0027111,N0027112,386.808281,386.358281,1.793434,2.371028,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453422,0.288705,0.105678,tractive,lateral,P354,provisional
E0026865,N0027112,N0026507,386.358281,386.316912,2.371028,2.478376,5.515836,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,12.9574,0.544706,0.352288,0.104558,tractive,lateral,P354,provisional
E0026866,N0027113,N0026511,385.752576,385.490133,1.605883,1.7064,52.488718,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.563,0.107447,0.180704,0.054714,tractive,lateral,P354,drafted
E0026867,N0027114,N0027115,382.74369,382.428984,3.615807,3.970308,62.941145,200,PVC-U,0.5,0.5,table11,minimum,3.3289,merrimack,151.8485,5.877741,0.624306,0.371587,tractive,main,P354,drafted
E0026868,N0027115,N0027116,382.428984,382.078984,3.970308,4.66949,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3289,merrimack,151.8485,5.878265,0.624322,0.371604,tractive,main,P354,drafted
E0026869,N0027116,N0027117,382.078984,381.728984,4.66949,5.399282,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3269,merrimack,152.5901,5.903957,0.625075,0.372473,tractive,main,P354,drafted
E0026870,N0027117,N0026511,381.728984,381.673543,5.399282,5.52299,11.088152,200,PVC-U,0.5,0.5,table11,minimum,3.3241,merrimack,153.6699,5.941071,0.626157,0.373726,tractive,main,P354,drafted
E0026871,N0027118,N0026521,369.697458,369.608949,12.38616,12.571257,59.005954,600,GRP,0.15,0.125,table11,minimum,2.3043,merrimack,3175.1196,85.037142,0.76969,0.413767,velocity,sub main,P413,drafted
E0026872,N0027119,N0026533,377.209813,377.156509,4.256221,4.319718,10.660917,200,PVC-U,0.5,0.5,table11,minimum,3.3789,merrimack,134.2161,5.254987,0.605155,0.350102,tractive,lateral,P397,provisional
E0026873,N0027120,N0027121,379.479205,379.439205,1.55,1.592289,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.247656,0.051807,tractive,lateral,P397,derived
E0026874,N0027121,N0027122,379.439205,379.189205,1.592289,2.004063,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362171,0.268736,0.095215,tractive,lateral,P397,derived
E0026875,N0027122,N0026533,379.189205,378.932254,2.004063,2.543973,51.390212,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.588924,0.313604,0.119406,tractive,lateral,P397,derived
E0026876,N0027123,N0027124,381.175732,381.015732,4.718067,4.738723,80.0,500,GRP,0.2,0.155,table11,minimum,2.4118,merrimack,2178.0349,61.139067,0.79242,0.415517,velocity,sub main,P397,provisional
E0026877,N0027124,N0027125,381.015732,380.855732,4.738723,4.861248,80.0,500,GRP,0.2,0.155,table11,minimum,2.4102,merrimack,2189.9125,61.431074,0.793407,0.41662,velocity,sub main,P397,provisional
E0026878,N0027125,N0027126,380.855732,380.695732,4.861248,4.585365,80.0,500,GRP,0.2,0.155,table11,minimum,2.4089,merrimack,2199.6306,61.669967,0.794212,0.417522,velocity,sub main,P397,provisional
E0026879,N0027126,N0026542,380.695732,380.647345,4.585365,4.576563,19.354844,500,GRP,0.25,0.155,table11,minimum,2.4083,merrimack,2203.9497,61.776472,0.863148,0.392757,velocity,sub main,P397,provisional
E0026880,N0027127,N0027128,379.569564,379.249564,5.364152,5.856241,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.792,merrimack,649.5209,21.045638,0.792816,0.587222,velocity,sub main,P397,provisional
E0026881,N0027128,N0027129,379.249564,378.929564,5.856241,6.040224,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.7915,merrimack,650.6006,21.076973,0.793078,0.587786,velocity,sub main,P397,provisional
E0026882,N0027129,N0026539,378.929564,378.887684,6.040224,6.013713,4.653264,250,PVC-U,0.9,0.375,table11,minimum,2.7902,merrimack,653.0994,21.148585,1.081224,0.46056,velocity,sub main,P397,provisional
E0026883,N0027130,N0026554,378.947771,378.398268,1.567366,1.595629,91.583886,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.260911,0.079897,tractive,lateral,P420,provisional
E0026884,N0027131,N0026553,377.714313,377.308887,1.55,2.266888,81.085102,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P420,provisional
E0026885,N0027132,N0027133,376.544543,376.244543,1.55,2.128473,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P420,provisional
E0026886,N0027133,N0027134,376.244543,375.944543,2.128473,2.661505,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31737,0.257587,0.089582,tractive,lateral,P420,provisional
E0026887,N0027134,N0027135,375.944543,375.644543,2.661505,3.47475,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.7155,0.617912,0.318382,0.122129,tractive,lateral,P420,provisional
E0026888,N0027135,N0026559,375.644543,375.560681,3.47475,3.564441,16.772523,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.713,0.827918,0.348895,0.140199,tractive,lateral,P420,provisional
E0026889,N0027136,N0027137,373.22629,373.071175,5.983275,5.987754,31.022905,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.8561,1.004512,0.370449,0.153698,tractive,lateral,P420,derived
E0026890,N0027137,N0027138,373.071175,373.001606,5.987754,6.07719,13.91381,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.8561,1.004771,0.370479,0.153717,tractive,lateral,P420,derived
E0026891,N0027138,N0027139,373.001606,372.913567,6.07719,6.210182,17.607834,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.8561,1.004887,0.370492,0.153725,tractive,lateral,P420,derived
E0026892,N0027139,N0026559,372.913567,372.80455,6.210182,6.320572,21.803352,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.8561,1.005034,0.370509,0.153736,tractive,lateral,P420,derived
E0026893,N0027140,N0027141,375.769268,375.469445,3.239491,3.880957,59.964401,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.817169,0.347479,0.139334,tractive,lateral,P420,provisional
E0026894,N0027141,N0027142,375.469445,375.169445,3.880957,4.447773,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.908203,0.359071,0.146495,tractive,lateral,P420,provisional
E0026895,N0027142,N0027143,375.169445,375.12555,4.447773,4.545195,7.980927,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,22.6754,0.95397,0.376964,0.146549,tractive,lateral,P420,provisional
E0026896,N0027143,N0026553,375.12555,374.655587,4.545195,4.920188,85.447812,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,24.835,1.044571,0.387696,0.15302,tractive,lateral,P420,provisional
E0026897,N0027144,N0027145,382.850482,382.100482,1.55,1.553723,60.0,200,PVC-U,1.25,0.5,ground,minimum,3.6221,held,12.2534,0.513694,0.412585,0.090222,tractive,lateral,P397,provisional
E0026898,N0027145,N0027146,382.100482,381.850482,1.553723,2.243329,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.0247,1.091521,0.380062,0.159921,tractive,lateral,P397,provisional
E0026899,N0027146,N0027147,381.850482,381.600482,2.243329,3.715405,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.1817,1.391979,0.409458,0.179753,tractive,lateral,P397,provisional
E0026900,N0027147,N0027148,381.600482,381.525482,3.715405,4.006165,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.4185,1.737704,0.437961,0.200195,tractive,lateral,P397,provisional
E0026901,N0027148,N0026565,381.525482,381.276399,4.006165,3.675719,49.816692,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.0934,2.101503,0.4637,0.219749,tractive,lateral,P397,provisional
E0026902,N0027149,N0026554,375.51843,375.149206,4.539981,4.844691,73.844787,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.9242,2.313844,0.477206,0.23045,tractive,main,P420,provisional
E0026903,N0027150,N0027151,375.36124,375.319776,1.739102,1.773455,3.605551,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,10.1215,0.425189,0.377318,0.084312,tractive,lateral,P421,provisional
E0026904,N0027151,N0027152,375.319776,375.234776,1.773455,1.780147,17.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.1215,0.425219,0.282866,0.102569,tractive,lateral,P421,provisional
E0026905,N0027152,N0026577,375.234776,375.040095,1.780147,2.176214,38.936298,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.281,0.515895,0.300767,0.112233,tractive,lateral,P421,provisional
E0026906,N0027153,N0027154,375.425567,375.375567,1.979066,2.030988,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.110005,0.182125,0.055296,tractive,lateral,P421,provisional
E0026907,N0027154,N0027155,375.375567,375.290567,2.030988,2.099539,17.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.110088,0.182171,0.055315,tractive,lateral,P421,provisional
E0026908,N0027155,N0027156,375.290567,375.202108,2.099539,2.144755,17.691806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.11023,0.182249,0.055347,tractive,lateral,P421,provisional
E0026909,N0027156,N0026577,375.202108,375.142133,2.144755,2.074176,11.995066,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.110377,0.18233,0.05538,tractive,lateral,P421,provisional
E0026910,N0027157,N0026539,382.9229,382.785734,1.55,2.115663,27.433214,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.213653,0.226624,0.074707,tractive,lateral,P397,provisional
E0026911,N0027158,N0027159,384.173938,383.948938,1.55,2.26377,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31687,0.257457,0.089517,tractive,lateral,P397,provisional
E0026912,N0027159,N0027160,383.94653,383.12653,2.266178,1.552486,40.0,200,PVC-U,2.05,0.5,cover_min,minimum,3.6221,held,16.1967,0.679383,0.534939,0.091448,tractive,lateral,P397,provisional
E0026913,N0027160,N0027161,383.12653,383.084368,1.552486,1.567549,5.621607,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,16.1967,0.679716,0.377832,0.11595,tractive,lateral,P397,provisional
E0026914,N0027161,N0027162,383.084368,382.689186,1.567549,2.265343,79.036327,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.72503,0.334748,0.131673,tractive,lateral,P397,provisional
E0026915,N0027162,N0027163,382.689186,382.278435,2.265343,1.931038,82.150214,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.997292,0.369624,0.15317,tractive,lateral,P397,provisional
E0026916,N0027163,N0027164,382.278435,382.037476,1.931038,1.911804,48.191853,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.997977,0.369703,0.15322,tractive,lateral,P397,provisional
E0026917,N0027164,N0027165,382.037476,381.762476,1.911804,3.440344,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.179447,0.389223,0.165969,tractive,lateral,P397,provisional
E0026918,N0027165,N0026542,381.762476,381.421035,3.440344,3.802873,68.288252,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.8124,1.42046,0.411993,0.181521,tractive,lateral,P397,provisional
E0026919,N0027166,N0027167,376.339404,376.299404,1.55,1.586918,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.247656,0.051807,tractive,lateral,P437,derived
E0026920,N0027167,N0027168,376.299404,376.049404,1.586918,1.792911,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135835,0.195326,0.060813,tractive,lateral,P437,derived
E0026921,N0027168,N0027169,376.049404,375.799404,1.792911,2.574253,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181519,0.214875,0.069358,tractive,lateral,P437,derived
E0026922,N0027169,N0026580,375.799404,375.709105,2.574253,2.621064,18.059799,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27247,0.245228,0.083509,tractive,lateral,P437,derived
E0026923,N0027170,N0026582,374.401923,374.36157,3.268701,3.253786,5.38038,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,11.8776,0.49938,0.342696,0.100418,tractive,lateral,P437,provisional
E0026924,N0027171,N0026581,369.873594,369.817446,7.054933,7.226408,11.229741,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.0111,1.322833,0.403141,0.175386,tractive,main,P437,provisional
E0026925,N0027172,N0026584,377.299547,377.150945,1.552534,1.565608,27.018512,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.122359,0.030889,tractive,lateral,P421,provisional
E0026926,N0027173,N0027174,381.031324,380.631324,1.657244,1.669884,50.0,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,8.6749,0.363674,0.316621,0.085413,tractive,lateral,P397,provisional
E0026927,N0027174,N0027175,380.631324,380.281324,1.669884,2.656145,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4104,0.814152,0.347079,0.13909,tractive,lateral,P397,provisional
E0026928,N0027175,N0027176,380.281324,379.931324,2.656145,3.541607,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.8043,1.460085,0.415458,0.183954,tractive,lateral,P397,provisional
E0026929,N0027176,N0027177,379.931324,379.856324,3.541607,3.761474,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.0577,1.974363,0.455114,0.213106,tractive,lateral,P397,provisional
E0026930,N0027177,N0027178,379.856324,379.790806,3.761474,3.388301,13.103556,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.0577,1.974488,0.455123,0.213113,tractive,lateral,P397,provisional
E0026931,N0027178,N0027179,379.790806,379.5845,3.388301,3.71802,41.261206,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.0577,1.974597,0.45513,0.213119,tractive,lateral,P397,provisional
E0026932,N0027179,N0027180,379.5845,379.3345,3.71802,5.264865,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.0577,1.974941,0.455154,0.213137,tractive,lateral,P397,provisional
E0026933,N0027180,N0026565,379.3345,379.292451,5.264865,5.659667,6.00706,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,52.1541,2.189011,0.528815,0.206218,tractive,lateral,P397,provisional
E0026934,N0027181,N0027182,375.48772,375.375359,1.55,1.735603,22.472205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P421,provisional
E0026935,N0027182,N0026591,375.375359,375.293965,1.735603,1.942699,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000187,0.015061,0.004106,tractive,lateral,P421,provisional
E0026936,N0027183,N0027184,387.006573,386.633331,2.096851,2.715455,67.862256,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,16.1967,0.680993,0.339349,0.124958,tractive,lateral,P397,provisional
E0026937,N0027184,N0026587,386.633331,386.293078,2.715455,3.36836,61.86405,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,21.5956,0.907894,0.371219,0.143143,tractive,lateral,P397,provisional
E0026938,N0027185,N0026587,387.771832,387.304252,1.990772,2.357186,85.014587,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,48.5902,2.040553,0.475425,0.211515,tractive,lateral,P397,provisional
E0026939,N0027186,N0027187,371.912701,371.761539,5.574085,5.654263,30.232433,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.161225,0.206677,0.065721,tractive,main,P421,provisional
E0026940,N0027187,N0027188,371.761539,371.663305,5.654263,5.682765,19.646883,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.161477,0.206783,0.065767,tractive,main,P421,provisional
E0026941,N0027188,N0026591,371.663305,371.599665,5.682765,5.636999,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.161641,0.206852,0.065797,tractive,main,P421,provisional
E0026942,N0027189,N0027190,375.524694,375.436009,3.336207,3.393947,16.124515,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,16.9383,0.71883,0.34515,0.128179,tractive,main,P421,provisional
E0026943,N0027190,N0027191,375.436009,375.338704,3.393947,3.319316,17.691806,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,16.9383,0.718964,0.34517,0.128191,tractive,main,P421,provisional
E0026944,N0027191,N0027192,375.338704,375.166088,3.319316,3.698475,31.38471,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,16.9383,0.719112,0.345192,0.128203,tractive,main,P421,provisional
E0026945,N0027192,N0027193,375.166088,375.099178,3.698475,3.852727,12.165525,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,16.9383,0.719373,0.345231,0.128225,tractive,main,P421,provisional
E0026946,N0027193,N0027194,375.099178,375.003124,3.852727,3.844501,17.464249,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,18.0181,0.764742,0.351899,0.131977,tractive,main,P421,provisional
E0026947,N0027194,N0027195,375.003124,374.955812,3.844501,3.807891,8.602325,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,20.2429,0.858158,0.364775,0.139369,tractive,main,P421,provisional
E0026948,N0027195,N0026584,374.955812,374.756441,3.807891,3.960111,36.249138,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,20.2429,0.858229,0.364784,0.139375,tractive,main,P421,provisional
E0026949,N0027196,N0026601,376.631671,376.484532,1.55,1.614803,29.427878,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P424,provisional
E0026950,N0027197,N0026601,372.759052,372.581851,3.085767,5.517484,35.44009,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272194,0.245147,0.08347,tractive,lateral,P424,provisional
E0026951,N0027198,N0027199,390.081933,389.631933,1.551398,1.821863,90.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P397,provisional
E0026952,N0027199,N0027200,389.631933,389.181933,1.821863,1.813825,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453422,0.288705,0.105678,tractive,lateral,P397,provisional
E0026953,N0027200,N0027201,389.181933,388.731933,1.813825,2.055176,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.816309,0.347365,0.139265,tractive,lateral,P397,provisional
E0026954,N0027201,N0026592,388.731933,388.689831,2.055176,2.045551,6.014685,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,21.5956,0.907594,0.403827,0.135059,tractive,lateral,P397,provisional
E0026955,N0027202,N0027203,373.017941,372.617941,1.551791,1.850747,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,12.1545,0.509548,0.299591,0.111586,tractive,lateral,P405,provisional
E0026956,N0027203,N0027204,372.617941,372.217941,1.850747,1.684952,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.8725,0.917619,0.360222,0.147215,tractive,lateral,P405,provisional
E0026957,N0027204,N0027205,372.217941,371.817941,1.684952,1.721884,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.1917,1.099355,0.3809,0.160469,tractive,lateral,P405,provisional
E0026958,N0027205,N0027206,371.817941,371.763572,1.721884,1.726601,10.873923,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.3512,1.190556,0.390345,0.166718,tractive,lateral,P405,provisional
E0026959,N0027206,N0027207,371.763572,371.513572,1.726601,1.78666,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.3512,1.190647,0.390354,0.166724,tractive,lateral,P405,provisional
E0026960,N0027207,N0027208,371.513572,371.263572,1.78666,1.759957,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.5906,1.326865,0.403516,0.175644,tractive,lateral,P405,provisional
E0026961,N0027208,N0027209,371.263572,371.217289,1.759957,1.801724,9.256597,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.6704,1.372549,0.407707,0.178537,tractive,lateral,P405,provisional
E0026962,N0027209,N0027210,371.217289,370.817289,1.801724,1.685061,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.8299,1.46316,0.415724,0.184142,tractive,lateral,P405,provisional
E0026963,N0027210,N0027211,370.817289,370.417289,1.685061,1.644784,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.0693,1.599628,0.427132,0.192283,tractive,lateral,P405,provisional
E0026964,N0027211,N0027212,370.417289,370.017289,1.644784,1.751693,79.999991,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2288,1.69083,0.434359,0.197543,tractive,lateral,P405,provisional
E0026965,N0027212,N0027213,370.017289,369.617289,1.751693,1.680624,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.6277,1.917832,0.451163,0.21009,tractive,lateral,P405,provisional
E0026966,N0027213,N0026605,369.617289,369.424986,1.680624,1.557344,21.366979,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,48.8671,2.0543,0.566876,0.187926,tractive,lateral,P405,provisional
E0026967,N0027214,N0027215,390.029875,389.779875,1.748872,2.282075,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090922,0.170897,0.050763,tractive,lateral,P397,provisional
E0026968,N0027215,N0027216,389.779875,389.529875,2.282075,2.93744,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272407,0.245209,0.0835,tractive,lateral,P397,provisional
E0026969,N0027216,N0027217,389.529875,389.487684,2.93744,2.988695,5.273911,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,8.6382,0.363358,0.316533,0.085379,tractive,lateral,P397,provisional
E0026970,N0027217,N0027218,389.487684,389.137684,2.988695,2.955608,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589738,0.31374,0.119484,tractive,lateral,P397,provisional
E0026971,N0027218,N0027219,389.137684,388.787684,2.955608,3.253209,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.861925,0.353289,0.142901,tractive,lateral,P397,provisional
E0026972,N0027219,N0027220,388.787684,388.437684,3.253209,3.251311,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.179378,0.389216,0.165965,tractive,lateral,P397,provisional
E0026973,N0027220,N0027221,388.437684,388.087684,3.251311,3.142388,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.7126,1.542099,0.422414,0.188892,tractive,lateral,P397,provisional
E0026974,N0027221,N0027222,388.087684,387.899092,3.142388,3.046495,37.718453,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.9519,1.678484,0.433398,0.196838,tractive,lateral,P397,provisional
