Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0026975,N0027222,N0027223,387.899092,387.649092,3.046495,3.22368,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.0317,1.724066,0.43692,0.199426,tractive,lateral,P397,provisional
E0026976,N0027223,N0027224,387.649092,387.399092,3.22368,3.338274,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.3508,1.905551,0.450293,0.209429,tractive,lateral,P397,provisional
E0026977,N0027224,N0026592,387.399092,387.358993,3.338274,3.376389,4.220918,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,45.3508,1.905968,0.564766,0.178842,tractive,lateral,P397,provisional
E0026978,N0027225,N0027226,370.158105,369.958105,2.597358,2.537348,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.9093,2.222295,0.471503,0.225893,tractive,lateral,P365,provisional
E0026979,N0027226,N0027227,369.958105,369.758105,2.537348,2.480146,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.0688,2.313163,0.477164,0.230417,tractive,lateral,P365,provisional
E0026980,N0027227,N0027228,369.758105,369.673058,2.480146,2.461067,17.009434,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.388,2.494565,0.48798,0.239215,tractive,lateral,P365,provisional
E0026981,N0027228,N0026634,369.673058,369.238063,2.461067,3.022191,86.998977,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.2856,2.825796,0.506273,0.254582,tractive,lateral,P365,provisional
E0026982,N0027229,N0027230,377.248064,377.144986,5.166853,5.208591,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.4861,merrimack,103.6956,4.210028,0.568356,0.311814,tractive,main,P387,provisional
E0026983,N0027230,N0027231,377.144986,376.878856,5.208591,5.38332,53.225934,200,PVC-U,0.5,0.5,table11,minimum,3.4817,merrimack,104.7754,4.248471,0.569834,0.313283,tractive,main,P387,provisional
E0026984,N0027231,N0026637,376.878856,376.792543,5.38332,5.298064,17.262677,200,PVC-U,0.5,0.5,table11,minimum,3.4817,merrimack,104.7754,4.248915,0.569851,0.3133,tractive,main,P387,provisional
E0026985,N0027232,N0027233,380.861789,380.611789,1.55145,1.854154,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P387,provisional
E0026986,N0027233,N0027234,380.611789,380.361789,1.854154,1.75372,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362554,0.268827,0.095262,tractive,lateral,P387,provisional
E0026987,N0027234,N0027235,380.361789,380.289076,1.75372,1.864092,14.542569,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453505,0.288721,0.105687,tractive,lateral,P387,provisional
E0026988,N0027235,N0026637,380.289076,380.222367,1.864092,1.868239,13.341664,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498894,0.297593,0.110491,tractive,lateral,P387,provisional
E0026989,N0027236,N0027237,362.049366,361.957054,12.196575,12.247017,18.462487,200,PVC-U,0.5,0.5,table11,minimum,3.0471,merrimack,315.3796,11.213211,0.739297,0.535395,tractive,sub main,P435,derived
E0026990,N0027237,N0027238,372.654071,372.502557,1.55,1.636268,30.30287,200,PVC-U,0.5,0.5,table11,minimum,3.0471,merrimack,315.3796,11.213365,0.739299,0.535399,tractive,sub main,P435,derived
E0026991,N0027238,N0027239,372.502557,372.319511,1.636268,1.628395,36.609105,200,PVC-U,0.5,0.5,table11,minimum,3.0433,merrimack,318.6189,11.313975,0.740889,0.538321,tractive,sub main,P427,derived
E0026992,N0027239,N0027240,372.319511,372.260699,1.628395,1.68916,11.762399,200,PVC-U,0.5,0.5,table11,minimum,3.0409,merrimack,320.7785,11.381116,0.741941,0.54027,tractive,sub main,P427,derived
E0026993,N0027240,N0027241,372.260699,372.217326,1.68916,1.717305,7.228807,200,PVC-U,0.6,0.5,table11,minimum,3.0396,merrimack,321.8583,11.414612,0.7959,0.512065,velocity,sub main,P427,derived
E0026994,N0027241,N0027242,372.217326,372.170306,1.717305,1.73396,7.836663,200,PVC-U,0.6,0.5,uniform,minimum,3.0396,merrimack,321.8583,11.414672,0.795901,0.512066,velocity,sub main,P427,derived
E0026995,N0027242,N0027243,372.170306,372.112028,1.73396,1.772494,11.65574,200,PVC-U,0.5,0.5,table11,minimum,3.0396,merrimack,321.8583,11.414738,0.742465,0.541246,tractive,sub main,P427,derived
E0026996,N0027243,N0027244,372.112028,372.034753,1.772494,1.795782,15.454853,200,PVC-U,0.5,0.5,table11,minimum,3.0396,merrimack,321.8583,11.414835,0.742467,0.541249,tractive,sub main,P427,derived
E0026997,N0027244,N0027245,372.034753,371.80257,1.795782,1.810803,46.436637,200,PVC-U,0.5,0.5,table11,minimum,3.0396,merrimack,321.8583,11.414964,0.742469,0.541252,tractive,sub main,P427,derived
E0026998,N0027245,N0027246,371.80257,371.498653,1.810803,1.721928,60.783488,200,PVC-U,0.5,0.5,table11,minimum,3.0396,merrimack,321.8583,11.415351,0.742475,0.541264,tractive,sub main,P427,derived
E0026999,N0027246,N0027247,371.498653,371.148653,1.721928,1.85742,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.0396,merrimack,321.8583,11.415857,0.742483,0.541278,tractive,sub main,P427,derived
E0027000,N0027247,N0027248,371.148653,370.798653,1.85742,1.75695,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.0396,merrimack,321.8583,11.416441,0.742492,0.541295,tractive,sub main,P427,derived
E0027001,N0027248,N0027249,370.798653,370.739193,1.75695,1.692081,11.891908,200,PVC-U,0.5,0.5,table11,minimum,3.0354,merrimack,325.5663,11.531611,0.744273,0.544636,tractive,sub main,P427,derived
E0027002,N0027249,N0027250,370.739193,370.5123,1.692081,1.756163,45.378702,200,PVC-U,0.5,0.5,table11,minimum,3.0354,merrimack,325.5663,11.53171,0.744274,0.544639,tractive,sub main,P427,derived
E0027003,N0027250,N0027251,370.5123,370.261465,1.756163,1.634836,50.16687,200,PVC-U,0.5,0.5,table11,minimum,3.0342,merrimack,326.6461,11.565426,0.744792,0.545617,tractive,sub main,P427,derived
E0027004,N0027251,N0027252,370.261465,370.188393,1.634836,1.588005,14.614556,200,PVC-U,0.5,0.5,table11,minimum,3.0342,merrimack,326.6461,11.565845,0.744798,0.545629,tractive,sub main,P427,derived
E0027005,N0027252,N0027253,370.188393,370.075308,1.588005,1.559366,22.616848,200,PVC-U,0.5,0.5,table11,minimum,3.0342,merrimack,326.6461,11.565966,0.7448,0.545633,tractive,sub main,P427,derived
E0027006,N0027253,N0027254,370.075308,369.925441,1.559366,1.554174,24.977967,200,PVC-U,0.6,0.5,ground,minimum,3.0342,merrimack,326.6461,11.566155,0.798494,0.516108,velocity,sub main,P427,derived
E0027007,N0027254,N0027255,369.925441,369.818264,1.554174,1.553745,16.488719,200,PVC-U,0.65,0.5,ground,minimum,3.0342,merrimack,326.6461,11.566363,0.823082,0.5039,velocity,sub main,P427,derived
E0027008,N0027255,N0027256,369.818264,369.692448,1.553745,1.55325,15.727045,200,PVC-U,0.8,0.5,ground,minimum,3.0342,merrimack,326.6461,11.5665,0.889941,0.474097,velocity,sub main,P427,derived
E0027009,N0027256,N0027257,369.692172,369.647927,1.553525,1.5512,8.044485,200,PVC-U,0.55,0.5,cover_min,minimum,3.0342,merrimack,326.6461,11.566631,0.772488,0.529903,velocity,sub main,P427,derived
E0027010,N0027257,N0026605,369.647927,369.285358,1.5512,1.696973,65.921754,200,PVC-U,0.55,0.5,cover_min,minimum,3.0342,merrimack,326.6461,11.566698,0.772489,0.529905,velocity,sub main,P427,derived
E0027011,N0027258,N0027259,383.848058,383.757073,7.309474,7.474067,18.196857,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.1124,0.825751,0.348611,0.140025,tractive,main,P385,derived
E0027012,N0027259,N0027260,383.757073,383.435224,7.474067,7.966143,64.369812,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.6111,0.930656,0.3618,0.148206,tractive,main,P385,derived
E0027013,N0027260,N0027261,383.435224,383.340852,7.966143,8.076629,18.874567,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.6111,0.931192,0.361864,0.148247,tractive,main,P385,derived
E0027014,N0027261,N0027262,383.340852,383.222662,8.076629,8.169214,23.637951,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.6111,0.93135,0.361883,0.148259,tractive,main,P385,derived
E0027015,N0027262,N0027263,383.222662,383.12872,8.169214,8.260196,18.788278,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6909,0.976814,0.367261,0.151662,tractive,main,P385,derived
E0027016,N0027263,N0027264,383.12872,382.775249,8.260196,8.73055,70.694327,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7707,1.022237,0.372455,0.154986,tractive,main,P385,derived
E0027017,N0027264,N0026640,382.775249,382.332968,8.73055,9.575357,88.456181,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.8505,1.068094,0.377531,0.15827,tractive,main,P385,derived
E0027018,N0027265,N0027266,369.932489,369.767071,2.021521,1.794879,33.08352,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002248,0.044805,0.010431,tractive,lateral,P365,derived
E0027019,N0027266,N0027267,369.767071,369.726173,1.794879,1.688439,6.816457,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.002524,0.049837,0.010497,tractive,lateral,P365,derived
E0027020,N0027267,N0027268,369.702048,369.466836,1.712564,1.77584,47.04234,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.002581,0.04732,0.01103,tractive,lateral,P365,derived
E0027021,N0027268,N0027269,369.466836,369.426836,1.77584,1.724073,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,0.0,0.002973,0.062905,0.010023,tractive,lateral,P365,derived
E0027022,N0027269,N0027270,369.426836,369.386173,1.724073,1.812801,3.127923,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,0.0,0.003006,0.068833,0.009507,tractive,lateral,P365,derived
E0027023,N0027270,N0027271,369.386173,369.346173,1.812801,1.837909,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,0.0,0.003032,0.063392,0.010103,tractive,lateral,P365,derived
E0027024,N0027271,N0026666,369.346173,369.154066,1.837909,1.837512,38.421514,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003066,0.05062,0.01183,tractive,lateral,P365,derived
E0027025,N0027272,N0027273,367.966124,367.546459,6.560701,6.925984,83.93301,200,PVC-U,0.5,0.5,table11,minimum,3.5674,merrimack,85.7062,3.546853,0.541001,0.285563,tractive,main,P365,provisional
E0027026,N0027273,N0027274,367.546459,367.146459,6.925984,7.069819,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.5514,merrimack,88.9455,3.664854,0.546148,0.290371,tractive,main,P365,provisional
E0027027,N0027274,N0027275,367.146459,366.746459,7.069819,7.233003,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.5165,merrimack,96.504,3.937252,0.557549,0.301234,tractive,main,P365,provisional
E0027028,N0027275,N0027276,366.746459,366.671695,7.233003,7.170254,14.95275,200,PVC-U,0.5,0.5,table11,minimum,3.498,merrimack,100.8231,4.092028,0.563752,0.307272,tractive,main,P365,provisional
E0027029,N0027276,N0027277,366.671695,366.321695,7.170254,6.94158,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.483,merrimack,104.4659,4.221508,0.568799,0.312253,tractive,main,P365,provisional
E0027030,N0027277,N0027278,366.321695,365.971695,6.94158,7.068893,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.4577,merrimack,110.9446,4.450818,0.577442,0.320931,tractive,main,P365,provisional
E0027031,N0027278,N0027279,365.971695,365.930329,7.068893,7.057525,5.515531,200,PVC-U,0.75,0.5,table11,minimum,3.4457,merrimack,114.1839,4.565154,0.673098,0.292605,tractive,main,P365,provisional
E0027032,N0027279,N0027280,365.930329,365.580329,7.057525,7.011102,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.4265,merrimack,119.5828,4.753927,0.588332,0.332141,tractive,main,P365,provisional
E0027033,N0027280,N0027281,365.580329,365.230329,7.011102,7.157519,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.4047,merrimack,126.0615,4.979629,0.596081,0.340314,tractive,main,P365,provisional
E0027034,N0027281,N0027282,365.230329,365.189675,7.157519,7.212517,4.782846,200,PVC-U,0.85,0.5,table11,minimum,3.3908,merrimack,130.3806,5.129511,0.72805,0.300737,tractive,main,P365,provisional
E0027035,N0027282,N0026634,365.189675,364.770223,7.212517,7.490031,83.890374,200,PVC-U,0.5,0.5,table11,minimum,3.3808,merrimack,133.62,5.241132,0.604708,0.349614,tractive,main,P365,provisional
E0027036,N0027283,N0026662,376.817246,376.577931,2.067397,2.728435,43.511821,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,14.0372,0.590073,0.324393,0.11683,tractive,lateral,P364,provisional
E0027037,N0027284,N0026662,378.589474,377.738025,1.566288,1.568341,21.832011,200,PVC-U,3.9,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0027038,N0027285,N0027286,370.073568,370.022605,6.287027,6.334298,10.192737,200,PVC-U,0.5,0.5,table11,minimum,3.3575,merrimack,141.4513,5.515788,0.613394,0.359202,tractive,main,P434,provisional
E0027039,N0027286,N0027287,370.022605,369.933582,6.334298,6.336743,17.804494,200,PVC-U,0.5,0.5,table11,minimum,3.3545,merrimack,142.5311,5.552739,0.614535,0.360479,tractive,main,P434,provisional
E0027040,N0027287,N0027288,369.933582,369.843443,6.336743,5.916658,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.3514,merrimack,143.6109,5.589721,0.615671,0.361754,tractive,main,P434,provisional
E0027041,N0027288,N0026664,369.843443,369.771854,5.916658,5.46011,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.3484,merrimack,144.6907,5.62667,0.616799,0.363025,tractive,main,P434,provisional
E0027042,N0027289,N0027290,385.21819,384.971684,9.20988,8.982875,49.301117,200,PVC-U,0.5,0.5,table11,minimum,3.4794,merrimack,105.345,4.267626,0.570567,0.314013,tractive,main,P385,derived
E0027043,N0027290,N0027291,384.971684,384.842138,8.982875,8.80807,25.909282,200,PVC-U,0.5,0.5,table11,minimum,3.4794,merrimack,105.345,4.268037,0.570582,0.314029,tractive,main,P385,derived
E0027044,N0027291,N0027292,384.842138,384.777026,8.80807,8.734602,13.022496,200,PVC-U,0.5,0.5,table11,minimum,3.4794,merrimack,105.345,4.268253,0.570591,0.314037,tractive,main,P385,derived
E0027045,N0027292,N0027293,384.777026,384.725601,8.734602,8.672135,10.284966,200,PVC-U,0.5,0.5,table11,minimum,3.4794,merrimack,105.345,4.268361,0.570595,0.314041,tractive,main,P385,derived
E0027046,N0027293,N0027294,384.725601,384.626425,8.672135,8.522074,19.835194,200,PVC-U,0.5,0.5,table11,minimum,3.4794,merrimack,105.345,4.268447,0.570598,0.314044,tractive,main,P385,derived
E0027047,N0027294,N0027295,384.626425,384.434292,8.522074,8.292728,38.426465,200,PVC-U,0.5,0.5,table11,minimum,3.4794,merrimack,105.345,4.268612,0.570604,0.314051,tractive,main,P385,derived
E0027048,N0027295,N0027296,384.434292,384.288543,8.292728,8.276886,29.149837,200,PVC-U,0.5,0.5,table11,minimum,3.4794,merrimack,105.345,4.268933,0.570617,0.314063,tractive,main,P385,derived
E0027049,N0027296,N0027297,384.288543,384.141683,8.276886,8.269359,29.372115,200,PVC-U,0.5,0.5,table11,minimum,3.4794,merrimack,105.345,4.269176,0.570626,0.314072,tractive,main,P385,derived
E0027050,N0027297,N0027298,384.141683,384.09319,8.269359,8.282726,9.698528,200,PVC-U,0.5,0.5,table11,minimum,3.4794,merrimack,105.345,4.26942,0.570635,0.314081,tractive,main,P385,derived
E0027051,N0027298,N0027299,384.09319,384.043681,8.282726,8.318227,9.901873,200,PVC-U,0.5,0.5,table11,minimum,3.4794,merrimack,105.345,4.269501,0.570638,0.314084,tractive,main,P385,derived
E0027052,N0027299,N0027300,384.043681,383.924937,8.318227,8.503591,23.748666,200,PVC-U,0.5,0.5,table11,minimum,3.4794,merrimack,105.345,4.269584,0.570642,0.314088,tractive,main,P385,derived
E0027053,N0027300,N0027301,383.924937,383.462124,8.503591,9.328526,92.562713,200,PVC-U,0.5,0.5,table11,minimum,3.4794,merrimack,105.345,4.269782,0.570649,0.314095,tractive,main,P385,derived
E0027054,N0027301,N0027302,383.462124,383.276893,9.328526,9.555382,37.046078,200,PVC-U,0.5,0.5,table11,minimum,3.4693,merrimack,107.908,4.361147,0.574105,0.317559,tractive,main,P385,derived
E0027055,N0027302,N0027303,383.276893,383.099914,9.555382,9.786652,35.395812,200,PVC-U,0.5,0.5,table11,minimum,3.4652,merrimack,108.9878,4.399544,0.575541,0.319006,tractive,main,P385,derived
E0027056,N0027303,N0027304,383.099914,382.96819,9.786652,9.977031,26.344858,200,PVC-U,0.5,0.5,table11,minimum,3.4582,merrimack,110.8092,4.463984,0.577927,0.321424,tractive,main,P385,derived
E0027057,N0027304,N0027305,382.96819,382.928146,9.977031,10.009141,3.813762,200,PVC-U,1.05,0.5,table11,minimum,3.4582,merrimack,110.8092,4.464204,0.75432,0.265412,velocity,main,P385,derived
E0027058,N0027305,N0027306,382.928146,382.763002,10.009141,10.103453,33.02862,200,PVC-U,0.5,0.5,table11,minimum,3.4582,merrimack,110.8092,4.464236,0.577936,0.321433,tractive,main,P385,derived
E0027059,N0027306,N0027307,382.763002,382.490233,10.103453,10.155824,54.553863,200,PVC-U,0.5,0.5,table11,minimum,3.4582,merrimack,110.8092,4.464511,0.577946,0.321444,tractive,main,P385,derived
E0027060,N0027307,N0027308,382.490233,382.240233,10.155824,10.067354,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.4458,merrimack,114.1402,4.581947,0.582224,0.325815,tractive,main,P385,derived
E0027061,N0027308,N0027309,382.240233,381.990233,10.067354,10.264009,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.4431,merrimack,114.8818,4.608352,0.583174,0.326792,tractive,main,P385,derived
E0027062,N0027309,N0027310,381.990233,381.905458,10.264009,10.335417,16.95496,200,PVC-U,0.5,0.5,table11,minimum,3.4431,merrimack,114.8818,4.608768,0.583189,0.326808,tractive,main,P385,derived
E0027063,N0027310,N0027311,381.905458,381.803534,10.335417,10.390161,20.384854,200,PVC-U,0.5,0.5,table11,minimum,3.4431,merrimack,114.8818,4.608909,0.583194,0.326813,tractive,main,P385,derived
E0027064,N0027311,N0027312,381.803534,381.701561,10.390161,10.342385,20.39466,200,PVC-U,0.5,0.5,table11,minimum,3.4431,merrimack,114.8818,4.609079,0.5832,0.326819,tractive,main,P385,derived
E0027065,N0027312,N0027313,381.701561,381.647731,10.342385,10.310246,10.765984,200,PVC-U,0.5,0.5,table11,minimum,3.4431,merrimack,114.8818,4.609249,0.583206,0.326825,tractive,main,P385,derived
E0027066,N0027313,N0027314,381.647731,381.565603,10.310246,10.301524,16.42564,200,PVC-U,0.5,0.5,table11,minimum,3.4431,merrimack,114.8818,4.609339,0.583209,0.326829,tractive,main,P385,derived
E0027067,N0027314,N0027315,381.565603,381.48191,10.301524,10.386132,16.738594,200,PVC-U,0.5,0.5,table11,minimum,3.4431,merrimack,114.8818,4.609476,0.583214,0.326834,tractive,main,P385,derived
E0027068,N0027315,N0026640,381.48191,381.406907,10.386132,10.501418,15.000493,200,PVC-U,0.5,0.5,table11,minimum,3.4431,merrimack,114.8818,4.609615,0.583219,0.326839,tractive,main,P385,derived
E0027069,N0027316,N0027317,374.535206,373.651959,2.04179,1.560199,22.36068,200,PVC-U,3.95,0.5,ground,minimum,3.6221,held,5.3989,0.227219,0.468486,0.047696,tractive,lateral,P434,provisional
E0027070,N0027317,N0027318,373.6276,373.248421,1.584558,1.579338,12.63932,200,PVC-U,3.0,0.5,cover_min,minimum,3.6221,held,7.5585,0.31794,0.476764,0.059116,tractive,lateral,P434,provisional
E0027071,N0027318,N0027319,373.248421,373.207184,1.579338,1.56723,3.172068,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,7.5585,0.318045,0.358327,0.071718,tractive,lateral,P434,provisional
E0027072,N0027319,N0027320,373.202526,373.106479,1.571888,1.693845,19.209373,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,8.6382,0.363339,0.269013,0.095357,tractive,lateral,P434,provisional
E0027073,N0027320,N0026664,373.106479,372.994675,1.693845,2.237289,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363499,0.269051,0.095377,tractive,lateral,P434,provisional
E0027074,N0027321,N0026683,368.443017,368.315542,1.555609,1.831461,25.495098,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0027075,N0027322,N0027323,367.346876,367.19668,3.399676,3.860846,30.039228,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.5294,0.234621,0.23363,0.077974,tractive,lateral,P441,derived
E0027076,N0027323,N0027324,367.19668,366.988669,3.860846,4.318857,41.602155,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.5294,0.234871,0.233711,0.078012,tractive,lateral,P441,derived
E0027077,N0027324,N0027325,366.988669,366.680502,4.318857,4.695902,61.63331,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.271,0.266308,0.243421,0.082636,tractive,lateral,P441,derived
E0027078,N0027325,N0027326,366.680502,366.368226,4.695902,4.955352,62.455215,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.7543,0.329002,0.260584,0.091082,tractive,lateral,P441,derived
E0027079,N0027326,N0027327,366.368226,366.234509,4.955352,5.341205,26.743515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4959,0.360612,0.268365,0.095025,tractive,lateral,P441,derived
E0027080,N0027327,N0027328,366.234509,366.160245,5.341205,5.608309,14.85265,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4959,0.360835,0.268418,0.095053,tractive,lateral,P441,derived
E0027081,N0027328,N0027329,366.160245,365.968241,5.608309,5.988637,38.400801,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4959,0.360959,0.268447,0.095068,tractive,lateral,P441,derived
E0027082,N0027329,N0027330,365.968241,365.852132,5.988637,6.150065,23.221914,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4959,0.361279,0.268524,0.095107,tractive,lateral,P441,derived
E0027083,N0027330,N0027331,365.852132,365.742467,6.150065,6.383112,21.932895,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.2375,0.392563,0.275749,0.098835,tractive,lateral,P441,derived
E0027084,N0027331,N0027332,365.742467,365.529675,6.383112,6.75658,42.558464,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.9791,0.423835,0.282573,0.102414,tractive,lateral,P441,derived
E0027085,N0027332,N0027333,365.529675,365.229675,6.75658,6.99527,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.9791,0.42419,0.282648,0.102454,tractive,lateral,P441,derived
E0027086,N0027333,N0027334,365.229675,364.917121,6.99527,7.464929,62.510803,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.4623,0.48687,0.295301,0.109241,tractive,lateral,P441,derived
E0027087,N0027334,N0027335,364.917121,364.875481,7.464929,7.537421,4.898774,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,11.4623,0.487391,0.355115,0.096404,tractive,lateral,P441,derived
E0027088,N0027335,N0027336,364.875481,364.832007,7.537421,7.530664,8.694869,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.4623,0.487432,0.295409,0.1093,tractive,lateral,P441,derived
E0027089,N0027336,N0027337,364.832007,364.505256,7.530664,7.937066,65.35025,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.4623,0.487504,0.295423,0.109307,tractive,lateral,P441,derived
E0027090,N0027337,N0027338,364.505256,364.105278,7.937066,8.540169,79.995666,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.4623,0.488049,0.295527,0.109364,tractive,lateral,P441,derived
E0027091,N0027338,N0027339,364.105278,363.697065,8.540169,9.336108,81.642596,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.4623,0.488716,0.295655,0.109434,tractive,lateral,P441,derived
E0027092,N0027339,N0026611,363.697065,363.590201,9.336108,9.432504,21.372774,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.4623,0.489396,0.295786,0.109505,tractive,lateral,P441,derived
E0027093,N0027340,N0027341,364.834571,364.753176,5.487542,5.502408,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.6554,0.457127,0.289452,0.106079,tractive,main,P379,provisional
E0027094,N0027341,N0027342,364.753176,364.669361,5.502408,5.525951,16.763055,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.6554,0.457262,0.289479,0.106094,tractive,main,P379,provisional
E0027095,N0027342,N0027343,364.669361,364.552635,5.525951,5.603523,23.345235,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.6554,0.457402,0.289507,0.106109,tractive,main,P379,provisional
E0027096,N0027343,N0027344,364.552635,364.485553,5.603523,5.68266,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.6554,0.457597,0.289547,0.10613,tractive,main,P379,provisional
E0027097,N0027344,N0026683,364.485553,364.395414,5.68266,5.751589,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.6554,0.457709,0.289569,0.106142,tractive,main,P379,provisional
E0027098,N0027345,N0026689,372.119525,371.88402,1.55,1.560926,31.400637,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.154841,0.033938,tractive,lateral,P434,provisional
E0027099,N0027346,N0027347,372.060395,371.953544,1.566925,1.5738,15.264338,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.151258,0.034475,tractive,lateral,P434,provisional
E0027100,N0027347,N0026689,371.953544,371.837247,1.5738,1.607699,23.259407,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090662,0.170733,0.050698,tractive,lateral,P434,provisional
E0027101,N0027348,N0026685,376.064868,376.018161,1.55,1.70654,9.341417,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0027102,N0027349,N0027350,375.653178,375.340048,1.814687,2.400797,62.625873,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.157,0.300622,0.253132,0.087372,tractive,lateral,P364,provisional
E0027103,N0027350,N0026685,375.340048,375.042643,2.400797,2.682058,59.481089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.4711,0.901226,0.358214,0.145959,tractive,lateral,P364,provisional
E0027104,N0027351,N0027352,371.311294,370.937566,1.555649,1.574915,49.830399,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.196036,0.046149,tractive,lateral,P365,derived
E0027105,N0027352,N0027353,370.928707,370.674697,1.583775,1.562241,24.191407,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,7.5585,0.317286,0.332729,0.075287,tractive,lateral,P365,derived
E0027106,N0027353,N0027354,370.663181,370.29293,1.573757,1.562447,27.426007,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,10.7978,0.453289,0.407018,0.083641,tractive,lateral,P365,derived
E0027107,N0027354,N0027355,370.292358,369.733148,1.563019,1.55152,34.950624,200,PVC-U,1.6,0.5,cover_min,minimum,3.6221,held,11.8776,0.498785,0.444977,0.08401,tractive,lateral,P365,derived
E0027108,N0027355,N0026666,369.668646,369.375016,1.616022,1.616561,34.544662,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,11.8776,0.499076,0.357807,0.097469,tractive,lateral,P365,derived
E0027109,N0027356,N0026701,374.497259,374.34182,1.554712,1.560036,11.9569,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,5.0964,0.213653,0.314652,0.05984,tractive,lateral,P439,provisional
E0027110,N0027357,N0026701,367.05072,366.835545,6.665589,9.066311,43.03497,200,PVC-U,0.5,0.5,table11,minimum,3.1227,merrimack,257.5515,9.375564,0.707153,0.481478,tractive,sub main,P439,provisional
E0027111,N0027358,N0027359,367.60105,367.492883,3.342432,3.599402,21.633308,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047421,0.137065,0.038002,tractive,lateral,P439,provisional
E0027112,N0027359,N0027360,367.492883,367.412261,3.599402,3.744417,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092868,0.172114,0.051247,tractive,lateral,P439,provisional
E0027113,N0027360,N0026692,367.412261,367.295642,3.744417,3.913099,23.323808,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.13827,0.196476,0.061304,tractive,lateral,P439,provisional
E0027114,N0027361,N0026710,368.964803,368.922803,3.438182,3.438311,6.0,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.004085,0.063265,0.012346,tractive,main,P379,provisional
E0027115,N0027362,N0027363,370.693622,370.562378,1.55,1.807373,26.248809,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0027116,N0027363,N0026710,370.562378,370.505809,1.807373,1.855305,11.313708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000219,0.016268,0.004334,tractive,lateral,P379,provisional
E0027117,N0027364,N0027365,368.48576,368.413649,4.201527,4.270556,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.5766,1.079703,0.37879,0.15909,tractive,main,P441,provisional
E0027118,N0027365,N0027366,368.413649,368.283937,4.270556,4.084654,25.942244,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.5766,1.079823,0.378803,0.159098,tractive,main,P441,provisional
E0027119,N0027366,N0027367,368.283937,368.095296,4.084654,3.496867,37.72835,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.5766,1.080039,0.378827,0.159114,tractive,main,P441,provisional
E0027120,N0027367,N0027368,368.095296,367.986631,3.496867,3.657443,21.732938,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.543,1.204714,0.391763,0.167667,tractive,main,P441,provisional
E0027121,N0027368,N0027369,367.986631,367.877332,3.657443,3.835742,21.859866,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.2846,1.235986,0.394852,0.169745,tractive,main,P441,provisional
E0027122,N0027369,N0027370,367.877332,367.767641,3.835742,4.060087,21.938136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.5975,1.542744,0.422468,0.18893,tractive,main,P441,provisional
E0027123,N0027370,N0027371,367.767641,367.492164,4.060087,4.506249,55.095415,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.3391,1.574017,0.425047,0.19078,tractive,main,P441,provisional
E0027124,N0027371,N0027372,367.492164,367.316154,4.506249,4.912758,35.201983,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.3391,1.574476,0.425085,0.190807,tractive,main,P441,provisional
E0027125,N0027372,N0027373,367.316154,367.21076,4.912758,5.168848,21.078842,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.3391,1.574769,0.425109,0.190825,tractive,main,P441,provisional
E0027126,N0027373,N0027374,367.21076,367.125653,5.168848,5.394794,17.021411,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.3391,1.574945,0.425123,0.190835,tractive,main,P441,provisional
E0027127,N0027374,N0027375,367.125653,367.038234,5.394794,5.631169,17.483747,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.3391,1.575087,0.425135,0.190843,tractive,main,P441,provisional
E0027128,N0027375,N0027376,367.038234,366.979938,5.631169,5.796673,11.659181,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.3391,1.575233,0.425147,0.190852,tractive,main,P441,provisional
E0027129,N0027376,N0027377,366.979938,366.891222,5.796673,6.020521,17.743113,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.3391,1.57533,0.425155,0.190858,tractive,main,P441,provisional
E0027130,N0027377,N0027378,366.891222,366.831629,6.020521,6.14881,11.918782,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.3391,1.575478,0.425167,0.190866,tractive,main,P441,provisional
E0027131,N0027378,N0027379,366.831629,366.772035,6.14881,6.255706,11.918758,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.3391,1.575577,0.425175,0.190872,tractive,main,P441,provisional
E0027132,N0027379,N0027380,366.772035,366.68267,6.255706,6.385353,17.872866,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.3391,1.575676,0.425183,0.190878,tractive,main,P441,provisional
E0027133,N0027380,N0027381,366.68267,366.593305,6.385353,6.53316,17.873064,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.3391,1.575825,0.425195,0.190887,tractive,main,P441,provisional
E0027134,N0027381,N0027382,366.593305,366.529608,6.53316,6.632318,12.739341,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.3391,1.575974,0.425208,0.190896,tractive,main,P441,provisional
E0027135,N0027382,N0027383,366.529608,366.41721,6.632318,6.698543,22.479726,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.3391,1.57608,0.425216,0.190902,tractive,main,P441,provisional
E0027136,N0027383,N0027384,366.41721,366.339838,6.698543,6.772894,15.47438,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.3391,1.576268,0.425232,0.190913,tractive,main,P441,provisional
E0027137,N0027384,N0027385,366.339838,366.238502,6.772894,6.843102,20.267168,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.3391,1.576397,0.425242,0.19092,tractive,main,P441,provisional
E0027138,N0027385,N0027386,366.238502,366.123763,6.843102,6.854417,22.947835,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.3391,1.576565,0.425256,0.19093,tractive,main,P441,provisional
E0027139,N0027386,N0027387,366.123763,366.07917,6.854417,6.829827,8.91865,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.3391,1.576757,0.425272,0.190942,tractive,main,P441,provisional
E0027140,N0027387,N0027388,366.07917,366.037074,6.829827,6.834142,4.677334,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,37.3391,1.576831,0.52299,0.165391,tractive,main,P441,provisional
E0027141,N0027388,N0027389,366.037074,365.994835,6.834142,6.815132,7.67981,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,37.3391,1.57687,0.439828,0.186526,tractive,main,P441,provisional
E0027142,N0027389,N0027390,365.994835,365.935287,6.815132,6.87227,10.826906,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,37.3391,1.576934,0.439833,0.18653,tractive,main,P441,provisional
E0027143,N0027390,N0027391,365.935287,365.881758,6.87227,7.054216,9.732475,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,37.3391,1.577024,0.439841,0.186535,tractive,main,P441,provisional
E0027144,N0027391,N0027392,365.881758,365.702328,7.054216,7.306919,32.623696,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,39.1605,1.653463,0.446202,0.19087,tractive,main,P441,provisional
E0027145,N0027392,N0027393,365.702328,365.427328,7.306919,7.55485,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,41.3201,1.744269,0.453482,0.195899,tractive,main,P441,provisional
E0027146,N0027393,N0027394,365.427328,365.152328,7.55485,7.672715,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,41.3201,1.744686,0.453514,0.195921,tractive,main,P441,provisional
E0027147,N0027394,N0027395,365.152328,365.047753,7.672715,7.856025,19.013522,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,41.3201,1.745102,0.453547,0.195944,tractive,main,P441,provisional
E0027148,N0027395,N0027396,365.047753,364.772753,7.856025,8.312055,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,41.3201,1.745261,0.45356,0.195953,tractive,main,P441,provisional
E0027149,N0027396,N0026611,364.772753,364.484394,8.312055,8.538311,52.428906,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,41.3201,1.745677,0.453592,0.195976,tractive,main,P441,provisional
E0027150,N0027397,N0027398,371.510631,371.457481,1.551533,1.584176,10.630146,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P434,provisional
E0027151,N0027398,N0026696,371.457481,371.184534,1.584176,1.702215,54.589376,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.13589,0.195352,0.060824,tractive,lateral,P434,provisional
E0027152,N0027399,N0026696,368.476142,368.288925,4.267389,4.597824,37.44329,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,1.003485,0.370332,0.153623,tractive,main,P434,provisional
E0027153,N0027400,N0027401,367.514069,367.45043,3.381378,3.459422,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002075,0.0434,0.0101,tractive,lateral,P439,provisional
E0027154,N0027401,N0027402,367.45043,367.358234,3.459422,3.61195,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002181,0.04427,0.010305,tractive,lateral,P439,provisional
E0027155,N0027402,N0026692,367.358234,367.191126,3.61195,4.017614,33.42155,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002334,0.045477,0.01059,tractive,lateral,P439,provisional
E0027156,N0027403,N0026713,379.227268,379.067435,4.794247,4.356088,31.966639,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.2133,0.852061,0.352028,0.142123,tractive,main,P364,drafted
E0027157,N0027404,N0027405,381.886012,381.805234,1.568639,1.618624,16.155494,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0027158,N0027405,N0026725,381.805234,381.720382,1.618624,1.94777,16.970563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045402,0.135034,0.03728,tractive,lateral,P364,provisional
E0027159,N0027406,N0027407,387.201208,383.229097,1.811212,1.816069,25.96151,200,PVC-U,15.3,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0027160,N0027407,N0026725,383.209252,382.095559,1.835914,1.572593,12.727922,200,PVC-U,8.75,0.5,cover_min,minimum,3.6221,held,0.0,0.000216,0.038105,0.002434,tractive,lateral,P364,provisional
E0027161,N0027408,N0027409,374.457144,374.028144,1.559,1.8359,85.800082,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,11.9142,0.499475,0.297703,0.110551,tractive,lateral,P436,provisional
E0027162,N0027409,N0027410,374.028144,373.678144,1.8359,1.775653,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5525,0.862328,0.353341,0.142933,tractive,lateral,P436,provisional
E0027163,N0027410,N0027411,373.678144,373.328144,1.775653,2.113781,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.0478,1.3029,0.401275,0.174108,tractive,lateral,P436,provisional
E0027164,N0027411,N0026732,373.328144,373.27006,2.113781,2.28893,11.616691,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.1276,1.348751,0.405537,0.177036,tractive,lateral,P436,provisional
E0027165,N0027412,N0027413,381.725635,381.664623,1.55,1.769428,12.202284,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0027166,N0027413,N0027414,381.664623,381.622623,1.769428,1.850124,7.0,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.000102,0.011714,0.003241,tractive,lateral,P364,provisional
E0027167,N0027414,N0027415,381.622623,381.517504,1.850124,1.660383,21.023796,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045427,0.13506,0.037289,tractive,lateral,P364,provisional
E0027168,N0027415,N0026713,381.517504,381.375399,1.660383,2.048124,28.421002,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045602,0.135238,0.037352,tractive,lateral,P364,provisional
E0027169,N0027416,N0026730,381.446045,381.396045,1.551453,1.62016,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0027170,N0027417,N0026730,375.572714,375.531922,7.39451,7.484283,5.09902,200,PVC-U,0.8,0.5,table11,minimum,3.5732,merrimack,84.5621,3.515663,0.638358,0.252174,tractive,main,P364,provisional
E0027171,N0027418,N0026767,369.189109,369.014466,1.550058,1.710113,34.928498,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0027172,N0027419,N0027420,369.277152,369.04702,1.582924,1.834145,46.026556,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00021,0.01594,0.004272,tractive,lateral,P379,provisional
E0027173,N0027420,N0027421,369.04702,368.977378,1.834145,1.822793,13.928388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045861,0.135501,0.037445,tractive,lateral,P379,provisional
E0027174,N0027421,N0026767,368.977378,368.888355,1.822793,1.836224,17.804494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091244,0.1711,0.050843,tractive,lateral,P379,provisional
E0027175,N0027422,N0027423,371.491107,371.443226,1.55,1.705914,9.576283,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.213653,0.226624,0.074707,tractive,lateral,P379,provisional
E0027176,N0027423,N0026764,371.443226,371.3265,1.705914,1.704689,23.345235,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.213733,0.226651,0.07472,tractive,lateral,P379,provisional
E0027177,N0027424,N0027425,370.287313,369.887313,5.630869,6.075333,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.815,2.142971,0.466416,0.221876,tractive,main,P436,drafted
E0027178,N0027425,N0027426,369.887313,369.487313,6.075333,6.585807,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.1341,2.324707,0.477871,0.230986,tractive,main,P436,drafted
E0027179,N0027426,N0027427,369.487313,369.083549,6.585807,7.088662,80.7529,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.4532,2.506442,0.488667,0.239781,tractive,main,P436,drafted
E0027180,N0027427,N0027428,369.083549,368.633549,7.088662,7.113705,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.7724,2.688184,0.498883,0.248299,tractive,main,P436,drafted
E0027181,N0027428,N0027429,368.633549,368.183549,7.113705,7.376968,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.7698,2.898441,0.510063,0.257846,tractive,main,P436,drafted
E0027182,N0027429,N0026732,368.183549,368.14192,7.376968,7.41707,3.469029,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,68.7698,2.899191,0.696034,0.207118,tractive,main,P436,drafted
E0027183,N0027430,N0026774,370.598322,370.404897,1.551153,1.890971,38.68513,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P379,derived
E0027184,N0027431,N0026774,368.828518,368.385947,3.812748,3.909921,88.514261,200,PVC-U,0.5,0.5,table11,minimum,3.3186,merrimack,155.764,6.003687,0.627971,0.375834,tractive,main,P379,derived
E0027185,N0027432,N0027433,372.317422,372.117422,4.606284,5.051066,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.5496,merrimack,89.3193,3.685295,0.547026,0.291197,tractive,main,P419,drafted
E0027186,N0027433,N0027434,372.117422,371.767422,5.051066,4.403721,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.5496,merrimack,89.3193,3.685628,0.547041,0.291211,tractive,main,P419,drafted
E0027187,N0027434,N0027435,371.767422,371.417422,4.403721,3.920316,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.5496,merrimack,89.3193,3.686212,0.547066,0.291234,tractive,main,P419,drafted
E0027188,N0027435,N0027436,371.417422,371.377422,3.920316,3.88503,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.521,merrimack,95.4955,3.908921,0.658501,0.265984,tractive,main,P419,drafted
E0027189,N0027436,N0027437,371.377422,370.927422,3.88503,3.998115,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.5162,merrimack,96.5753,3.947616,0.55797,0.301642,tractive,main,P419,drafted
E0027190,N0027437,N0027438,370.927422,370.477422,3.998115,4.369746,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.5022,merrimack,99.8146,4.064014,0.562643,0.306186,tractive,main,P419,drafted
E0027191,N0027438,N0026782,370.477422,370.435823,4.369746,4.416045,6.933187,200,PVC-U,0.6,0.5,table11,minimum,3.4977,merrimack,100.8944,4.103212,0.602449,0.293491,tractive,main,P419,drafted
E0027192,N0027439,N0026770,372.080625,371.799858,3.188357,3.227516,56.153251,200,PVC-U,0.5,0.5,table11,minimum,3.4905,merrimack,102.6159,4.157507,0.56632,0.309799,tractive,main,P379,derived
E0027193,N0027440,N0027441,372.41463,372.01463,1.55,2.221729,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P379,derived
E0027194,N0027441,N0027442,372.01463,371.61463,2.221729,2.850336,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498606,0.297538,0.110462,tractive,lateral,P379,derived
E0027195,N0027442,N0027443,371.61463,371.21463,2.850336,3.784302,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.906677,0.358884,0.146378,tractive,lateral,P379,derived
E0027196,N0027443,N0026770,371.21463,371.158167,3.784302,3.869207,11.292592,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.98,1.091149,0.380022,0.159894,tractive,lateral,P379,derived
E0027197,N0027444,N0027445,368.018396,367.937773,2.629889,2.637056,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.7156,0.744668,0.337556,0.133344,tractive,main,P379,provisional
E0027198,N0027445,N0027446,367.937773,367.881872,2.637056,2.758906,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.7954,0.79007,0.343848,0.137127,tractive,main,P379,provisional
E0027199,N0027446,N0026800,367.881872,367.765145,2.758906,2.971824,23.345235,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.8751,0.83543,0.349877,0.140801,tractive,main,P379,provisional
E0027200,N0027447,N0027448,374.046686,372.766686,1.809699,1.827217,80.0,200,PVC-U,1.6,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.199929,0.02859,tractive,lateral,P419,provisional
E0027201,N0027448,N0027449,372.766686,372.406439,1.827217,2.355555,72.049431,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362804,0.268886,0.095292,tractive,lateral,P419,provisional
E0027202,N0027449,N0027450,372.406439,372.206439,2.355555,2.447492,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589741,0.313741,0.119484,tractive,lateral,P419,provisional
E0027203,N0027450,N0027451,372.206439,372.006439,2.447492,2.802643,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.725876,0.33487,0.131745,tractive,lateral,P419,provisional
E0027204,N0027451,N0026782,372.006439,371.926437,2.802643,2.92543,16.000224,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.771476,0.341303,0.135591,tractive,lateral,P419,provisional
E0027205,N0027452,N0027453,372.685915,372.638745,2.100096,2.17171,9.433981,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.225474,0.39382,0.169049,tractive,lateral,P379,provisional
E0027206,N0027453,N0026828,372.638745,372.547504,2.17171,2.217847,18.248288,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.270819,0.398227,0.17203,tractive,lateral,P379,provisional
E0027207,N0027454,N0027455,369.429361,369.318681,1.55416,1.558333,15.811388,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.219225,0.056246,tractive,lateral,P379,provisional
E0027208,N0027455,N0027456,369.318681,369.276794,1.558333,1.568421,7.615773,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,4.3191,0.181201,0.221923,0.06778,tractive,lateral,P379,provisional
E0027209,N0027456,N0026800,369.276794,369.151134,1.568421,1.585835,22.847319,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.3191,0.181264,0.221948,0.067791,tractive,lateral,P379,provisional
E0027210,N0027457,N0027458,370.510654,370.404706,1.921413,2.02434,21.18962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.153493,0.203362,0.064272,tractive,lateral,P379,provisional
E0027211,N0027458,N0027459,370.404706,370.219436,2.02434,2.464615,37.054015,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.21585,0.22738,0.075057,tractive,lateral,P379,provisional
E0027212,N0027459,N0027460,370.219436,370.178205,2.464615,2.503985,4.123106,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,5.126,0.216159,0.288738,0.063918,tractive,lateral,P379,provisional
E0027213,N0027460,N0027461,370.178205,370.138205,2.503985,2.537759,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,5.126,0.216193,0.267472,0.067318,tractive,lateral,P379,provisional
E0027214,N0027461,N0027462,370.138205,370.033086,2.537759,2.621394,21.023796,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.216235,0.227512,0.075118,tractive,lateral,P379,provisional
E0027215,N0027462,N0027463,370.033086,369.992781,2.621394,2.711748,4.242641,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,5.126,0.21641,0.283814,0.064716,tractive,lateral,P379,provisional
E0027216,N0027463,N0027464,369.992781,369.839402,2.711748,3.04518,30.675723,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.7045,0.366466,0.269752,0.095736,tractive,lateral,P379,provisional
E0027217,N0027464,N0026764,369.839402,369.702107,3.04518,3.329082,27.45906,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.283,0.516742,0.300923,0.112319,tractive,lateral,P379,provisional
E0027218,N0027465,N0026830,376.064991,376.019991,3.514873,3.70294,9.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.537,0.821088,0.347997,0.13965,tractive,lateral,P364,provisional
E0027219,N0027466,N0026830,377.837516,377.673047,1.553445,2.049884,32.893768,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P364,provisional
E0027220,N0027467,N0027468,367.049743,366.989535,7.565094,7.625577,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.150518,0.202056,0.063705,tractive,main,P379,provisional
E0027221,N0027468,N0027469,366.989535,366.89734,7.625577,7.754668,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.150619,0.2021,0.063724,tractive,main,P379,provisional
E0027222,N0027469,N0026828,366.89734,366.68728,7.754668,8.07807,42.011903,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.241307,0.23577,0.078984,tractive,main,P379,provisional
E0027223,N0027470,N0027471,369.480975,369.230975,1.55,2.03056,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P403,provisional
E0027224,N0027471,N0027472,369.230975,368.981134,2.03056,2.42655,49.968257,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090951,0.170915,0.05077,tractive,lateral,P403,provisional
E0027225,N0027472,N0026865,368.981134,368.938545,2.42655,2.266381,6.084188,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,3.2393,0.136635,0.21967,0.056402,tractive,lateral,P403,provisional
E0027226,N0027473,N0026859,373.164111,373.044386,1.55,1.620867,23.945125,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0027227,N0027474,N0027475,372.718007,372.454979,2.788432,2.608497,52.605636,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.7381,0.242647,0.236194,0.079184,tractive,lateral,P380,provisional
E0027228,N0027475,N0027476,372.454979,372.272976,2.608497,2.631656,36.400549,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.8976,0.33362,0.261753,0.09167,tractive,lateral,P380,provisional
E0027229,N0027476,N0027477,372.272976,372.076954,2.631656,2.580151,39.204592,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.0572,0.424458,0.282705,0.102484,tractive,lateral,P380,provisional
