Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0027230,N0027477,N0027478,372.076954,372.027709,2.580151,2.645112,9.848858,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6202,0.532232,0.303747,0.11388,tractive,lateral,P380,provisional
E0027231,N0027478,N0026859,372.027709,371.931662,2.645112,2.73359,19.209373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.7798,0.622848,0.319179,0.122586,tractive,lateral,P380,provisional
E0027232,N0027479,N0027480,360.650822,360.56836,9.727626,9.94519,16.492423,200,PVC-U,0.5,0.5,table11,minimum,3.1331,merrimack,250.5474,9.151472,0.702792,0.474794,tractive,sub main,P403,provisional
E0027233,N0027480,N0027481,360.56836,360.258199,9.94519,10.460856,62.03225,200,PVC-U,0.5,0.5,table11,minimum,3.1331,merrimack,250.5474,9.15161,0.702795,0.474798,tractive,sub main,P403,provisional
E0027234,N0027481,N0027482,360.258199,360.193007,10.460856,10.65053,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.1331,merrimack,250.5474,9.152127,0.702805,0.474814,tractive,sub main,P403,provisional
E0027235,N0027482,N0027483,360.193007,359.933681,10.65053,11.128423,51.86521,200,PVC-U,0.5,0.5,table11,minimum,3.1331,merrimack,250.5474,9.152235,0.702807,0.474817,tractive,sub main,P403,provisional
E0027236,N0027483,N0026865,359.933681,359.794756,11.128423,11.410169,27.784888,200,PVC-U,0.5,0.5,table11,minimum,3.1255,merrimack,255.6438,9.314918,0.705983,0.479672,tractive,sub main,P403,provisional
E0027237,N0027484,N0026871,377.827432,377.697624,2.648154,3.142128,25.96151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137188,0.195966,0.061086,tractive,lateral,P364,provisional
E0027238,N0027485,N0027486,378.828886,378.787266,2.091066,2.191158,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,1.0798,0.046027,0.148347,0.035321,tractive,lateral,P364,provisional
E0027239,N0027486,N0027487,378.787266,378.670969,2.191158,2.347861,23.259407,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04608,0.135723,0.037524,tractive,lateral,P364,provisional
E0027240,N0027487,N0026871,378.670969,378.484891,2.347861,2.354861,37.215588,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091541,0.171286,0.050918,tractive,lateral,P364,provisional
E0027241,N0027488,N0027489,371.340374,371.180374,7.102711,7.100846,40.0,250,PVC-U,0.4,0.375,table11,minimum,2.881,merrimack,501.2333,16.774974,0.751596,0.510441,velocity,sub main,P417,drafted
E0027242,N0027489,N0027490,371.180374,371.020374,7.100846,6.989239,40.0,250,PVC-U,0.4,0.375,table11,minimum,2.881,merrimack,501.2333,16.775307,0.751599,0.510447,velocity,sub main,P417,drafted
E0027243,N0027490,N0026867,371.020374,370.958525,6.989239,6.851442,15.462256,250,PVC-U,0.4,0.375,table11,minimum,2.881,merrimack,501.2333,16.775641,0.751603,0.510453,velocity,sub main,P417,drafted
E0027244,N0027491,N0026889,372.703265,372.314428,1.697492,1.644007,77.767529,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.90767,0.359006,0.146454,tractive,lateral,P419,provisional
E0027245,N0027492,N0026926,375.278827,375.221631,1.55,1.667315,11.43917,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0027246,N0027493,N0026926,374.649375,374.429302,2.270638,2.459644,44.014565,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.59171,0.31407,0.119671,tractive,main,P380,provisional
E0027247,N0027494,N0027495,373.642942,373.342942,4.343905,4.544112,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.0317,1.725539,0.437033,0.19951,tractive,main,P417,drafted
E0027248,N0027495,N0027496,373.342942,373.042942,4.544112,4.689632,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.271,1.861841,0.447162,0.207062,tractive,main,P417,drafted
E0027249,N0027496,N0027497,373.042942,373.002647,4.689632,4.758034,6.715915,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,44.271,1.862341,0.476982,0.197958,tractive,main,P417,drafted
E0027250,N0027497,N0026867,373.002647,372.75233,4.758034,5.057637,50.063418,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.271,1.862397,0.447202,0.207092,tractive,main,P417,drafted
E0027251,N0027498,N0027499,370.22363,370.02363,4.053684,3.983664,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.637359,0.321497,0.123919,tractive,lateral,P419,provisional
E0027252,N0027499,N0027500,370.02363,369.82363,3.983664,4.113504,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.728227,0.335209,0.131946,tractive,lateral,P419,provisional
E0027253,N0027500,N0026889,369.82363,369.739771,4.113504,4.218664,16.771817,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.819095,0.347734,0.139489,tractive,lateral,P419,provisional
E0027254,N0027501,N0027502,373.993793,373.693793,1.55,1.80813,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31687,0.257457,0.089517,tractive,lateral,P379,derived
E0027255,N0027502,N0027503,373.693793,373.393793,1.80813,2.160864,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634241,0.321002,0.123634,tractive,lateral,P379,derived
E0027256,N0027503,N0026895,373.393793,373.351088,2.160864,2.21486,7.764469,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,16.1967,0.680008,0.339195,0.124873,tractive,lateral,P379,derived
E0027257,N0027504,N0027505,379.561773,379.336773,7.90307,6.36153,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.4526,merrimack,112.2972,4.49946,0.579229,0.322749,tractive,main,P364,provisional
E0027258,N0027505,N0027506,379.336773,379.244717,6.36153,6.428776,18.411355,200,PVC-U,0.5,0.5,table11,minimum,3.4408,merrimack,115.5366,4.613423,0.583356,0.32698,tractive,main,P364,provisional
E0027259,N0027506,N0026920,379.244717,379.12842,6.428776,6.13864,23.259407,200,PVC-U,0.5,0.5,table11,minimum,3.4293,merrimack,118.7759,4.726779,0.58738,0.331148,tractive,main,P364,provisional
E0027260,N0027507,N0026920,383.47948,383.380233,1.55,1.886827,19.849433,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P364,provisional
E0027261,N0027508,N0027509,368.793585,368.393585,7.478693,7.373261,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.0811,merrimack,287.7509,10.304562,0.724168,0.508896,tractive,sub main,P398,derived
E0027262,N0027509,N0027510,368.393585,367.993585,7.373261,7.54914,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.0755,merrimack,292.0701,10.440493,0.726522,0.512876,tractive,sub main,P398,derived
E0027263,N0027510,N0026929,367.993585,367.949545,7.54914,7.519418,8.807865,200,PVC-U,0.5,0.5,table11,minimum,3.0742,merrimack,293.1498,10.474938,0.727114,0.513884,tractive,sub main,P398,derived
E0027264,N0027511,N0026891,369.899523,369.856987,7.509138,7.53254,5.317047,200,PVC-U,0.8,0.5,table11,minimum,2.8918,merrimack,485.9731,16.37392,0.968204,0.585004,velocity,sub main,P380,drafted
E0027265,N0027512,N0027513,375.426466,375.384845,2.091265,2.115216,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,16.2976,0.685089,0.360371,0.120412,tractive,lateral,P380,provisional
E0027266,N0027513,N0027514,375.384845,375.246552,2.115216,2.009582,27.658633,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.3774,0.730409,0.335523,0.132133,tractive,lateral,P380,provisional
E0027267,N0027514,N0026891,375.246552,375.113516,2.009582,2.276011,26.607273,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.3774,0.73064,0.335556,0.132152,tractive,lateral,P380,provisional
E0027268,N0027515,N0027516,374.514708,374.034708,1.568971,1.598013,80.0,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.181648,0.048579,tractive,lateral,P398,derived
E0027269,N0027516,N0027517,374.034708,373.554708,1.598013,1.615977,80.0,200,PVC-U,0.6,0.5,uniform,minimum,3.6221,held,7.2203,0.30336,0.270404,0.084058,tractive,lateral,P398,derived
E0027270,N0027517,N0027518,373.554708,373.154708,1.615977,1.55214,79.999994,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.485095,0.294959,0.109055,tractive,lateral,P398,derived
E0027271,N0027518,N0026928,373.15383,373.083755,1.553018,1.552353,12.740836,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,12.6192,0.531029,0.313768,0.11121,tractive,lateral,P398,derived
E0027272,N0027519,N0027520,374.749293,374.29597,1.550084,1.581227,82.422373,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.238642,0.075011,tractive,lateral,P398,derived
E0027273,N0027520,N0027521,374.29597,374.117995,1.581227,1.552781,25.424964,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,10.7978,0.453359,0.324452,0.097588,tractive,lateral,P398,derived
E0027274,N0027521,N0027522,374.117161,374.069835,1.553615,1.550862,6.310181,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,11.8776,0.498838,0.342577,0.100367,tractive,lateral,P398,derived
E0027275,N0027522,N0027523,374.069835,374.028642,1.550862,1.550277,6.33738,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,11.8776,0.49889,0.326002,0.103825,tractive,lateral,P398,derived
E0027276,N0027523,N0027524,374.022272,373.749994,1.556646,1.578131,49.505101,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,12.9574,0.54421,0.316211,0.112491,tractive,lateral,P398,derived
E0027277,N0027524,N0027525,373.749994,373.707519,1.578131,1.611664,6.067922,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,19.1335,0.803543,0.388763,0.127514,tractive,lateral,P398,derived
E0027278,N0027525,N0027526,373.707519,373.665776,1.611664,1.652278,5.565669,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,20.2133,0.848861,0.405117,0.128714,tractive,lateral,P398,derived
E0027279,N0027526,N0027527,373.665776,373.613484,1.652278,1.722697,10.458437,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.2133,0.848908,0.351623,0.141873,tractive,lateral,P398,derived
E0027280,N0027527,N0027528,373.613484,373.573472,1.722697,1.763534,4.00125,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,20.2133,0.848995,0.447802,0.120188,tractive,lateral,P398,derived
E0027281,N0027528,N0027529,373.573472,373.530842,1.763534,1.777477,5.328734,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,20.2133,0.849028,0.414356,0.126756,tractive,lateral,P398,derived
E0027282,N0027529,N0027530,373.530842,373.230842,1.777477,1.947167,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.1145,0.970697,0.366549,0.151209,tractive,lateral,P398,derived
E0027283,N0027530,N0027531,373.230842,372.930842,1.947167,2.488439,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.0954,1.138089,0.384979,0.163152,tractive,lateral,P398,derived
E0027284,N0027531,N0026929,372.930842,372.890669,2.488439,2.578295,8.034648,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.1752,1.183856,0.389669,0.166267,tractive,lateral,P398,derived
E0027285,N0027532,N0026936,367.366846,367.238297,1.55158,1.754165,25.70992,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P451,provisional
E0027286,N0027533,N0026936,365.500756,365.420133,3.424995,3.572329,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.4542,1.575182,0.425143,0.190849,tractive,main,P451,provisional
E0027287,N0027534,N0026941,368.701441,366.28932,1.991125,1.995501,35.735137,200,PVC-U,6.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0027288,N0027535,N0027536,367.049091,366.676094,1.55,1.88784,74.599337,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P451,derived
E0027289,N0027536,N0027537,366.676094,366.571376,1.88784,1.919042,20.943644,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.243871,0.23658,0.079367,tractive,lateral,P451,derived
E0027290,N0027537,N0027538,366.571376,366.516992,1.919042,1.955969,10.876681,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8821,0.289312,0.250022,0.085843,tractive,lateral,P451,derived
E0027291,N0027538,N0026935,366.516992,366.383106,1.955969,2.0713,26.777194,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8821,0.289403,0.250048,0.085856,tractive,lateral,P451,derived
E0027292,N0027539,N0026935,359.268911,359.070717,9.399424,9.38369,79.27764,400,GRP,0.25,0.205,table11,minimum,2.4729,merrimack,1770.9688,51.14998,0.828162,0.493321,velocity,sub main,P451,derived
E0027293,N0027540,N0027541,376.040424,375.955424,1.583691,1.665822,17.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,7.2559,0.304188,0.254095,0.087848,tractive,lateral,P379,provisional
E0027294,N0027541,N0027542,375.955424,375.910147,1.665822,1.745614,9.055385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3357,0.349596,0.265711,0.093672,tractive,lateral,P379,provisional
E0027295,N0027542,N0027543,375.901302,375.552923,1.754459,1.566309,27.870315,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,8.3357,0.349672,0.364568,0.075584,tractive,lateral,P379,provisional
E0027296,N0027543,N0027544,375.552923,375.381617,1.566309,1.647588,34.261267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7346,0.57624,0.31146,0.118194,tractive,lateral,P379,provisional
E0027297,N0027544,N0027545,375.377467,374.838893,1.651738,1.59403,89.762471,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,18.0538,0.757594,0.361689,0.128683,tractive,lateral,P379,provisional
E0027298,N0027545,N0027546,374.838893,374.588893,1.59403,1.641363,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.4527,0.984678,0.368173,0.152243,tractive,lateral,P379,provisional
E0027299,N0027546,N0027547,374.588893,374.338893,1.641363,1.92603,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.8516,1.211431,0.392431,0.168116,tractive,lateral,P379,provisional
E0027300,N0027547,N0027548,374.338893,374.282806,1.92603,1.954346,11.217368,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.1707,1.392917,0.409542,0.179811,tractive,lateral,P379,provisional
E0027301,N0027548,N0027549,374.282806,374.242695,1.954346,1.970501,5.013856,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,33.1707,1.39301,0.483111,0.160362,tractive,lateral,P379,provisional
E0027302,N0027549,N0027550,374.242695,374.200257,1.970501,1.981506,7.072959,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,33.1707,1.393052,0.436703,0.171982,tractive,lateral,P379,provisional
E0027303,N0027550,N0027551,374.200257,374.157943,1.981506,2.035599,6.044843,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,34.2505,1.438378,0.465552,0.168215,tractive,lateral,P379,provisional
E0027304,N0027551,N0027552,374.157943,374.117437,2.035599,2.03808,3.682348,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,34.2505,1.438428,0.545435,0.150775,tractive,lateral,P379,provisional
E0027305,N0027552,N0026895,374.117437,373.735366,2.03808,1.830583,76.414362,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.3303,1.483726,0.417492,0.185391,tractive,lateral,P379,provisional
E0027306,N0027553,N0027554,372.497117,372.411094,3.552565,2.333382,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000246,0.017203,0.004512,tractive,lateral,P380,provisional
E0027307,N0027554,N0027555,372.411094,372.332832,2.333382,1.778924,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000389,0.021302,0.005312,tractive,lateral,P380,provisional
E0027308,N0027555,N0027556,372.258223,368.934651,1.853532,1.639873,47.142874,200,PVC-U,7.05,0.5,cover_min,minimum,3.6221,held,0.0,0.000519,0.055121,0.003414,tractive,lateral,P380,provisional
E0027309,N0027556,N0027557,368.892292,367.962424,1.682232,1.595316,21.624851,200,PVC-U,4.3,0.5,cover_min,minimum,3.6221,held,0.0,0.000912,0.061333,0.004631,tractive,lateral,P380,provisional
E0027310,N0027557,N0027558,367.962424,367.4613,1.595316,1.551884,14.317821,200,PVC-U,3.5,0.5,ground,minimum,3.6221,held,0.7416,0.032182,0.230211,0.020697,tractive,lateral,P380,provisional
E0027311,N0027558,N0026941,367.4613,366.733668,1.551884,1.551152,21.400935,200,PVC-U,3.4,0.5,ground,minimum,3.6221,held,0.7416,0.032302,0.228316,0.020864,tractive,lateral,P380,provisional
E0027312,N0027559,N0027560,364.917429,364.477429,11.70278,11.159565,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.1392,merrimack,246.5976,9.01413,0.725448,0.457935,tractive,sub main,P416,derived
E0027313,N0027560,N0027561,364.477429,364.037429,11.159565,10.82979,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.1326,merrimack,250.9167,9.152591,0.728325,0.461928,tractive,sub main,P416,derived
E0027314,N0027561,N0027562,364.037429,363.597429,10.82979,10.672042,79.999996,200,PVC-U,0.55,0.5,uniform,minimum,3.1261,merrimack,255.2358,9.290764,0.731155,0.465899,tractive,sub main,P416,derived
E0027315,N0027562,N0026930,363.597429,363.487924,10.672042,10.69097,19.909853,200,PVC-U,0.55,0.5,uniform,minimum,3.1218,merrimack,258.2022,9.385709,0.733076,0.46862,tractive,sub main,P416,derived
E0027316,N0027563,N0027564,374.916098,374.236098,1.570779,1.580522,80.0,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.29419,0.073655,tractive,lateral,P416,derived
E0027317,N0027564,N0027565,374.150715,373.750715,1.665905,1.650927,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,14.4406,0.606053,0.316447,0.121023,tractive,lateral,P416,derived
E0027318,N0027565,N0027566,373.750715,373.689568,1.650927,1.726081,12.229405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.7597,0.787789,0.343538,0.13694,tractive,lateral,P416,derived
E0027319,N0027566,N0027567,373.689568,373.359568,1.726081,1.573721,60.0,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,21.9991,0.923692,0.373212,0.14432,tractive,lateral,P416,derived
E0027320,N0027567,N0027568,373.359568,373.029568,1.573721,1.709507,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,26.3182,1.105261,0.394511,0.157203,tractive,lateral,P416,derived
E0027321,N0027568,N0027569,373.029568,372.699568,1.709507,1.797808,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,30.6373,1.28683,0.413386,0.169092,tractive,lateral,P416,derived
E0027322,N0027569,N0026930,372.699568,372.563283,1.797808,1.615611,24.779155,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,33.8767,1.423131,0.426307,0.177495,tractive,lateral,P416,derived
E0027323,N0027570,N0026948,374.320769,374.230619,1.554689,1.798495,18.029936,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,19.4363,0.81482,0.347168,0.139144,tractive,lateral,P398,derived
E0027324,N0027571,N0027572,371.212745,371.13434,5.180627,5.15753,19.601084,250,PVC-U,0.4,0.375,table11,minimum,2.8742,merrimack,511.072,17.068217,0.754799,0.515749,velocity,sub main,P398,derived
E0027325,N0027572,N0027573,371.13434,370.772185,5.15753,5.388093,90.538873,250,PVC-U,0.4,0.375,table11,minimum,2.872,merrimack,514.3114,17.163066,0.755823,0.517464,velocity,sub main,P398,derived
E0027326,N0027573,N0027574,370.772185,370.452185,5.388093,5.368433,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.8706,merrimack,516.4709,17.226904,0.756508,0.518617,velocity,sub main,P398,derived
E0027327,N0027574,N0027575,370.452185,370.132185,5.368433,5.143053,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.8648,merrimack,525.1092,17.479589,0.759194,0.523178,velocity,sub main,P398,derived
E0027328,N0027575,N0027576,370.132185,370.08895,5.143053,5.136575,9.607806,250,PVC-U,0.45,0.375,table11,minimum,2.8627,merrimack,528.3485,17.574632,0.795035,0.506581,velocity,sub main,P398,derived
E0027329,N0027576,N0027577,370.08895,369.707048,5.136575,5.395186,84.867021,250,PVC-U,0.45,0.375,uniform,minimum,2.8599,merrimack,532.6676,17.70044,0.796436,0.508732,velocity,sub main,P398,derived
E0027330,N0027577,N0027578,369.707048,369.337701,5.395186,5.402381,82.077186,250,PVC-U,0.45,0.375,uniform,minimum,2.8536,merrimack,542.3857,17.983584,0.79955,0.513567,velocity,sub main,P398,derived
E0027331,N0027578,N0027579,369.337701,368.977701,5.402381,5.629507,80.0,250,PVC-U,0.45,0.375,uniform,minimum,2.8502,merrimack,547.7846,18.140912,0.801257,0.516249,velocity,sub main,P398,derived
E0027332,N0027579,N0027580,368.977701,368.617701,5.629507,6.017492,80.0,250,PVC-U,0.45,0.375,uniform,minimum,2.8455,merrimack,555.343,18.360568,0.803614,0.519989,velocity,sub main,P398,derived
E0027333,N0027580,N0026928,368.617701,368.577622,6.017492,6.058487,5.343876,250,PVC-U,0.75,0.375,table11,minimum,2.8448,merrimack,556.4228,18.392489,0.974338,0.448172,velocity,sub main,P398,derived
E0027334,N0027581,N0027582,367.207432,367.129651,1.958675,1.631763,15.556349,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.049907,0.375537,0.156976,tractive,main,P380,provisional
E0027335,N0027582,N0027583,367.129651,367.045835,1.631763,1.673647,16.763055,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.050036,0.375552,0.156985,tractive,main,P380,provisional
E0027336,N0027583,N0026945,367.045835,366.589024,1.673647,1.551784,33.837849,200,PVC-U,1.35,0.5,ground,minimum,3.6221,held,24.835,1.050176,0.531252,0.123676,tractive,main,P380,provisional
E0027337,N0027584,N0027585,371.922653,371.522653,7.89061,7.660025,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.0165,merrimack,342.802,12.021252,0.751614,0.558828,velocity,sub main,P398,derived
E0027338,N0027585,N0027586,371.522653,371.122653,7.660025,7.581143,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.0119,merrimack,347.1211,12.154367,0.753546,0.562685,velocity,sub main,P398,derived
E0027339,N0027586,N0027587,371.122653,370.722653,7.581143,7.4108,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.0063,merrimack,352.52,12.320314,0.755917,0.567493,velocity,sub main,P398,derived
E0027340,N0027587,N0027588,370.722653,370.322653,7.4108,7.381601,79.999998,200,PVC-U,0.5,0.5,table11,minimum,3.0007,merrimack,357.9842,12.487948,0.758272,0.572352,velocity,sub main,P398,derived
E0027341,N0027588,N0027589,370.322653,369.922653,7.381601,7.133927,80.0,200,PVC-U,0.5,0.5,table11,minimum,2.9942,merrimack,364.4629,12.686183,0.761002,0.578101,velocity,sub main,P398,derived
E0027342,N0027589,N0027590,369.922653,369.522653,7.133927,6.888571,79.999993,200,PVC-U,0.5,0.5,table11,minimum,2.9889,merrimack,369.8618,12.851166,0.763232,0.58289,velocity,sub main,P398,derived
E0027343,N0027590,N0026948,369.522653,369.271536,6.888571,6.757578,50.223356,200,PVC-U,0.5,0.5,table11,minimum,2.9831,merrimack,375.8242,13.032963,0.765643,0.588173,velocity,sub main,P398,derived
E0027344,N0027591,N0026970,370.183441,370.108441,6.48288,6.498157,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.280499,0.247539,0.084631,tractive,main,P388,provisional
E0027345,N0027592,N0027593,364.131868,364.026216,3.223479,3.510802,19.209373,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,7.7543,0.330034,0.269604,0.089189,tractive,main,P380,provisional
E0027346,N0027593,N0027594,364.026216,363.937361,3.510802,3.587297,16.155494,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,7.7543,0.330194,0.269646,0.089209,tractive,main,P380,provisional
E0027347,N0027594,N0026945,363.937361,363.792053,3.587297,4.348756,26.41969,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,7.7543,0.330329,0.269681,0.089226,tractive,main,P380,provisional
E0027348,N0027595,N0027596,374.7755,374.668146,1.55,1.827551,21.470911,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P388,provisional
E0027349,N0027596,N0026975,374.668146,374.611137,1.827551,1.889229,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000179,0.01474,0.004046,tractive,lateral,P388,provisional
E0027350,N0027597,N0027598,374.43529,374.30529,1.581953,1.776436,26.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P388,provisional
E0027351,N0027598,N0027599,374.30529,374.160204,1.776436,2.137739,29.017236,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045484,0.135118,0.037309,tractive,lateral,P388,provisional
E0027352,N0027599,N0027600,374.160204,374.030396,2.137739,2.424926,25.96151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045726,0.135364,0.037397,tractive,lateral,P388,provisional
E0027353,N0027600,N0026970,374.030396,373.963128,2.424926,2.64347,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045942,0.135584,0.037475,tractive,lateral,P388,provisional
E0027354,N0027601,N0027602,371.873998,371.812965,4.123683,4.127129,12.206556,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.8295,0.584723,0.312897,0.119006,tractive,main,P388,provisional
E0027355,N0027602,N0027603,371.812965,371.710009,4.127129,4.326246,20.59126,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.8295,0.584825,0.312914,0.119016,tractive,main,P388,provisional
E0027356,N0027603,N0027604,371.710009,371.526569,4.326246,4.849438,36.687873,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.8295,0.584997,0.312943,0.119032,tractive,main,P388,provisional
E0027357,N0027604,N0026975,371.526569,371.415551,4.849438,5.084815,22.203603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.8295,0.585303,0.312995,0.119062,tractive,main,P388,provisional
E0027358,N0027605,N0026982,376.127542,376.022073,3.333364,3.451652,21.093929,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.273033,0.245391,0.083588,tractive,main,P392,provisional
E0027359,N0027606,N0027607,372.698987,372.65603,6.07143,6.170264,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,48.252,2.036353,0.475131,0.211301,tractive,main,P392,provisional
E0027360,N0027607,N0027608,372.65603,372.526576,6.170264,6.593267,23.537205,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,48.252,2.036419,0.475136,0.211305,tractive,main,P392,provisional
E0027361,N0027608,N0026982,372.526576,372.364722,6.593267,7.109002,29.427878,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,49.3318,2.081882,0.478293,0.213608,tractive,main,P392,provisional
E0027362,N0027609,N0027610,371.0302,370.7302,1.55,2.573999,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P425,provisional
E0027363,N0027610,N0027611,370.7302,370.4302,2.573999,2.772131,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453172,0.288654,0.105651,tractive,lateral,P425,provisional
E0027364,N0027611,N0027612,370.4302,370.3552,2.772131,2.849908,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589474,0.313696,0.119459,tractive,lateral,P425,provisional
E0027365,N0027612,N0027613,370.3552,370.0552,2.849908,3.879858,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.770667,0.341192,0.135524,tractive,lateral,P425,provisional
E0027366,N0027613,N0027614,370.0552,369.7552,3.879858,5.025623,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.3187,1.021128,0.372331,0.154906,tractive,lateral,P425,provisional
E0027367,N0027614,N0027005,369.7552,369.71351,5.025623,5.105796,6.948405,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,25.3985,1.066896,0.402322,0.151352,tractive,lateral,P425,provisional
E0027368,N0027615,N0027005,373.82404,373.250359,1.557979,1.568946,24.411932,200,PVC-U,2.35,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.227378,0.026228,tractive,lateral,P425,provisional
E0027369,N0027616,N0027617,342.852689,342.425743,1.550783,2.143654,85.389198,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P386,provisional
E0027370,N0027617,N0027018,342.425743,342.038593,2.143654,2.296124,77.430117,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362849,0.268897,0.095298,tractive,lateral,P386,provisional
E0027371,N0027618,N0027034,343.877712,343.524038,1.594395,1.834544,64.304462,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.045434,0.139527,0.036486,tractive,lateral,P404,provisional
E0027372,N0027619,N0027620,343.367671,343.017671,1.550511,2.054808,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P404,provisional
E0027373,N0027620,N0027621,343.017671,342.667671,2.054808,2.664268,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.0422,0.295812,0.25182,0.086725,tractive,lateral,P404,provisional
E0027374,N0027621,N0027034,342.667671,342.626675,2.664268,2.731906,5.466154,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,8.6855,0.365287,0.310084,0.086892,tractive,lateral,P404,provisional
E0027375,N0027622,N0027035,344.023597,343.967695,1.550255,1.606523,11.18034,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P404,provisional
E0027376,N0027623,N0027624,340.681685,340.640869,5.236833,5.243378,5.830952,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,16.1967,0.701846,0.372609,0.119653,tractive,main,P404,provisional
E0027377,N0027624,N0027625,340.640869,340.552268,5.243378,5.294991,17.720045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.792429,0.344167,0.137321,tractive,main,P404,provisional
E0027378,N0027625,N0027035,340.552268,340.33398,5.294991,5.240239,43.65776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.837843,0.350191,0.140993,tractive,main,P404,provisional
E0027379,N0027626,N0027627,342.609381,342.409381,1.584101,1.610578,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P386,provisional
E0027380,N0027627,N0027628,342.409381,342.209381,1.610578,1.687989,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317204,0.257544,0.08956,tractive,lateral,P386,provisional
E0027381,N0027628,N0027629,342.209381,342.133854,1.687989,1.760036,15.105299,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408071,0.27918,0.100628,tractive,lateral,P386,provisional
E0027382,N0027629,N0027630,342.133854,341.988541,1.760036,1.824356,29.062592,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453464,0.288713,0.105683,tractive,lateral,P386,provisional
E0027383,N0027630,N0027631,341.988541,341.788541,1.824356,2.301791,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453707,0.288762,0.105709,tractive,lateral,P386,provisional
E0027384,N0027631,N0027632,341.788541,341.588541,2.301791,2.720693,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544574,0.305955,0.115108,tractive,lateral,P386,provisional
E0027385,N0027632,N0027018,341.588541,341.500817,2.720693,2.8339,17.544895,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544908,0.306014,0.115141,tractive,lateral,P386,provisional
E0027386,N0027633,N0027634,332.425038,332.235577,12.007671,12.192799,37.892173,200,PVC-U,0.5,0.5,table11,minimum,3.1111,merrimack,265.5908,9.614886,0.711696,0.488583,tractive,sub main,P418,drafted
E0027387,N0027634,N0027635,342.878375,342.754546,1.55,1.73697,24.765789,200,PVC-U,0.5,0.5,table11,minimum,3.1111,merrimack,265.5908,9.615201,0.711702,0.488592,tractive,sub main,P418,drafted
E0027388,N0027635,N0027041,342.754546,342.489806,1.73697,2.257203,52.948084,200,PVC-U,0.5,0.5,table11,minimum,3.1081,merrimack,267.7503,9.683727,0.712982,0.490621,tractive,sub main,P404,drafted
E0027389,N0027636,N0027041,340.020993,339.605808,4.31937,5.141202,83.03705,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.1622,1.729246,0.437316,0.199719,tractive,lateral,P404,provisional
E0027390,N0027637,N0027638,339.591022,339.191022,1.55,2.336932,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076357,0.161158,0.046951,tractive,lateral,P407,provisional
E0027391,N0027638,N0027639,339.191022,338.791022,2.336932,2.744043,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.184471,0.216013,0.069869,tractive,lateral,P407,provisional
E0027392,N0027639,N0027042,338.791022,338.710361,2.744043,2.805325,16.132183,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.230405,0.232258,0.07733,tractive,lateral,P407,provisional
E0027393,N0027640,N0027641,339.456009,339.206009,1.550003,1.900192,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P407,provisional
E0027394,N0027641,N0027642,339.206009,338.956009,1.900192,2.013504,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8821,0.288933,0.249917,0.085792,tractive,lateral,P407,provisional
E0027395,N0027642,N0027643,338.956009,338.904106,2.013504,2.049781,10.38049,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.5249,0.442064,0.286386,0.104439,tractive,lateral,P407,provisional
E0027396,N0027643,N0027644,338.904106,338.577291,2.049781,2.713724,65.363034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.0879,0.549598,0.306843,0.115603,tractive,lateral,P407,provisional
E0027397,N0027644,N0027645,338.577291,338.327291,2.713724,2.952372,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.3272,0.685944,0.328992,0.128277,tractive,lateral,P407,provisional
E0027398,N0027645,N0027646,338.327291,338.077291,2.952372,3.372172,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.6464,0.86743,0.353989,0.143334,tractive,lateral,P407,provisional
E0027399,N0027646,N0027042,338.077291,338.034143,3.372172,3.481543,8.629681,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.7261,0.913114,0.359672,0.146871,tractive,lateral,P407,provisional
E0027400,N0027647,N0027648,339.798877,339.747887,1.55,1.598549,10.198039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P406,provisional
E0027401,N0027648,N0027649,339.747887,339.680805,1.598549,1.564526,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.107532,0.180751,0.054733,tractive,lateral,P406,provisional
E0027402,N0027649,N0027051,339.679373,339.232146,1.565958,1.558443,37.268925,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,3.6428,0.152911,0.274143,0.052406,tractive,lateral,P406,provisional
E0027403,N0027650,N0027062,337.924369,337.208812,1.582345,1.594288,84.1831,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,9.0417,0.379051,0.327651,0.08583,tractive,lateral,P414,drafted
E0027404,N0027651,N0027652,337.604361,337.254361,3.208779,3.609469,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.5179,0.988629,0.368629,0.152534,tractive,lateral,P406,provisional
E0027405,N0027652,N0027653,337.254361,336.904361,3.609469,4.0733,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.7573,1.125014,0.383614,0.162252,tractive,lateral,P406,provisional
E0027406,N0027653,N0027654,336.904361,336.554361,4.0733,4.207174,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.0764,1.306667,0.401629,0.17435,tractive,lateral,P406,provisional
E0027407,N0027654,N0027051,336.554361,336.489111,4.207174,4.301478,13.050168,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.1562,1.352517,0.405882,0.177274,tractive,lateral,P406,provisional
E0027408,N0027655,N0027062,337.522333,337.108318,1.65357,1.694783,82.803068,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P414,provisional
E0027409,N0027656,N0027056,334.88108,334.442658,3.970482,3.983093,79.713167,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,46.4197,1.953698,0.469254,0.207052,tractive,main,P414,provisional
E0027410,N0027657,N0027658,336.445686,336.115686,1.5505,1.578376,60.0,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.176318,0.049563,tractive,lateral,P414,drafted
E0027411,N0027658,N0027659,336.115686,335.785686,1.578376,1.947621,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,7.5585,0.31737,0.266232,0.087595,tractive,lateral,P414,drafted
E0027412,N0027659,N0027074,335.785686,335.728319,1.947621,1.659529,10.430365,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.718,0.408405,0.288647,0.098422,tractive,lateral,P414,drafted
E0027413,N0027660,N0027661,336.227577,335.873364,1.55056,2.131123,70.842678,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.9664,0.12436,0.1897,0.058437,tractive,lateral,P414,drafted
E0027414,N0027661,N0027662,335.873364,335.530413,2.131123,1.799238,68.590162,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.457,0.355128,0.267051,0.094354,tractive,lateral,P414,drafted
E0027415,N0027662,N0027663,335.530413,335.230413,1.799238,2.115687,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.6165,0.446234,0.287242,0.104896,tractive,lateral,P414,drafted
E0027416,N0027663,N0027664,335.230413,334.930413,2.115687,2.558143,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.6165,0.446734,0.287344,0.10495,tractive,lateral,P414,drafted
E0027417,N0027664,N0027665,334.930413,334.861384,2.558143,2.644933,13.805666,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.6165,0.447234,0.287446,0.105005,tractive,lateral,P414,drafted
E0027418,N0027665,N0027666,334.861384,334.611384,2.644933,2.584081,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.6165,0.447349,0.28747,0.105017,tractive,lateral,P414,drafted
E0027419,N0027666,N0027667,334.611384,334.361384,2.584081,2.603398,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.6963,0.493033,0.296481,0.109884,tractive,lateral,P414,drafted
E0027420,N0027667,N0027668,334.361384,334.320815,2.603398,2.629807,6.761494,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,13.8559,0.583984,0.333276,0.113882,tractive,lateral,P414,drafted
E0027421,N0027668,N0027669,334.320815,334.208662,2.629807,2.856401,22.430681,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.8559,0.58404,0.312782,0.118941,tractive,lateral,P414,drafted
E0027422,N0027669,N0027074,334.208662,333.743908,2.856401,3.64394,92.950895,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.5142,0.779515,0.342409,0.136258,tractive,lateral,P414,drafted
E0027423,N0027670,N0027671,335.943239,335.463239,1.550017,1.589953,80.0,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,3.6428,0.152715,0.216162,0.061465,tractive,lateral,P414,drafted
E0027424,N0027671,N0027672,335.338578,334.938578,1.714615,1.740347,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.8023,0.243916,0.236594,0.079374,tractive,lateral,P414,drafted
E0027425,N0027672,N0027673,334.938578,334.881963,1.740347,1.766658,11.322959,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.9619,0.335117,0.26213,0.091859,tractive,lateral,P414,drafted
E0027426,N0027673,N0027674,334.881963,334.613578,1.766658,1.701822,53.677041,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.9619,0.335211,0.262153,0.091871,tractive,lateral,P414,drafted
E0027427,N0027674,N0027675,334.613578,334.363578,1.701822,2.110879,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.1215,0.426193,0.283073,0.102679,tractive,lateral,P414,drafted
E0027428,N0027675,N0027676,334.363578,334.113578,2.110879,2.302194,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.1215,0.426609,0.28316,0.102725,tractive,lateral,P414,drafted
E0027429,N0027676,N0027067,334.113578,334.062752,2.302194,2.504448,10.165085,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.1215,0.427026,0.283249,0.102772,tractive,lateral,P414,drafted
E0027430,N0027677,N0027678,336.139272,335.930815,1.562236,1.879976,41.691233,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.6745,0.279811,0.247343,0.084535,tractive,lateral,P414,drafted
E0027431,N0027678,N0027679,335.930815,335.684667,1.879976,1.783808,49.229661,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.4706,0.648915,0.323316,0.124971,tractive,lateral,P414,drafted
E0027432,N0027679,N0027680,335.684667,335.434667,1.783808,2.311121,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0336,0.756772,0.33926,0.134364,tractive,lateral,P414,drafted
E0027433,N0027680,N0027681,335.434667,335.184667,2.311121,2.573054,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.0953,0.96939,0.366396,0.151112,tractive,lateral,P414,drafted
E0027434,N0027681,N0027682,335.184667,335.130037,2.573054,2.61801,10.925978,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.0953,0.969807,0.366445,0.151143,tractive,lateral,P414,drafted
E0027435,N0027682,N0027683,335.130037,334.830037,2.61801,2.934459,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.7381,1.122612,0.383361,0.162085,tractive,lateral,P414,drafted
E0027436,N0027683,N0027684,334.830037,334.530037,2.934459,3.223777,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.6393,1.244737,0.395707,0.170322,tractive,lateral,P414,drafted
E0027437,N0027684,N0027685,334.530037,334.489047,3.223777,3.269224,3.153128,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,30.7191,1.290504,0.559089,0.137557,tractive,lateral,P414,drafted
E0027438,N0027685,N0027686,334.489047,334.417775,3.269224,3.40916,14.254332,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.7988,1.335797,0.404344,0.176213,tractive,lateral,P414,drafted
E0027439,N0027686,N0027687,334.417775,334.280338,3.40916,3.777187,27.487324,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.8786,1.381183,0.408487,0.179078,tractive,lateral,P414,drafted
E0027440,N0027687,N0027688,334.280338,334.097232,3.777187,4.231533,36.621193,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.0382,1.471947,0.416482,0.184676,tractive,lateral,P414,drafted
E0027441,N0027688,N0027689,334.097232,333.847232,4.231533,4.782376,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.1978,1.562786,0.424125,0.190118,tractive,lateral,P414,drafted
E0027442,N0027689,N0027690,333.847232,333.589047,4.782376,5.440372,51.637152,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.5169,1.744272,0.43846,0.200564,tractive,lateral,P414,drafted
E0027443,N0027690,N0027691,333.589047,333.547316,5.440372,5.390245,7.587392,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,41.5169,1.744702,0.453516,0.195922,tractive,lateral,P414,drafted
E0027444,N0027691,N0027692,333.547316,333.231689,5.390245,5.406892,57.386778,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,41.5169,1.744765,0.453521,0.195926,tractive,lateral,P414,drafted
E0027445,N0027692,N0027693,333.231689,332.956689,5.406892,5.489753,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,43.6764,1.835778,0.460538,0.200845,tractive,lateral,P414,drafted
E0027446,N0027693,N0027694,332.956689,332.681689,5.489753,5.700147,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,45.836,1.926729,0.467296,0.205648,tractive,lateral,P414,drafted
E0027447,N0027694,N0027056,332.681689,332.577563,5.700147,5.848188,18.931982,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,46.9158,1.972413,0.470601,0.208022,tractive,lateral,P414,drafted
E0027448,N0027695,N0027696,329.371324,329.271324,4.856429,4.933358,50.0,500,GRP,0.2,0.155,table11,minimum,2.398,merrimack,2283.6086,63.775727,0.801186,0.42543,velocity,sub main,P414,drafted
E0027449,N0027696,N0027697,329.271324,329.167961,4.933358,4.690712,51.681373,500,GRP,0.2,0.155,table11,minimum,2.398,merrimack,2283.6086,63.776144,0.801187,0.425432,velocity,sub main,P414,drafted
E0027450,N0027697,N0027698,329.167961,329.007961,4.690712,5.200474,80.0,500,GRP,0.2,0.155,table11,minimum,2.398,merrimack,2283.6086,63.776574,0.801188,0.425433,velocity,sub main,P414,drafted
E0027451,N0027698,N0027699,329.007961,328.847961,5.200474,5.527741,80.0,500,GRP,0.2,0.155,table11,minimum,2.3979,merrimack,2284.1721,63.790989,0.801235,0.425487,velocity,sub main,P414,drafted
E0027452,N0027699,N0027700,328.847961,328.803406,5.527741,5.541107,12.729926,500,GRP,0.35,0.155,table11,minimum,2.3979,merrimack,2284.1721,63.791656,0.985537,0.364536,velocity,sub main,P414,drafted
E0027453,N0027700,N0027701,328.803406,328.732229,5.541107,5.649912,35.588702,500,GRP,0.2,0.155,table11,minimum,2.3979,merrimack,2284.1721,63.791762,0.801238,0.42549,velocity,sub main,P414,drafted
E0027454,N0027701,N0027702,328.732229,328.592229,5.649912,6.209438,70.0,500,GRP,0.2,0.155,table11,minimum,2.3979,merrimack,2284.1721,63.792058,0.801239,0.425491,velocity,sub main,P414,drafted
E0027455,N0027702,N0027703,328.592229,328.452229,6.209438,6.826519,70.0,500,GRP,0.2,0.155,table11,minimum,2.3979,merrimack,2284.7357,63.80639,0.801286,0.425545,velocity,sub main,P414,drafted
E0027456,N0027703,N0027704,328.452229,328.410986,6.826519,6.787256,9.164972,500,GRP,0.45,0.155,table11,minimum,2.3975,merrimack,2288.0666,63.888225,1.081033,0.340975,velocity,sub main,P414,drafted
E0027457,N0027704,N0027705,328.410986,328.270986,6.787256,7.31132,70.0,500,GRP,0.2,0.155,table11,minimum,2.3975,merrimack,2288.0666,63.888301,0.801553,0.425851,velocity,sub main,P414,drafted
E0027458,N0027705,N0027706,328.270986,328.130986,7.31132,7.870723,70.0,500,GRP,0.2,0.155,table11,minimum,2.3972,merrimack,2289.7572,63.930118,0.801689,0.426007,velocity,sub main,P414,drafted
E0027459,N0027706,N0027707,328.130986,327.990986,7.870723,8.146465,70.0,500,GRP,0.2,0.155,table11,minimum,2.397,merrimack,2291.9168,63.983367,0.801862,0.426206,velocity,sub main,P414,drafted
E0027460,N0027707,N0027708,327.990986,327.850986,8.146465,8.57333,70.0,500,GRP,0.2,0.155,table11,minimum,2.3953,merrimack,2305.2771,64.309638,0.80292,0.427424,velocity,sub main,P414,drafted
E0027461,N0027708,N0027067,327.850986,327.78581,8.57333,8.78139,32.588264,500,GRP,0.2,0.155,table11,minimum,2.3951,merrimack,2306.3569,64.336533,0.803008,0.427524,velocity,sub main,P414,drafted
E0027462,N0027709,N0027078,385.254984,385.200018,7.954397,7.582087,54.966374,800,GRP,0.1,0.085,table11,minimum,2.0586,merrimack,8060.7269,194.355346,0.808162,0.483064,velocity,trunk main,P363,drafted
E0027463,N0027710,N0027711,380.680396,380.380396,8.581079,8.917914,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.4732,2.295493,0.476076,0.229544,tractive,trunk main,P415,drafted
E0027464,N0027711,N0027712,380.380396,380.080396,8.917914,9.38222,59.999983,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.4732,2.295993,0.476107,0.229568,tractive,trunk main,P415,drafted
E0027465,N0027712,N0027713,380.080396,379.780396,9.38222,9.618866,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.4732,2.296493,0.476138,0.229593,tractive,trunk main,P415,drafted
E0027466,N0027713,N0027714,379.780396,379.655396,9.618866,9.790619,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.4732,2.296993,0.476169,0.229618,tractive,trunk main,P415,drafted
E0027467,N0027714,N0027715,379.655396,379.355396,9.790619,9.354169,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.4732,2.297201,0.476182,0.229628,tractive,trunk main,P415,drafted
E0027468,N0027715,N0027716,379.355396,379.055396,9.354169,9.402124,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.4732,2.297701,0.476213,0.229653,tractive,trunk main,P415,drafted
E0027469,N0027716,N0027717,379.055396,378.755396,9.402124,8.94129,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.4732,2.298201,0.476243,0.229678,tractive,trunk main,P415,drafted
E0027470,N0027717,N0027718,378.755396,378.680396,8.94129,8.878808,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.4732,2.298701,0.476274,0.229702,tractive,trunk main,P415,drafted
E0027471,N0027718,N0027719,378.680396,378.380396,8.878808,8.918707,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.4732,2.298826,0.476282,0.229708,tractive,trunk main,P415,drafted
E0027472,N0027719,N0027720,378.380396,378.080396,8.918707,9.23006,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.4732,2.299326,0.476313,0.229733,tractive,trunk main,P415,drafted
E0027473,N0027720,N0027080,378.080396,378.040172,9.23006,9.367573,6.188211,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,53.4732,2.299826,0.522815,0.215196,tractive,trunk main,P415,drafted
E0027474,N0027721,N0027722,390.32494,390.150988,2.494914,2.655622,34.790385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.6047,0.48924,0.295756,0.109489,tractive,main,P363,derived
E0027475,N0027722,N0027723,390.150988,390.110988,2.655622,2.661686,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,11.6047,0.48953,0.376164,0.092977,tractive,main,P363,derived
E0027476,N0027723,N0027078,390.110988,390.067797,2.661686,2.714308,8.638336,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.2858,0.979264,0.367546,0.151843,tractive,main,P363,derived
E0027477,N0027724,N0027085,388.261333,388.017301,3.563649,4.456057,48.806321,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453858,0.288793,0.105726,tractive,lateral,P363,drafted
E0027478,N0027725,N0027726,389.159106,389.015801,1.55,2.39521,28.661157,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P363,derived
E0027479,N0027726,N0027727,389.015801,388.865365,2.39521,3.320487,30.087118,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.13604,0.195423,0.060855,tractive,lateral,P363,derived
E0027480,N0027727,N0027085,388.865365,388.772207,3.320487,3.701151,18.631634,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.243739,0.236539,0.079348,tractive,lateral,P363,derived
E0027481,N0027728,N0027089,382.152043,382.107216,9.693812,9.68148,22.413524,500,GRP,0.2,0.155,table11,minimum,2.4187,merrimack,2127.2376,59.952453,0.788364,0.411016,velocity,sub main,P363,derived
E0027482,N0027729,N0027078,387.503934,387.066282,4.920962,5.715823,87.530446,200,PVC-U,0.5,0.5,table11,minimum,3.5967,merrimack,80.0953,3.343074,0.531789,0.277101,tractive,main,P363,provisional
E0027483,N0027730,N0027731,390.014482,389.831454,1.550245,1.8981,36.60577,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P363,derived
E0027484,N0027731,N0027732,389.831454,389.686627,1.8981,1.910693,28.96523,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.7231,0.114464,0.184549,0.056294,tractive,lateral,P363,derived
