Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0027485,N0027732,N0027089,389.686627,389.535907,1.910693,2.252789,30.144027,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.8029,0.159973,0.206148,0.065489,tractive,lateral,P363,derived
E0027486,N0027733,N0027097,378.978549,378.804361,12.426571,12.618002,43.547025,250,PVC-U,0.4,0.375,table11,dod,2.8907,merrimack,487.4411,16.380193,0.747186,0.503276,tractive,sub main,P363,derived
E0027487,N0027734,N0027097,388.682705,388.333308,3.399174,3.089056,69.879365,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,56.6604,2.381779,0.481328,0.23378,tractive,main,P363,derived
E0027488,N0027735,N0027107,388.203143,388.07685,1.55,1.643059,25.258568,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P354,provisional
E0027489,N0027736,N0027737,384.023471,383.693471,3.701962,4.2877,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,20.5811,0.865992,0.365808,0.13997,tractive,lateral,P354,drafted
E0027490,N0027737,N0027738,383.693471,383.363471,4.2877,5.018181,59.999909,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,22.7407,0.957026,0.377338,0.146772,tractive,lateral,P354,drafted
E0027491,N0027738,N0027106,383.363471,383.322707,5.018181,5.073808,4.795815,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,22.7407,0.957526,0.439399,0.132226,tractive,lateral,P354,drafted
E0027492,N0027739,N0027740,386.629169,386.58813,1.55,1.586644,3.156814,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P354,drafted
E0027493,N0027740,N0027741,386.58813,386.282401,1.586644,2.154916,61.145891,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,2.6e-05,0.004979,0.002304,tractive,lateral,P354,drafted
E0027494,N0027741,N0027742,386.282401,385.932401,2.154916,2.572574,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8821,0.289052,0.24995,0.085808,tractive,lateral,P354,drafted
E0027495,N0027742,N0027743,385.932401,385.582401,2.572574,2.810391,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6845,0.532884,0.303864,0.113945,tractive,lateral,P354,drafted
E0027496,N0027743,N0027106,385.582401,385.542324,2.810391,2.854191,5.009643,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,13.7642,0.578735,0.367252,0.105922,tractive,lateral,P354,drafted
E0027497,N0027744,N0027745,386.425576,386.075576,4.038871,4.476914,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.5001,merrimack,100.3169,4.089728,0.563661,0.307183,tractive,main,P354,provisional
E0027498,N0027745,N0027746,386.075576,385.720632,4.476914,4.469584,70.9888,200,PVC-U,0.5,0.5,table11,minimum,3.4939,merrimack,101.8001,4.143079,0.565757,0.309243,tractive,main,P354,provisional
E0027499,N0027746,N0027747,385.720632,385.370632,4.469584,4.739994,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.4894,merrimack,102.8799,4.182028,0.567273,0.310741,tractive,main,P354,provisional
E0027500,N0027747,N0027748,385.370632,385.020632,4.739994,4.796293,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.4721,merrimack,107.199,4.335557,0.573143,0.316592,tractive,main,P354,provisional
E0027501,N0027748,N0027749,385.020632,384.670632,4.796293,5.067252,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.4637,merrimack,109.3586,4.412332,0.576016,0.319487,tractive,main,P354,provisional
E0027502,N0027749,N0027107,384.670632,384.59721,5.067252,5.1227,14.684534,200,PVC-U,0.5,0.5,table11,minimum,3.4596,merrimack,110.4383,4.450942,0.577446,0.320936,tractive,main,P354,provisional
E0027503,N0027750,N0027751,379.914558,379.704559,9.039299,9.290558,69.999695,315,HDPE,0.3,0.27,table11,dod,2.7267,merrimack,789.9587,25.079461,0.74465,0.49048,tractive,sub main,P354,drafted
E0027504,N0027751,N0027752,379.704559,379.494559,9.290558,9.766031,70.0,315,HDPE,0.3,0.27,table11,minimum,2.7249,merrimack,794.2778,25.199819,0.745539,0.49186,tractive,sub main,P354,drafted
E0027505,N0027752,N0027102,379.494559,379.45228,9.766031,9.852652,9.395357,315,HDPE,0.45,0.27,table11,minimum,2.7246,merrimack,795.0195,25.22096,0.868187,0.437649,velocity,sub main,P354,drafted
E0027506,N0027753,N0027754,387.780841,387.701971,1.55,1.711146,15.774106,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P354,provisional
E0027507,N0027754,N0027755,387.701971,387.351971,1.711146,2.234547,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.167023,0.20909,0.066783,tractive,lateral,P354,provisional
E0027508,N0027755,N0027756,387.351971,387.001971,2.234547,2.684858,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.167606,0.20933,0.066889,tractive,lateral,P354,provisional
E0027509,N0027756,N0027107,387.001971,386.953517,2.684858,2.766393,9.690805,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.16819,0.209569,0.066995,tractive,lateral,P354,provisional
E0027510,N0027757,N0027114,383.184678,382.74369,2.71556,3.615807,88.197738,200,PVC-U,0.5,0.5,table11,minimum,3.3416,merrimack,147.1259,5.716441,0.619515,0.366101,tractive,main,P354,drafted
E0027511,N0027758,N0027114,384.843219,384.649231,1.55,1.710266,38.797526,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P354,drafted
E0027512,N0027759,N0027119,377.604047,377.209813,4.077868,4.256221,78.846775,200,PVC-U,0.5,0.5,table11,minimum,3.3969,merrimack,128.478,5.056559,0.598657,0.343068,tractive,lateral,P397,provisional
E0027513,N0027760,N0027761,387.155597,386.950682,1.55,1.969942,40.982996,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P354,provisional
E0027514,N0027761,N0027762,386.950682,386.600682,1.969942,2.776119,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.9178,0.290352,0.250312,0.085985,tractive,lateral,P354,provisional
E0027515,N0027762,N0027763,386.600682,386.250682,2.776119,3.181813,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.0773,0.38147,0.273236,0.097531,tractive,lateral,P354,provisional
E0027516,N0027763,N0027764,386.250682,386.184153,3.181813,3.264334,13.305859,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.8652,0.582771,0.312568,0.11882,tractive,lateral,P354,provisional
E0027517,N0027764,N0027765,386.184153,385.934153,3.264334,3.642477,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.9449,0.628149,0.32003,0.123075,tractive,lateral,P354,provisional
E0027518,N0027765,N0027766,385.934153,385.684153,3.642477,4.158804,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.2641,0.809634,0.346478,0.138724,tractive,lateral,P354,provisional
E0027519,N0027766,N0027767,385.684153,385.605597,4.158804,4.300195,15.711145,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.5832,0.99112,0.368916,0.152717,tractive,lateral,P354,provisional
E0027520,N0027767,N0027768,385.605597,385.156707,4.300195,4.480622,89.777911,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.663,1.036518,0.374054,0.156016,tractive,lateral,P354,provisional
E0027521,N0027768,N0027769,385.156707,385.013495,4.480622,4.539148,28.642464,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.7427,1.082533,0.379096,0.159289,tractive,lateral,P354,provisional
E0027522,N0027769,N0027770,385.013495,384.763495,4.539148,4.793298,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.8225,1.128039,0.38393,0.16246,tractive,lateral,P354,provisional
E0027523,N0027770,N0027771,384.763495,384.513495,4.793298,4.867456,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.5641,1.159546,0.387195,0.16462,tractive,lateral,P354,provisional
E0027524,N0027771,N0027102,384.513495,384.471029,4.867456,4.833903,7.721083,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,27.5641,1.159963,0.400423,0.160878,tractive,lateral,P354,provisional
E0027525,N0027772,N0027773,370.34712,370.236594,12.465746,12.335244,73.683686,600,GRP,0.15,0.125,table11,dod,2.3049,merrimack,3167.8637,84.858775,0.769269,0.413284,velocity,sub main,P413,drafted
E0027526,N0027773,N0027774,370.236594,370.131594,12.335244,12.362241,70.0,600,GRP,0.15,0.125,table11,minimum,2.3049,merrimack,3167.8637,84.859389,0.76927,0.413285,velocity,sub main,P413,drafted
E0027527,N0027774,N0027775,370.131594,370.026594,12.362241,12.197954,70.0,600,GRP,0.15,0.125,table11,minimum,2.3049,merrimack,3167.8637,84.859973,0.769271,0.413287,velocity,sub main,P413,drafted
E0027528,N0027775,N0027776,370.026594,369.985553,12.197954,12.104291,13.68057,600,GRP,0.3,0.125,table11,minimum,2.3049,merrimack,3167.8637,84.860556,0.993542,0.34188,velocity,sub main,P413,drafted
E0027529,N0027776,N0027777,369.985553,369.865265,12.104291,12.155731,80.191572,600,GRP,0.15,0.125,table11,minimum,2.3049,merrimack,3167.8637,84.86067,0.769273,0.413289,velocity,sub main,P413,drafted
E0027530,N0027777,N0027778,369.865265,369.805265,12.155731,12.267489,40.0,600,GRP,0.15,0.125,table11,minimum,2.3049,merrimack,3167.8637,84.861338,0.769275,0.413291,velocity,sub main,P413,drafted
E0027531,N0027778,N0027779,369.805265,369.745265,12.267489,12.375188,40.0,600,GRP,0.15,0.125,table11,minimum,2.3049,merrimack,3167.8637,84.861671,0.769275,0.413291,velocity,sub main,P413,drafted
E0027532,N0027779,N0027118,369.745265,369.697458,12.375188,12.38616,15.935662,600,GRP,0.3,0.125,table11,minimum,2.3049,merrimack,3167.8637,84.862005,0.993547,0.341883,velocity,sub main,P413,drafted
E0027533,N0027780,N0027781,383.14101,383.090019,1.55,1.583992,10.198039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P413,provisional
E0027534,N0027781,N0027782,383.090019,382.940548,1.583992,1.776951,29.894242,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.259005,0.241241,0.081588,tractive,lateral,P413,provisional
E0027535,N0027782,N0027783,382.940548,382.490548,1.776951,1.624808,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.259255,0.241316,0.081625,tractive,lateral,P413,provisional
E0027536,N0027783,N0027784,382.490548,382.040548,1.624808,1.817179,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.260005,0.241542,0.081733,tractive,lateral,P413,provisional
E0027537,N0027784,N0027785,382.040548,381.590548,1.817179,1.849302,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.260755,0.241767,0.081841,tractive,lateral,P413,provisional
E0027538,N0027785,N0027786,381.590548,381.140548,1.849302,1.873429,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.261505,0.241992,0.081949,tractive,lateral,P413,provisional
E0027539,N0027786,N0027787,381.140548,380.690548,1.873429,1.894535,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.262255,0.242216,0.082057,tractive,lateral,P413,provisional
E0027540,N0027787,N0027788,380.690548,380.240548,1.894535,1.889152,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.308272,0.255188,0.088389,tractive,lateral,P413,provisional
E0027541,N0027788,N0027118,380.240548,380.200238,1.889152,1.88338,5.758566,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,7.2559,0.309022,0.286899,0.081767,tractive,lateral,P413,provisional
E0027542,N0027789,N0027127,379.700513,379.569564,5.416705,5.364152,32.737344,250,PVC-U,0.4,0.375,table11,minimum,2.8,merrimack,634.4039,20.613207,0.78914,0.579449,velocity,sub main,P397,provisional
E0027543,N0027790,N0027791,384.436819,384.036819,1.666116,1.88829,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P397,provisional
E0027544,N0027791,N0027792,384.036819,383.636819,1.88829,1.985953,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408071,0.27918,0.100628,tractive,lateral,P397,provisional
E0027545,N0027792,N0027793,383.636819,383.236819,1.985953,1.898404,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589807,0.313752,0.11949,tractive,lateral,P397,provisional
E0027546,N0027793,N0027127,383.236819,383.147793,1.898404,1.785922,17.805206,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635741,0.321241,0.123772,tractive,lateral,P397,provisional
E0027547,N0027794,N0027795,377.603088,377.563088,1.552308,1.609581,4.0,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P420,derived
E0027548,N0027795,N0027136,377.563088,377.4417,1.609581,1.767864,24.277484,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045301,0.134931,0.037243,tractive,lateral,P420,derived
E0027549,N0027796,N0027797,381.988422,381.788422,5.171094,5.088196,80.0,500,GRP,0.25,0.155,uniform,minimum,2.4197,merrimack,2119.5546,59.696059,0.855322,0.385466,velocity,sub main,P412,provisional
E0027550,N0027797,N0027798,381.788422,381.588422,5.088196,4.583179,80.0,500,GRP,0.25,0.155,uniform,minimum,2.4185,merrimack,2128.9701,59.92845,0.856208,0.386284,velocity,sub main,P397,provisional
E0027551,N0027798,N0027799,381.588422,381.543422,4.583179,4.471196,15.0,500,GRP,0.3,0.155,table11,minimum,2.4182,merrimack,2131.1296,59.982248,0.91593,0.367691,velocity,sub main,P397,provisional
E0027552,N0027799,N0027800,381.543422,381.423422,4.471196,4.919993,60.0,500,GRP,0.2,0.155,table11,minimum,2.4179,merrimack,2133.2892,60.035498,0.78865,0.411332,velocity,sub main,P397,provisional
E0027553,N0027800,N0027801,381.423422,381.303422,4.919993,4.807693,60.0,500,GRP,0.2,0.155,table11,minimum,2.4176,merrimack,2135.4487,60.089117,0.788834,0.411535,velocity,sub main,P397,provisional
E0027554,N0027801,N0027802,381.303422,381.258583,4.807693,4.803978,14.946301,500,GRP,0.3,0.155,table11,minimum,2.4166,merrimack,2142.7047,60.268042,0.917103,0.368636,velocity,sub main,P397,provisional
E0027555,N0027802,N0027123,381.258583,381.175732,4.803978,4.718067,41.42536,500,GRP,0.2,0.155,table11,minimum,2.4163,merrimack,2144.8643,60.321257,0.789632,0.412417,velocity,sub main,P397,provisional
E0027556,N0027803,N0027153,375.683251,375.628025,1.691504,1.776608,11.045361,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000533,0.02454,0.005964,tractive,lateral,P421,provisional
E0027557,N0027804,N0027805,375.632404,375.571988,1.55,1.614962,12.083046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8821,0.288516,0.2498,0.085735,tractive,lateral,P421,provisional
E0027558,N0027805,N0027806,375.571988,375.421655,1.614962,1.713751,30.066593,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.9619,0.333884,0.26182,0.091703,tractive,lateral,P421,provisional
E0027559,N0027806,N0027150,375.421655,375.36124,1.713751,1.739102,12.083046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.9619,0.334135,0.261883,0.091735,tractive,lateral,P421,provisional
E0027560,N0027807,N0027150,375.728684,375.426532,1.666671,1.67381,50.358713,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.143539,0.03571,tractive,lateral,P421,provisional
E0027561,N0027808,N0027809,375.780959,375.703177,1.993272,1.824503,15.556349,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046607,0.136254,0.037713,tractive,lateral,P421,provisional
E0027562,N0027809,N0027810,375.703177,375.614577,1.824503,1.933214,17.720045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046737,0.136384,0.037759,tractive,lateral,P421,provisional
E0027563,N0027810,N0027811,375.614577,375.540246,1.933214,1.930487,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046885,0.136532,0.037812,tractive,lateral,P421,provisional
E0027564,N0027811,N0027812,375.540246,375.479419,1.930487,1.871442,12.165525,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.109189,0.181674,0.055111,tractive,lateral,P421,provisional
E0027565,N0027812,N0027153,375.479419,375.425567,1.871442,1.979066,10.77033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.10929,0.18173,0.055134,tractive,lateral,P421,provisional
E0027566,N0027813,N0027814,385.531418,385.018778,1.694626,1.729543,85.439891,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,10.7978,0.452672,0.307417,0.101135,tractive,lateral,P397,provisional
E0027567,N0027814,N0027815,385.018778,384.594275,1.729543,1.885248,84.900665,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.974,0.712304,0.332899,0.130577,tractive,lateral,P397,provisional
E0027568,N0027815,N0027816,384.594275,384.194275,1.885248,2.149658,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.5324,1.029882,0.373313,0.155538,tractive,lateral,P397,provisional
E0027569,N0027816,N0027817,384.194275,383.794275,2.149658,2.068518,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.7718,1.16635,0.387891,0.165083,tractive,lateral,P397,provisional
E0027570,N0027817,N0027123,383.794275,383.75109,2.068518,2.142709,7.197448,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,29.9313,1.257552,0.423223,0.16373,tractive,lateral,P397,provisional
E0027571,N0027818,N0027819,376.599969,376.559969,4.139014,4.143614,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,35.2946,1.485913,0.532855,0.156698,tractive,main,P420,derived
E0027572,N0027819,N0027820,376.559969,376.519118,4.143614,4.187669,5.106321,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,35.2946,1.485946,0.492779,0.165407,tractive,main,P420,derived
E0027573,N0027820,N0027821,376.519118,376.477395,4.187669,4.219932,5.960487,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,35.2946,1.485989,0.470213,0.170871,tractive,main,P420,derived
E0027574,N0027821,N0027822,376.477395,376.43485,4.219932,4.246027,8.508952,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.2946,1.486039,0.41769,0.185531,tractive,main,P420,derived
E0027575,N0027822,N0027823,376.43485,376.394805,4.246027,4.323762,6.67421,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,35.2946,1.48611,0.445412,0.177429,tractive,main,P420,derived
E0027576,N0027823,N0027824,376.394805,376.306734,4.323762,4.24597,17.614253,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.2946,1.486165,0.417701,0.185538,tractive,main,P420,derived
E0027577,N0027824,N0027825,376.306734,376.155829,4.24597,4.254053,30.181009,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.2946,1.486312,0.417713,0.185547,tractive,main,P420,derived
E0027578,N0027825,N0027826,376.155829,376.112795,4.254053,4.339139,8.606654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.2946,1.486563,0.417735,0.185562,tractive,main,P420,derived
E0027579,N0027826,N0027827,376.112795,376.015025,4.339139,4.30605,19.554057,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.2946,1.486635,0.417741,0.185567,tractive,main,P420,derived
E0027580,N0027827,N0027828,376.015025,375.925166,4.30605,4.351262,17.971857,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.2946,1.486798,0.417755,0.185577,tractive,main,P420,derived
E0027581,N0027828,N0027829,375.925166,375.836201,4.351262,4.37022,17.792964,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.2946,1.486948,0.417768,0.185586,tractive,main,P420,derived
E0027582,N0027829,N0027830,375.836201,375.792248,4.37022,4.361225,7.991399,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,35.2946,1.487096,0.432057,0.181306,tractive,main,P420,derived
E0027583,N0027830,N0027831,375.792248,375.736039,4.361225,4.403029,10.219784,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,35.2946,1.487163,0.432063,0.18131,tractive,main,P420,derived
E0027584,N0027831,N0027832,375.736039,375.693116,4.403029,4.378936,6.60355,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,35.2946,1.487248,0.458241,0.174058,tractive,main,P420,derived
E0027585,N0027832,N0027833,375.693116,375.653116,4.378936,4.405142,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,35.2946,1.487303,0.533009,0.156768,tractive,main,P420,derived
E0027586,N0027833,N0027834,375.653116,375.606087,4.405142,4.437584,9.405929,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.3744,1.532603,0.421623,0.188327,tractive,main,P420,derived
E0027587,N0027834,N0027149,375.606087,375.51843,4.437584,4.539981,17.531444,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.3744,1.532682,0.42163,0.188332,tractive,main,P420,derived
E0027588,N0027835,N0027140,375.810871,375.769268,3.092022,3.239491,4.622602,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,18.3563,0.771863,0.418981,0.117849,tractive,lateral,P420,provisional
E0027589,N0027836,N0027837,377.452471,377.39862,2.106794,2.235383,10.77033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.199525,0.221624,0.072411,tractive,lateral,P420,provisional
E0027590,N0027837,N0027838,377.39862,377.092771,2.235383,2.695925,61.169687,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.199615,0.221656,0.072426,tractive,lateral,P420,provisional
E0027591,N0027838,N0027839,377.092771,376.921431,2.695925,3.071702,34.267975,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2939,0.475611,0.293118,0.108056,tractive,lateral,P420,provisional
E0027592,N0027839,N0027840,376.921431,376.87053,3.071702,3.106643,10.180299,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.3902,0.68955,0.329533,0.128595,tractive,lateral,P420,provisional
E0027593,N0027840,N0027841,376.87053,376.798608,3.106643,3.167853,14.384299,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.3902,0.689635,0.329546,0.128602,tractive,lateral,P420,provisional
E0027594,N0027841,N0027842,376.798608,376.736279,3.167853,3.210254,12.465876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.3902,0.689755,0.329564,0.128613,tractive,lateral,P420,provisional
E0027595,N0027842,N0027843,376.736279,376.695018,3.210254,3.233815,7.502008,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,16.3902,0.689858,0.340728,0.125721,tractive,lateral,P420,provisional
E0027596,N0027843,N0027844,376.695018,376.478729,3.233815,3.445435,39.325307,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,16.3902,0.689921,0.340738,0.125726,tractive,lateral,P420,provisional
E0027597,N0027844,N0027845,376.478729,376.402066,3.445435,3.518862,13.938594,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,16.3902,0.690249,0.340789,0.125754,tractive,lateral,P420,provisional
E0027598,N0027845,N0027149,376.402066,376.324647,3.518862,3.733764,14.076314,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,16.3902,0.690365,0.340807,0.125764,tractive,lateral,P420,provisional
E0027599,N0027846,N0027847,374.617882,374.167882,3.337563,4.223292,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.154579,0.203835,0.064478,tractive,lateral,P420,provisional
E0027600,N0027847,N0027848,374.167882,373.717882,4.223292,5.225966,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.1215,0.426933,0.283229,0.102761,tractive,lateral,P420,provisional
E0027601,N0027848,N0027849,373.717882,373.267882,5.225966,5.877229,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.7763,0.958206,0.365083,0.150279,tractive,lateral,P420,provisional
E0027602,N0027849,N0027136,373.267882,373.22629,5.877229,5.983275,6.39881,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,22.7763,0.958956,0.400303,0.141117,tractive,lateral,P420,provisional
E0027603,N0027850,N0027851,375.26662,374.91662,1.55,2.165869,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P437,provisional
E0027604,N0027851,N0027852,374.91662,374.56662,2.165869,3.302368,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362721,0.268866,0.095282,tractive,lateral,P437,provisional
E0027605,N0027852,N0027853,374.56662,374.504265,3.302368,3.48478,12.471047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408571,0.279289,0.100685,tractive,lateral,P437,provisional
E0027606,N0027853,N0027170,374.504265,374.401923,3.48478,3.268701,20.468348,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453943,0.28881,0.105735,tractive,lateral,P437,provisional
E0027607,N0027854,N0027186,375.740375,375.616884,1.55,1.869902,24.698178,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P421,provisional
E0027608,N0027855,N0027856,389.15598,388.752643,1.627284,1.657422,73.334055,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,7.5585,0.31687,0.266097,0.087532,tractive,lateral,P397,provisional
E0027609,N0027856,N0027857,388.752643,388.312643,1.657422,1.646219,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,16.1967,0.679619,0.339134,0.124839,tractive,lateral,P397,provisional
E0027610,N0027857,N0027858,388.312643,387.872643,1.646219,1.81504,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,23.7552,0.997156,0.382168,0.149669,tractive,lateral,P397,provisional
E0027611,N0027858,N0027185,387.872643,387.771832,1.81504,1.990772,18.329205,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,28.0743,1.178892,0.402421,0.16213,tractive,lateral,P397,provisional
E0027612,N0027859,N0027860,388.767703,388.315499,1.577634,1.608512,82.218878,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,8.6382,0.362138,0.277757,0.093094,tractive,lateral,P397,provisional
E0027613,N0027860,N0027861,388.315499,388.0771,1.608512,2.046191,43.34529,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,11.8776,0.498624,0.307572,0.107991,tractive,lateral,P397,provisional
E0027614,N0027861,N0027185,388.0771,387.822669,2.046191,1.939935,46.260217,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,17.2765,0.725321,0.346122,0.128723,tractive,lateral,P397,provisional
E0027615,N0027862,N0027863,372.338005,372.296384,5.504525,5.5152,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,3.6428,0.160326,0.225779,0.061677,tractive,main,P421,provisional
E0027616,N0027863,N0027864,372.296384,372.172894,5.5152,5.517414,24.698178,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.16038,0.206321,0.065564,tractive,main,P421,provisional
E0027617,N0027864,N0027186,372.172894,371.912701,5.517414,5.574085,52.038447,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.160586,0.206408,0.065602,tractive,main,P421,provisional
E0027618,N0027865,N0027866,376.456297,376.328821,1.808565,2.094488,25.495098,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046042,0.135685,0.037511,tractive,lateral,P421,provisional
E0027619,N0027866,N0027189,376.328821,376.213387,2.094488,2.647514,23.086793,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046254,0.135899,0.037587,tractive,lateral,P421,provisional
E0027620,N0027867,N0027868,375.184057,374.743653,1.586543,1.604949,67.754408,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,8.6382,0.362138,0.294298,0.089504,tractive,lateral,P437,provisional
E0027621,N0027868,N0027869,374.743653,374.443653,1.604949,1.810528,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453237,0.288667,0.105658,tractive,lateral,P437,provisional
E0027622,N0027869,N0027870,374.443653,374.132425,1.810528,2.104605,62.245592,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589538,0.313707,0.119465,tractive,lateral,P437,provisional
E0027623,N0027870,N0027871,374.132425,373.856639,2.104605,2.662556,55.157201,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680591,0.328186,0.127805,tractive,lateral,P437,provisional
E0027624,N0027871,N0027872,373.856639,373.556639,2.662556,3.057436,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.681051,0.328255,0.127846,tractive,lateral,P437,provisional
E0027625,N0027872,N0027873,373.556639,373.256639,3.057436,3.527632,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.772085,0.341387,0.135642,tractive,lateral,P437,provisional
E0027626,N0027873,N0027874,373.256639,372.956639,3.527632,3.99496,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.908387,0.359094,0.146509,tractive,lateral,P437,provisional
E0027627,N0027874,N0027171,372.956639,372.89565,3.99496,4.032878,12.197911,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.954154,0.364604,0.149976,tractive,lateral,P437,provisional
E0027628,N0027875,N0027183,387.748625,387.454859,1.583498,1.648565,58.753105,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P397,provisional
E0027629,N0027876,N0027877,377.261945,377.082794,3.092913,3.050873,32.572995,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,15.1169,0.638661,0.332577,0.121246,tractive,main,P421,provisional
E0027630,N0027877,N0027878,377.082794,376.867168,3.050873,3.152546,39.204592,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,15.8585,0.670022,0.337624,0.124007,tractive,main,P421,provisional
E0027631,N0027878,N0027879,376.867168,376.758831,3.152546,3.149861,19.697716,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,15.8585,0.670349,0.337675,0.124036,tractive,main,P421,provisional
E0027632,N0027879,N0027880,376.758831,376.318831,3.149861,3.156847,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,15.8585,0.670513,0.337701,0.12405,tractive,main,P421,provisional
E0027633,N0027880,N0027881,376.318831,375.878831,3.156847,3.313125,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,15.8585,0.67118,0.337807,0.124108,tractive,main,P421,provisional
E0027634,N0027881,N0027882,375.878831,375.805409,3.313125,3.322337,13.349358,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,15.8585,0.671847,0.337912,0.124166,tractive,main,P421,provisional
E0027635,N0027882,N0027189,375.805409,375.524694,3.322337,3.336207,51.039201,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,15.8585,0.671958,0.33793,0.124176,tractive,main,P421,provisional
E0027636,N0027883,N0027884,387.898262,387.498262,1.641746,2.37219,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181152,0.214733,0.069294,tractive,lateral,P397,provisional
E0027637,N0027884,N0027885,387.498262,387.457611,2.37219,2.371216,7.391184,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,7.5585,0.31762,0.266299,0.087627,tractive,lateral,P397,provisional
E0027638,N0027885,N0027183,387.457611,387.006573,2.371216,2.096851,82.006894,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,11.8776,0.498751,0.307597,0.108004,tractive,lateral,P397,provisional
E0027639,N0027886,N0027887,372.216651,372.150887,5.198815,5.27224,13.152946,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.319539,0.258152,0.089864,tractive,main,P437,provisional
E0027640,N0027887,N0027888,372.150887,371.909226,5.27224,5.548782,48.332184,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.319648,0.25818,0.089878,tractive,main,P437,provisional
E0027641,N0027888,N0027889,371.909226,371.826009,5.548782,5.423503,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.320051,0.258285,0.08993,tractive,main,P437,provisional
E0027642,N0027889,N0027890,371.826009,371.75442,5.423503,5.467382,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.32019,0.258321,0.089948,tractive,main,P437,provisional
E0027643,N0027890,N0027891,371.75442,371.689228,5.467382,6.003643,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.320309,0.258352,0.089964,tractive,main,P437,provisional
E0027644,N0027891,N0027892,371.689228,371.630918,6.003643,6.509462,11.661904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.320418,0.25838,0.089978,tractive,main,P437,provisional
E0027645,N0027892,N0027893,371.630918,371.587725,6.509462,6.600538,7.853423,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,7.2559,0.320515,0.267078,0.087994,tractive,main,P437,provisional
E0027646,N0027893,N0027894,371.587725,371.546965,6.600538,6.628389,7.410914,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,7.2559,0.32058,0.267095,0.088002,tractive,main,P437,provisional
E0027647,N0027894,N0027895,371.546965,371.44904,6.628389,6.330227,17.804494,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,7.2559,0.320642,0.267112,0.08801,tractive,main,P437,provisional
E0027648,N0027895,N0027896,371.44904,371.367725,6.330227,6.201337,14.784592,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,7.2559,0.32079,0.267152,0.088029,tractive,main,P437,provisional
E0027649,N0027896,N0027897,371.367725,371.326931,6.201337,6.347416,5.439157,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,7.2559,0.320914,0.297415,0.081865,tractive,main,P437,provisional
E0027650,N0027897,N0027898,371.326931,371.285311,6.347416,6.896757,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,7.2559,0.320959,0.28309,0.084662,tractive,main,P437,provisional
E0027651,N0027898,N0027899,371.285311,371.094522,6.896757,7.779562,38.157719,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.321012,0.258534,0.090055,tractive,main,P437,provisional
E0027652,N0027899,N0027900,371.094522,370.962201,7.779562,7.158924,26.464259,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.32133,0.258616,0.090096,tractive,main,P437,provisional
E0027653,N0027900,N0027901,370.962201,370.863712,7.158924,6.89114,19.697716,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.321551,0.258673,0.090124,tractive,main,P437,provisional
E0027654,N0027901,N0027902,370.863712,370.794522,6.89114,6.775333,13.838026,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.321715,0.258716,0.090145,tractive,main,P437,provisional
E0027655,N0027902,N0027903,370.794522,370.754123,6.775333,6.79437,3.366625,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,7.2559,0.32183,0.349958,0.07346,tractive,main,P437,provisional
E0027656,N0027903,N0027904,370.754123,370.658076,6.79437,6.85285,19.209373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.321858,0.258753,0.090164,tractive,main,P437,provisional
E0027657,N0027904,N0027905,370.658076,370.556957,6.85285,6.96703,20.223748,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.322018,0.258794,0.090185,tractive,main,P437,provisional
E0027658,N0027905,N0027906,370.556957,370.515337,6.96703,7.011946,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,7.2559,0.322187,0.283438,0.084811,tractive,main,P437,provisional
E0027659,N0027906,N0027907,370.515337,370.427872,7.011946,6.990737,17.492856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.32224,0.258852,0.090213,tractive,main,P437,provisional
E0027660,N0027907,N0027908,370.427872,370.306938,6.990737,6.993232,24.186773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.322386,0.258889,0.090232,tractive,main,P437,provisional
E0027661,N0027908,N0027909,370.306938,370.045759,6.993232,6.869341,52.235829,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.322588,0.258941,0.090258,tractive,main,P437,provisional
E0027662,N0027909,N0027171,370.045759,369.873594,6.869341,7.054933,34.432972,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.323023,0.259053,0.090314,tractive,main,P437,provisional
E0027663,N0027910,N0027911,372.957355,372.841058,1.55,2.439826,23.259407,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P424,provisional
E0027664,N0027911,N0027197,372.841058,372.759052,2.439826,3.085767,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090728,0.170775,0.050714,tractive,lateral,P424,provisional
E0027665,N0027912,N0027913,373.456287,373.364091,1.55,2.415328,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P424,provisional
E0027666,N0027913,N0027197,373.364091,373.30006,2.415328,2.544758,12.806248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135955,0.195383,0.060838,tractive,lateral,P424,provisional
E0027667,N0027914,N0027214,390.142169,390.029875,1.55,1.748872,22.458742,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P397,provisional
E0027668,N0027915,N0027214,390.163273,390.043218,1.552517,1.73553,24.011004,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P397,provisional
E0027669,N0027916,N0027917,374.370729,373.920729,1.550322,1.638841,90.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P435,drafted
E0027670,N0027917,N0027918,373.920729,373.470729,1.638841,1.710026,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408155,0.279198,0.100637,tractive,lateral,P435,drafted
E0027671,N0027918,N0027919,373.470729,373.02073,1.710026,1.701804,89.999856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589974,0.31378,0.119506,tractive,lateral,P435,drafted
E0027672,N0027919,N0027920,373.02073,372.57073,1.701804,1.700388,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.043395,0.374817,0.15651,tractive,lateral,P435,drafted
E0027673,N0027920,N0027236,372.57073,372.506125,1.700388,1.739816,12.920982,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.13468,0.384624,0.162918,tractive,lateral,P435,drafted
E0027674,N0027921,N0027922,370.73591,370.48591,2.184256,2.295004,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.770804,0.341211,0.135535,tractive,lateral,P365,provisional
E0027675,N0027922,N0027923,370.48591,370.23591,2.295004,2.681418,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.997557,0.369655,0.153189,tractive,lateral,P365,provisional
E0027676,N0027923,N0027225,370.23591,370.158105,2.681418,2.597358,15.561032,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.043241,0.3748,0.156499,tractive,lateral,P365,provisional
E0027677,N0027924,N0027925,371.880816,371.459748,1.670179,1.772094,84.213597,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,8.6382,0.362138,0.268728,0.095211,tractive,lateral,P365,provisional
E0027678,N0027925,N0027926,371.459748,371.095242,1.772094,1.726596,72.90108,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.724977,0.334741,0.131668,tractive,lateral,P365,provisional
E0027679,N0027926,N0027927,371.095242,370.884357,1.726596,1.936841,42.17706,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.997188,0.369613,0.153162,tractive,lateral,P365,provisional
E0027680,N0027927,N0027225,370.884357,370.694186,1.936841,2.061277,38.03422,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.088073,0.379692,0.159679,tractive,lateral,P365,provisional
E0027681,N0027928,N0027929,377.371565,377.313256,5.03853,4.979103,11.661904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,72.382,3.056955,0.518086,0.264846,tractive,main,P387,provisional
E0027682,N0027929,N0027229,377.313256,377.248064,4.979103,5.166853,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,72.382,3.057053,0.518091,0.26485,tractive,main,P387,provisional
E0027683,N0027930,N0027931,380.113995,380.00852,2.14278,2.305353,21.095023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.225048,0.393778,0.169021,tractive,lateral,P387,provisional
E0027684,N0027931,N0027932,380.00852,379.863176,2.305353,2.490157,29.068884,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.270491,0.398195,0.172008,tractive,lateral,P387,provisional
E0027685,N0027932,N0027229,379.863176,379.796468,2.490157,2.618449,13.341664,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3137,1.316001,0.402504,0.174949,tractive,lateral,P387,provisional
E0027686,N0027933,N0027236,362.200244,362.049366,12.105359,12.196575,30.1756,200,PVC-U,0.5,0.5,table11,minimum,3.0803,merrimack,288.3851,10.368542,0.72528,0.51077,tractive,sub main,P435,drafted
E0027687,N0027934,N0027935,371.297647,371.094153,1.973837,2.217126,40.698804,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27189,0.245059,0.083427,tractive,lateral,P365,provisional
E0027688,N0027935,N0027936,371.094153,370.744153,2.217126,3.018542,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453298,0.28868,0.105665,tractive,lateral,P365,provisional
E0027689,N0027936,N0027937,370.744153,370.394153,3.018542,3.56242,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.63495,0.321115,0.123699,tractive,lateral,P365,provisional
E0027690,N0027937,N0027938,370.394153,370.044153,3.56242,4.394781,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.997671,0.369668,0.153198,tractive,lateral,P365,provisional
E0027691,N0027938,N0027939,370.044153,369.694153,4.394781,4.935394,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.6373,1.286771,0.399749,0.173066,tractive,lateral,P365,provisional
E0027692,N0027939,N0027272,369.694153,369.546698,4.935394,4.980127,29.491074,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.9564,1.468423,0.416178,0.184462,tractive,lateral,P365,provisional
E0027693,N0027940,N0027941,384.932829,384.892829,6.087282,6.134545,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,16.9528,0.729705,0.426975,0.111953,tractive,main,P385,derived
E0027694,N0027941,N0027942,384.892829,384.849826,6.134545,6.167844,6.143306,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,16.9528,0.729738,0.377199,0.121863,tractive,main,P385,derived
E0027695,N0027942,N0027943,384.849826,384.75077,6.167844,6.268304,19.811192,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.9528,0.729789,0.335434,0.13208,tractive,main,P385,derived
E0027696,N0027943,N0027258,384.75077,384.53474,6.268304,6.622791,43.205864,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.9528,0.729954,0.335457,0.132094,tractive,main,P385,derived
E0027697,N0027944,N0027945,370.397938,370.290003,7.000408,6.768286,21.587033,200,PVC-U,0.5,0.5,table11,minimum,3.3702,merrimack,137.1322,5.366633,0.608722,0.354017,tractive,main,P434,provisional
E0027698,N0027945,N0027285,370.290003,370.073568,6.768286,6.287027,43.286912,200,PVC-U,0.5,0.5,table11,minimum,3.367,merrimack,138.212,5.403817,0.609897,0.355314,tractive,main,P434,provisional
E0027699,N0027946,N0027947,369.781038,369.341038,4.381468,4.987514,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,26.9945,1.13377,0.397618,0.159129,tractive,lateral,P365,provisional
E0027700,N0027947,N0027948,369.341038,368.901038,4.987514,5.848566,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,34.553,1.451307,0.428863,0.179184,tractive,lateral,P365,provisional
E0027701,N0027948,N0027949,368.901038,368.461038,5.848566,6.548514,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,43.1912,1.814111,0.458891,0.199684,tractive,lateral,P365,provisional
E0027702,N0027949,N0027950,368.461038,368.420384,6.548514,6.569331,6.254359,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,47.5104,1.995847,0.501018,0.200754,tractive,lateral,P365,provisional
E0027703,N0027950,N0027272,368.420384,367.966124,6.569331,6.560701,90.852083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.5104,1.995899,0.456597,0.214245,tractive,lateral,P365,provisional
E0027704,N0027951,N0027952,377.424209,377.258952,2.212937,1.993825,30.04663,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,10.7978,0.453585,0.298461,0.103335,tractive,lateral,P364,provisional
E0027705,N0027952,N0027283,377.258952,377.143322,1.993825,1.741322,21.023796,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,11.8776,0.499102,0.307665,0.108039,tractive,lateral,P364,provisional
E0027706,N0027953,N0027954,376.973863,376.890047,1.552138,1.782438,16.763055,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P364,provisional
E0027707,N0027954,N0027283,376.890047,376.817246,1.782438,2.067397,14.56022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090674,0.170741,0.050701,tractive,lateral,P364,provisional
E0027708,N0027955,N0027316,374.648438,374.608398,1.993529,1.968598,7.28011,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,2.1596,0.091102,0.176688,0.049702,tractive,lateral,P434,provisional
E0027709,N0027956,N0027316,374.688177,374.535206,1.56045,2.04179,30.594117,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P434,provisional
E0027710,N0027957,N0027958,386.272134,385.922134,10.095237,9.635392,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.4977,merrimack,100.8954,4.10743,0.564359,0.307868,tractive,main,P385,derived
E0027711,N0027958,N0027959,385.922134,385.572134,9.635392,9.405374,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.4977,merrimack,100.8954,4.108014,0.564382,0.30789,tractive,main,P385,derived
E0027712,N0027959,N0027960,385.572134,385.531266,9.405374,9.408004,3.269475,200,PVC-U,1.25,0.5,table11,minimum,3.4794,merrimack,105.345,4.266517,0.792068,0.248239,velocity,main,P385,derived
E0027713,N0027960,N0027289,385.531266,385.21819,9.408004,9.20988,62.615122,200,PVC-U,0.5,0.5,table11,minimum,3.4794,merrimack,105.345,4.266544,0.570525,0.313972,tractive,main,P385,derived
E0027714,N0027961,N0027962,392.947498,392.775637,1.55,1.729856,34.372176,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P385,derived
E0027715,N0027962,N0027963,392.775637,392.714294,1.729856,1.778595,12.268461,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000286,0.018475,0.004757,tractive,lateral,P385,derived
E0027716,N0027963,N0027289,392.714294,392.611334,1.778595,1.816736,20.592116,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000389,0.021302,0.005312,tractive,lateral,P385,derived
E0027717,N0027964,N0027340,365.245667,364.834571,5.503418,5.487542,82.219219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5756,0.410845,0.279784,0.100945,tractive,main,P379,provisional
E0027718,N0027965,N0027966,368.670367,368.532799,1.55,1.805274,27.513633,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P379,provisional
E0027719,N0027966,N0027340,368.532799,368.472591,1.805274,1.849522,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045496,0.13513,0.037314,tractive,lateral,P379,provisional
E0027720,N0027967,N0027968,368.617976,368.306396,1.550481,1.918061,62.316051,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.563,0.107447,0.180704,0.054714,tractive,lateral,P441,derived
E0027721,N0027968,N0027969,368.306396,368.072196,1.918061,2.189096,46.840079,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.139057,0.196845,0.061461,tractive,lateral,P441,derived
E0027722,N0027969,N0027970,368.072196,367.916281,2.189096,2.358652,31.182934,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.139447,0.197027,0.061539,tractive,lateral,P441,derived
E0027723,N0027970,N0027971,367.916281,367.599939,2.358652,2.643683,63.268519,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.139707,0.197148,0.061591,tractive,lateral,P441,derived
E0027724,N0027971,N0027972,367.599939,367.520854,2.643683,2.717122,15.816891,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.140234,0.197393,0.061696,tractive,lateral,P441,derived
E0027725,N0027972,N0027973,367.520854,367.475099,2.717122,2.807127,9.150972,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.140366,0.197455,0.061722,tractive,lateral,P441,derived
E0027726,N0027973,N0027322,367.475099,367.346876,2.807127,3.399676,25.644696,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.140442,0.19749,0.061737,tractive,lateral,P441,derived
E0027727,N0027974,N0027975,371.127469,370.896244,1.579715,1.5928,27.202941,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0027728,N0027975,N0027361,370.896244,370.836036,1.5928,1.566948,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000227,0.016552,0.004388,tractive,lateral,P379,provisional
E0027729,N0027976,N0027977,371.938152,371.588152,1.839589,1.629988,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.136381,0.195585,0.060924,tractive,lateral,P441,provisional
E0027730,N0027977,N0027978,371.588152,371.238152,1.629988,1.79319,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182232,0.215151,0.069482,tractive,lateral,P441,provisional
E0027731,N0027978,N0027979,371.238152,370.888152,1.79319,2.038484,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.228082,0.231494,0.076972,tractive,lateral,P441,provisional
E0027732,N0027979,N0027980,370.888152,370.538152,2.038484,2.168696,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.273933,0.245652,0.083715,tractive,lateral,P441,provisional
E0027733,N0027980,N0027364,370.538152,370.495683,2.168696,2.191604,5.308605,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,6.4787,0.274516,0.289116,0.075068,tractive,lateral,P441,provisional
E0027734,N0027981,N0027982,369.386399,369.29794,3.366988,3.373355,17.691806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003055,0.050549,0.011812,tractive,main,P379,provisional
E0027735,N0027982,N0027983,369.29794,369.207802,3.373355,3.448052,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003202,0.051482,0.012041,tractive,main,P379,provisional
E0027736,N0027983,N0027984,369.207802,369.133471,3.448052,3.476331,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003353,0.05241,0.01227,tractive,main,P379,provisional
E0027737,N0027984,N0027985,369.133471,369.049656,3.476331,3.429562,16.763055,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003477,0.053152,0.012454,tractive,main,P379,provisional
E0027738,N0027985,N0027361,369.049656,368.964803,3.429562,3.438182,16.970563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003616,0.053962,0.012656,tractive,main,P379,provisional
E0027739,N0027986,N0027265,370.009998,369.932489,1.55299,2.021521,15.501868,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P365,provisional
