Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0027740,N0027987,N0027988,371.651813,371.456549,1.55,1.762354,39.052741,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P365,derived
E0027741,N0027988,N0027989,371.456549,371.074681,1.762354,1.670192,76.373593,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000325,0.019612,0.004979,tractive,lateral,P365,derived
E0027742,N0027989,N0027990,371.074681,370.881823,1.670192,1.797895,38.571597,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000962,0.031669,0.007461,tractive,lateral,P365,derived
E0027743,N0027990,N0027991,370.881823,370.689157,1.797895,1.910788,38.533234,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001283,0.03571,0.008346,tractive,lateral,P365,derived
E0027744,N0027991,N0027992,370.689157,370.573357,1.910788,1.967994,23.159966,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001604,0.039127,0.009114,tractive,lateral,P365,derived
E0027745,N0027992,N0027265,370.573357,370.380254,1.967994,1.573756,38.620529,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001797,0.040967,0.009536,tractive,lateral,P365,derived
E0027746,N0027993,N0027994,368.483037,368.233037,1.864497,2.1235,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000601,0.025873,0.006237,tractive,lateral,P439,provisional
E0027747,N0027994,N0027995,368.233037,367.983037,2.1235,2.724269,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001017,0.032419,0.007623,tractive,lateral,P439,provisional
E0027748,N0027995,N0027996,367.983037,367.905434,2.724269,2.803458,15.520561,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001434,0.03738,0.008719,tractive,lateral,P439,provisional
E0027749,N0027996,N0027358,367.905434,367.60105,2.803458,3.342432,60.876925,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001563,0.038717,0.009021,tractive,lateral,P439,provisional
E0027750,N0027997,N0027358,369.439502,369.389502,1.55,1.553979,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P439,provisional
E0027751,N0027998,N0027349,376.133523,375.907672,1.551383,1.560193,26.570661,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,7.157,0.300041,0.303848,0.077089,tractive,lateral,P364,provisional
E0027752,N0027999,N0028000,375.868793,375.75026,1.55,1.773147,23.706539,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0027753,N0028000,N0027349,375.75026,375.653178,1.773147,1.814687,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000198,0.01549,0.004187,tractive,lateral,P364,provisional
E0027754,N0028001,N0028002,372.59097,372.538768,2.066165,2.344746,10.440307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136263,0.195529,0.0609,tractive,lateral,P434,provisional
E0027755,N0028002,N0027285,372.538768,372.385055,2.344746,3.97554,30.742611,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.13635,0.19557,0.060917,tractive,lateral,P434,provisional
E0027756,N0028003,N0028004,368.347047,368.047047,1.858336,2.345165,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000603,0.025911,0.006245,tractive,lateral,P439,provisional
E0027757,N0028004,N0028005,368.047047,367.747047,2.345165,3.040703,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001103,0.033539,0.007867,tractive,lateral,P439,provisional
E0027758,N0028005,N0028006,367.747047,367.675314,3.040703,3.111002,14.346567,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001603,0.039117,0.009112,tractive,lateral,P439,provisional
E0027759,N0028006,N0027400,367.675314,367.514069,3.111002,3.381378,32.249031,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001723,0.040278,0.009377,tractive,lateral,P439,provisional
E0027760,N0028007,N0027400,369.353777,369.303777,1.550063,1.59167,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P439,provisional
E0027761,N0028008,N0027399,368.561728,368.476142,4.087778,4.267389,17.117243,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.820865,0.347967,0.139632,tractive,main,P434,provisional
E0027762,N0028009,N0027403,382.646106,382.468268,1.55,1.553247,19.759786,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,drafted
E0027763,N0028010,N0028011,368.820728,368.72907,1.55,1.689814,18.331429,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.09327,0.172363,0.051346,tractive,lateral,P441,derived
E0027764,N0028011,N0028012,368.72907,368.468189,1.689814,2.134045,52.176284,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093423,0.172457,0.051384,tractive,lateral,P441,derived
E0027765,N0028012,N0027322,368.468189,368.404087,2.134045,2.342464,12.82033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093858,0.172726,0.051491,tractive,lateral,P441,derived
E0027766,N0028013,N0028014,370.410216,370.332434,2.186708,2.255029,15.556349,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091459,0.171235,0.050897,tractive,lateral,P434,provisional
E0027767,N0028014,N0028015,370.332434,370.226486,2.255029,2.412552,21.18962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091589,0.171316,0.050929,tractive,lateral,P434,provisional
E0027768,N0028015,N0027399,370.226486,370.120185,2.412552,2.623346,21.260292,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137032,0.195893,0.061055,tractive,lateral,P434,provisional
E0027769,N0028016,N0028017,368.81895,368.631533,2.776448,3.633786,37.48333,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.682963,0.328544,0.128014,tractive,main,P441,provisional
E0027770,N0028017,N0027364,368.631533,368.48576,3.633786,4.201527,29.154759,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.0979,0.8049,0.345846,0.138339,tractive,main,P441,provisional
E0027771,N0028018,N0028019,386.809192,386.769192,1.55,1.592899,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.170673,0.031791,tractive,lateral,P385,derived
E0027772,N0028019,N0028020,386.769192,386.693078,1.592899,1.753425,15.222806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045301,0.134931,0.037243,tractive,lateral,P385,derived
E0027773,N0028020,N0028021,386.693078,386.550545,1.753425,2.106957,28.506637,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045427,0.13506,0.037289,tractive,lateral,P385,derived
E0027774,N0028021,N0028022,386.550545,386.17046,2.106957,2.47517,76.016937,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045665,0.135302,0.037375,tractive,lateral,P385,derived
E0027775,N0028022,N0028023,386.17046,386.080651,2.47517,2.723152,17.961817,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046298,0.135943,0.037602,tractive,lateral,P385,derived
E0027776,N0028023,N0028024,386.080651,386.010959,2.723152,2.741391,13.938417,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046448,0.136094,0.037656,tractive,lateral,P385,derived
E0027777,N0028024,N0028025,386.010959,385.949285,2.741391,2.900904,12.33469,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091831,0.171468,0.05099,tractive,lateral,P385,derived
E0027778,N0028025,N0028026,385.949285,385.782868,2.900904,3.125579,33.283473,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091934,0.171532,0.051015,tractive,lateral,P385,derived
E0027779,N0028026,N0028027,385.782868,385.645375,3.125579,3.448222,27.498614,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092212,0.171705,0.051084,tractive,lateral,P385,derived
E0027780,N0028027,N0028028,385.645375,385.538427,3.448222,3.766108,21.389523,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092441,0.171848,0.051141,tractive,lateral,P385,derived
E0027781,N0028028,N0028029,385.538427,385.307259,3.766108,4.210869,46.233692,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092619,0.171959,0.051185,tractive,lateral,P385,derived
E0027782,N0028029,N0028030,385.307259,385.249577,4.210869,4.282863,11.536401,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.093004,0.172198,0.051281,tractive,lateral,P385,derived
E0027783,N0028030,N0028031,385.249577,385.200666,4.282863,4.276904,9.782177,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.0931,0.172257,0.051304,tractive,lateral,P385,derived
E0027784,N0028031,N0028032,385.200666,384.908235,4.276904,4.940001,58.486114,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.093182,0.172308,0.051325,tractive,lateral,P385,derived
E0027785,N0028032,N0028033,384.908235,384.8133,4.940001,5.110986,18.987071,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.093669,0.172609,0.051445,tractive,lateral,P385,derived
E0027786,N0028033,N0028034,384.8133,384.749045,5.110986,5.205911,12.850959,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.093828,0.172707,0.051484,tractive,lateral,P385,derived
E0027787,N0028034,N0028035,384.749045,384.687989,5.205911,5.377288,12.211323,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.093935,0.172773,0.05151,tractive,lateral,P385,derived
E0027788,N0028035,N0028036,384.687989,384.556434,5.377288,5.645226,26.310961,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094036,0.172835,0.051535,tractive,lateral,P385,derived
E0027789,N0028036,N0028037,384.556434,384.438635,5.645226,5.942805,23.559854,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094256,0.17297,0.051589,tractive,lateral,P385,derived
E0027790,N0028037,N0028038,384.438635,384.090717,5.942805,6.658947,69.583503,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094452,0.173091,0.051637,tractive,lateral,P385,derived
E0027791,N0028038,N0028039,384.090717,384.028157,6.658947,6.770763,12.512089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.095032,0.173446,0.051779,tractive,lateral,P385,derived
E0027792,N0028039,N0028040,384.028157,383.979887,6.770763,6.958437,9.653862,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.095136,0.173509,0.051804,tractive,lateral,P385,derived
E0027793,N0028040,N0027258,383.979887,383.848058,6.958437,7.309474,26.36592,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.095217,0.173559,0.051824,tractive,lateral,P385,derived
E0027794,N0028041,N0027417,381.328784,381.216731,1.55,1.750493,22.410683,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P364,provisional
E0027795,N0028042,N0028043,379.555864,379.484801,4.463362,4.507722,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.592428,0.31419,0.119739,tractive,main,P364,provisional
E0027796,N0028043,N0028044,379.484801,379.36397,4.507722,4.359571,24.166092,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.592546,0.31421,0.11975,tractive,main,P364,provisional
E0027797,N0028044,N0027403,379.36397,379.227268,4.359571,4.794247,27.340468,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.1335,0.806401,0.346047,0.138462,tractive,main,P364,provisional
E0027798,N0028045,N0028046,376.112525,376.069569,5.97329,6.009258,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6201,merrimack,75.9239,3.198637,0.543199,0.264463,tractive,main,P364,provisional
E0027799,N0028046,N0028047,376.069569,375.962778,6.009258,6.460745,19.416488,200,PVC-U,0.55,0.5,uniform,minimum,3.6139,merrimack,77.0036,3.238436,0.545167,0.266117,tractive,main,P364,provisional
E0027800,N0028047,N0028048,375.962778,375.862413,6.460745,6.792678,18.248288,200,PVC-U,0.55,0.5,uniform,minimum,3.6018,merrimack,79.1632,3.317864,0.549039,0.269393,tractive,main,P364,provisional
E0027801,N0028048,N0028049,375.862413,375.780649,6.792678,6.962027,14.866069,200,PVC-U,0.55,0.5,uniform,minimum,3.5959,merrimack,80.243,3.357551,0.550947,0.271017,tractive,main,P364,provisional
E0027802,N0028049,N0028050,375.780649,375.669283,6.962027,7.119658,20.248457,200,PVC-U,0.55,0.5,uniform,minimum,3.5901,merrimack,81.3228,3.397145,0.552834,0.272629,tractive,main,P364,provisional
E0027803,N0028050,N0028051,375.669283,375.629283,7.119658,7.248464,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.5901,merrimack,81.3228,3.397314,0.684122,0.234367,tractive,main,P364,provisional
E0027804,N0028051,N0027417,375.629283,375.572714,7.248464,7.39451,11.313708,200,PVC-U,0.5,0.5,table11,minimum,3.5844,merrimack,82.4025,3.436754,0.536077,0.281017,tractive,main,P364,provisional
E0027805,N0028052,N0027419,369.345901,369.282053,1.550431,1.578024,12.769629,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0027806,N0028053,N0027419,369.339313,369.277152,1.55,1.582924,12.432059,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0027807,N0028054,N0028055,370.068838,369.768838,3.063578,3.209403,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.4752,merrimack,106.4178,4.294337,0.571584,0.315029,tractive,main,P379,derived
E0027808,N0028055,N0028056,369.768838,369.468838,3.209403,3.44028,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.4515,merrimack,112.5939,4.512445,0.579703,0.323233,tractive,main,P379,derived
E0027809,N0028056,N0028057,369.468838,369.428585,3.44028,3.477604,3.096363,200,PVC-U,1.3,0.5,table11,minimum,3.4515,merrimack,112.5939,4.512945,0.816555,0.252806,velocity,main,P379,derived
E0027810,N0028057,N0028058,369.428585,369.37795,3.477604,3.51118,10.127067,200,PVC-U,0.5,0.5,table11,minimum,3.4476,merrimack,113.6737,4.550865,0.581101,0.324662,tractive,main,P379,derived
E0027811,N0028058,N0028059,369.37795,369.334714,3.51118,3.524325,7.206045,200,PVC-U,0.6,0.5,table11,minimum,3.4436,merrimack,114.7535,4.5888,0.622107,0.310865,tractive,main,P379,derived
E0027812,N0028059,N0028060,369.334714,369.288181,3.524325,3.516629,7.755548,200,PVC-U,0.6,0.5,uniform,minimum,3.4436,merrimack,114.7535,4.58886,0.622109,0.310867,tractive,main,P379,derived
E0027813,N0028060,N0028061,369.288181,369.247346,3.516629,3.504668,6.805685,200,PVC-U,0.6,0.5,table11,minimum,3.4297,merrimack,118.648,4.725088,0.627325,0.315608,tractive,main,P379,derived
E0027814,N0028061,N0028062,369.247346,369.18049,3.504668,3.492209,13.371223,200,PVC-U,0.5,0.5,table11,minimum,3.426,merrimack,119.7278,4.762801,0.588642,0.332465,tractive,main,P379,derived
E0027815,N0028062,N0027431,369.18049,368.828518,3.492209,3.812748,70.394485,200,PVC-U,0.5,0.5,table11,minimum,3.4186,merrimack,121.8874,4.838101,0.591256,0.335206,tractive,main,P379,derived
E0027816,N0028063,N0028064,368.832379,368.733764,3.661975,4.191774,19.723083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046392,0.136038,0.037636,tractive,lateral,P439,provisional
E0027817,N0028064,N0027357,368.733764,368.653141,4.191774,5.063168,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091824,0.171463,0.050988,tractive,lateral,P439,provisional
E0027818,N0028065,N0027439,372.529234,372.080625,2.528688,3.188357,89.721917,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.5842,2.58606,0.49321,0.243545,tractive,lateral,P379,derived
E0027819,N0028066,N0028067,374.256799,373.906799,2.480353,2.350037,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.3934,1.362895,0.40683,0.177929,tractive,lateral,P379,derived
E0027820,N0028067,N0028068,373.906799,373.556799,2.350037,2.168665,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.553,1.454012,0.414931,0.183583,tractive,lateral,P379,derived
E0027821,N0028068,N0028069,373.556799,373.206799,2.168665,2.166248,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.7923,1.590397,0.426383,0.191742,tractive,lateral,P379,derived
E0027822,N0028069,N0027439,373.206799,373.077425,2.166248,2.191557,25.874851,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.9519,1.681515,0.433634,0.197012,tractive,lateral,P379,derived
E0027823,N0028070,N0028071,373.091032,373.019443,1.738619,1.843594,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.58996,0.313777,0.119505,tractive,lateral,P379,provisional
E0027824,N0028071,N0028072,373.019443,372.790915,1.843594,1.993417,45.70558,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680613,0.328189,0.127807,tractive,lateral,P379,provisional
E0027825,N0028072,N0027452,372.790915,372.685915,1.993417,2.100096,21.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.771529,0.341311,0.135596,tractive,lateral,P379,provisional
E0027826,N0028073,N0028074,367.359792,367.238136,7.7989,7.975059,24.33105,200,PVC-U,0.5,0.5,table11,minimum,3.1291,merrimack,253.2324,9.236269,0.704455,0.477327,tractive,sub main,P439,provisional
E0027827,N0028074,N0027357,367.238136,367.05072,7.975059,6.665589,37.48333,200,PVC-U,0.5,0.5,table11,minimum,3.1275,merrimack,254.3121,9.270837,0.705128,0.478358,tractive,sub main,P439,provisional
E0027828,N0028075,N0028076,368.777624,368.737515,1.551142,1.639132,6.68481,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.207937,0.058289,tractive,lateral,P379,provisional
E0027829,N0028076,N0027444,368.737515,368.459802,1.639132,2.188483,55.542776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181124,0.214722,0.069289,tractive,lateral,P379,provisional
E0027830,N0028077,N0027457,370.994792,370.879161,1.550252,1.552906,21.023796,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.176318,0.049563,tractive,lateral,P379,provisional
E0027831,N0028078,N0027457,370.595654,370.510654,1.751361,1.921413,17.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062642,0.150719,0.042989,tractive,lateral,P379,provisional
E0027832,N0028079,N0028080,370.565364,370.396632,5.370091,5.56577,33.746415,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.5756,2.006706,0.457337,0.214814,tractive,main,P436,drafted
E0027833,N0028080,N0027424,370.396632,370.287313,5.56577,5.630869,21.863749,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.6554,2.052255,0.460422,0.217198,tractive,main,P436,drafted
E0027834,N0028081,N0028082,367.638301,367.388301,6.964116,7.080266,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.149192,0.201467,0.06345,tractive,main,P379,provisional
E0027835,N0028082,N0028083,367.388301,367.138301,7.080266,7.491887,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.149608,0.201652,0.06353,tractive,main,P379,provisional
E0027836,N0028083,N0027467,367.138301,367.049743,7.491887,7.565094,17.711512,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.150025,0.201837,0.06361,tractive,main,P379,provisional
E0027837,N0028084,N0028085,372.867548,372.742149,1.551458,1.74543,25.079872,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0027838,N0028085,N0027467,372.742149,372.660143,1.74543,1.954695,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000209,0.015903,0.004265,tractive,lateral,P379,provisional
E0027839,N0028086,N0028087,374.173049,374.074024,1.550218,1.552807,9.902451,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.170673,0.031791,tractive,lateral,P379,provisional
E0027840,N0028087,N0028088,374.048192,373.885195,1.578639,1.581388,18.11077,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,3.2393,0.135884,0.238955,0.053093,tractive,lateral,P379,provisional
E0027841,N0028088,N0028089,373.885195,373.635195,1.581388,1.556882,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226569,0.230994,0.076738,tractive,lateral,P379,provisional
E0027842,N0028089,N0028090,373.627814,373.253177,1.564264,1.560269,49.951566,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,8.6382,0.362788,0.3094,0.086618,tractive,lateral,P379,provisional
E0027843,N0028090,N0027452,373.253177,373.211434,1.560269,1.574577,3.794842,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,10.7978,0.453738,0.379413,0.087785,tractive,lateral,P379,provisional
E0027844,N0028091,N0028092,368.485006,368.445006,2.04719,2.067293,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,2.9012,0.122348,0.239195,0.049435,tractive,lateral,P379,provisional
E0027845,N0028092,N0028093,368.445006,368.364383,2.067293,2.143399,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.122381,0.188694,0.058016,tractive,lateral,P379,provisional
E0027846,N0028093,N0028094,368.364383,368.27836,2.143399,2.305105,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.167782,0.209402,0.066921,tractive,lateral,P379,provisional
E0027847,N0028094,N0028095,368.27836,368.141887,2.305105,2.52596,27.294688,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2369,0.472113,0.292432,0.107685,tractive,lateral,P379,provisional
E0027848,N0028095,N0027444,368.141887,368.018396,2.52596,2.629889,24.698178,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.3965,0.562875,0.309163,0.116902,tractive,lateral,P379,provisional
E0027849,N0028096,N0028097,376.347183,376.202961,2.404678,3.081951,28.84441,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.9785,0.503108,0.298387,0.110926,tractive,lateral,P364,provisional
E0027850,N0028097,N0028098,376.202961,376.128631,3.081951,3.363251,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.0583,0.548615,0.30667,0.115506,tractive,lateral,P364,provisional
E0027851,N0028098,N0027465,376.128631,376.064991,3.363251,3.514873,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.0583,0.548739,0.306692,0.115519,tractive,lateral,P364,provisional
E0027852,N0028099,N0028100,373.04829,372.684631,3.164662,3.853699,72.73185,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.7663,2.304998,0.476662,0.230014,tractive,lateral,P419,drafted
E0027853,N0028100,N0027432,372.684631,372.326929,3.853699,4.596777,71.540417,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.7663,2.305604,0.476699,0.230044,tractive,lateral,P419,drafted
E0027854,N0028101,N0028102,372.698665,372.448665,3.598485,3.566685,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.553,1.453401,0.414878,0.183546,tractive,lateral,P419,provisional
E0027855,N0028102,N0027432,372.448665,372.317422,3.566685,4.606284,26.24869,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.553,1.453818,0.414915,0.183571,tractive,lateral,P419,provisional
E0027856,N0028103,N0028104,370.575705,370.275705,2.380106,2.333457,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.681034,0.328253,0.127844,tractive,lateral,P379,derived
E0027857,N0028104,N0028105,370.275705,369.975705,2.333457,2.38483,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.817336,0.347501,0.139348,tractive,lateral,P379,derived
E0027858,N0028105,N0028106,369.975705,369.675705,2.38483,2.434555,59.999999,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.953637,0.364543,0.149937,tractive,lateral,P379,derived
E0027859,N0028106,N0028107,369.675705,369.631259,2.434555,2.405087,8.889014,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.954137,0.364602,0.149975,tractive,lateral,P379,derived
E0027860,N0028107,N0028108,369.631259,369.45551,2.405087,2.776088,35.149904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.954211,0.364611,0.14998,tractive,lateral,P379,derived
E0027861,N0028108,N0028109,369.45551,369.20551,2.776088,3.32751,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.398,1.152486,0.386469,0.164139,tractive,lateral,P379,derived
E0027862,N0028109,N0028110,369.20551,368.95551,3.32751,3.732509,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.7171,1.333971,0.404175,0.176097,tractive,lateral,P379,derived
E0027863,N0028110,N0027431,368.95551,368.906332,3.732509,3.734933,9.835493,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.8767,1.424922,0.412387,0.181797,tractive,lateral,P379,derived
E0027864,N0028111,N0028112,377.254001,377.21277,1.552883,1.67288,8.246211,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P364,provisional
E0027865,N0028112,N0028113,377.21277,377.150121,1.67288,1.886531,12.529964,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.13587,0.195342,0.06082,tractive,lateral,P364,provisional
E0027866,N0028113,N0028114,377.150121,377.005812,1.886531,2.396166,28.861739,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181242,0.214768,0.06931,tractive,lateral,P364,provisional
E0027867,N0028114,N0028115,377.005812,376.92335,2.396166,2.579183,16.492423,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.22675,0.231054,0.076766,tractive,lateral,P364,provisional
E0027868,N0028115,N0027465,376.92335,376.870199,2.579183,2.709665,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226887,0.231099,0.076788,tractive,lateral,P364,provisional
E0027869,N0028116,N0027485,378.899064,378.828886,2.064101,2.091066,14.035669,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000458,0.022936,0.005639,tractive,lateral,P364,provisional
E0027870,N0028117,N0027485,379.010608,378.899928,1.55,2.020024,22.135944,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P364,provisional
E0027871,N0028118,N0027488,371.501579,371.340374,6.980294,7.102711,40.301217,250,PVC-U,0.4,0.375,table11,minimum,2.8943,merrimack,482.4736,16.221698,0.745385,0.500392,tractive,sub main,P417,derived
E0027872,N0028119,N0028120,375.217645,375.125857,2.076545,2.013822,18.35756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046248,0.135893,0.037585,tractive,lateral,P380,provisional
E0027873,N0028120,N0027493,375.125857,375.035718,2.013822,1.884295,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136936,0.195847,0.061036,tractive,lateral,P380,provisional
E0027874,N0028121,N0027484,378.493966,378.428202,2.151694,2.047384,13.152946,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00043,0.022293,0.00551,tractive,lateral,P364,provisional
E0027875,N0028122,N0027491,372.911507,372.784236,1.565056,1.61652,25.45411,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P419,provisional
E0027876,N0028123,N0028124,377.857343,377.052343,1.66112,1.679255,70.0,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.326376,0.068657,tractive,lateral,P417,drafted
E0027877,N0028124,N0028125,377.052343,376.702343,1.679255,1.973072,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.54379,0.305815,0.11503,tractive,lateral,P417,drafted
E0027878,N0028125,N0028126,376.702343,376.352343,1.973072,2.131086,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.6799,0.742355,0.337228,0.133149,tractive,lateral,P417,drafted
E0027879,N0028126,N0027488,376.352343,376.30435,2.131086,2.138735,9.598639,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.7597,0.788205,0.343594,0.136974,tractive,lateral,P417,drafted
E0027880,N0028127,N0027498,370.657962,370.22363,3.023129,4.053684,86.86651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.183052,0.215468,0.069624,tractive,lateral,P419,provisional
E0027881,N0028128,N0028129,374.973857,374.930845,2.078206,2.146517,8.602325,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408816,0.279342,0.100713,tractive,lateral,P380,provisional
E0027882,N0028129,N0028130,374.930845,374.83865,2.146517,2.041843,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408887,0.279358,0.100721,tractive,lateral,P380,provisional
E0027883,N0028130,N0027493,374.83865,374.649375,2.041843,2.270638,37.854986,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.409041,0.279391,0.100739,tractive,lateral,P380,provisional
E0027884,N0028131,N0028132,374.248371,373.948371,3.700574,4.13241,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.226174,0.393889,0.169096,tractive,lateral,P417,drafted
E0027885,N0028132,N0027494,373.948371,373.642942,4.13241,4.343905,61.085659,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.4732,1.407743,0.410866,0.180734,tractive,lateral,P417,drafted
E0027886,N0028133,N0028134,373.225869,372.800869,1.640983,1.643894,50.0,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.20458,0.044843,tractive,lateral,P419,provisional
E0027887,N0028134,N0028135,372.800869,372.550869,1.643894,1.795933,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27202,0.245097,0.083446,tractive,lateral,P419,provisional
E0027888,N0028135,N0027498,372.550869,372.503802,1.795933,1.773512,9.41344,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408238,0.279216,0.100647,tractive,lateral,P419,provisional
E0027889,N0028136,N0028137,378.179968,377.88764,1.900354,2.574945,58.465683,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045527,0.135162,0.037325,tractive,lateral,P364,provisional
E0027890,N0028137,N0027484,377.88764,377.827432,2.574945,2.648154,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091281,0.171123,0.050853,tractive,lateral,P364,provisional
E0027891,N0028138,N0027479,363.993841,363.846193,6.174341,6.532256,29.529646,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.3839,2.714453,0.500316,0.249509,tractive,main,P403,provisional
E0027892,N0028139,N0027479,360.841217,360.650822,9.697236,9.727626,38.078866,200,PVC-U,0.5,0.5,table11,minimum,3.2501,merrimack,185.0837,7.012174,0.655151,0.408865,tractive,sub main,P403,provisional
E0027893,N0028140,N0028141,376.592092,376.552092,1.550608,1.597689,4.0,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.247656,0.051807,tractive,lateral,P417,derived
E0027894,N0028141,N0027494,376.552092,376.322015,1.597689,1.664832,46.015269,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226369,0.230927,0.076707,tractive,lateral,P417,derived
E0027895,N0028142,N0028143,371.759237,371.309237,9.70164,9.305448,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.0174,merrimack,342.0087,12.032876,0.751783,0.559165,velocity,sub main,P380,drafted
E0027896,N0028143,N0028144,371.309237,370.859237,9.305448,8.726823,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.0162,merrimack,343.0885,12.066766,0.752277,0.560147,velocity,sub main,P380,drafted
E0027897,N0028144,N0028145,370.859237,370.409237,8.726823,7.870732,89.999997,200,PVC-U,0.5,0.5,table11,minimum,3.0151,merrimack,344.1683,12.100643,0.752769,0.561128,velocity,sub main,P380,drafted
E0027898,N0028145,N0028146,370.409237,369.959237,7.870732,7.512718,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.0151,merrimack,344.1683,12.101393,0.75278,0.56115,velocity,sub main,P380,drafted
E0027899,N0028146,N0027511,369.959237,369.899523,7.512718,7.509138,11.942683,200,PVC-U,0.5,0.5,table11,minimum,3.0151,merrimack,344.1683,12.102143,0.752791,0.561172,velocity,sub main,P380,drafted
E0027900,N0028147,N0028148,374.051868,373.651868,1.55,1.628162,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P419,provisional
E0027901,N0028148,N0028149,373.651868,373.171868,1.628162,1.589058,80.0,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,6.4787,0.27227,0.261118,0.079987,tractive,lateral,P419,provisional
E0027902,N0028149,N0028150,373.171868,372.771868,1.589058,1.621229,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499272,0.297664,0.11053,tractive,lateral,P419,provisional
E0027903,N0028150,N0027491,372.771868,372.703265,1.621229,1.697492,13.720478,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.726275,0.334928,0.131779,tractive,lateral,P419,provisional
E0027904,N0028151,N0028152,375.007191,374.93648,2.919201,2.98985,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.3565,merrimack,141.8048,5.524934,0.613677,0.359519,tractive,main,P380,provisional
E0027905,N0028152,N0028153,374.93648,374.81565,2.98985,2.894342,24.166092,200,PVC-U,0.5,0.5,table11,minimum,3.3565,merrimack,141.8048,5.525052,0.613681,0.359523,tractive,main,P380,provisional
E0027906,N0028153,N0027511,374.81565,374.646049,2.894342,2.762612,33.920151,200,PVC-U,0.5,0.5,table11,minimum,3.3565,merrimack,141.8048,5.525253,0.613687,0.35953,tractive,main,P380,provisional
E0027907,N0028154,N0028155,383.390857,383.340608,1.55,1.853942,10.049876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P364,provisional
E0027908,N0028155,N0028156,383.340608,383.090608,1.853942,2.610107,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362221,0.268747,0.095221,tractive,lateral,P364,provisional
E0027909,N0028156,N0028157,383.090608,382.840608,2.610107,4.134063,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.588974,0.313612,0.119411,tractive,lateral,P364,provisional
E0027910,N0028157,N0028158,382.840608,382.762594,4.134063,4.331187,15.602768,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.770459,0.341163,0.135507,tractive,lateral,P364,provisional
E0027911,N0028158,N0027504,382.762594,382.668254,4.331187,4.79659,18.867962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.815857,0.347305,0.139228,tractive,lateral,P364,provisional
E0027912,N0028159,N0027508,369.029653,368.793585,7.503367,7.478693,47.213562,200,PVC-U,0.5,0.5,table11,minimum,3.1635,merrimack,231.3413,8.508049,0.689666,0.45541,tractive,sub main,P398,derived
E0027913,N0028160,N0028161,376.819799,376.494799,1.696772,1.583845,50.0,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,8.3357,0.350049,0.291106,0.088114,tractive,lateral,P380,provisional
E0027914,N0028161,N0028162,376.492599,376.017599,1.586045,1.576426,50.0,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,10.4953,0.441,0.357422,0.089668,tractive,lateral,P380,provisional
E0027915,N0028162,N0027512,376.017599,375.944886,1.576426,1.572844,14.542569,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5751,0.486684,0.295265,0.109222,tractive,lateral,P380,provisional
E0027916,N0028163,N0028164,375.607565,375.540483,1.553354,1.70973,13.416408,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P380,provisional
E0027917,N0028164,N0027512,375.540483,375.426466,1.70973,2.091265,22.803509,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135913,0.195363,0.060829,tractive,lateral,P380,provisional
E0027918,N0028165,N0028166,374.078955,374.037941,1.570978,1.64196,6.835748,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,1.0798,0.045408,0.143693,0.035759,tractive,lateral,P380,provisional
E0027919,N0028166,N0028167,374.037941,373.941764,1.64196,1.561318,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045465,0.135099,0.037302,tractive,lateral,P380,provisional
E0027920,N0028167,N0028168,373.941764,373.827746,1.561318,1.551557,11.401754,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,1.0798,0.045625,0.171138,0.031901,tractive,lateral,P380,provisional
E0027921,N0028168,N0028169,373.827746,373.441666,1.551557,1.559982,55.154329,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,1.0798,0.04572,0.151778,0.034627,tractive,lateral,P380,provisional
E0027922,N0028169,N0028170,373.441666,373.345489,1.559982,1.740204,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04618,0.135824,0.03756,tractive,lateral,P380,provisional
E0027923,N0028170,N0028171,373.345489,373.304802,1.740204,1.649971,8.137401,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.5785,0.151093,0.20231,0.063815,tractive,lateral,P380,provisional
E0027924,N0028171,N0028172,373.304802,373.263168,1.649971,1.733475,5.204263,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,3.5785,0.151161,0.237773,0.057239,tractive,lateral,P380,provisional
E0027925,N0028172,N0028173,373.263168,372.817635,1.733475,2.708763,89.106678,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.5785,0.151204,0.202359,0.063836,tractive,lateral,P380,provisional
E0027926,N0028173,N0028174,372.817635,372.771537,2.708763,2.700326,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.5785,0.151947,0.202686,0.063978,tractive,lateral,P380,provisional
E0027927,N0028174,N0027474,372.771537,372.718007,2.700326,2.788432,10.705882,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.6583,0.197291,0.22081,0.07204,tractive,lateral,P380,provisional
E0027928,N0028175,N0028176,380.324645,379.974645,11.120453,8.705836,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.564,merrimack,86.3825,3.572745,0.542142,0.286624,tractive,main,P364,provisional
E0027929,N0028176,N0028177,379.974645,379.933493,8.705836,8.523416,8.230429,200,PVC-U,0.5,0.5,table11,minimum,3.564,merrimack,86.3825,3.573329,0.542167,0.286648,tractive,main,P364,provisional
E0027930,N0028177,N0028178,379.933493,379.883244,8.523416,8.288662,10.049876,200,PVC-U,0.5,0.5,table11,minimum,3.5587,merrimack,87.4623,3.612519,0.543882,0.288247,tractive,main,P364,provisional
E0027931,N0028178,N0028179,379.883244,379.644235,8.288662,8.1556,47.801674,200,PVC-U,0.5,0.5,table11,minimum,3.5482,merrimack,89.6218,3.690673,0.547257,0.291414,tractive,main,P364,provisional
E0027932,N0028179,N0027504,379.644235,379.561773,8.1556,7.90307,16.492423,200,PVC-U,0.5,0.5,table11,minimum,3.538,merrimack,91.7814,3.768914,0.55058,0.294558,tractive,main,P364,provisional
E0027933,N0028180,N0028181,374.564926,374.140178,2.150864,1.983692,84.949451,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.534,1.619248,0.428712,0.193426,tractive,lateral,P398,derived
E0027934,N0028181,N0027508,374.140178,373.716246,1.983692,2.556031,84.786399,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.3299,2.324084,0.477833,0.230955,tractive,lateral,P398,derived
E0027935,N0028182,N0027533,367.135697,367.019078,1.550369,1.906673,23.323808,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P451,provisional
E0027936,N0028183,N0028184,359.746064,359.571064,8.835082,9.053051,70.0,400,GRP,0.25,0.205,table11,minimum,2.4743,merrimack,1762.9416,50.945114,0.827342,0.492156,velocity,sub main,P451,derived
E0027937,N0028184,N0028185,359.571064,359.396064,9.053051,9.345208,70.0,400,GRP,0.25,0.205,table11,minimum,2.4741,merrimack,1764.0214,50.972877,0.827453,0.492314,velocity,sub main,P451,derived
E0027938,N0028185,N0028186,359.396064,359.355677,9.345208,9.399785,8.077279,400,GRP,0.5,0.205,table11,minimum,2.4739,merrimack,1765.5046,51.010792,1.072543,0.403961,velocity,sub main,P451,derived
E0027939,N0028186,N0028187,359.355677,359.313977,9.399785,9.445636,5.212526,400,GRP,0.8,0.205,table11,minimum,2.4737,merrimack,1766.5844,51.038035,1.274977,0.355452,velocity,sub main,P451,derived
E0027940,N0028187,N0027539,359.313977,359.268911,9.445636,9.399424,12.876138,400,GRP,0.35,0.205,table11,minimum,2.4734,merrimack,1768.0676,51.075403,0.93966,0.446921,velocity,sub main,P451,derived
E0027941,N0028188,N0028189,366.14244,365.877393,3.178574,3.397662,53.009433,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.954355,0.364628,0.149991,tractive,main,P451,provisional
E0027942,N0028189,N0028190,365.877393,365.630563,3.397662,3.30477,49.36598,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.9755,1.302757,0.401261,0.174098,tractive,main,P451,provisional
E0027943,N0028190,N0027533,365.630563,365.500756,3.30477,3.424995,25.96151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.135,1.393703,0.409613,0.17986,tractive,main,P451,provisional
E0027944,N0028191,N0028192,367.01262,366.941556,2.061324,2.016512,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091232,0.171092,0.05084,tractive,lateral,P451,provisional
E0027945,N0028192,N0028193,366.941556,366.803988,2.016512,1.96298,27.513633,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091351,0.171167,0.05087,tractive,lateral,P451,provisional
E0027946,N0028193,N0027539,366.803988,366.547662,1.96298,2.120673,51.265218,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09158,0.17131,0.050927,tractive,lateral,P451,provisional
E0027947,N0028194,N0027559,365.049233,364.917429,11.505882,11.70278,23.964409,200,PVC-U,0.55,0.5,uniform,minimum,3.5124,merrimack,97.4572,3.994357,0.579394,0.296064,tractive,sub main,P416,derived
E0027948,N0028195,N0027559,370.561273,370.392668,6.282263,6.227541,33.721051,200,PVC-U,0.5,0.5,table11,minimum,3.339,merrimack,148.0606,5.74353,0.620327,0.367026,tractive,main,P416,derived
E0027949,N0028196,N0028197,374.835742,374.435742,1.55,1.920337,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P398,derived
E0027950,N0028197,N0027571,374.435742,374.026794,1.920337,2.366578,81.789687,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.8976,0.331756,0.261283,0.091433,tractive,lateral,P398,derived
E0027951,N0028198,N0028199,372.533449,372.213449,5.521421,5.386953,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.8891,merrimack,489.6534,16.436239,0.747819,0.504295,tractive,sub main,P398,derived
E0027952,N0028199,N0028200,372.213449,371.893449,5.386953,5.363661,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.8864,merrimack,493.4563,16.548632,0.749081,0.506336,tractive,sub main,P398,derived
E0027953,N0028200,N0028201,371.893449,371.573449,5.363661,5.296118,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.8842,merrimack,496.6957,16.644386,0.750149,0.508074,velocity,sub main,P398,derived
E0027954,N0028201,N0028202,371.573449,371.25345,5.296118,5.161712,79.999993,250,PVC-U,0.4,0.375,table11,minimum,2.8811,merrimack,501.0148,16.771719,0.75156,0.510382,velocity,sub main,P398,derived
E0027955,N0028202,N0027571,371.25345,371.212745,5.161712,5.180627,5.427298,250,PVC-U,0.75,0.375,table11,minimum,2.8804,merrimack,502.0946,16.804032,0.951527,0.426015,velocity,sub main,P398,derived
E0027956,N0028203,N0027581,367.282599,367.207432,1.986688,1.958675,15.033296,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.913717,0.359746,0.146917,tractive,main,P380,provisional
E0027957,N0028204,N0028205,368.325671,368.194906,1.55,1.550761,18.680774,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,2.1596,0.090534,0.191474,0.046886,tractive,lateral,P380,provisional
E0027958,N0028205,N0027581,368.194906,367.612222,1.550761,1.553886,12.806248,200,PVC-U,4.55,0.5,ground,minimum,3.6221,held,3.2393,0.135957,0.413666,0.036714,tractive,lateral,P380,provisional
E0027959,N0028206,N0028207,374.889087,374.751519,1.55,1.733802,27.513633,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P388,provisional
E0027960,N0028207,N0027591,374.751519,374.677188,1.733802,1.989132,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000229,0.016622,0.004401,tractive,lateral,P388,provisional
E0027961,N0028208,N0028209,372.644425,372.558518,1.552566,2.45018,17.181385,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0027962,N0028209,N0027553,372.558518,372.497117,2.45018,3.552565,12.280065,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000143,0.013171,0.003755,tractive,lateral,P380,provisional
E0027963,N0028210,N0028211,364.695742,364.48494,2.989927,3.055618,38.327536,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.1913,0.221445,0.236951,0.074266,tractive,main,P380,provisional
E0027964,N0028211,N0027592,364.48494,364.131868,3.055618,3.223479,64.195015,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.1913,0.221764,0.237062,0.074315,tractive,main,P380,provisional
E0027965,N0028212,N0027592,365.629871,365.457171,1.55,1.898175,34.539832,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P380,provisional
E0027966,N0028213,N0028214,371.070044,370.985192,5.766168,6.052314,16.970563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.278679,0.247019,0.084378,tractive,main,P388,provisional
E0027967,N0028214,N0028215,370.985192,370.901376,6.052314,6.240317,16.763055,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.278821,0.24706,0.084398,tractive,main,P388,provisional
E0027968,N0028215,N0028216,370.901376,370.823274,6.240317,6.328826,15.620499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.278961,0.2471,0.084417,tractive,main,P388,provisional
E0027969,N0028216,N0028217,370.823274,370.678965,6.328826,6.622854,28.861739,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.279091,0.247137,0.084435,tractive,main,P388,provisional
E0027970,N0028217,N0028218,370.678965,370.636539,6.622854,6.65405,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,6.4787,0.279331,0.263291,0.080932,tractive,main,P388,provisional
E0027971,N0028218,N0028219,370.636539,370.533461,6.65405,6.725206,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27939,0.247222,0.084477,tractive,main,P388,provisional
E0027972,N0028219,N0028220,370.533461,370.457303,6.725206,6.753512,15.231546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.279562,0.247271,0.084501,tractive,main,P388,provisional
E0027973,N0028220,N0028221,370.457303,370.375909,6.753512,6.559424,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.279689,0.247308,0.084518,tractive,main,P388,provisional
E0027974,N0028221,N0028222,370.375909,370.254151,6.559424,6.460784,24.351591,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.279825,0.247347,0.084537,tractive,main,P388,provisional
E0027975,N0028222,N0027591,370.254151,370.183441,6.460784,6.48288,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.280028,0.247405,0.084565,tractive,main,P388,provisional
E0027976,N0028223,N0027584,378.693134,378.236485,1.55,1.576778,76.10817,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,4.3191,0.181069,0.228616,0.066399,tractive,lateral,P398,derived
E0027977,N0028224,N0028225,372.207703,372.06941,7.329254,7.594226,27.658633,200,PVC-U,0.5,0.5,table11,minimum,3.0231,merrimack,336.6615,11.831492,0.748813,0.55333,tractive,sub main,P398,provisional
E0027978,N0028225,N0027584,372.06941,371.922653,7.594226,7.89061,29.351331,200,PVC-U,0.5,0.5,table11,minimum,3.0231,merrimack,336.6615,11.831722,0.748816,0.553336,tractive,sub main,P398,provisional
E0027979,N0028226,N0027601,374.125079,374.013276,1.55,1.984405,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P388,provisional
E0027980,N0028227,N0028228,372.33288,372.265612,3.018072,3.321668,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.5249,0.445235,0.287037,0.104786,tractive,main,P388,provisional
E0027981,N0028228,N0028229,372.265612,372.18315,3.321668,3.368089,16.492423,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.5249,0.445347,0.28706,0.104799,tractive,main,P388,provisional
E0027982,N0028229,N0028230,372.18315,372.062942,3.368089,3.666032,24.041631,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.5249,0.445484,0.287088,0.104814,tractive,main,P388,provisional
E0027983,N0028230,N0028231,372.062942,371.990831,3.666032,3.975813,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.6047,0.490952,0.296084,0.109667,tractive,main,P388,provisional
E0027984,N0028231,N0028232,371.990831,371.932521,3.975813,4.113011,11.661904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.6047,0.491072,0.296106,0.10968,tractive,main,P388,provisional
E0027985,N0028232,N0027601,371.932521,371.873998,4.113011,4.123683,11.7047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.8295,0.58444,0.312849,0.118979,tractive,main,P388,provisional
E0027986,N0028233,N0028234,376.458838,376.158838,1.791742,2.520056,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226679,0.23103,0.076755,tractive,lateral,P392,provisional
E0027987,N0028234,N0028235,376.158838,375.858838,2.520056,2.898639,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317713,0.257677,0.089627,tractive,lateral,P392,provisional
E0027988,N0028235,N0027606,375.858838,375.817457,2.898639,2.952959,3.761868,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,8.6382,0.363481,0.353288,0.079265,tractive,lateral,P392,provisional
E0027989,N0028236,N0028237,376.491928,376.451623,2.092606,2.098426,4.242641,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,5.3989,0.227191,0.288366,0.066163,tractive,lateral,P392,provisional
E0027990,N0028237,N0027605,376.451623,376.127542,2.098426,3.333364,64.816071,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227226,0.231211,0.07684,tractive,lateral,P392,provisional
E0027991,N0028238,N0028239,373.252193,373.188948,4.902439,4.994127,12.649111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.2946,1.490851,0.418101,0.185821,tractive,main,P392,provisional
E0027992,N0028239,N0028240,373.188948,373.118237,4.994127,5.25481,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.2946,1.490956,0.41811,0.185828,tractive,main,P392,provisional
E0027993,N0028240,N0028241,373.118237,373.006434,5.25481,5.596502,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.2946,1.491074,0.41812,0.185835,tractive,main,P392,provisional
E0027994,N0028241,N0028242,373.006434,372.888429,5.596502,5.871031,23.600847,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.3744,1.536528,0.42195,0.188561,tractive,main,P392,provisional
E0027995,N0028242,N0028243,372.888429,372.798987,5.871031,5.893518,17.888544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.4542,1.581991,0.425699,0.191249,tractive,main,P392,provisional
