Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0027996,N0028243,N0027606,372.798987,372.698987,5.893518,6.07143,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.6137,1.672675,0.432944,0.196506,tractive,main,P392,provisional
E0027997,N0028244,N0027618,343.927712,343.877712,1.552817,1.594395,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P404,provisional
E0027998,N0028245,N0028246,340.897672,340.817516,5.00986,5.139637,16.03122,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.610208,0.317128,0.121412,tractive,main,P404,provisional
E0027999,N0028246,N0027623,340.817516,340.681685,5.139637,5.236833,27.166155,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.655609,0.32436,0.125575,tractive,main,P404,provisional
E0028000,N0028247,N0027623,343.873732,343.8127,1.983079,2.105818,12.206556,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045909,0.13555,0.037463,tractive,lateral,P404,provisional
E0028001,N0028248,N0027618,343.976733,343.921733,1.55,1.550374,10.0,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P404,provisional
E0028002,N0028249,N0027636,340.435512,340.020993,3.557499,4.31937,82.903883,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.961,1.25839,0.397031,0.171218,tractive,lateral,P404,provisional
E0028003,N0028250,N0027636,342.43056,342.082394,1.55,2.257968,69.633225,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P404,provisional
E0028004,N0028251,N0028252,332.84831,332.490584,11.646136,11.969468,71.545091,200,PVC-U,0.5,0.5,table11,minimum,3.1341,merrimack,249.9399,9.114465,0.702062,0.473687,tractive,sub main,P418,drafted
E0028005,N0028252,N0027633,332.490584,332.425038,11.969468,12.007671,13.10937,200,PVC-U,0.5,0.5,table11,minimum,3.1324,merrimack,251.0197,9.149481,0.702753,0.474735,tractive,sub main,P418,drafted
E0028006,N0028253,N0028254,342.812064,342.462064,1.550973,1.661868,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P418,provisional
E0028007,N0028254,N0028255,342.462064,342.112064,1.661868,2.20538,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2856,0.306013,0.254585,0.08809,tractive,lateral,P418,provisional
E0028008,N0028255,N0028256,342.112064,341.762064,2.20538,2.401632,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.5902,0.445133,0.287016,0.104775,tractive,lateral,P418,provisional
E0028009,N0028256,N0028257,341.762064,341.619007,2.401632,2.537823,28.611442,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.6699,0.490984,0.29609,0.109671,tractive,lateral,P418,provisional
E0028010,N0028257,N0027633,341.619007,341.2894,2.537823,3.143309,65.921423,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.4913,0.56758,0.309976,0.117359,tractive,lateral,P418,provisional
E0028011,N0028258,N0028259,338.76919,338.41919,1.55039,1.738219,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P406,provisional
E0028012,N0028259,N0028260,338.41919,338.06919,1.738219,2.341912,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181652,0.214927,0.069381,tractive,lateral,P406,provisional
E0028013,N0028260,N0028261,338.06919,337.71919,2.341912,3.121172,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27277,0.245315,0.083551,tractive,lateral,P406,provisional
E0028014,N0028261,N0027651,337.71919,337.604361,3.121172,3.208779,22.965779,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2203,0.304443,0.254164,0.087882,tractive,lateral,P406,provisional
E0028015,N0028262,N0027651,338.382983,337.928984,1.55,2.884157,90.799873,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.8987,0.456902,0.289407,0.106055,tractive,lateral,P406,provisional
E0028016,N0028263,N0028264,337.445767,337.195767,1.557407,1.71851,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,7.689,0.322342,0.258878,0.090226,tractive,lateral,P414,provisional
E0028017,N0028264,N0028265,337.195767,336.945767,1.71851,1.932346,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.6699,0.489651,0.295835,0.109532,tractive,lateral,P414,provisional
E0028018,N0028265,N0027656,336.945767,336.904181,1.932346,1.947382,6.930986,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,15.2485,0.640088,0.343055,0.11888,tractive,lateral,P414,provisional
E0028019,N0028266,N0028267,335.648693,335.522363,3.56316,3.624366,22.969083,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,25.7724,1.086053,0.392384,0.155891,tractive,lateral,P414,drafted
E0028020,N0028267,N0028268,335.522363,335.177225,3.624366,3.739615,62.752407,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,25.7724,1.086245,0.392406,0.155904,tractive,lateral,P414,drafted
E0028021,N0028268,N0028269,335.177225,334.954985,3.739615,3.935823,40.407213,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,29.0117,1.222569,0.406943,0.164983,tractive,lateral,P414,drafted
E0028022,N0028269,N0027656,334.954985,334.88108,3.935823,3.970482,13.437228,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,30.0915,1.268173,0.411541,0.167909,tractive,lateral,P414,drafted
E0028023,N0028270,N0028271,330.167248,329.967248,4.203754,4.17832,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.1259,merrimack,255.383,9.291576,0.705531,0.478976,tractive,sub main,P414,drafted
E0028024,N0028271,N0028272,329.967248,329.767248,4.17832,4.298822,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.1103,merrimack,266.1804,9.634418,0.712062,0.489161,tractive,sub main,P414,drafted
E0028025,N0028272,N0027695,329.767248,329.683088,4.298822,4.544664,16.83201,200,PVC-U,0.5,0.5,table11,minimum,3.1103,merrimack,266.1804,9.634752,0.712068,0.489171,tractive,sub main,P414,drafted
E0028026,N0028273,N0028274,330.431183,330.269921,4.167327,4.310035,80.631302,500,GRP,0.2,0.155,table11,minimum,2.4439,merrimack,1952.5256,55.568493,0.772731,0.394152,velocity,sub main,P414,drafted
E0028027,N0028274,N0028275,330.269921,330.149921,4.310035,4.492505,60.0,500,GRP,0.2,0.155,table11,minimum,2.4422,merrimack,1963.9835,55.853946,0.773782,0.395262,velocity,sub main,P414,drafted
E0028028,N0028275,N0028276,330.149921,330.029921,4.492505,4.169878,60.0,500,GRP,0.2,0.155,table11,minimum,2.4359,merrimack,2006.1147,56.899877,0.77759,0.399315,velocity,sub main,P414,drafted
E0028029,N0028276,N0028277,330.029921,329.988949,4.169878,4.277897,10.242927,500,GRP,0.4,0.155,table11,minimum,2.4343,merrimack,2017.4282,57.180654,1.004548,0.331757,velocity,sub main,P414,drafted
E0028030,N0028277,N0027695,329.988949,329.886699,4.277897,4.341054,51.125181,500,GRP,0.2,0.155,table11,minimum,2.4343,merrimack,2017.4282,57.180739,0.778603,0.400399,velocity,sub main,P414,drafted
E0028031,N0028278,N0028279,385.418893,385.358893,8.551932,8.407128,60.0,800,GRP,0.1,0.085,table11,minimum,2.0595,merrimack,8033.0545,193.773349,0.807567,0.482214,velocity,trunk main,P363,drafted
E0028032,N0028279,N0028280,385.358893,385.298894,8.407128,8.04217,59.99927,800,GRP,0.1,0.085,table11,minimum,2.0595,merrimack,8033.0545,193.773849,0.807568,0.482215,velocity,trunk main,P363,drafted
E0028033,N0028280,N0027709,385.298894,385.254984,8.04217,7.954397,17.564034,800,GRP,0.25,0.085,table11,minimum,2.0595,merrimack,8033.0545,193.774349,1.137589,0.372043,velocity,trunk main,P363,drafted
E0028034,N0028281,N0027710,381.069049,380.680396,7.943585,8.581079,77.730774,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.7316,2.263183,0.474071,0.227939,tractive,trunk main,P415,drafted
E0028035,N0028282,N0027710,387.842868,387.706491,1.553494,1.554984,19.482472,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P415,drafted
E0028036,N0028283,N0027710,388.098296,387.7076,1.778352,1.553874,10.281478,200,PVC-U,3.8,0.5,ground,minimum,3.6221,held,0.7416,0.031415,0.234532,0.020114,tractive,lateral,P415,drafted
E0028037,N0028284,N0028285,391.405063,390.949084,1.553799,2.455335,91.195829,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P363,drafted
E0028038,N0028285,N0027709,390.949084,390.701423,2.455335,2.507958,49.532126,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6664,0.699459,0.331009,0.129462,tractive,lateral,P363,drafted
E0028039,N0028286,N0027721,391.100136,390.893935,1.552361,1.92592,41.240194,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P363,derived
E0028040,N0028287,N0027721,391.310901,391.256437,1.55,1.563418,10.892853,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P363,derived
E0028041,N0028288,N0028289,390.789338,390.333058,1.551665,1.563976,28.517522,200,PVC-U,1.6,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.25355,0.038817,tractive,lateral,P363,derived
E0028042,N0028289,N0027728,390.321849,390.196994,1.575185,1.648861,24.97096,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226574,0.230995,0.076739,tractive,lateral,P363,derived
E0028043,N0028290,N0028291,390.604913,390.404913,1.552038,2.38006,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P363,provisional
E0028044,N0028291,N0028292,390.404913,390.204913,2.38006,3.063092,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.260495,0.241689,0.081803,tractive,lateral,P363,provisional
E0028045,N0028292,N0028293,390.204913,390.119623,3.063092,3.481208,17.058189,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.260829,0.241789,0.081852,tractive,lateral,P363,provisional
E0028046,N0028293,N0028294,390.119623,389.954913,3.481208,2.467297,32.941811,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.260971,0.241832,0.081872,tractive,lateral,P363,provisional
E0028047,N0028294,N0027729,389.954913,389.745,2.467297,2.679896,41.982646,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.0081,0.504494,0.298647,0.111068,tractive,lateral,P363,provisional
E0028048,N0028295,N0028296,390.872182,390.628524,2.086528,1.805833,48.731536,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2856,0.306825,0.254802,0.088198,tractive,lateral,P363,derived
E0028049,N0028296,N0028297,390.628524,390.486261,1.805833,2.410559,28.452581,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3653,0.352498,0.266415,0.094031,tractive,lateral,P363,derived
E0028050,N0028297,N0027721,390.486261,390.32494,2.410559,2.494914,32.264176,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.6047,0.488537,0.295621,0.109415,tractive,lateral,P363,derived
E0028051,N0028298,N0028299,388.213796,387.918851,3.965129,4.603396,58.988812,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.449,2.498425,0.488203,0.2394,tractive,main,P363,drafted
E0028052,N0028299,N0028300,387.918851,387.780298,4.603396,4.794348,27.710609,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.6085,2.589451,0.493401,0.243705,tractive,main,P363,drafted
E0028053,N0028300,N0027729,387.780298,387.503934,4.794348,4.920962,55.272893,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.0074,2.816017,0.505757,0.25414,tractive,main,P363,drafted
E0028054,N0028301,N0027724,390.017749,389.900145,1.55,1.924836,23.520719,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P363,drafted
E0028055,N0028302,N0028303,388.855334,388.605334,1.55,2.046826,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P363,provisional
E0028056,N0028303,N0028304,388.605334,388.355334,2.046826,3.171094,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226753,0.231055,0.076767,tractive,lateral,P363,provisional
E0028057,N0028304,N0027724,388.355334,388.261333,3.171094,3.563649,18.800283,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317704,0.257675,0.089625,tractive,lateral,P363,provisional
E0028058,N0028305,N0028306,382.827559,382.657679,10.127366,9.836461,67.951976,500,GRP,0.25,0.155,uniform,minimum,2.4213,merrimack,2108.336,59.484515,0.854513,0.38472,velocity,sub main,P363,derived
E0028059,N0028306,N0028307,382.657679,382.616533,9.836461,9.689284,16.458724,500,GRP,0.25,0.155,table11,minimum,2.4213,merrimack,2108.336,59.485082,0.854515,0.384722,velocity,sub main,P363,derived
E0028060,N0028307,N0028308,382.616533,382.572699,9.689284,9.65426,9.740733,500,GRP,0.45,0.155,table11,minimum,2.4212,merrimack,2109.4158,59.511817,1.060216,0.328397,velocity,sub main,P363,derived
E0028061,N0028308,N0028309,382.572699,382.526341,9.65426,9.791072,18.543243,500,GRP,0.25,0.155,table11,minimum,2.4212,merrimack,2109.4158,59.511898,0.854618,0.384817,velocity,sub main,P363,derived
E0028062,N0028309,N0028310,382.526341,382.48587,9.791072,9.896454,11.563113,500,GRP,0.35,0.155,table11,minimum,2.421,merrimack,2110.4956,59.538649,0.967302,0.351283,velocity,sub main,P363,derived
E0028063,N0028310,N0028311,382.48587,382.444238,9.896454,9.917456,4.163194,500,GRP,1.0,0.155,table11,minimum,2.421,merrimack,2110.4956,59.538745,1.415945,0.266734,velocity,sub main,P363,derived
E0028064,N0028311,N0028312,382.444238,382.402443,9.917456,9.896232,9.287759,500,GRP,0.45,0.155,table11,minimum,2.421,merrimack,2110.4956,59.53878,1.060348,0.328476,velocity,sub main,P363,derived
E0028065,N0028312,N0028313,382.402443,382.360532,9.896232,10.021854,20.955959,500,GRP,0.2,0.155,table11,minimum,2.421,merrimack,2110.4956,59.538857,0.786933,0.409441,velocity,sub main,P363,derived
E0028066,N0028313,N0028314,382.360532,382.318253,10.021854,9.937057,14.092779,500,GRP,0.3,0.155,table11,minimum,2.421,merrimack,2110.4956,59.539032,0.914102,0.366223,velocity,sub main,P363,derived
E0028067,N0028314,N0028315,382.318253,382.226254,9.937057,9.581455,45.999556,500,GRP,0.2,0.155,table11,minimum,2.4206,merrimack,2113.0586,59.602272,0.787153,0.409683,velocity,sub main,P363,derived
E0028068,N0028315,N0027728,382.226254,382.152043,9.581455,9.693812,37.105291,500,GRP,0.2,0.155,table11,minimum,2.4197,merrimack,2119.6792,59.765668,0.787719,0.410305,velocity,sub main,P363,derived
E0028069,N0028316,N0027733,380.496026,380.268445,11.55036,11.136675,45.516175,200,PVC-U,0.5,0.5,table11,minimum,3.1823,merrimack,220.274,8.162886,0.682228,0.444874,tractive,sub main,P363,derived
E0028070,N0028317,N0027734,388.904028,388.682705,3.306208,3.399174,44.264666,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.8573,1.550537,0.423114,0.189393,tractive,main,P363,derived
E0028071,N0028318,N0027734,390.585742,390.179513,1.55,1.902365,81.245753,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.7939,0.49443,0.296747,0.110029,tractive,lateral,P363,derived
E0028072,N0028319,N0028320,379.421875,379.190557,10.858643,12.001917,42.057769,200,PVC-U,0.55,0.5,uniform,minimum,3.1166,merrimack,261.7682,9.463397,0.734634,0.470843,tractive,main,P363,derived
E0028073,N0028320,N0027733,379.190557,379.025608,12.001917,12.379513,32.989769,200,PVC-U,0.5,0.5,cover_max,minimum,3.1135,merrimack,263.9278,9.532186,0.710139,0.486131,tractive,main,P363,derived
E0028074,N0028321,N0027736,384.120151,384.023471,3.566678,3.701962,17.578167,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,12.9574,0.544856,0.316329,0.112553,tractive,lateral,P354,drafted
E0028075,N0028322,N0028323,383.238956,382.988956,5.334072,5.595028,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.7397,1.882167,0.448625,0.208166,tractive,main,P354,drafted
E0028076,N0028323,N0028324,382.988956,382.738956,5.595028,5.963314,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.8195,1.927851,0.451869,0.210627,tractive,main,P354,drafted
E0028077,N0028324,N0028325,382.738956,382.696113,5.963314,6.036156,5.712452,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,46.8993,1.973535,0.525189,0.192738,tractive,main,P354,drafted
E0028078,N0028325,N0027750,382.696113,382.302339,6.036156,6.651518,78.754767,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.0589,2.064117,0.461217,0.217815,tractive,main,P354,drafted
E0028079,N0028326,N0028327,386.736041,386.296041,1.55,1.567698,80.0,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,4.7226,0.197982,0.22845,0.070568,tractive,lateral,P354,drafted
E0028080,N0028327,N0028328,386.28381,385.84381,1.579929,1.884645,80.0,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,6.5439,0.275006,0.254206,0.08201,tractive,lateral,P354,drafted
E0028081,N0028328,N0027736,385.84381,385.801752,1.884645,1.923681,6.008161,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,6.5439,0.275672,0.276493,0.077594,tractive,lateral,P354,drafted
E0028082,N0028329,N0027744,386.607498,386.425576,3.803482,4.038871,36.384396,200,PVC-U,0.5,0.5,table11,minimum,3.5239,merrimack,94.8527,3.890582,0.555641,0.299395,tractive,main,P354,provisional
E0028083,N0028330,N0028331,387.791407,387.391407,2.443609,2.676708,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06361,0.151506,0.043283,tractive,lateral,P354,provisional
E0028084,N0028331,N0028332,387.391407,386.991407,2.676708,3.444964,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.185901,0.21656,0.070115,tractive,lateral,P354,provisional
E0028085,N0028332,N0028333,386.991407,386.591407,3.444964,4.044579,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.231835,0.232725,0.077549,tractive,lateral,P354,provisional
E0028086,N0028333,N0027744,386.591407,386.479157,4.044579,3.98529,22.449973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.232501,0.232942,0.077651,tractive,lateral,P354,provisional
E0028087,N0028334,N0028335,380.69775,380.606308,7.728092,7.90834,22.860537,250,PVC-U,0.4,0.375,table11,minimum,2.7497,merrimack,736.9189,23.592385,0.812371,0.633463,velocity,sub main,P354,drafted
E0028088,N0028335,N0028336,380.606308,380.31773,7.90834,8.337391,72.144616,250,PVC-U,0.4,0.375,table11,minimum,2.7497,merrimack,736.9189,23.592575,0.812372,0.633467,velocity,sub main,P354,drafted
E0028089,N0028336,N0027750,380.31773,379.975735,8.337391,8.978123,85.498731,250,PVC-U,0.4,0.375,table11,minimum,2.7494,merrimack,737.6605,23.613921,0.812521,0.633859,velocity,sub main,P354,drafted
E0028090,N0028337,N0027757,383.857684,383.498188,1.55,2.40205,71.899338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P354,drafted
E0028091,N0028338,N0027757,383.638375,383.184678,2.166069,2.71556,90.739292,200,PVC-U,0.5,0.5,table11,minimum,3.3599,merrimack,140.6473,5.494239,0.612726,0.358456,tractive,main,P354,provisional
E0028092,N0028339,N0028340,380.3689,380.0189,1.586514,1.694143,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P397,provisional
E0028093,N0028340,N0028341,380.0189,379.6689,1.694143,1.758133,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.0321,1.008071,0.370854,0.153957,tractive,lateral,P397,provisional
E0028094,N0028341,N0028342,379.6689,379.3189,1.758133,2.252755,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.9185,2.135803,0.465949,0.22151,tractive,lateral,P397,provisional
E0028095,N0028342,N0028343,379.3189,379.278031,2.252755,2.312362,7.430771,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,53.0781,2.22692,0.48803,0.220806,tractive,lateral,P397,provisional
E0028096,N0028343,N0027759,379.278031,378.825773,2.312362,2.856142,82.228644,200,PVC-U,0.55,0.5,uniform,minimum,3.6494,merrimack,71.035,3.002191,0.533199,0.256167,tractive,lateral,P397,provisional
E0028097,N0028344,N0027772,376.725683,376.540346,5.719111,6.27252,37.067385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.1296,2.528005,0.489908,0.240806,tractive,lateral,P413,provisional
E0028098,N0028345,N0028346,370.843132,370.668132,12.447334,12.415303,70.0,500,GRP,0.25,0.155,uniform,minimum,2.3511,merrimack,2688.3479,73.427215,0.903099,0.432317,velocity,sub main,P413,provisional
E0028099,N0028346,N0028347,370.668132,370.493132,12.415303,12.358003,70.0,500,GRP,0.25,0.155,uniform,minimum,2.3498,merrimack,2700.6013,73.720814,0.90403,0.43329,velocity,sub main,P413,provisional
E0028100,N0028347,N0027772,370.493132,370.44712,12.358003,12.365746,15.337421,500,GRP,0.3,0.155,table11,minimum,2.3498,merrimack,2700.6013,73.721398,0.96753,0.41162,velocity,sub main,P413,provisional
E0028101,N0028348,N0028349,379.344124,379.044124,1.553001,1.84409,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P397,provisional
E0028102,N0028349,N0028350,379.044124,378.744124,1.84409,2.212785,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407905,0.279144,0.100609,tractive,lateral,P397,provisional
E0028103,N0028350,N0028351,378.744124,378.444124,2.212785,2.496367,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680008,0.328098,0.127753,tractive,lateral,P397,provisional
E0028104,N0028351,N0028352,378.444124,378.346698,2.496367,2.597027,19.485078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.816309,0.347365,0.139265,tractive,lateral,P397,provisional
E0028105,N0028352,N0028353,378.346698,377.996698,2.597027,3.163733,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.952273,0.364382,0.149835,tractive,lateral,P397,provisional
E0028106,N0028353,N0028354,377.996698,377.646698,3.163733,4.03656,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.269727,0.398122,0.171959,tractive,lateral,P397,provisional
E0028107,N0028354,N0027759,377.646698,377.604047,4.03656,4.077868,6.561727,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,32.3934,1.360845,0.445957,0.166775,tractive,lateral,P397,provisional
E0028108,N0028355,N0028356,376.517493,376.067493,6.650232,6.916669,90.0,200,PVC-U,0.5,0.5,table11,minimum,2.9544,merrimack,407.1328,13.988168,0.777548,0.61608,velocity,sub main,P413,drafted
E0028109,N0028356,N0028357,376.067493,375.617493,6.916669,6.969727,90.0,200,PVC-U,0.5,0.5,table11,minimum,2.9544,merrimack,407.1328,13.988918,0.777557,0.616103,velocity,sub main,P413,drafted
E0028110,N0028357,N0028358,375.617493,375.577076,6.969727,7.043866,4.490769,200,PVC-U,0.9,0.5,table11,minimum,2.9544,merrimack,407.1328,13.989668,0.975937,0.511863,velocity,sub main,P413,drafted
E0028111,N0028358,N0028359,375.577076,375.277076,7.043866,7.478509,60.0,200,PVC-U,0.5,0.5,table11,minimum,2.9544,merrimack,407.1328,13.989705,0.777567,0.616126,velocity,sub main,P413,drafted
E0028112,N0028359,N0028360,375.277076,374.977076,7.478509,7.820288,60.0,200,PVC-U,0.5,0.5,table11,minimum,2.9544,merrimack,407.1328,13.990205,0.777572,0.61614,velocity,sub main,P413,drafted
E0028113,N0028360,N0027772,374.977076,374.927645,7.820288,7.885221,9.886146,200,PVC-U,0.5,0.5,table11,minimum,2.9544,merrimack,407.1328,13.990705,0.777578,0.616155,velocity,sub main,P413,drafted
E0028114,N0028361,N0027789,379.893054,379.700513,5.225873,5.416705,48.135329,250,PVC-U,0.4,0.375,table11,minimum,2.8064,merrimack,622.5886,20.275032,0.786191,0.573378,velocity,sub main,P397,provisional
E0028115,N0028362,N0028363,383.175128,383.093122,1.550427,1.804705,16.401219,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.5785,0.150021,0.201836,0.063609,tractive,lateral,P397,provisional
E0028116,N0028363,N0028364,383.093122,383.039039,1.804705,1.837823,10.816654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.157,0.300178,0.253011,0.087312,tractive,lateral,P397,provisional
E0028117,N0028364,N0028365,383.039039,382.964039,1.837823,2.027599,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7356,0.450289,0.288069,0.105338,tractive,lateral,P397,provisional
E0028118,N0028365,N0028366,382.964039,382.894577,2.027599,2.134201,13.892444,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7356,0.450414,0.288095,0.105352,tractive,lateral,P397,provisional
E0028119,N0028366,N0028367,382.894577,382.818255,2.134201,2.283399,15.264338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7356,0.450529,0.288118,0.105364,tractive,lateral,P397,provisional
E0028120,N0028367,N0027789,382.818255,382.684175,2.283399,2.433043,26.816071,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7356,0.450657,0.288144,0.105378,tractive,lateral,P397,provisional
E0028121,N0028368,N0027803,375.832416,375.683251,1.55,1.691504,29.832868,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P421,provisional
E0028122,N0028369,N0027803,375.889117,375.718457,1.55,1.656299,34.132096,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P421,provisional
E0028123,N0028370,N0028371,376.113985,376.030169,1.551512,1.62251,16.763055,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P421,provisional
E0028124,N0028371,N0027808,376.030169,375.945022,1.62251,1.829209,17.029386,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00014,0.01303,0.003729,tractive,lateral,P421,provisional
E0028125,N0028372,N0028373,376.083434,375.945865,1.558168,1.758663,27.513633,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P421,provisional
E0028126,N0028373,N0027808,375.945865,375.878597,1.758663,1.895634,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000229,0.016622,0.004401,tractive,lateral,P421,provisional
E0028127,N0028374,N0027818,378.44608,378.176385,2.590419,2.562598,53.939067,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544764,0.305988,0.115126,tractive,lateral,P420,provisional
E0028128,N0028375,N0027818,376.640291,376.599969,4.059477,4.139014,6.720308,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,22.3372,0.940643,0.386929,0.142552,tractive,lateral,P420,provisional
E0028129,N0028376,N0028377,376.269763,376.152716,1.55,1.551202,11.7047,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.170673,0.031791,tractive,lateral,P421,provisional
E0028130,N0028377,N0028378,376.152716,376.075095,1.551202,1.651254,15.524175,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045365,0.134996,0.037266,tractive,lateral,P421,provisional
E0028131,N0028378,N0028379,376.075095,375.975095,1.651254,1.779208,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045494,0.135128,0.037313,tractive,lateral,P421,provisional
E0028132,N0028379,N0028380,375.975095,375.837527,1.779208,1.985532,27.513633,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045661,0.135298,0.037373,tractive,lateral,P421,provisional
E0028133,N0028380,N0027808,375.837527,375.780959,1.985532,1.993272,11.313708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04589,0.135531,0.037456,tractive,lateral,P421,provisional
E0028134,N0028381,N0028382,376.711658,376.261658,1.55,2.471405,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P420,provisional
E0028135,N0028382,N0027835,376.261658,375.810871,2.471405,3.092022,90.15736,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31762,0.257653,0.089614,tractive,lateral,P420,provisional
E0028136,N0028383,N0028384,377.009523,376.801058,1.550352,1.817228,41.693126,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P420,derived
E0028137,N0028384,N0028385,376.801058,376.579698,1.817228,2.230421,44.271878,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317218,0.257548,0.089562,tractive,lateral,P420,derived
E0028138,N0028385,N0027835,376.579698,376.517938,2.230421,2.384955,12.352065,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453388,0.288698,0.105675,tractive,lateral,P420,derived
E0028139,N0028386,N0027836,378.059314,378.003412,1.55,1.555853,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P420,provisional
E0028140,N0028387,N0028388,378.183321,378.041106,1.646879,1.924531,28.442925,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000232,0.016726,0.004421,tractive,lateral,P420,provisional
E0028141,N0028388,N0028389,378.041106,377.975914,1.924531,2.050941,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000469,0.023181,0.005688,tractive,lateral,P420,provisional
E0028142,N0028389,N0028390,377.975914,377.924924,2.050941,2.03992,10.198039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000578,0.025434,0.006147,tractive,lateral,P420,provisional
E0028143,N0028390,N0028391,377.924924,377.877754,2.03992,2.043266,9.433981,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04593,0.135571,0.03747,tractive,lateral,P420,provisional
E0028144,N0028391,N0028392,377.877754,377.782623,2.043266,2.122559,19.026298,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.077099,0.161685,0.047154,tractive,lateral,P420,provisional
E0028145,N0028392,N0027836,377.782623,377.452471,2.122559,2.106794,66.030296,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.153615,0.203416,0.064295,tractive,lateral,P420,provisional
E0028146,N0028393,N0027846,376.44367,376.388383,1.550288,1.567062,11.057463,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P420,derived
E0028147,N0028394,N0028395,382.88875,382.671832,5.444319,5.613996,86.7673,500,GRP,0.25,0.155,uniform,dod,2.4302,merrimack,2045.4034,57.860467,0.848218,0.378965,velocity,sub main,P412,provisional
E0028148,N0028395,N0028396,382.671832,382.471832,5.613996,5.325562,80.0,500,GRP,0.25,0.155,uniform,minimum,2.4291,merrimack,2052.9619,58.048023,0.848953,0.379632,velocity,sub main,P412,provisional
E0028149,N0028396,N0028397,382.471832,382.271832,5.325562,5.368061,80.0,500,GRP,0.25,0.155,uniform,minimum,2.4273,merrimack,2065.9559,58.369687,0.850208,0.380775,velocity,sub main,P412,provisional
E0028150,N0028397,N0028398,382.271832,382.229744,5.368061,5.331627,7.6523,500,GRP,0.55,0.155,table11,minimum,2.4263,merrimack,2072.7738,58.53868,1.13533,0.308775,velocity,sub main,P412,provisional
E0028151,N0028398,N0028399,382.229744,382.129744,5.331627,5.146135,50.0,500,GRP,0.2,0.155,table11,minimum,2.4263,merrimack,2072.7738,58.538744,0.783436,0.405619,velocity,sub main,P412,provisional
E0028152,N0028399,N0028400,382.129744,382.029744,5.146135,5.038859,50.0,500,GRP,0.2,0.155,table11,minimum,2.4263,merrimack,2072.7738,58.53916,0.783438,0.405621,velocity,sub main,P412,provisional
E0028153,N0028400,N0027796,382.029744,381.988422,5.038859,5.171094,16.529056,500,GRP,0.25,0.155,table11,minimum,2.4261,merrimack,2073.8535,58.56623,0.850972,0.381472,velocity,sub main,P412,provisional
E0028154,N0028401,N0028402,375.681506,375.381506,1.55,2.153528,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P420,provisional
E0028155,N0028402,N0028403,375.381506,375.081506,2.153528,2.577246,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.107947,0.180983,0.054828,tractive,lateral,P420,provisional
E0028156,N0028403,N0028404,375.081506,374.781506,2.577246,3.20882,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.108447,0.181262,0.054942,tractive,lateral,P420,provisional
E0028157,N0028404,N0028405,374.781506,374.713202,3.20882,3.214777,13.660958,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.108947,0.18154,0.055056,tractive,lateral,P420,provisional
E0028158,N0028405,N0027846,374.713202,374.617882,3.214777,3.337563,19.063946,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.109061,0.181603,0.055082,tractive,lateral,P420,provisional
E0028159,N0028406,N0028407,386.973077,386.931111,1.550757,1.571117,4.196677,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.216212,0.043205,tractive,lateral,P412,provisional
E0028160,N0028407,N0028408,386.847884,386.397884,1.654344,1.915013,90.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135837,0.195326,0.060814,tractive,lateral,P412,provisional
E0028161,N0028408,N0028409,386.397884,385.947884,1.915013,2.161034,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.994,0.545528,0.306124,0.115202,tractive,lateral,P412,provisional
E0028162,N0028409,N0028410,385.947884,385.497884,2.161034,2.074382,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.8866,1.296381,0.40066,0.173687,tractive,lateral,P412,provisional
E0028163,N0028410,N0028411,385.497884,385.047884,2.074382,2.176695,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.2223,1.646585,0.43089,0.195008,tractive,lateral,P412,provisional
E0028164,N0028411,N0027796,385.047884,384.971018,2.176695,2.188498,15.373205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.4617,1.783137,0.441384,0.202734,tractive,lateral,P412,provisional
E0028165,N0028412,N0027862,376.495807,376.289812,1.55,1.552718,29.427878,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P421,provisional
E0028166,N0028413,N0028414,372.899761,372.461783,5.412769,5.433175,87.595662,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.113878,0.184234,0.056164,tractive,main,P421,provisional
E0028167,N0028414,N0028415,372.461783,372.417062,5.433175,5.456168,8.944272,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.159875,0.206107,0.06547,tractive,main,P421,provisional
E0028168,N0028415,N0027862,372.417062,372.338005,5.456168,5.504525,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.159949,0.206138,0.065484,tractive,main,P421,provisional
E0028169,N0028416,N0028417,377.109943,376.90646,1.55,1.556827,15.652476,200,PVC-U,1.3,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.186456,0.02996,tractive,lateral,P421,provisional
E0028170,N0028417,N0027865,376.887658,376.690436,1.57563,1.574426,13.601471,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,1.0798,0.045398,0.193623,0.029268,tractive,lateral,P421,provisional
E0028171,N0028418,N0027865,376.51482,376.456297,1.851635,1.808565,11.7047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000433,0.022363,0.005524,tractive,lateral,P421,provisional
E0028172,N0028419,N0027876,377.322694,377.261945,3.023649,3.092913,11.045361,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,15.1169,0.638304,0.332518,0.121214,tractive,main,P421,provisional
E0028173,N0028420,N0027876,378.700567,378.541743,1.5534,1.813115,31.76476,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P421,provisional
E0028174,N0028421,N0027883,387.988361,387.938361,1.55,1.601648,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P397,provisional
E0028175,N0028422,N0028423,372.605552,372.504929,6.356515,5.908523,20.124612,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.272708,0.245297,0.083542,tractive,main,P437,provisional
E0028176,N0028423,N0028424,372.504929,372.421712,5.908523,5.520945,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.272875,0.245345,0.083566,tractive,main,P437,provisional
E0028177,N0028424,N0027886,372.421712,372.216651,5.520945,5.198815,41.012193,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.318281,0.257825,0.0897,tractive,main,P437,provisional
E0028178,N0028425,N0028426,376.445497,376.361681,1.551726,1.623548,16.763055,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P437,provisional
E0028179,N0028426,N0028427,376.361681,376.148961,1.623548,1.669826,42.544095,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00014,0.01303,0.003729,tractive,lateral,P437,provisional
E0028180,N0028427,N0028428,376.148961,376.068338,1.669826,1.615408,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000494,0.023726,0.005798,tractive,lateral,P437,provisional
E0028181,N0028428,N0027886,376.068338,375.861708,1.615408,1.553758,34.438351,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,0.0,0.000629,0.028017,0.006097,tractive,lateral,P437,provisional
E0028182,N0028429,N0027928,377.981396,377.901815,4.298847,4.50828,15.916294,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.864573,0.353626,0.143109,tractive,main,P387,provisional
E0028183,N0028430,N0027921,371.118518,370.73591,1.55,2.184256,76.521604,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P365,provisional
E0028184,N0028431,N0027921,371.486521,371.111937,1.671347,1.808229,74.916659,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P365,provisional
E0028185,N0028432,N0028433,381.059501,380.698171,1.55082,1.722941,72.265915,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P387,provisional
E0028186,N0028433,N0027930,380.698171,380.623171,1.722941,1.633604,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317473,0.257614,0.089595,tractive,lateral,P387,provisional
E0028187,N0028434,N0027933,372.75069,372.70069,1.55,1.604913,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P435,drafted
E0028188,N0028435,N0027933,362.496119,362.200244,11.825903,12.105359,59.174922,200,PVC-U,0.5,0.5,table11,minimum,3.0817,merrimack,287.3053,10.33412,0.724683,0.509762,tractive,sub main,P435,drafted
E0028189,N0028436,N0028437,378.589702,378.289702,5.014698,4.596498,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.3077,1.873361,0.447992,0.207688,tractive,main,P387,provisional
E0028190,N0028437,N0028438,378.289702,378.247276,4.596498,4.603768,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,44.3077,1.873861,0.477871,0.198554,tractive,main,P387,provisional
E0028191,N0028438,N0028439,378.247276,378.186861,4.603768,4.629424,12.083046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.3875,1.919187,0.451258,0.210163,tractive,main,P387,provisional
E0028192,N0028439,N0028440,378.186861,378.09826,4.629424,4.870429,17.720045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.4672,1.964555,0.454435,0.212586,tractive,main,P387,provisional
E0028193,N0028440,N0028441,378.09826,377.945208,4.870429,4.694105,30.610456,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.547,2.00997,0.45756,0.214986,tractive,main,P387,provisional
E0028194,N0028441,N0028442,377.945208,377.745208,4.694105,4.816773,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.6268,2.055492,0.460639,0.217367,tractive,main,P387,provisional
E0028195,N0028442,N0028443,377.745208,377.545208,4.816773,4.953144,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7864,2.14636,0.466636,0.222049,tractive,main,P387,provisional
E0028196,N0028443,N0028444,377.545208,377.466434,4.953144,4.903165,15.754895,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.8661,2.19196,0.469574,0.224365,tractive,main,P387,provisional
E0028197,N0028444,N0027928,377.466434,377.371565,4.903165,5.03853,18.973666,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.8661,2.192092,0.469582,0.224372,tractive,main,P387,provisional
E0028198,N0028445,N0028446,381.451155,381.34249,1.550401,1.554116,9.055385,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.181498,0.030506,tractive,lateral,P387,provisional
E0028199,N0028446,N0028447,381.34249,381.30087,1.554116,1.648745,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,1.0798,0.045343,0.147584,0.035089,tractive,lateral,P387,provisional
E0028200,N0028447,N0028448,381.30087,380.918444,1.648745,1.906752,76.485293,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226465,0.230959,0.076722,tractive,lateral,P387,provisional
E0028201,N0028448,N0028449,380.918444,380.736441,1.906752,2.014963,36.400549,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408171,0.279202,0.100639,tractive,lateral,P387,provisional
E0028202,N0028449,N0028450,380.736441,380.676026,2.014963,1.994812,12.083046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499009,0.297615,0.110503,tractive,lateral,P387,provisional
E0028203,N0028450,N0028451,380.676026,380.584102,1.994812,1.939122,18.384776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544377,0.30592,0.115088,tractive,lateral,P387,provisional
E0028204,N0028451,N0028452,380.584102,380.384102,1.939122,2.131188,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680331,0.328146,0.127782,tractive,lateral,P387,provisional
E0028205,N0028452,N0028453,380.384102,380.184102,2.131188,2.199016,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.816466,0.347386,0.139277,tractive,lateral,P387,provisional
E0028206,N0028453,N0027930,380.184102,380.113995,2.199016,2.14278,14.021274,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.907334,0.358965,0.146428,tractive,lateral,P387,provisional
E0028207,N0028454,N0028455,386.052073,385.702073,3.650564,4.447982,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.6482,0.586704,0.313231,0.119195,tractive,main,P385,drafted
E0028208,N0028455,N0028456,385.702073,385.352073,4.447982,5.225839,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.6482,0.587287,0.313329,0.119251,tractive,main,P385,drafted
E0028209,N0028456,N0028457,385.352073,385.002073,5.225839,5.892672,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.6482,0.58787,0.313427,0.119306,tractive,main,P385,drafted
E0028210,N0028457,N0027940,385.002073,384.932829,5.892672,6.087282,13.848739,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.6482,0.588454,0.313525,0.119362,tractive,main,P385,drafted
E0028211,N0028458,N0028459,390.776508,390.426508,1.55,1.771918,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.09327,0.172363,0.051346,tractive,lateral,P385,drafted
E0028212,N0028459,N0028460,390.426508,390.076508,1.771918,1.854706,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093854,0.172723,0.05149,tractive,lateral,P385,drafted
E0028213,N0028460,N0028461,390.076508,389.726508,1.854706,1.846277,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.094437,0.173082,0.051633,tractive,lateral,P385,drafted
E0028214,N0028461,N0028462,389.726508,389.376508,1.846277,1.804614,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.140288,0.197418,0.061707,tractive,lateral,P385,drafted
E0028215,N0028462,N0027940,389.376508,389.217634,1.804614,1.802477,31.774772,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.140871,0.197689,0.061823,tractive,lateral,P385,drafted
E0028216,N0028463,N0028464,370.808487,370.757009,5.598495,5.554209,10.29563,200,PVC-U,0.5,0.5,table11,minimum,3.3968,merrimack,128.494,5.067985,0.599036,0.343476,tractive,main,P434,provisional
E0028217,N0028464,N0028465,370.757009,370.533487,5.554209,5.735037,44.70437,200,PVC-U,0.5,0.5,table11,minimum,3.39,merrimack,130.6535,5.142625,0.6015,0.346131,tractive,main,P434,provisional
E0028218,N0028465,N0028466,370.533487,370.447938,5.735037,6.672881,17.109868,200,PVC-U,0.5,0.5,table11,minimum,3.3832,merrimack,132.8131,5.217403,0.60394,0.348777,tractive,main,P434,provisional
E0028219,N0028466,N0027944,370.447938,370.397938,6.672881,7.000408,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.3799,merrimack,133.8929,5.254693,0.605145,0.350091,tractive,main,P434,provisional
E0028220,N0028467,N0028468,375.153953,375.060887,1.560097,1.56628,14.317821,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.147499,0.035063,tractive,lateral,P434,provisional
E0028221,N0028468,N0028469,375.060887,374.849878,1.56628,2.581641,42.201896,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090654,0.170728,0.050696,tractive,lateral,P434,provisional
E0028222,N0028469,N0027944,374.849878,374.754878,2.581641,2.643468,19.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136273,0.195533,0.060902,tractive,lateral,P434,provisional
E0028223,N0028470,N0027946,369.821627,369.781038,4.226438,4.381468,7.379811,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,22.6754,0.95264,0.376801,0.146452,tractive,lateral,P365,provisional
E0028224,N0028471,N0027955,374.790653,374.648438,1.550991,1.993529,28.442925,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P434,provisional
E0028225,N0028472,N0028473,375.649193,375.289193,1.706429,1.711052,20.0,200,PVC-U,1.8,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.207982,0.027843,tractive,lateral,P434,provisional
E0028226,N0028473,N0027955,375.289193,375.082367,1.711052,1.559601,19.697716,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,2.1596,0.090701,0.219963,0.042761,tractive,lateral,P434,provisional
E0028227,N0028474,N0027951,378.272029,378.075255,1.555088,1.561891,19.677398,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.247656,0.051807,tractive,lateral,P364,provisional
E0028228,N0028475,N0027934,371.469881,371.297647,1.552336,1.973837,34.446661,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P365,provisional
E0028229,N0028476,N0027964,369.519156,369.173351,1.558236,1.575733,36.400549,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0028230,N0028477,N0028478,377.911151,377.837471,1.55,1.602166,14.736103,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P364,provisional
E0028231,N0028478,N0028479,377.837471,377.72184,1.602166,1.556999,21.023796,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,3.2393,0.135924,0.201876,0.0595,tractive,lateral,P364,provisional
E0028232,N0028479,N0027951,377.72184,377.424209,1.556999,2.212937,54.114693,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.4787,0.271901,0.253274,0.081584,tractive,lateral,P364,provisional
E0028233,N0028480,N0028481,395.782619,395.66139,1.551579,2.142565,24.245782,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P385,derived
E0028234,N0028481,N0028482,395.66139,395.58722,2.142565,2.314911,14.834052,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000202,0.015642,0.004216,tractive,lateral,P385,derived
E0028235,N0028482,N0028483,395.58722,395.482541,2.314911,2.760898,20.935694,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000326,0.01964,0.004984,tractive,lateral,P385,derived
E0028236,N0028483,N0028484,395.482541,395.422312,2.760898,2.864035,12.045867,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0005,0.023854,0.005824,tractive,lateral,P385,derived
E0028237,N0028484,N0028485,395.422312,395.240212,2.864035,3.593406,36.41995,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000601,0.025873,0.006237,tractive,lateral,P385,derived
E0028238,N0028485,N0028486,395.240212,395.182619,3.593406,3.679076,11.518655,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000904,0.030848,0.007284,tractive,lateral,P385,derived
E0028239,N0028486,N0028487,395.182619,395.141097,3.679076,3.679552,3.774747,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,0.0,0.001,0.04162,0.00638,tractive,lateral,P385,derived
E0028240,N0028487,N0028488,395.141097,395.100938,3.679552,3.641494,7.301543,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.001031,0.033647,0.007504,tractive,lateral,P385,derived
E0028241,N0028488,N0028489,395.100938,395.034438,3.641494,3.567949,12.090931,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001092,0.034466,0.007673,tractive,lateral,P385,derived
E0028242,N0028489,N0028490,395.034438,394.902437,3.567949,3.446654,24.000205,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001193,0.03576,0.007943,tractive,lateral,P385,derived
E0028243,N0028490,N0028491,394.902437,394.597547,3.446654,3.317309,55.434462,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001393,0.038122,0.00844,tractive,lateral,P385,derived
E0028244,N0028491,N0028492,394.597547,394.300193,3.317309,3.500344,54.064349,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001855,0.042828,0.009455,tractive,lateral,P385,derived
E0028245,N0028492,N0028493,394.300193,394.080193,3.500344,2.873298,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.002306,0.046718,0.010318,tractive,lateral,P385,derived
E0028246,N0028493,N0028494,394.080193,393.860193,2.873298,2.663671,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.002639,0.049275,0.010896,tractive,lateral,P385,derived
E0028247,N0028494,N0027957,393.860193,393.782664,2.663671,2.584707,14.096223,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.002972,0.051624,0.011435,tractive,lateral,P385,derived
E0028248,N0028495,N0028496,386.600813,386.524491,10.197618,10.115462,15.264338,200,PVC-U,0.5,0.5,table11,minimum,3.5068,merrimack,98.7358,4.026847,0.561163,0.304741,tractive,main,P385,provisional
E0028249,N0028496,N0028497,386.524491,386.399192,10.115462,9.993325,25.059928,200,PVC-U,0.5,0.5,table11,minimum,3.5022,merrimack,99.8156,4.065472,0.562701,0.306243,tractive,main,P385,provisional
E0028250,N0028497,N0027957,386.399192,386.272134,9.993325,10.095237,25.411507,200,PVC-U,0.5,0.5,table11,minimum,3.4977,merrimack,100.8954,4.104129,0.564229,0.30774,tractive,main,P385,provisional
E0028251,N0028498,N0028499,365.682973,365.619333,5.366222,5.378714,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4959,0.364545,0.269298,0.095503,tractive,main,P379,provisional
