Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0028252,N0028499,N0028500,365.619333,365.527138,5.378714,5.299278,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4959,0.364652,0.269324,0.095516,tractive,main,P379,provisional
E0028253,N0028500,N0028501,365.527138,365.421072,5.299278,5.301127,21.213203,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4959,0.364805,0.26936,0.095535,tractive,main,P379,provisional
E0028254,N0028501,N0028502,365.421072,365.344914,5.301127,5.38702,15.231546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5756,0.410249,0.279654,0.100877,tractive,main,P379,provisional
E0028255,N0028502,N0027964,365.344914,365.245667,5.38702,5.503418,19.849433,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5756,0.410376,0.279682,0.100891,tractive,main,P379,provisional
E0028256,N0028503,N0028504,371.242546,371.106531,1.552773,1.704687,27.202941,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0028257,N0028504,N0027981,371.106531,371.046323,1.704687,1.707065,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000227,0.016552,0.004388,tractive,lateral,P379,provisional
E0028258,N0028505,N0027981,369.546477,369.386399,3.225282,3.366988,32.015621,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002461,0.04644,0.010819,tractive,main,P379,provisional
E0028259,N0028506,N0028001,373.211162,373.095291,1.555287,1.561844,16.552945,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.191474,0.046886,tractive,lateral,P434,provisional
E0028260,N0028507,N0028001,372.724387,372.59097,1.556009,2.066165,26.683328,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045368,0.135,0.037267,tractive,lateral,P434,provisional
E0028261,N0028508,N0028013,371.053293,371.003293,1.550223,1.593631,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P434,provisional
E0028262,N0028509,N0028013,370.545308,370.410216,1.907481,2.186708,27.018512,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091151,0.171041,0.05082,tractive,lateral,P434,provisional
E0028263,N0028510,N0028511,379.991525,379.866525,3.224693,3.032645,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.273306,0.24547,0.083627,tractive,lateral,P364,provisional
E0028264,N0028511,N0028042,379.866525,379.555864,3.032645,4.463362,62.132084,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.273514,0.245531,0.083656,tractive,lateral,P364,provisional
E0028265,N0028512,N0027976,372.4599,372.189766,1.578186,1.587974,31.780497,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P441,provisional
E0028266,N0028513,N0028514,372.178638,372.098015,1.55,1.600044,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P441,provisional
E0028267,N0028514,N0027976,372.098015,371.989849,1.600044,1.787892,21.633308,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135936,0.195374,0.060834,tractive,lateral,P441,provisional
E0028268,N0028515,N0028516,370.302193,370.139405,1.882529,2.185821,32.557641,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182213,0.215144,0.069478,tractive,lateral,P434,provisional
E0028269,N0028516,N0028517,370.139405,370.014006,2.185821,2.342684,25.079872,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182484,0.215249,0.069525,tractive,lateral,P434,provisional
E0028270,N0028517,N0028518,370.014006,369.897387,2.342684,2.556715,23.323808,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182693,0.215329,0.069562,tractive,lateral,P434,provisional
E0028271,N0028518,N0028519,369.897387,369.857076,2.556715,2.637401,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182887,0.215404,0.069595,tractive,lateral,P434,provisional
E0028272,N0028519,N0028520,369.857076,369.796868,2.637401,2.744026,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182955,0.21543,0.069607,tractive,lateral,P434,provisional
E0028273,N0028520,N0028521,369.796868,369.756075,2.744026,2.802183,5.09902,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,4.3191,0.183055,0.253269,0.062418,tractive,lateral,P434,provisional
E0028274,N0028521,N0028522,369.756075,369.645057,2.802183,2.997643,22.203603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.183097,0.215485,0.069632,tractive,lateral,P434,provisional
E0028275,N0028522,N0028523,369.645057,369.573994,2.997643,3.125652,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.22855,0.231648,0.077045,tractive,lateral,P434,provisional
E0028276,N0028523,N0028524,369.573994,369.396653,3.125652,3.322921,35.468296,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.228668,0.231687,0.077063,tractive,lateral,P434,provisional
E0028277,N0028524,N0028008,369.396653,369.336445,3.322921,3.313061,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.274231,0.245739,0.083756,tractive,lateral,P434,provisional
E0028278,N0028525,N0028526,369.005379,368.897212,2.80236,2.850041,21.633308,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.455732,0.289171,0.105929,tractive,lateral,P441,provisional
E0028279,N0028526,N0028016,368.897212,368.81895,2.850041,2.776448,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.546446,0.306286,0.115293,tractive,lateral,P441,provisional
E0028280,N0028527,N0028016,369.983698,369.766345,1.691595,1.829053,43.470588,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090757,0.170793,0.050722,tractive,lateral,P441,provisional
E0028281,N0028528,N0028529,368.689699,368.551045,1.550841,1.864696,27.730849,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P439,provisional
E0028282,N0028529,N0027993,368.551045,368.483037,1.864696,1.864497,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000231,0.016692,0.004415,tractive,lateral,P439,provisional
E0028283,N0028530,N0028531,368.719196,368.622113,1.55,1.743793,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P439,provisional
E0028284,N0028531,N0027993,368.622113,368.565545,1.743793,1.78199,11.313708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000162,0.014026,0.003913,tractive,lateral,P439,provisional
E0028285,N0028532,N0028533,368.652301,368.576143,1.55,1.620359,15.231546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P439,provisional
E0028286,N0028533,N0028003,368.576143,368.469139,1.620359,1.736245,21.400935,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000127,0.012396,0.003612,tractive,lateral,P439,provisional
E0028287,N0028534,N0028003,368.525723,368.347047,1.550083,1.858336,35.735137,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P439,provisional
E0028288,N0028535,N0028536,369.616899,369.45365,2.395339,2.672387,32.649655,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.18266,0.215317,0.069556,tractive,lateral,P434,provisional
E0028289,N0028536,N0028537,369.45365,369.20365,2.672387,2.705163,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.2282,0.231533,0.076991,tractive,lateral,P434,provisional
E0028290,N0028537,N0028538,369.20365,369.160639,2.705163,2.798071,8.602325,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.228616,0.23167,0.077055,tractive,lateral,P434,provisional
E0028291,N0028538,N0028539,369.160639,369.12025,2.798071,2.847401,5.385165,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,5.3989,0.228688,0.266449,0.070107,tractive,lateral,P434,provisional
E0028292,N0028539,N0028540,369.12025,369.059422,2.847401,2.978572,12.165525,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.274,0.245672,0.083724,tractive,lateral,P434,provisional
E0028293,N0028540,N0028541,369.059422,368.859422,2.978572,3.391981,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.319369,0.258108,0.089842,tractive,lateral,P434,provisional
E0028294,N0028541,N0028542,368.859422,368.659422,3.391981,3.847047,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.455503,0.289125,0.105904,tractive,lateral,P434,provisional
E0028295,N0028542,N0028008,368.659422,368.561728,3.847047,4.087778,19.538937,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.546371,0.306273,0.115285,tractive,lateral,P434,provisional
E0028296,N0028543,N0028544,376.068513,375.175721,1.560881,1.57849,74.399346,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.263534,0.049683,tractive,lateral,P379,derived
E0028297,N0028544,N0028545,375.175721,374.275721,1.57849,1.582738,90.0,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,12.6548,0.531144,0.386083,0.096559,tractive,lateral,P379,derived
E0028298,N0028545,N0028546,374.25387,373.48887,1.60459,1.580252,90.0,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,23.7918,0.998785,0.445212,0.13489,tractive,lateral,P379,derived
E0028299,N0028546,N0028547,373.48887,373.446865,1.580252,1.585575,5.600654,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,35.6694,1.497474,0.482884,0.168648,tractive,lateral,P379,derived
E0028300,N0028547,N0028548,373.446865,373.382133,1.585575,1.584542,12.946419,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.829,1.588055,0.426193,0.191605,tractive,lateral,P379,derived
E0028301,N0028548,N0028549,373.382133,373.271736,1.584542,1.570916,22.079417,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.829,1.588163,0.426202,0.191612,tractive,lateral,P379,derived
E0028302,N0028549,N0028550,373.271736,372.921736,1.570916,2.003679,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.9886,1.678881,0.433429,0.196861,tractive,lateral,P379,derived
E0028303,N0028550,N0028551,372.921736,372.571736,2.003679,2.439129,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.2279,1.815266,0.443765,0.204511,tractive,lateral,P379,derived
E0028304,N0028551,N0028065,372.571736,372.529234,2.439129,2.528688,7.083598,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,46.4672,1.951651,0.483768,0.202536,tractive,lateral,P379,derived
E0028305,N0028552,N0028553,380.686457,380.626042,2.311956,2.59817,12.083046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272441,0.245219,0.083505,tractive,lateral,P364,provisional
E0028306,N0028553,N0028554,380.626042,380.571042,2.59817,2.715304,11.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272541,0.245248,0.083519,tractive,lateral,P364,provisional
E0028307,N0028554,N0028555,380.571042,380.433111,2.715304,3.293604,27.586228,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272633,0.245275,0.083532,tractive,lateral,P364,provisional
E0028308,N0028555,N0028556,380.433111,380.340916,3.293604,3.452541,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31813,0.257786,0.089681,tractive,lateral,P364,provisional
E0028309,N0028556,N0028042,380.340916,380.273648,3.452541,3.745579,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318284,0.257826,0.089701,tractive,lateral,P364,provisional
E0028310,N0028557,N0028558,376.937233,376.831758,5.169731,5.346435,21.095023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.5475,2.593331,0.493619,0.243887,tractive,main,P364,provisional
E0028311,N0028558,N0028559,376.831758,376.566004,5.346435,5.114507,53.150729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.6273,2.638774,0.496159,0.246009,tractive,main,P364,provisional
E0028312,N0028559,N0028560,376.566004,376.508995,5.114507,5.169838,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.2058,2.789237,0.504337,0.252926,tractive,main,P364,provisional
E0028313,N0028560,N0028561,376.508995,376.222639,5.169838,5.778734,57.271284,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.3654,2.879867,0.509101,0.257015,tractive,main,P364,provisional
E0028314,N0028561,N0028045,376.222639,376.112525,5.778734,5.97329,22.022716,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.525,2.970878,0.51377,0.261064,tractive,main,P364,provisional
E0028315,N0028562,N0028054,372.071204,371.427106,1.68023,1.70531,80.512362,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,7.5585,0.31687,0.302866,0.08017,tractive,lateral,P379,derived
E0028316,N0028563,N0028073,371.458744,371.184837,1.552212,3.973854,54.781384,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P439,provisional
E0028317,N0028564,N0028565,380.920136,380.732859,1.648375,1.602438,20.808652,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,0.0,0.001994,0.051851,0.008733,tractive,lateral,P364,provisional
E0028318,N0028565,N0028566,380.732859,380.654596,1.602438,1.85346,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092701,0.17201,0.051206,tractive,lateral,P364,provisional
E0028319,N0028566,N0028567,380.654596,380.544938,1.85346,2.076675,21.931712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.138099,0.196396,0.061269,tractive,lateral,P364,provisional
E0028320,N0028567,N0028568,380.544938,380.49884,2.076675,2.00116,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.138282,0.196481,0.061306,tractive,lateral,P364,provisional
E0028321,N0028568,N0028045,380.49884,380.228193,2.00116,1.857623,54.129474,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.183626,0.215689,0.069723,tractive,lateral,P364,provisional
E0028322,N0028569,N0028070,373.345203,373.217709,1.55,1.611942,25.498737,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P379,provisional
E0028323,N0028570,N0028078,370.920478,370.784463,1.552972,1.562552,27.202941,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0028324,N0028571,N0028078,370.73681,370.595654,1.552222,1.751361,28.231188,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P379,provisional
E0028325,N0028572,N0028573,372.079798,371.729798,3.114691,3.589172,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.909181,0.359191,0.14657,tractive,lateral,P436,drafted
E0028326,N0028573,N0028574,371.729798,371.379798,3.589172,4.285028,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.909764,0.359263,0.146615,tractive,lateral,P436,drafted
E0028327,N0028574,N0028575,371.379798,371.029798,4.285028,4.715991,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.910347,0.359334,0.146659,tractive,lateral,P436,drafted
E0028328,N0028575,N0028576,371.029798,370.679798,4.715991,5.229412,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.910931,0.359406,0.146704,tractive,lateral,P436,drafted
E0028329,N0028576,N0028079,370.679798,370.565364,5.229412,5.370091,22.886753,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.911514,0.359477,0.146749,tractive,lateral,P436,drafted
E0028330,N0028577,N0028079,371.995618,371.871212,3.876483,4.064244,24.881308,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.98,1.094794,0.380413,0.16015,tractive,main,P436,provisional
E0028331,N0028578,N0028054,370.511226,370.068838,2.978947,3.063578,88.477643,200,PVC-U,0.5,0.5,table11,minimum,3.5205,merrimack,95.62,3.908733,0.556385,0.300112,tractive,main,P379,derived
E0028332,N0028579,N0028065,374.11036,373.489131,1.567161,1.568791,73.085697,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,11.8776,0.497939,0.357547,0.097366,tractive,lateral,P379,derived
E0028333,N0028580,N0028091,368.957498,368.799621,1.550315,1.732575,31.575307,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0028334,N0028581,N0028091,368.553013,368.485006,1.860683,2.04719,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.121971,0.188484,0.057928,tractive,lateral,P379,provisional
E0028335,N0028582,N0028583,373.855238,373.73503,1.550616,1.817217,24.041631,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0028336,N0028583,N0028584,373.73503,373.673997,1.817217,1.722182,12.206556,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090735,0.170779,0.050716,tractive,lateral,P379,provisional
E0028337,N0028584,N0028585,373.673997,373.423997,1.722182,1.65303,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181371,0.214818,0.069332,tractive,lateral,P379,provisional
E0028338,N0028585,N0028586,373.423997,373.173997,1.65303,1.84645,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362856,0.268898,0.095298,tractive,lateral,P379,provisional
E0028339,N0028586,N0028070,373.173997,373.091032,1.84645,1.738619,16.592945,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499075,0.297627,0.11051,tractive,lateral,P379,provisional
E0028340,N0028587,N0028588,372.944277,372.824069,1.621549,1.676083,24.041631,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P379,provisional
E0028341,N0028588,N0028081,372.824069,372.763861,1.676083,1.838556,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045468,0.135102,0.037304,tractive,lateral,P379,provisional
E0028342,N0028589,N0028590,374.805167,374.3803,1.551309,2.252299,84.973375,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P379,derived
E0028343,N0028590,N0028066,374.3803,374.256799,2.252299,2.480353,24.700292,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317578,0.257642,0.089609,tractive,lateral,P379,derived
E0028344,N0028591,N0028592,376.69318,376.34318,2.658779,2.191518,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.861913,0.353288,0.1429,tractive,lateral,P379,derived
E0028345,N0028592,N0028593,376.34318,375.99318,2.191518,1.92018,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.998298,0.36974,0.153243,tractive,lateral,P379,derived
E0028346,N0028593,N0028594,375.99318,375.903914,1.92018,1.879563,17.853145,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.998881,0.369806,0.153286,tractive,lateral,P379,derived
E0028347,N0028594,N0028595,375.903914,375.615074,1.879563,1.569283,57.768143,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.99903,0.369823,0.153297,tractive,lateral,P379,derived
E0028348,N0028595,N0028596,375.615074,375.462955,1.569283,1.557492,17.896297,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,24.835,1.044778,0.451491,0.137796,tractive,lateral,P379,derived
E0028349,N0028596,N0028597,375.462955,375.4011,1.557492,1.552757,6.511031,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,24.835,1.044927,0.469371,0.13418,tractive,lateral,P379,derived
E0028350,N0028597,N0028066,375.400561,375.184217,1.553296,1.552935,15.453159,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,24.835,1.044982,0.537171,0.122325,tractive,lateral,P379,derived
E0028351,N0028598,N0028063,369.000009,368.832379,2.038229,3.661975,33.526109,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045836,0.135476,0.037436,tractive,lateral,P439,provisional
E0028352,N0028599,N0028063,371.953512,370.939646,1.554147,1.554709,33.24154,200,PVC-U,3.05,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P439,provisional
E0028353,N0028600,N0028601,376.584047,376.530195,1.553832,1.807452,10.77033,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.0964,0.213653,0.226624,0.074707,tractive,lateral,P364,provisional
E0028354,N0028601,N0028602,376.530195,376.487183,1.807452,1.946349,8.602325,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.213743,0.226655,0.074722,tractive,lateral,P364,provisional
E0028355,N0028602,N0028096,376.487183,376.347183,1.946349,2.404678,28.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.213815,0.226679,0.074733,tractive,lateral,P364,provisional
E0028356,N0028603,N0028604,371.933507,371.633507,1.550258,1.572059,50.0,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.143539,0.03571,tractive,lateral,P379,derived
E0028357,N0028604,N0028605,371.633507,371.383507,1.572059,1.61396,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226753,0.231055,0.076767,tractive,lateral,P379,derived
E0028358,N0028605,N0028103,371.383507,371.302714,1.61396,1.653097,16.15859,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272436,0.245218,0.083504,tractive,lateral,P379,derived
E0028359,N0028606,N0028607,368.089544,368.024544,6.040857,6.15792,13.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.102895,0.178114,0.05366,tractive,main,P379,provisional
E0028360,N0028607,N0028608,368.024544,367.982118,6.15792,6.21173,5.656854,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,2.2248,0.103004,0.20471,0.048891,tractive,main,P379,provisional
E0028361,N0028608,N0028609,367.982118,367.883884,6.21173,6.397122,19.646883,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.103051,0.178204,0.053696,tractive,main,P379,provisional
E0028362,N0028609,N0028610,367.883884,367.809553,6.397122,6.529161,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.103215,0.178299,0.053735,tractive,main,P379,provisional
E0028363,N0028610,N0028611,367.809553,367.730496,6.529161,6.65018,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.103338,0.17837,0.053763,tractive,main,P379,provisional
E0028364,N0028611,N0028081,367.730496,367.638301,6.65018,6.964116,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.10347,0.178446,0.053794,tractive,main,P379,provisional
E0028365,N0028612,N0028613,373.308139,373.208139,3.608609,4.06597,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680226,0.328131,0.127773,tractive,lateral,P419,provisional
E0028366,N0028613,N0028614,373.208139,373.108139,4.06597,3.179733,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.770927,0.341228,0.135546,tractive,lateral,P419,provisional
E0028367,N0028614,N0028101,373.108139,372.97145,3.179733,3.3257,27.33793,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.861628,0.353252,0.142878,tractive,lateral,P419,provisional
E0028368,N0028615,N0028616,371.21059,371.017128,1.55,2.13961,38.692286,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P379,derived
E0028369,N0028616,N0028103,371.017128,370.575705,2.13961,2.380106,88.28473,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.36246,0.268804,0.09525,tractive,lateral,P379,derived
E0028370,N0028617,N0028116,379.539351,379.379726,1.576921,1.583439,22.803509,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0028371,N0028618,N0028116,379.060077,378.899064,1.55,2.064101,32.202484,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0028372,N0028619,N0028118,371.655516,371.501579,6.718141,6.980294,38.484415,250,PVC-U,0.4,0.375,table11,minimum,2.9039,merrimack,469.5163,15.838391,0.74095,0.493401,tractive,sub main,P417,derived
E0028373,N0028620,N0028621,376.734393,376.534393,1.55,1.951752,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P417,derived
E0028374,N0028621,N0028622,376.534393,376.334393,1.951752,2.2401,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271936,0.245072,0.083434,tractive,lateral,P417,derived
E0028375,N0028622,N0028118,376.334393,376.241264,2.2401,2.240609,18.625884,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408071,0.27918,0.100628,tractive,lateral,P417,derived
E0028376,N0028623,N0028624,376.894527,376.762428,1.55402,1.676903,26.41969,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.6428,0.152715,0.203022,0.064124,tractive,lateral,P364,provisional
E0028377,N0028624,N0028096,376.762428,376.568264,1.676903,2.183598,38.832976,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8821,0.288736,0.249862,0.085765,tractive,lateral,P364,provisional
E0028378,N0028625,N0028626,379.023664,378.947506,1.550006,1.672184,15.231546,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0028379,N0028626,N0028121,378.947506,378.894355,1.672184,1.751305,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000127,0.012396,0.003612,tractive,lateral,P364,provisional
E0028380,N0028627,N0028121,378.622516,378.493966,1.55,2.151694,25.70992,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0028381,N0028628,N0028119,375.366809,375.217645,1.55,2.076545,29.832868,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0028382,N0028629,N0028119,375.798832,375.710232,1.711055,1.583957,17.720045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045852,0.135492,0.037442,tractive,lateral,P380,provisional
E0028383,N0028630,N0028631,373.918345,373.718345,2.843801,2.93284,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.4898,1.576631,0.425261,0.190934,tractive,lateral,P419,provisional
E0028384,N0028631,N0028632,373.718345,373.518345,2.93284,2.868252,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.6494,1.667499,0.432538,0.19621,tractive,lateral,P419,provisional
E0028385,N0028632,N0028099,373.518345,373.425368,2.868252,2.787583,18.595264,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.6494,1.667832,0.432564,0.196229,tractive,lateral,P419,provisional
E0028386,N0028633,N0028128,375.800035,375.4736,1.671095,1.578463,54.405882,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,5.3989,0.226934,0.246124,0.07359,tractive,lateral,P380,provisional
E0028387,N0028634,N0028635,375.189704,375.0779,1.55108,1.828716,22.36068,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P380,provisional
E0028388,N0028635,N0028128,375.0779,374.973857,1.828716,2.078206,20.808652,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181255,0.214773,0.069312,tractive,lateral,P380,provisional
E0028389,N0028636,N0028637,367.866789,367.717625,5.998842,5.870846,29.832868,200,PVC-U,0.5,0.5,table11,minimum,3.1423,merrimack,244.5941,8.9594,0.69897,0.469039,tractive,sub main,P439,provisional
E0028390,N0028637,N0028638,367.717625,367.666789,5.870846,5.855855,10.167132,200,PVC-U,0.5,0.5,table11,minimum,3.1389,merrimack,246.7537,9.02865,0.700357,0.471117,tractive,sub main,P439,provisional
E0028391,N0028638,N0028639,367.666789,367.516316,5.855855,7.598613,30.094512,200,PVC-U,0.5,0.5,table11,minimum,3.1373,merrimack,247.8334,9.063207,0.701046,0.472153,tractive,sub main,P439,provisional
E0028392,N0028639,N0028640,367.516316,367.466789,7.598613,8.075203,9.905488,200,PVC-U,0.5,0.5,table11,minimum,3.134,merrimack,249.993,9.13235,0.702415,0.474222,tractive,sub main,P439,provisional
E0028393,N0028640,N0028073,367.466789,367.359792,8.075203,7.7989,21.399464,200,PVC-U,0.5,0.5,table11,minimum,3.1323,merrimack,251.0728,9.166851,0.703095,0.475254,tractive,sub main,P439,provisional
E0028394,N0028641,N0028139,360.881217,360.841217,9.630441,9.697236,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.2781,merrimack,172.4288,6.590832,0.829096,0.328213,velocity,sub main,P403,provisional
E0028395,N0028642,N0028643,373.515319,373.199295,2.766572,2.741348,63.204779,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.409115,0.279407,0.100747,tractive,lateral,P419,provisional
E0028396,N0028643,N0028644,373.199295,372.949295,2.741348,3.216507,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.500176,0.297835,0.110624,tractive,lateral,P419,provisional
E0028397,N0028644,N0028101,372.949295,372.698665,3.216507,3.598485,50.126058,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.591127,0.313973,0.119616,tractive,lateral,P419,provisional
E0028398,N0028645,N0028646,371.547687,371.172687,1.551159,2.737347,75.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P419,provisional
E0028399,N0028646,N0028647,371.172687,370.890164,2.737347,2.486514,56.504588,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045892,0.135533,0.037457,tractive,lateral,P419,provisional
E0028400,N0028647,N0028127,370.890164,370.657962,2.486514,3.023129,46.44042,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046363,0.136009,0.037626,tractive,lateral,P419,provisional
E0028401,N0028648,N0028649,368.009931,367.96962,2.233691,2.255905,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.184344,0.215964,0.069847,tractive,main,P403,provisional
E0028402,N0028649,N0028650,367.96962,367.561637,2.255905,2.764749,81.596569,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.274945,0.245945,0.083857,tractive,main,P403,provisional
E0028403,N0028650,N0028138,367.561637,367.490926,2.764749,2.677256,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.320892,0.258503,0.090039,tractive,main,P403,provisional
E0028404,N0028651,N0028652,364.386685,364.311685,5.437076,5.66799,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.5064,2.211719,0.470832,0.225362,tractive,main,P403,provisional
E0028405,N0028652,N0028138,364.311685,363.993841,5.66799,6.174341,63.56886,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.7457,2.347646,0.479268,0.232112,tractive,main,P403,provisional
E0028406,N0028653,N0028654,369.399799,369.028719,1.55,1.758207,74.215901,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.25892,0.241215,0.081576,tractive,lateral,P403,provisional
E0028407,N0028654,N0028655,369.028719,368.795267,1.758207,1.83425,46.69047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4953,0.440608,0.286085,0.104278,tractive,lateral,P403,provisional
E0028408,N0028655,N0028139,368.795267,368.741183,1.83425,1.797269,10.816654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6548,0.531531,0.30362,0.11381,tractive,lateral,P403,provisional
E0028409,N0028656,N0028136,378.532367,378.441452,1.55,1.638871,18.18304,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0028410,N0028657,N0028136,378.244672,378.179968,1.550128,1.900354,12.940722,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P364,provisional
E0028411,N0028658,N0028131,374.653101,374.248371,2.976049,3.700574,80.946177,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499214,0.297653,0.110524,tractive,lateral,P417,drafted
E0028412,N0028659,N0028131,375.265018,374.807554,2.150357,3.14139,91.492792,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499187,0.297648,0.110522,tractive,lateral,P417,drafted
E0028413,N0028660,N0028151,376.301624,376.159409,1.55,1.766983,28.442925,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0028414,N0028661,N0028151,375.047502,375.007191,2.899672,2.919201,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.3565,merrimack,141.8048,5.52463,0.613668,0.359508,tractive,main,P380,provisional
E0028415,N0028662,N0028165,374.205347,374.078955,1.568701,1.570978,16.852269,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0028416,N0028663,N0028664,375.067637,374.737637,2.526296,2.448459,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6135,merrimack,77.0689,3.234493,0.544973,0.265954,tractive,main,P398,derived
E0028417,N0028664,N0028665,374.737637,374.407637,2.448459,2.595293,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6015,merrimack,79.2285,3.314251,0.548865,0.269244,tractive,main,P398,derived
E0028418,N0028665,N0028666,374.407637,374.077637,2.595293,2.635772,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.5898,merrimack,81.388,3.393748,0.552673,0.272491,tractive,main,P398,derived
E0028419,N0028666,N0028159,374.077637,373.95074,2.635772,2.58228,23.072156,200,PVC-U,0.55,0.5,uniform,minimum,3.5841,merrimack,82.4678,3.433652,0.554558,0.274108,tractive,main,P398,derived
E0028420,N0028667,N0028127,372.227309,371.927388,1.550401,1.753704,59.98422,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P419,provisional
E0028421,N0028668,N0028669,380.602908,380.524645,9.012205,9.422925,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.5749,merrimack,84.2229,3.493859,0.538646,0.283382,tractive,main,P364,provisional
E0028422,N0028669,N0028175,380.524645,380.324645,9.422925,11.120453,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.564,merrimack,86.3825,3.572412,0.542127,0.28661,tractive,main,P364,provisional
E0028423,N0028670,N0028671,375.010406,374.553274,1.550232,1.828104,91.42648,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P419,drafted
E0028424,N0028671,N0028672,374.553274,374.353274,1.828104,1.965055,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227098,0.231169,0.07682,tractive,lateral,P419,drafted
E0028425,N0028672,N0028673,374.353274,374.153274,1.965055,2.072312,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.4085,0.279273,0.100677,tractive,lateral,P419,drafted
E0028426,N0028673,N0028674,374.153274,374.069509,2.072312,2.139506,16.7529,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408833,0.279346,0.100715,tractive,lateral,P419,drafted
E0028427,N0028674,N0028675,374.069509,373.769509,2.139506,2.365592,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408973,0.279377,0.100731,tractive,lateral,P419,drafted
E0028428,N0028675,N0028676,373.769509,373.469509,2.365592,2.719272,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.500007,0.297803,0.110606,tractive,lateral,P419,drafted
E0028429,N0028676,N0028677,373.469509,373.169509,2.719272,3.119034,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.591042,0.313958,0.119608,tractive,lateral,P419,drafted
E0028430,N0028677,N0028099,373.169509,373.04829,3.119034,3.164662,24.243857,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.636809,0.32141,0.123869,tractive,lateral,P419,drafted
E0028431,N0028678,N0028679,377.309537,377.16454,1.554263,1.556987,24.166092,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.143539,0.03571,tractive,lateral,P380,provisional
E0028432,N0028679,N0028160,377.129114,376.924098,1.592413,1.592473,16.401219,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,1.0798,0.045469,0.184294,0.030285,tractive,lateral,P380,provisional
E0028433,N0028680,N0028681,376.993677,376.896594,1.551489,1.656842,19.416488,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.0964,0.213653,0.226624,0.074707,tractive,lateral,P380,provisional
E0028434,N0028681,N0028160,376.896594,376.840026,1.656842,1.676545,11.313708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.259082,0.241264,0.0816,tractive,lateral,P380,provisional
E0028435,N0028682,N0028683,370.06023,369.565231,6.510753,6.909867,89.999966,200,PVC-U,0.55,0.5,uniform,minimum,3.3427,merrimack,146.7139,5.69931,0.640867,0.356284,tractive,main,P398,derived
E0028436,N0028683,N0028684,369.565231,369.070231,6.909867,7.487783,90.0,200,PVC-U,0.55,0.5,uniform,minimum,3.3398,merrimack,147.7937,5.736765,0.642038,0.357525,tractive,main,P398,derived
E0028437,N0028684,N0028159,369.070231,369.029653,7.487783,7.503367,5.4104,200,PVC-U,0.75,0.5,table11,minimum,3.3398,merrimack,147.7937,5.737515,0.718508,0.329291,tractive,main,P398,derived
E0028438,N0028685,N0028686,375.407008,375.007008,1.550389,2.007213,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P398,derived
E0028439,N0028686,N0028687,375.007008,374.607008,2.007213,2.105058,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453339,0.288688,0.105669,tractive,lateral,P398,derived
E0028440,N0028687,N0028180,374.607008,374.564926,2.105058,2.150864,8.416547,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635074,0.321135,0.12371,tractive,lateral,P398,derived
E0028441,N0028688,N0028689,373.904487,373.504487,9.507958,9.318969,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.0779,merrimack,290.2063,10.418068,0.726136,0.51222,tractive,sub main,P380,drafted
E0028442,N0028689,N0028690,373.504487,373.104487,9.318969,9.208685,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.0779,merrimack,290.2063,10.418735,0.726148,0.51224,tractive,sub main,P380,drafted
E0028443,N0028690,N0028691,373.104487,372.701862,9.208685,9.499187,80.524889,200,PVC-U,0.5,0.5,table11,minimum,3.0779,merrimack,290.2063,10.419402,0.726159,0.512259,tractive,sub main,P380,drafted
E0028444,N0028691,N0028692,372.701862,372.251862,9.499187,9.544677,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.0779,merrimack,290.2063,10.420073,0.726171,0.512279,tractive,sub main,P380,drafted
E0028445,N0028692,N0028693,372.251862,371.801862,9.544677,9.70299,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.0779,merrimack,290.2063,10.420823,0.726184,0.512301,tractive,sub main,P380,drafted
E0028446,N0028693,N0028142,371.801862,371.759237,9.70299,9.70164,5.68344,200,PVC-U,0.75,0.5,table11,minimum,3.0779,merrimack,290.2063,10.421573,0.845666,0.455042,velocity,sub main,P380,drafted
E0028447,N0028694,N0028695,378.483671,378.383671,3.013125,2.512997,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.8024,2.17685,0.468606,0.2236,tractive,main,P380,provisional
E0028448,N0028695,N0028142,378.383671,378.230405,2.512997,3.230471,30.653119,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.8024,2.177017,0.468616,0.223608,tractive,main,P380,provisional
E0028449,N0028696,N0028697,366.384409,366.207632,2.812368,3.092386,35.355339,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.908605,0.359121,0.146526,tractive,main,P451,provisional
E0028450,N0028697,N0028188,366.207632,366.14244,3.092386,3.178574,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.954167,0.364606,0.149977,tractive,main,P451,provisional
E0028451,N0028698,N0028191,367.612781,367.522781,1.55,1.551163,10.0,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P451,provisional
E0028452,N0028699,N0028191,367.113118,367.01262,1.941172,2.061324,20.099751,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090981,0.170934,0.050778,tractive,lateral,P451,provisional
E0028453,N0028700,N0028188,367.770679,367.723285,1.55,1.597729,9.478721,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P451,provisional
E0028454,N0028701,N0028183,359.855558,359.746064,8.61487,8.835082,43.797796,400,GRP,0.25,0.205,table11,minimum,2.4831,merrimack,1712.1742,49.652486,0.822087,0.484787,velocity,sub main,P451,derived
E0028455,N0028702,N0028703,375.696674,375.609209,1.55,1.803938,17.492856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P416,provisional
E0028456,N0028703,N0028704,375.609209,375.5681,1.803938,1.768509,6.324555,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,2.1596,0.09068,0.186789,0.047726,tractive,lateral,P416,provisional
E0028457,N0028704,N0028195,375.5681,375.292578,1.768509,1.550958,22.960135,200,PVC-U,1.2,0.5,ground,minimum,3.6221,held,2.1596,0.090733,0.23019,0.041484,tractive,lateral,P416,provisional
E0028458,N0028705,N0028706,376.168486,375.980394,1.550447,1.572341,37.61848,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P398,derived
E0028459,N0028706,N0028707,375.980394,375.580394,1.572341,1.754476,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1405,0.25774,0.240859,0.081405,tractive,lateral,P398,derived
E0028460,N0028707,N0028708,375.580394,375.180394,1.754476,2.081172,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6192,0.530009,0.303345,0.113658,tractive,lateral,P398,derived
E0028461,N0028708,N0028709,375.180394,375.138279,2.081172,2.150661,8.422964,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.9383,0.711745,0.332818,0.130529,tractive,lateral,P398,derived
E0028462,N0028709,N0028180,375.138279,374.726995,2.150661,1.988795,82.256819,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.1777,0.847617,0.351456,0.141771,tractive,lateral,P398,derived
E0028463,N0028710,N0028711,363.786795,363.712465,4.794718,4.888549,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.4964,1.876258,0.448201,0.207845,tractive,main,P451,provisional
E0028464,N0028711,N0028712,363.712465,363.619057,4.888549,5.10952,18.681542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.4964,1.876381,0.448209,0.207852,tractive,main,P451,provisional
E0028465,N0028712,N0028713,363.619057,363.451054,5.10952,5.292232,33.600595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.4964,1.876537,0.448221,0.207861,tractive,main,P451,provisional
E0028466,N0028713,N0028714,363.451054,363.332521,5.292232,5.437529,23.706539,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.5762,1.922084,0.451463,0.210318,tractive,main,P451,provisional
E0028467,N0028714,N0028183,363.332521,363.057609,5.437529,5.523537,54.982359,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.5762,1.922282,0.451477,0.210329,tractive,main,P451,provisional
E0028468,N0028715,N0028203,367.332599,367.282599,1.55,1.986688,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0028469,N0028716,N0028717,372.454588,372.104588,6.414431,5.910396,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.4012,merrimack,127.1413,5.022931,0.597535,0.341866,tractive,main,P416,derived
E0028470,N0028717,N0028718,372.104588,371.754588,5.910396,6.077077,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3977,merrimack,128.2211,5.060858,0.5988,0.343221,tractive,main,P416,derived
E0028471,N0028718,N0028719,371.754588,371.404588,6.077077,6.366622,69.999993,200,PVC-U,0.5,0.5,table11,minimum,3.3908,merrimack,130.3806,5.136015,0.601283,0.345896,tractive,main,P416,derived
E0028472,N0028719,N0028720,371.404588,371.054588,6.366622,6.197701,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3775,merrimack,134.6997,5.2853,0.60613,0.351167,tractive,main,P416,derived
E0028473,N0028720,N0028721,371.054588,370.704588,6.197701,6.283968,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3572,merrimack,141.5819,5.521643,0.613575,0.359405,tractive,main,P416,derived
E0028474,N0028721,N0028195,370.704588,370.561273,6.283968,6.282263,28.662928,200,PVC-U,0.5,0.5,table11,minimum,3.351,merrimack,143.7414,5.595918,0.61586,0.361968,tractive,main,P416,derived
E0028475,N0028722,N0028723,365.620832,365.519865,9.938281,10.325777,18.35756,200,PVC-U,0.55,0.5,uniform,minimum,3.5171,merrimack,96.3774,3.954881,0.577738,0.294561,tractive,main,P416,provisional
E0028476,N0028723,N0028724,365.519865,365.374557,10.325777,10.80864,26.41969,200,PVC-U,0.55,0.5,uniform,minimum,3.5171,merrimack,96.3774,3.955034,0.577745,0.294567,tractive,main,P416,provisional
E0028477,N0028724,N0028194,365.374557,365.049233,10.80864,11.505882,59.1498,200,PVC-U,0.55,0.5,uniform,minimum,3.5124,merrimack,97.4572,3.993864,0.579374,0.296045,tractive,main,P416,provisional
E0028478,N0028725,N0028726,368.668869,368.628619,4.98967,4.757214,4.472136,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,16.1967,0.686316,0.403763,0.111541,tractive,main,P380,provisional
E0028479,N0028726,N0028727,368.628619,368.40098,4.757214,2.487539,45.527864,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.776888,0.342048,0.13604,tractive,main,P380,provisional
E0028480,N0028727,N0028728,368.40098,368.360371,2.487539,2.351329,4.51212,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,18.3563,0.777267,0.419901,0.118235,tractive,main,P380,provisional
E0028481,N0028728,N0028729,368.360371,368.22244,2.351329,1.815249,27.586228,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.822572,0.348192,0.13977,tractive,main,P380,provisional
E0028482,N0028729,N0028730,368.22244,368.132301,1.815249,1.778649,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.868069,0.35407,0.143384,tractive,main,P380,provisional
E0028483,N0028730,N0028203,368.132301,367.716544,1.778649,1.552743,17.691806,200,PVC-U,2.35,0.5,ground,minimum,3.6221,held,21.5956,0.913487,0.616014,0.101621,tractive,main,P380,provisional
E0028484,N0028731,N0028198,372.893931,372.533449,5.379659,5.521421,90.120455,250,PVC-U,0.4,0.375,table11,dod,2.9058,merrimack,466.978,15.764982,0.740088,0.492059,tractive,sub main,P398,derived
E0028485,N0028732,N0028210,366.433263,366.088444,1.590083,1.597225,34.481879,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0028486,N0028733,N0028734,365.187775,365.026015,2.830658,2.765733,29.410882,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.4496,0.189322,0.225132,0.069145,tractive,main,P380,provisional
E0028487,N0028734,N0028735,365.026015,364.888515,2.765733,2.903965,25.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.1913,0.220657,0.236676,0.074145,tractive,main,P380,provisional
E0028488,N0028735,N0028736,364.888515,364.814725,2.903965,2.921878,13.416408,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.1913,0.220865,0.236749,0.074177,tractive,main,P380,provisional
E0028489,N0028736,N0028210,364.814725,364.695742,2.921878,2.989927,21.633308,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.1913,0.220977,0.236788,0.074195,tractive,main,P380,provisional
E0028490,N0028737,N0028738,377.939202,377.539202,1.550147,1.623731,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P398,derived
E0028491,N0028738,N0028739,377.528631,377.088631,1.634303,1.560753,80.0,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,9.718,0.408071,0.288572,0.098385,tractive,lateral,P398,derived
E0028492,N0028739,N0028740,377.088631,376.568631,1.560753,1.572025,80.0,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,16.1967,0.680341,0.359584,0.120019,tractive,lateral,P398,derived
E0028493,N0028740,N0028198,376.568631,376.504408,1.572025,1.550462,12.844453,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.862077,0.353309,0.142913,tractive,lateral,P398,derived
E0028494,N0028741,N0028224,372.250282,372.207703,7.272942,7.329254,6.082763,200,PVC-U,0.7,0.5,table11,minimum,3.0255,merrimack,334.5019,11.764652,0.850046,0.497903,velocity,sub main,P398,provisional
E0028495,N0028742,N0028743,377.750385,377.629451,1.55,1.826879,24.186773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P398,provisional
E0028496,N0028743,N0028224,377.629451,377.544451,1.826879,1.992506,17.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045469,0.135103,0.037304,tractive,lateral,P398,provisional
E0028497,N0028744,N0028745,373.271615,373.230823,3.154685,3.286358,5.09902,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,5.3989,0.228866,0.272497,0.069087,tractive,main,P388,provisional
E0028498,N0028745,N0028746,373.230823,373.153042,3.286358,3.518864,15.556349,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.228909,0.231767,0.0771,tractive,main,P388,provisional
E0028499,N0028746,N0028747,373.153042,373.064441,3.518864,3.752942,17.720045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.229038,0.231809,0.07712,tractive,main,P388,provisional
E0028500,N0028747,N0028748,373.064441,372.990111,3.752942,3.801576,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.229186,0.231858,0.077143,tractive,main,P388,provisional
E0028501,N0028748,N0028749,372.990111,372.899972,3.801576,3.746146,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.22931,0.231898,0.077162,tractive,main,P388,provisional
E0028502,N0028749,N0028750,372.899972,372.811513,3.746146,3.921824,17.691806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.22946,0.231948,0.077185,tractive,main,P388,provisional
E0028503,N0028750,N0028213,372.811513,372.616513,3.921824,4.219699,39.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.229608,0.231996,0.077207,tractive,main,P388,provisional
E0028504,N0028751,N0028227,372.468711,372.33288,2.859353,3.018072,27.166155,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.5249,0.444925,0.286974,0.104752,tractive,main,P388,provisional
E0028505,N0028752,N0028227,373.878345,373.798345,1.55,1.552607,10.0,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P388,provisional
E0028506,N0028753,N0028236,376.777402,376.732125,1.834018,1.852409,9.055385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136332,0.195561,0.060914,tractive,lateral,P392,provisional
E0028507,N0028754,N0028755,376.641254,376.562991,1.55,1.86102,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P392,provisional
E0028508,N0028755,N0028236,376.562991,376.491928,1.86102,2.092606,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090665,0.170735,0.050699,tractive,lateral,P392,provisional
