Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0028509,N0028756,N0028757,373.17579,373.13554,1.551597,1.567188,4.472136,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P388,provisional
E0028510,N0028757,N0028758,373.13554,372.854427,1.567188,2.196446,56.222771,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,3.7e-05,0.006213,0.002515,tractive,lateral,P388,provisional
E0028511,N0028758,N0028759,372.854427,372.604427,2.196446,2.637547,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000506,0.023981,0.00585,tractive,lateral,P388,provisional
E0028512,N0028759,N0028760,372.604427,372.354427,2.637547,3.012425,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000922,0.031106,0.007339,tractive,lateral,P388,provisional
E0028513,N0028760,N0028761,372.354427,372.288012,3.012425,3.159436,13.282832,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001339,0.036344,0.008487,tractive,lateral,P388,provisional
E0028514,N0028761,N0028762,372.288012,372.233012,3.159436,3.239674,11.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00145,0.03755,0.008757,tractive,lateral,P388,provisional
E0028515,N0028762,N0028763,372.233012,372.190001,3.239674,3.395052,8.602325,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001541,0.038495,0.008971,tractive,lateral,P388,provisional
E0028516,N0028763,N0028764,372.190001,371.840001,3.395052,4.436702,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001613,0.039216,0.009134,tractive,lateral,P388,provisional
E0028517,N0028764,N0028765,371.840001,371.490001,4.436702,5.18755,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002197,0.044399,0.010335,tractive,lateral,P388,provisional
E0028518,N0028765,N0028766,371.490001,371.397331,5.18755,5.455757,18.533908,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00278,0.04872,0.011367,tractive,lateral,P388,provisional
E0028519,N0028766,N0028767,371.397331,371.35702,5.455757,5.633794,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002934,0.049759,0.011619,tractive,lateral,P388,provisional
E0028520,N0028767,N0028768,371.35702,371.269699,5.633794,5.651474,17.464249,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048269,0.137901,0.038301,tractive,lateral,P388,provisional
E0028521,N0028768,N0028769,371.269699,371.133684,5.651474,5.698469,27.202941,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048414,0.138042,0.038352,tractive,lateral,P388,provisional
E0028522,N0028769,N0028213,371.133684,371.070044,5.698469,5.766168,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048641,0.138264,0.038431,tractive,lateral,P388,provisional
E0028523,N0028770,N0028233,376.776669,376.696669,1.550419,1.553911,10.0,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P392,provisional
E0028524,N0028771,N0028772,376.614673,376.522477,1.55,1.656081,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P392,provisional
E0028525,N0028772,N0028233,376.522477,376.458838,1.656081,1.791742,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090688,0.17075,0.050704,tractive,lateral,P392,provisional
E0028526,N0028773,N0028774,373.39651,373.355542,4.589177,4.591754,6.827935,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,25.5766,1.081914,0.404063,0.152364,tractive,main,P392,provisional
E0028527,N0028774,N0028775,373.355542,373.306045,4.591754,4.735489,9.899495,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.6564,1.127238,0.383847,0.162405,tractive,main,P392,provisional
E0028528,N0028775,N0028238,373.306045,373.252193,4.735489,4.902439,10.77033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.6564,1.12732,0.383855,0.162411,tractive,main,P392,provisional
E0028529,N0028776,N0028777,376.056873,375.624684,1.55,2.471538,86.437665,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P392,provisional
E0028530,N0028777,N0028778,375.624684,375.584435,2.471538,2.467933,6.708204,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,6.4787,0.272323,0.261135,0.079994,tractive,lateral,P392,provisional
E0028531,N0028778,N0028779,375.584435,375.350983,2.467933,2.923889,46.69047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362914,0.268912,0.095306,tractive,lateral,P392,provisional
E0028532,N0028779,N0028238,375.350983,375.268218,2.923889,2.886415,16.552945,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363303,0.269004,0.095353,tractive,lateral,P392,provisional
E0028533,N0028780,N0028781,344.074603,343.944796,1.55,1.858152,25.96151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P404,provisional
E0028534,N0028781,N0028247,343.944796,343.873732,1.858152,1.983079,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000216,0.01616,0.004314,tractive,lateral,P404,provisional
E0028535,N0028782,N0028783,341.050727,341.010477,4.938196,4.888357,6.708204,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,9.718,0.428393,0.302063,0.09858,tractive,main,P404,provisional
E0028536,N0028783,N0028245,341.010477,340.897672,4.888357,5.00986,22.561028,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.473716,0.292747,0.107855,tractive,main,P404,provisional
E0028537,N0028784,N0028785,344.186267,344.123617,1.55,1.660013,12.529964,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P404,provisional
E0028538,N0028785,N0028786,344.123617,344.082386,1.660013,1.696636,8.246211,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045372,0.135004,0.037269,tractive,lateral,P404,provisional
E0028539,N0028786,N0028787,344.082386,343.995065,1.696636,1.91204,17.464249,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090708,0.170762,0.050709,tractive,lateral,P404,provisional
E0028540,N0028787,N0028245,343.995065,343.884951,1.91204,2.02258,22.022716,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.13612,0.195461,0.060871,tractive,lateral,P404,provisional
E0028541,N0028788,N0028247,344.422171,344.23814,1.550546,1.618671,36.806204,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P404,provisional
E0028542,N0028789,N0028251,342.942996,342.826472,1.550626,1.667974,23.30486,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P418,drafted
E0028543,N0028790,N0028791,333.688853,333.288853,11.01534,11.075252,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.1452,merrimack,242.7196,8.88228,0.697413,0.466721,tractive,sub main,P418,drafted
E0028544,N0028791,N0028792,333.288853,332.888853,11.075252,11.597872,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.1424,merrimack,244.541,8.941201,0.698604,0.468493,tractive,sub main,P418,drafted
E0028545,N0028792,N0028251,332.888853,332.84831,11.597872,11.646136,4.054334,200,PVC-U,1.0,0.5,table11,minimum,3.1407,merrimack,245.6208,8.976378,0.903528,0.386711,velocity,sub main,P418,drafted
E0028546,N0028793,N0028794,341.506019,341.156019,1.550438,2.335924,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.8023,0.243249,0.236384,0.079274,tractive,lateral,P404,provisional
E0028547,N0028794,N0028795,341.156019,340.803222,2.335924,3.446625,70.559452,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.4406,0.60597,0.316433,0.121015,tractive,lateral,P404,provisional
E0028548,N0028795,N0028796,340.803222,340.761037,3.446625,3.509349,4.440548,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,17.6799,0.742359,0.42172,0.114239,tractive,lateral,P404,provisional
E0028549,N0028796,N0028249,340.761037,340.435512,3.509349,3.557499,65.104871,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.8395,0.832931,0.349551,0.140601,tractive,lateral,P404,provisional
E0028550,N0028797,N0028249,342.279834,341.920299,1.55,2.072712,71.906993,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P404,provisional
E0028551,N0028798,N0028799,337.380461,337.030461,1.934145,2.628963,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093963,0.17279,0.051517,tractive,lateral,P414,drafted
E0028552,N0028799,N0028800,337.030461,336.680461,2.628963,3.223775,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.094547,0.173149,0.05166,tractive,lateral,P414,drafted
E0028553,N0028800,N0028801,336.680461,336.330461,3.223775,3.948531,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.140397,0.197469,0.061728,tractive,lateral,P414,drafted
E0028554,N0028801,N0028802,336.330461,336.287912,3.948531,3.895437,7.736055,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,4.3844,0.186248,0.223929,0.068632,tractive,lateral,P414,drafted
E0028555,N0028802,N0028266,336.287912,335.786378,3.895437,3.425475,91.187972,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.5439,0.276847,0.254755,0.082262,tractive,lateral,P414,drafted
E0028556,N0028803,N0028804,337.078156,336.728156,1.550231,1.888543,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.7226,0.197982,0.221063,0.072155,tractive,lateral,P414,drafted
E0028557,N0028804,N0028805,336.728156,336.378156,1.888543,2.304766,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.9283,0.458727,0.289774,0.106252,tractive,lateral,P414,drafted
E0028558,N0028805,N0028806,336.378156,336.289819,2.304766,2.405951,17.667539,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.7497,0.535668,0.304365,0.114223,tractive,lateral,P414,drafted
E0028559,N0028806,N0028807,336.289819,335.989819,2.405951,3.12862,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.8295,0.581082,0.312282,0.118658,tractive,lateral,P414,drafted
E0028560,N0028807,N0028808,335.989819,335.689819,3.12862,3.647858,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.1486,0.762651,0.34008,0.134856,tractive,lateral,P414,drafted
E0028561,N0028808,N0028266,335.689819,335.648693,3.647858,3.56316,3.427164,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,18.1486,0.763151,0.461313,0.109493,tractive,lateral,P414,drafted
E0028562,N0028809,N0028270,330.54371,330.167248,4.252433,4.203754,75.292233,200,PVC-U,0.5,0.5,table11,minimum,3.1642,merrimack,230.936,8.507679,0.689658,0.455399,tractive,sub main,P414,drafted
E0028563,N0028810,N0028811,333.249957,332.949957,1.55,1.652399,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.0355,0.504558,0.298659,0.111075,tractive,lateral,P414,drafted
E0028564,N0028811,N0028812,332.949957,332.649957,1.652399,1.770209,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.4008,0.855754,0.352501,0.142415,tractive,lateral,P414,drafted
E0028565,N0028812,N0028270,332.649957,332.56617,1.770209,1.804832,16.757488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.447,1.025882,0.372865,0.15525,tractive,lateral,P414,drafted
E0028566,N0028813,N0028814,333.106799,332.906799,1.55,1.645264,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P414,drafted
E0028567,N0028814,N0028815,332.906799,332.706799,1.645264,1.95885,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.5559,0.526711,0.302747,0.113327,tractive,lateral,P414,drafted
E0028568,N0028815,N0028273,332.706799,332.631669,1.95885,1.966842,15.026115,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.5559,0.527044,0.302807,0.11336,tractive,lateral,P414,drafted
E0028569,N0028816,N0028817,330.714765,330.594765,4.392077,4.433067,60.0,500,GRP,0.2,0.155,table11,minimum,2.4461,merrimack,1937.8101,55.200537,0.77137,0.392719,velocity,sub main,P414,drafted
E0028570,N0028817,N0028818,330.594765,330.474765,4.433067,4.180997,60.0,500,GRP,0.2,0.155,table11,minimum,2.4458,merrimack,1939.9696,55.254776,0.771572,0.39293,velocity,sub main,P414,drafted
E0028571,N0028818,N0028273,330.474765,330.431183,4.180997,4.167327,14.527239,500,GRP,0.3,0.155,table11,minimum,2.4458,merrimack,1939.9696,55.255276,0.895817,0.351828,velocity,sub main,P414,drafted
E0028572,N0028819,N0028820,391.233986,391.19162,4.588829,4.758209,8.473102,800,GRP,0.5,0.085,table11,minimum,2.0647,merrimack,7867.6327,190.278444,1.459373,0.306045,velocity,trunk main,P363,drafted
E0028573,N0028820,N0028821,391.19162,391.14614,4.758209,4.671243,30.320073,800,GRP,0.15,0.085,table11,minimum,2.0647,merrimack,7867.6327,190.278515,0.936544,0.424467,velocity,trunk main,P363,drafted
E0028574,N0028821,N0028822,391.14614,391.041141,4.671243,4.258175,69.999237,800,GRP,0.15,0.085,uniform,minimum,2.0647,merrimack,7867.6327,190.278768,0.936544,0.424468,velocity,trunk main,P363,drafted
E0028575,N0028822,N0028823,391.041141,390.936141,4.258175,3.865128,69.999951,800,GRP,0.15,0.085,uniform,minimum,2.0647,merrimack,7867.6327,190.279351,0.936545,0.424468,velocity,trunk main,P363,drafted
E0028576,N0028823,N0028824,390.936141,390.831142,3.865128,3.249303,69.999932,800,GRP,0.15,0.085,uniform,minimum,2.0647,merrimack,7867.6327,190.279934,0.936546,0.424469,velocity,trunk main,P363,drafted
E0028577,N0028824,N0028278,390.831142,390.789897,3.249303,3.180928,20.622302,800,GRP,0.2,0.085,table11,minimum,2.0647,merrimack,7867.6327,190.280518,1.042424,0.391661,velocity,trunk main,P363,drafted
E0028578,N0028825,N0028281,381.122498,381.069049,8.057525,7.943585,10.689724,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.7316,2.262817,0.474048,0.227921,tractive,trunk main,P415,drafted
E0028579,N0028826,N0028283,388.233075,388.098296,1.576618,1.778352,26.955686,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P415,drafted
E0028580,N0028827,N0028281,387.992943,387.278002,1.72776,1.734633,33.25311,200,PVC-U,2.15,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P415,drafted
E0028581,N0028828,N0028283,388.402728,388.324856,1.55,1.551792,11.980305,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P415,drafted
E0028582,N0028829,N0028830,387.288217,387.062274,6.676596,6.925001,45.188678,200,PVC-U,0.5,0.5,table11,minimum,3.3732,merrimack,136.1084,5.334213,0.607693,0.352883,tractive,main,P363,drafted
E0028583,N0028830,N0028831,387.062274,386.762274,6.925001,7.162928,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3636,merrimack,139.3477,5.445599,0.611209,0.356768,tractive,main,P363,drafted
E0028584,N0028831,N0028832,386.762274,386.462274,7.162928,7.322638,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3512,merrimack,143.6669,5.593627,0.61579,0.361889,tractive,main,P363,drafted
E0028585,N0028832,N0028833,386.462274,386.420803,7.322638,7.272953,6.380097,200,PVC-U,0.65,0.5,table11,minimum,3.3451,merrimack,145.8737,5.669299,0.679941,0.339837,tractive,main,P363,drafted
E0028586,N0028833,N0028834,386.420803,386.330759,7.272953,7.410361,18.008857,200,PVC-U,0.5,0.5,table11,minimum,3.3362,merrimack,149.1131,5.779444,0.6214,0.36825,tractive,main,P363,drafted
E0028587,N0028834,N0028835,386.330759,386.265081,7.410361,7.504786,13.135566,200,PVC-U,0.5,0.5,table11,minimum,3.3333,merrimack,150.1929,5.816227,0.622492,0.369501,tractive,main,P363,drafted
E0028588,N0028835,N0028278,386.265081,386.030658,7.504786,7.940167,46.884541,200,PVC-U,0.5,0.5,table11,minimum,3.2946,merrimack,165.4219,6.32972,0.637163,0.386694,tractive,main,P363,drafted
E0028589,N0028836,N0028295,391.121947,390.872182,1.8024,2.086528,49.95307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046166,0.13581,0.037555,tractive,lateral,P363,derived
E0028590,N0028837,N0028295,391.375866,391.327433,1.550464,1.631277,9.686644,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.0462,0.169628,0.210155,0.067254,tractive,lateral,P363,derived
E0028591,N0028838,N0028316,380.708035,380.496026,11.131992,11.55036,42.401652,200,PVC-U,0.5,0.5,table11,minimum,3.2025,merrimack,209.0728,7.797783,0.674035,0.433608,tractive,sub main,P363,derived
E0028592,N0028839,N0028840,390.648491,390.298491,2.039009,2.3201,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.3022,0.476029,0.2932,0.1081,tractive,lateral,P363,drafted
E0028593,N0028840,N0028841,390.298491,389.948491,2.3201,2.255031,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.1401,0.721355,0.334217,0.131357,tractive,lateral,P363,drafted
E0028594,N0028841,N0028298,389.948491,389.906348,2.255031,2.272576,5.267832,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,19.2997,0.812473,0.408686,0.124157,tractive,lateral,P363,drafted
E0028595,N0028842,N0028843,390.316425,389.868565,1.55,2.242061,89.571952,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P363,derived
E0028596,N0028843,N0028316,389.868565,389.73969,2.242061,2.306697,25.774991,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317617,0.257652,0.089614,tractive,lateral,P363,derived
E0028597,N0028844,N0028845,385.892866,385.847535,7.279314,7.205535,9.066347,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5481,0.906698,0.358887,0.14638,tractive,lateral,P363,derived
E0028598,N0028845,N0028846,385.847535,385.807085,7.205535,7.212385,3.852319,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,23.7729,1.000044,0.479415,0.128319,tractive,lateral,P363,derived
E0028599,N0028846,N0028305,385.807085,385.695183,7.212385,7.259742,22.380372,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7729,1.000076,0.369943,0.153374,tractive,lateral,P363,derived
E0028600,N0028847,N0028848,389.420378,389.357735,2.872651,2.911552,12.528637,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0326,0.759098,0.339585,0.134559,tractive,main,P363,derived
E0028601,N0028848,N0028317,389.357735,388.904028,2.911552,3.306208,90.74147,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.1076,1.013882,0.371513,0.15438,tractive,main,P363,derived
E0028602,N0028849,N0028850,390.433965,390.183965,1.550441,1.753841,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P363,derived
E0028603,N0028850,N0028851,390.183965,389.933965,1.753841,1.871242,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8676,0.246402,0.237374,0.079744,tractive,lateral,P363,derived
E0028604,N0028851,N0028852,389.933965,389.887151,1.871242,1.900874,9.362698,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8676,0.246818,0.237503,0.079805,tractive,lateral,P363,derived
E0028605,N0028852,N0028853,389.887151,389.729417,1.900874,2.156752,31.546741,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.9474,0.292163,0.250814,0.086232,tractive,lateral,P363,derived
E0028606,N0028853,N0028317,389.729417,389.595409,2.156752,2.614827,26.801725,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.0272,0.337694,0.262775,0.092185,tractive,lateral,P363,derived
E0028607,N0028854,N0028855,391.344836,391.130047,1.55,1.936298,42.957894,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.7884,0.116895,0.185843,0.056829,tractive,lateral,P363,derived
E0028608,N0028855,N0028856,391.130047,390.900745,1.936298,1.564739,32.757389,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,4.4317,0.186146,0.243257,0.064872,tractive,lateral,P363,derived
E0028609,N0028856,N0028857,390.900745,390.668247,1.564739,2.188718,46.49974,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.5115,0.231686,0.232676,0.077526,tractive,lateral,P363,derived
E0028610,N0028857,N0028858,390.668247,390.513627,2.188718,2.433425,30.92382,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.7508,0.367875,0.270083,0.095906,tractive,lateral,P363,derived
E0028611,N0028858,N0028859,390.513627,390.468144,2.433425,2.471126,9.096649,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.7508,0.368133,0.270144,0.095937,tractive,lateral,P363,derived
E0028612,N0028859,N0028860,390.468144,390.417507,2.471126,2.52512,10.127499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.7508,0.368208,0.270161,0.095946,tractive,lateral,P363,derived
E0028613,N0028860,N0028305,390.417507,390.350215,2.52512,2.60471,13.458319,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.7508,0.368293,0.270181,0.095957,tractive,lateral,P363,derived
E0028614,N0028861,N0028319,379.532362,379.421875,10.673266,10.858643,20.088497,200,PVC-U,0.55,0.5,uniform,minimum,3.1246,merrimack,256.2777,9.288532,0.73111,0.465835,tractive,main,P363,derived
E0028615,N0028862,N0028319,389.462032,388.670553,1.591923,1.609965,46.557587,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P363,derived
E0028616,N0028863,N0028864,383.884255,383.840613,9.915977,10.500574,17.456782,500,GRP,0.25,0.155,table11,minimum,2.4295,merrimack,2049.9368,58.034304,0.848899,0.379583,velocity,sub main,P363,derived
E0028617,N0028864,N0028865,383.840613,383.796405,10.500574,10.699567,9.823938,500,GRP,0.45,0.155,table11,minimum,2.4295,merrimack,2049.9368,58.03445,1.052906,0.324074,velocity,sub main,P363,derived
E0028618,N0028865,N0028866,383.796405,383.742066,10.699567,10.90863,27.169633,500,GRP,0.2,0.155,table11,minimum,2.4295,merrimack,2049.9368,58.034532,0.781653,0.403685,velocity,sub main,P363,derived
E0028619,N0028866,N0028867,383.742066,383.694422,10.90863,10.754247,23.821771,500,GRP,0.2,0.155,table11,minimum,2.4295,merrimack,2049.9368,58.034758,0.781654,0.403686,velocity,sub main,P363,derived
E0028620,N0028867,N0028868,383.694422,383.61599,10.754247,10.398628,39.216015,500,GRP,0.2,0.155,table11,minimum,2.4295,merrimack,2049.9368,58.034956,0.781655,0.403687,velocity,sub main,P363,derived
E0028621,N0028868,N0028869,383.61599,383.561726,10.398628,10.154918,27.131995,500,GRP,0.2,0.155,table11,minimum,2.4259,merrimack,2075.8123,58.67437,0.783913,0.406139,velocity,sub main,P363,derived
E0028622,N0028869,N0028870,383.561726,383.521003,10.154918,10.003747,20.361687,500,GRP,0.2,0.155,table11,minimum,2.4259,merrimack,2075.8123,58.674596,0.783914,0.40614,velocity,sub main,P363,derived
E0028623,N0028870,N0028871,383.521003,383.441003,10.003747,10.030158,40.0,500,GRP,0.2,0.155,table11,minimum,2.4259,merrimack,2075.8123,58.674765,0.783915,0.40614,velocity,sub main,P363,derived
E0028624,N0028871,N0028872,383.441003,383.361003,10.030158,10.145192,40.0,500,GRP,0.2,0.155,table11,minimum,2.4259,merrimack,2075.8123,58.675099,0.783916,0.406142,velocity,sub main,P363,derived
E0028625,N0028872,N0028873,383.361003,383.317357,10.145192,10.275172,14.548449,500,GRP,0.3,0.155,table11,minimum,2.4259,merrimack,2075.8123,58.675432,0.910507,0.363351,velocity,sub main,P363,derived
E0028626,N0028873,N0028874,383.317357,383.251535,10.275172,10.511313,32.911227,500,GRP,0.2,0.155,table11,minimum,2.4259,merrimack,2075.8123,58.675553,0.783918,0.406143,velocity,sub main,P363,derived
E0028627,N0028874,N0028875,383.251535,383.204721,10.511313,10.59429,23.406911,500,GRP,0.2,0.155,table11,minimum,2.4259,merrimack,2075.8123,58.675828,0.783919,0.406144,velocity,sub main,P363,derived
E0028628,N0028875,N0028876,383.204721,383.162183,10.59429,10.641284,12.153747,500,GRP,0.35,0.155,table11,minimum,2.4259,merrimack,2075.8123,58.676023,0.963471,0.348555,velocity,sub main,P363,derived
E0028629,N0028876,N0028877,383.162183,383.121396,10.641284,10.663852,11.653474,500,GRP,0.35,0.155,table11,minimum,2.4259,merrimack,2075.8123,58.676124,0.963471,0.348555,velocity,sub main,P363,derived
E0028630,N0028877,N0028878,383.121396,382.975184,10.663852,10.332434,73.106045,500,GRP,0.2,0.155,table11,minimum,2.4259,merrimack,2075.8123,58.676221,0.78392,0.406146,velocity,sub main,P363,derived
E0028631,N0028878,N0028879,382.975184,382.877511,10.332434,10.110526,48.83626,500,GRP,0.2,0.155,table11,minimum,2.4259,merrimack,2075.8123,58.67683,0.783922,0.406148,velocity,sub main,P363,derived
E0028632,N0028879,N0028305,382.877511,382.827559,10.110526,10.127366,19.980718,500,GRP,0.25,0.155,table11,minimum,2.4259,merrimack,2075.8123,58.677237,0.851403,0.381866,velocity,sub main,P363,derived
E0028633,N0028880,N0028321,386.247638,386.127664,1.55,1.559165,23.994842,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P354,drafted
E0028634,N0028881,N0028882,387.5532,387.2032,3.428947,3.462327,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.4357,3.012494,0.515869,0.262898,tractive,main,P354,drafted
E0028635,N0028882,N0028883,387.2032,386.8532,3.462327,3.687022,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,72.5155,3.058344,0.518155,0.264907,tractive,main,P354,drafted
E0028636,N0028883,N0028329,386.8532,386.760031,3.687022,3.650949,18.633807,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.2571,3.090018,0.519719,0.266286,tractive,main,P354,drafted
E0028637,N0028884,N0028322,383.6721,383.238956,5.506062,5.334072,86.628658,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.7597,0.789253,0.343737,0.13706,tractive,lateral,P354,drafted
E0028638,N0028885,N0028334,381.025923,380.69775,7.190691,7.728092,82.043153,250,PVC-U,0.4,0.375,table11,minimum,2.7553,merrimack,724.6379,23.245636,0.809916,0.6271,velocity,sub main,P354,drafted
E0028639,N0028886,N0028334,386.038535,385.890051,2.209146,2.535791,29.696667,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.281,0.516765,0.300927,0.112322,tractive,lateral,P354,provisional
E0028640,N0028887,N0028888,384.993402,384.660315,1.550055,2.402704,66.617406,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P354,drafted
E0028641,N0028888,N0028889,384.660315,384.410315,2.402704,2.944361,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181624,0.214916,0.069376,tractive,lateral,P354,drafted
E0028642,N0028889,N0028890,384.410315,384.160315,2.944361,3.478357,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363109,0.268958,0.095329,tractive,lateral,P354,drafted
E0028643,N0028890,N0028321,384.160315,384.120151,3.478357,3.566678,7.302481,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,9.718,0.408793,0.288735,0.098466,tractive,lateral,P354,drafted
E0028644,N0028891,N0028892,389.862384,389.512384,1.55,2.260229,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.4837,0.649117,0.323348,0.124989,tractive,lateral,P363,provisional
E0028645,N0028892,N0028893,389.512384,389.162384,2.260229,2.821991,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.9909,1.006345,0.370658,0.153831,tractive,lateral,P363,provisional
E0028646,N0028893,N0028894,389.162384,388.812384,2.821991,2.949335,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.0707,1.052196,0.37579,0.157139,tractive,lateral,P363,provisional
E0028647,N0028894,N0028895,388.812384,388.715149,2.949335,2.872558,19.446944,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.6768,1.287799,0.399847,0.173133,tractive,lateral,P363,provisional
E0028648,N0028895,N0028896,388.715149,388.465149,2.872558,3.302551,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.5863,1.577625,0.425343,0.190993,tractive,lateral,P363,provisional
E0028649,N0028896,N0028298,388.465149,388.213796,3.302551,3.965129,50.270751,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.6661,1.623309,0.429037,0.193662,tractive,lateral,P363,provisional
E0028650,N0028897,N0028898,388.365059,388.065059,1.642296,1.683904,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P354,provisional
E0028651,N0028898,N0028899,388.065059,387.765059,1.683904,1.850237,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453172,0.288654,0.105651,tractive,lateral,P354,provisional
E0028652,N0028899,N0028900,387.765059,387.465059,1.850237,2.185607,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544206,0.305889,0.115071,tractive,lateral,P354,provisional
E0028653,N0028900,N0028901,387.465059,387.406258,2.185607,2.228142,11.760192,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635241,0.321161,0.123726,tractive,lateral,P354,provisional
E0028654,N0028901,N0028902,387.406258,387.36576,2.228142,2.278161,3.239808,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,18.3563,0.77114,0.469424,0.10897,tractive,lateral,P354,provisional
E0028655,N0028902,N0028903,387.36576,387.01576,2.278161,3.024554,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.771167,0.341261,0.135566,tractive,lateral,P354,provisional
E0028656,N0028903,N0028904,387.01576,386.66576,3.024554,3.707928,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.907552,0.358992,0.146445,tractive,lateral,P354,provisional
E0028657,N0028904,N0028329,386.66576,386.607498,3.707928,3.803482,11.652365,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.908136,0.359063,0.14649,tractive,lateral,P354,provisional
E0028658,N0028905,N0028330,388.590656,388.215794,1.55,2.019222,74.972344,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P354,provisional
E0028659,N0028906,N0028907,388.274291,388.074291,1.55005,1.840443,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P354,provisional
E0028660,N0028907,N0028908,388.074291,387.874291,1.840443,2.257392,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000333,0.019834,0.005022,tractive,lateral,P354,provisional
E0028661,N0028908,N0028330,387.874291,387.791407,2.257392,2.443609,16.57688,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062847,0.150886,0.043052,tractive,lateral,P354,provisional
E0028662,N0028909,N0028910,386.007254,385.782254,2.753061,2.075015,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.699,0.575531,0.311339,0.118126,tractive,lateral,P354,provisional
E0028663,N0028910,N0028911,385.782254,385.659044,2.075015,2.296614,24.641941,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.262,0.683353,0.328602,0.128049,tractive,lateral,P354,provisional
E0028664,N0028911,N0028912,385.659044,385.618252,2.296614,2.341068,5.09902,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,17.3418,0.728825,0.394983,0.117979,tractive,lateral,P354,provisional
E0028665,N0028912,N0028913,385.618252,385.319839,2.341068,2.742722,59.682493,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.5013,0.819402,0.347774,0.139514,tractive,lateral,P354,provisional
E0028666,N0028913,N0028914,385.319839,385.279839,2.742722,2.807014,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,20.5811,0.865167,0.45046,0.121259,tractive,lateral,P354,provisional
E0028667,N0028914,N0028322,385.279839,384.88608,2.807014,3.686949,78.751963,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.8204,1.001002,0.370049,0.153441,tractive,lateral,P354,provisional
E0028668,N0028915,N0028338,384.421946,384.208483,1.586721,1.59596,32.840493,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.186688,0.047692,tractive,lateral,P354,provisional
E0028669,N0028916,N0028338,384.021431,383.638375,1.551322,2.166069,76.611342,200,PVC-U,0.5,0.5,cover_min,minimum,3.387,merrimack,131.6056,5.183032,0.602822,0.347562,tractive,main,P372,provisional
E0028670,N0028917,N0028918,377.400384,377.120384,7.114783,6.98777,70.0,250,PVC-U,0.4,0.375,table11,dod,2.7865,merrimack,660.2908,21.358435,0.795409,0.592854,velocity,sub main,P413,provisional
E0028671,N0028918,N0028919,377.120384,376.840384,6.98777,6.991922,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.7816,merrimack,670.0455,21.635305,0.79766,0.597847,velocity,sub main,P413,provisional
E0028672,N0028919,N0028920,376.840384,376.560384,6.991922,6.693644,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.7732,merrimack,686.9572,22.11374,0.801449,0.606496,velocity,sub main,P413,provisional
E0028673,N0028920,N0028345,376.560384,376.451117,6.693644,6.83935,27.316912,250,PVC-U,0.4,0.375,table11,minimum,2.768,merrimack,697.6927,22.416923,0.803785,0.611993,velocity,sub main,P413,provisional
E0028674,N0028921,N0028922,380.606006,380.205252,1.55,2.217752,80.150793,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P413,provisional
E0028675,N0028922,N0028923,380.205252,379.905252,2.217752,2.49462,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181737,0.21496,0.069396,tractive,lateral,P413,provisional
E0028676,N0028923,N0028924,379.905252,379.605252,2.49462,2.858737,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408573,0.279289,0.100685,tractive,lateral,P413,provisional
E0028677,N0028924,N0028344,379.605252,379.55702,2.858737,2.887774,9.646408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.409073,0.279398,0.100742,tractive,lateral,P413,provisional
E0028678,N0028925,N0028926,377.495515,377.145515,4.329985,4.859978,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.534,1.61963,0.428742,0.193448,tractive,lateral,P413,provisional
E0028679,N0028926,N0028927,377.145515,376.795515,4.859978,5.561235,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.0924,1.937084,0.452518,0.211122,tractive,lateral,P413,provisional
E0028680,N0028927,N0028344,376.795515,376.725683,5.561235,5.719111,13.966438,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.4115,2.118736,0.464834,0.220635,tractive,lateral,P413,provisional
E0028681,N0028928,N0028361,380.994637,380.952212,4.181266,4.166715,5.303124,250,PVC-U,0.8,0.375,table11,minimum,2.8457,merrimack,555.0407,18.327364,0.997074,0.43916,velocity,sub main,P397,provisional
E0028682,N0028929,N0028930,371.444013,371.304013,12.310443,12.413639,70.0,500,GRP,0.2,0.155,table11,minimum,2.4443,merrimack,1949.7736,55.36394,0.771976,0.393356,velocity,sub main,P413,provisional
E0028683,N0028930,N0028931,371.304013,371.164013,12.413639,12.557881,70.0,500,GRP,0.2,0.155,table11,minimum,2.4422,merrimack,1964.0876,55.720321,0.773291,0.394743,velocity,sub main,P413,provisional
E0028684,N0028931,N0028932,371.164013,371.024013,12.557881,12.678105,70.0,500,GRP,0.2,0.155,table11,minimum,2.4405,merrimack,1974.8232,55.987547,0.774272,0.395781,velocity,sub main,P413,provisional
E0028685,N0028932,N0028933,371.024013,370.884013,12.678105,12.337057,70.0,500,GRP,0.2,0.155,table11,minimum,2.4382,merrimack,1990.6551,56.381034,0.775709,0.397307,velocity,sub main,P413,provisional
E0028686,N0028933,N0028345,370.884013,370.843132,12.337057,12.447334,16.352152,500,GRP,0.25,0.155,table11,minimum,2.4382,merrimack,1990.6551,56.381617,0.842353,0.373678,velocity,sub main,P413,provisional
E0028687,N0028934,N0028355,376.760407,376.517493,6.35083,6.650232,48.582875,200,PVC-U,0.5,0.5,table11,minimum,2.9719,merrimack,387.6968,13.399949,0.770368,0.59886,velocity,sub main,P413,drafted
E0028688,N0028935,N0028936,380.523269,380.223269,1.550858,1.727537,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P413,provisional
E0028689,N0028936,N0028937,380.223269,379.923269,1.727537,2.476908,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362638,0.268847,0.095272,tractive,lateral,P413,provisional
E0028690,N0028937,N0028938,379.923269,379.883075,2.476908,2.554455,4.230893,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,11.8776,0.498939,0.371808,0.094938,tractive,lateral,P413,provisional
E0028691,N0028938,N0028939,379.883075,379.633075,2.554455,3.080548,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634776,0.321088,0.123683,tractive,lateral,P413,provisional
E0028692,N0028939,N0028940,379.633075,379.383075,3.080548,3.696057,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.816261,0.347359,0.139261,tractive,lateral,P413,provisional
E0028693,N0028940,N0028355,379.383075,379.341507,3.696057,3.826218,4.89043,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,19.4361,0.816678,0.418077,0.122672,tractive,lateral,P413,provisional
E0028694,N0028941,N0028942,380.233876,380.065608,4.764537,4.913975,30.594117,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,67.5479,2.83719,0.524403,0.249015,tractive,main,P397,provisional
E0028695,N0028942,N0028361,380.065608,379.940113,4.913975,5.178814,22.817308,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,67.5479,2.837445,0.524417,0.249026,tractive,main,P397,provisional
E0028696,N0028943,N0028944,377.891569,377.591569,1.551515,2.200667,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P420,provisional
E0028697,N0028944,N0028945,377.591569,377.291569,2.200667,2.711116,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226836,0.231082,0.07678,tractive,lateral,P420,provisional
E0028698,N0028945,N0028946,377.291569,377.250486,2.711116,2.730593,8.216662,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31787,0.257718,0.089647,tractive,lateral,P420,provisional
E0028699,N0028946,N0028947,377.250486,376.950486,2.730593,3.54692,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363206,0.268981,0.095341,tractive,lateral,P420,provisional
E0028700,N0028947,N0028375,376.950486,376.640291,3.54692,4.059477,62.039037,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363706,0.2691,0.095402,tractive,lateral,P420,provisional
E0028701,N0028948,N0028374,379.628467,379.377254,1.55,1.659245,50.242638,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P420,provisional
E0028702,N0028949,N0028950,379.129599,378.829599,1.550393,2.007254,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P420,provisional
E0028703,N0028950,N0028951,378.829599,378.529599,2.007254,2.584109,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31737,0.257587,0.089582,tractive,lateral,P420,provisional
E0028704,N0028951,N0028374,378.529599,378.44608,2.584109,2.590419,16.703766,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408405,0.279253,0.100666,tractive,lateral,P420,provisional
E0028705,N0028952,N0028953,377.779031,377.728714,2.560355,2.620835,10.063459,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2203,0.303831,0.253999,0.0878,tractive,lateral,P420,provisional
E0028706,N0028953,N0028954,377.728714,377.687168,2.620835,2.657376,6.391676,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,7.2203,0.303915,0.278151,0.082565,tractive,lateral,P420,provisional
E0028707,N0028954,N0028955,377.687168,377.647168,2.657376,2.728992,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,7.2203,0.303968,0.322679,0.074667,tractive,lateral,P420,provisional
E0028708,N0028955,N0028956,377.647168,377.544207,2.728992,2.935132,20.592077,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3799,0.394536,0.276191,0.099065,tractive,lateral,P420,provisional
E0028709,N0028956,N0028957,377.544207,377.393591,2.935132,3.32171,30.123205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3799,0.394708,0.27623,0.099086,tractive,lateral,P420,provisional
E0028710,N0028957,N0028958,377.393591,377.3336,3.32171,3.391559,11.998299,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4596,0.440226,0.286006,0.104236,tractive,lateral,P420,provisional
E0028711,N0028958,N0028959,377.3336,377.218124,3.391559,3.491989,23.095141,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6192,0.53086,0.303499,0.113743,tractive,lateral,P420,provisional
E0028712,N0028959,N0028375,377.218124,377.157797,3.491989,3.541971,12.06542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.699,0.57632,0.311473,0.118202,tractive,lateral,P420,provisional
E0028713,N0028960,N0028387,378.259479,378.183321,1.55,1.646879,15.231546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P420,provisional
E0028714,N0028961,N0028387,378.299487,378.236242,1.55,1.593958,12.649111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P420,provisional
E0028715,N0028962,N0028394,383.200769,382.98875,5.192572,5.344319,84.807559,400,GRP,0.25,0.205,table11,minimum,2.469,merrimack,1794.1792,51.578109,0.829865,0.495753,velocity,sub main,P412,provisional
E0028716,N0028963,N0028964,387.191729,386.941729,2.20503,2.280775,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.1811,merrimack,220.9904,8.155343,0.682062,0.444643,tractive,main,P412,provisional
E0028717,N0028964,N0028965,386.941729,386.691729,2.280775,2.518324,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.1737,merrimack,225.3095,8.295376,0.685117,0.448931,tractive,main,P412,provisional
E0028718,N0028965,N0028966,386.691729,386.621325,2.518324,2.655072,14.080724,200,PVC-U,0.5,0.5,table11,minimum,3.17,merrimack,227.4691,8.365479,0.686629,0.451071,tractive,main,P412,provisional
E0028719,N0028966,N0028967,386.621325,386.221325,2.655072,2.281574,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.1646,merrimack,230.7084,8.469977,0.68886,0.454253,tractive,main,P412,provisional
E0028720,N0028967,N0028968,386.221325,385.821325,2.281574,2.770716,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.1523,merrimack,238.2669,8.713513,0.693959,0.461634,tractive,main,P412,provisional
E0028721,N0028968,N0028969,385.821325,385.421325,2.770716,3.072419,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.142,merrimack,244.7456,8.921611,0.698209,0.467904,tractive,main,P412,provisional
E0028722,N0028969,N0028394,385.421325,385.318814,3.072419,3.014255,20.502208,200,PVC-U,0.5,0.5,table11,minimum,3.1338,merrimack,250.1445,9.09463,0.701669,0.473094,tractive,main,P412,provisional
E0028723,N0028970,N0028971,377.085431,377.045042,1.552204,1.61075,5.385165,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P421,provisional
E0028724,N0028971,N0028413,377.045042,376.759998,1.61075,1.552533,22.803509,200,PVC-U,1.25,0.5,ground,minimum,3.6221,held,0.0,4.5e-05,0.009221,0.002202,tractive,lateral,P421,provisional
E0028725,N0028972,N0028418,377.05066,376.768734,1.585692,1.597721,24.515301,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P421,provisional
E0028726,N0028973,N0028974,376.65229,376.582827,1.550103,1.742154,13.892444,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P421,provisional
E0028727,N0028974,N0028418,376.582827,376.51482,1.742154,1.851635,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000116,0.011827,0.003509,tractive,lateral,P421,provisional
E0028728,N0028975,N0028419,378.79566,378.672169,1.565516,1.674175,24.698178,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P421,provisional
E0028729,N0028976,N0028977,377.620085,377.563076,2.862246,2.939427,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.637628,0.32154,0.123944,tractive,main,P421,provisional
E0028730,N0028977,N0028978,377.563076,377.491487,2.939427,3.043944,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.637723,0.321555,0.123953,tractive,main,P421,provisional
E0028731,N0028978,N0028979,377.491487,377.451446,3.043944,3.068299,7.28011,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,15.1169,0.637843,0.332443,0.121173,tractive,main,P421,provisional
E0028732,N0028979,N0028419,377.451446,377.322694,3.068299,3.023649,23.4094,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,15.1169,0.637903,0.332453,0.121179,tractive,main,P421,provisional
E0028733,N0028980,N0028422,377.4428,377.279017,1.56373,1.68305,32.756679,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P437,provisional
E0028734,N0028981,N0028982,374.261035,373.836035,7.102399,7.446649,85.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.269676,0.244412,0.083115,tractive,main,P437,provisional
E0028735,N0028982,N0028983,373.836035,373.686035,7.446649,7.03064,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.270384,0.244619,0.083215,tractive,main,P437,provisional
E0028736,N0028983,N0028984,373.686035,373.586035,7.03064,5.835229,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.270634,0.244692,0.08325,tractive,main,P437,provisional
E0028737,N0028984,N0028985,373.586035,373.386035,5.835229,6.562848,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.270801,0.244741,0.083274,tractive,main,P437,provisional
E0028738,N0028985,N0028986,373.386035,373.161035,6.562848,5.383795,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.271134,0.244838,0.083321,tractive,main,P437,provisional
E0028739,N0028986,N0028987,373.161035,372.761035,5.383795,5.556988,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.271509,0.244948,0.083374,tractive,main,P437,provisional
E0028740,N0028987,N0028422,372.761035,372.605552,5.556988,6.356515,31.096663,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.272176,0.245142,0.083468,tractive,main,P437,provisional
E0028741,N0028988,N0028989,374.747985,374.64251,1.835511,2.109138,21.095023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048394,0.138023,0.038345,tractive,main,P421,provisional
E0028742,N0028989,N0028990,374.64251,374.559294,2.109138,2.344881,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04857,0.138195,0.038406,tractive,main,P421,provisional
E0028743,N0028990,N0028991,374.559294,374.449635,2.344881,2.531627,21.931712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048709,0.13833,0.038455,tractive,main,P421,provisional
E0028744,N0028991,N0028992,374.449635,374.366419,2.531627,2.671179,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048891,0.138507,0.038518,tractive,main,P421,provisional
E0028745,N0028992,N0028993,374.366419,374.267803,2.671179,2.621693,19.723083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04903,0.138641,0.038567,tractive,main,P421,provisional
E0028746,N0028993,N0028994,374.267803,374.022599,2.621693,2.619948,49.040799,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.049194,0.1388,0.038624,tractive,main,P421,provisional
E0028747,N0028994,N0028995,374.022599,373.980173,2.619948,2.707693,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,1.0798,0.049603,0.148119,0.03718,tractive,main,P421,provisional
E0028748,N0028995,N0028996,373.980173,373.878192,2.707693,2.934796,20.396078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.049662,0.139251,0.038786,tractive,main,P421,provisional
E0028749,N0028996,N0028997,373.878192,373.515914,2.934796,3.226578,72.455603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.049832,0.139414,0.038844,tractive,main,P421,provisional
E0028750,N0028997,N0028998,373.515914,373.390914,3.226578,4.67421,24.999984,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.050436,0.139989,0.039052,tractive,main,P421,provisional
E0028751,N0028998,N0028999,373.390914,373.190914,4.67421,4.983493,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.112824,0.183665,0.055929,tractive,main,P421,provisional
E0028752,N0028999,N0029000,373.190914,372.990914,4.983493,5.148124,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.113158,0.183846,0.056004,tractive,main,P421,provisional
E0028753,N0029000,N0028413,372.990914,372.899761,5.148124,5.412769,18.230636,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.113491,0.184026,0.056078,tractive,main,P421,provisional
E0028754,N0029001,N0029002,363.436401,362.986401,10.115418,10.946522,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.11,merrimack,266.386,9.672471,0.712773,0.490288,tractive,sub main,P435,drafted
E0028755,N0029002,N0029003,362.986401,362.536401,10.946522,11.750068,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.101,merrimack,272.8647,9.877907,0.716559,0.496356,tractive,sub main,P435,drafted
E0028756,N0029003,N0028435,362.536401,362.496119,11.750068,11.825903,6.713662,200,PVC-U,0.6,0.5,table11,minimum,3.098,merrimack,275.0243,9.946754,0.768739,0.472461,velocity,sub main,P435,drafted
E0028757,N0029004,N0029005,373.474025,372.949025,1.59818,1.628001,70.0,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.224466,0.055357,tractive,lateral,P435,drafted
E0028758,N0029005,N0029006,372.949025,372.599025,1.628001,1.77094,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.9619,0.334367,0.261941,0.091764,tractive,lateral,P435,drafted
E0028759,N0029006,N0028435,372.599025,372.539035,1.77094,1.782986,11.997997,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.281,0.516019,0.30079,0.112246,tractive,lateral,P435,drafted
E0028760,N0029007,N0029008,381.680682,381.569664,1.55,2.062996,22.203603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P387,provisional
E0028761,N0029008,N0028436,381.569664,381.487202,2.062996,2.117198,16.492423,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090719,0.170769,0.050712,tractive,lateral,P387,provisional
E0028762,N0029009,N0029010,378.758062,378.696215,4.985896,5.008649,12.369317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.9886,1.691689,0.434425,0.197592,tractive,main,P387,provisional
E0028763,N0029010,N0029011,378.696215,378.650117,5.008649,5.096739,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.9886,1.691792,0.434433,0.197597,tractive,main,P387,provisional
