Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0028764,N0029011,N0028436,378.650117,378.589702,5.096739,5.014698,12.083046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.1481,1.782403,0.441329,0.202693,tractive,main,P387,provisional
E0028765,N0029012,N0028429,380.747424,380.697424,1.55,1.582819,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P387,provisional
E0028766,N0029013,N0029014,379.018113,378.950845,2.779678,2.877799,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.636521,0.321365,0.123843,tractive,main,P387,provisional
E0028767,N0029014,N0029015,378.950845,378.85261,2.877799,3.099843,19.646883,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.636633,0.321382,0.123853,tractive,main,P387,provisional
E0028768,N0029015,N0029016,378.85261,378.664927,3.099843,3.362051,37.536649,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.636797,0.321408,0.123868,tractive,main,P387,provisional
E0028769,N0029016,N0029017,378.664927,378.624678,3.362051,3.435778,6.708204,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,15.1169,0.63711,0.342551,0.118621,tractive,main,P387,provisional
E0028770,N0029017,N0029018,378.624678,378.539825,3.435778,3.559174,16.970563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.637166,0.321467,0.123902,tractive,main,P387,provisional
E0028771,N0029018,N0029019,378.539825,378.497246,3.559174,3.896584,6.082763,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,15.1169,0.637307,0.361462,0.114365,tractive,main,P387,provisional
E0028772,N0029019,N0029020,378.497246,378.393202,3.896584,4.032091,20.808652,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.637358,0.321497,0.123919,tractive,main,P387,provisional
E0028773,N0029020,N0029021,378.393202,378.282523,4.032091,4.300882,22.135944,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.728066,0.335186,0.131933,tractive,main,P387,provisional
E0028774,N0029021,N0029022,378.282523,378.241059,4.300882,4.283844,3.605551,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,17.2765,0.72825,0.447891,0.108209,tractive,main,P387,provisional
E0028775,N0029022,N0029023,378.241059,378.201059,4.283844,4.283804,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,18.3563,0.773547,0.402442,0.121323,tractive,main,P387,provisional
E0028776,N0029023,N0029024,378.201059,378.122002,4.283804,4.076301,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.773589,0.341595,0.135767,tractive,main,P387,provisional
E0028777,N0029024,N0028429,378.122002,377.981396,4.076301,4.298847,28.121093,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.818988,0.347719,0.139481,tractive,main,P387,provisional
E0028778,N0029025,N0029026,371.090508,370.740508,1.553383,2.264223,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P365,provisional
E0028779,N0029026,N0029027,370.740508,370.390508,2.264223,3.07812,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407988,0.279162,0.100618,tractive,lateral,P365,provisional
E0028780,N0029027,N0029028,370.390508,370.347881,3.07812,3.184407,7.750317,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,14.0372,0.58964,0.324318,0.11679,tractive,lateral,P365,provisional
E0028781,N0029028,N0029029,370.347881,370.127881,3.184407,3.726856,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,16.1967,0.680239,0.339231,0.124893,tractive,lateral,P365,provisional
E0028782,N0029029,N0029030,370.127881,369.907881,3.726856,4.063616,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,19.4361,0.816374,0.359148,0.136114,tractive,lateral,P365,provisional
E0028783,N0029030,N0028470,369.907881,369.821627,4.063616,4.226438,15.682563,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,22.6754,0.952509,0.376785,0.146442,tractive,lateral,P365,provisional
E0028784,N0029031,N0029032,369.475003,369.347527,1.550479,1.733833,25.495098,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0028785,N0029032,N0028498,369.347527,369.27952,1.733833,1.769674,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000212,0.016014,0.004286,tractive,lateral,P379,provisional
E0028786,N0029033,N0028498,366.04715,365.682973,5.040771,5.366222,72.835431,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4959,0.363613,0.269078,0.09539,tractive,main,P379,provisional
E0028787,N0029034,N0028495,395.661927,395.213071,1.578429,1.58536,23.018258,200,PVC-U,1.95,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P385,provisional
E0028788,N0029035,N0028495,386.643392,386.600813,10.216502,10.197618,6.082763,200,PVC-U,0.7,0.5,table11,minimum,3.5115,merrimack,97.656,3.988056,0.631471,0.278016,tractive,main,P385,provisional
E0028789,N0029036,N0029037,371.23329,371.162579,6.456194,6.668842,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.3082,2.452226,0.48551,0.237188,tractive,main,P434,provisional
E0028790,N0029037,N0029038,371.162579,371.121574,6.668842,6.707833,5.857864,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,58.3082,2.452343,0.547129,0.218049,tractive,main,P434,provisional
E0028791,N0029038,N0028463,371.121574,370.907553,6.707833,5.49943,42.804236,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.4677,2.542927,0.490762,0.241513,tractive,main,P434,provisional
E0028792,N0029039,N0029040,371.191192,371.091192,6.439148,6.236597,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.7869,2.723329,0.500797,0.249917,tractive,main,P434,provisional
E0028793,N0029040,N0029041,371.091192,370.923487,6.236597,5.564489,33.54102,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.9464,2.81403,0.505652,0.25405,tractive,main,P434,provisional
E0028794,N0029041,N0028463,370.923487,370.808487,5.564489,5.598495,23.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.0262,2.859577,0.508044,0.256104,tractive,main,P434,provisional
E0028795,N0029042,N0029043,371.189319,371.069111,1.55,1.727246,24.041631,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0028796,N0029043,N0028505,371.069111,370.99478,1.727246,1.776979,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0002,0.015566,0.004201,tractive,lateral,P379,provisional
E0028797,N0029044,N0029045,388.277578,387.982287,2.883494,2.90727,59.05828,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.602,0.407489,0.279053,0.100561,tractive,lateral,P385,derived
E0028798,N0029045,N0029046,387.982287,387.627578,2.90727,3.125382,70.94172,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.0852,0.470162,0.292048,0.107478,tractive,lateral,P385,derived
E0028799,N0029046,N0029047,387.627578,387.495855,3.125382,2.892909,26.34465,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.0852,0.470753,0.292164,0.10754,tractive,lateral,P385,derived
E0028800,N0029047,N0029048,387.495855,387.397673,2.892909,2.531099,19.636354,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.0852,0.470972,0.292208,0.107564,tractive,lateral,P385,derived
E0028801,N0029048,N0028454,387.397673,387.297951,2.531099,2.404685,19.944334,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.0852,0.471136,0.29224,0.107581,tractive,lateral,P385,derived
E0028802,N0029049,N0029050,369.978268,369.877026,2.407535,2.509632,20.248457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001417,0.037198,0.008678,tractive,lateral,P379,provisional
E0028803,N0029050,N0029051,369.877026,369.794261,2.509632,2.674031,16.552945,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001586,0.038948,0.009073,tractive,lateral,P379,provisional
E0028804,N0029051,N0029052,369.794261,369.71993,2.674031,2.909311,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001724,0.040287,0.009379,tractive,lateral,P379,provisional
E0028805,N0029052,N0029053,369.71993,369.63133,2.909311,3.039141,17.720045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001848,0.041431,0.009643,tractive,lateral,P379,provisional
E0028806,N0029053,N0028505,369.63133,369.546477,3.039141,3.225282,16.970563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001996,0.042732,0.009944,tractive,lateral,P379,provisional
E0028807,N0029054,N0029055,370.85921,370.723195,1.550367,1.737437,27.202941,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P434,provisional
E0028808,N0029055,N0028509,370.723195,370.662987,1.737437,1.789802,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000227,0.016552,0.004388,tractive,lateral,P434,provisional
E0028809,N0029056,N0029057,370.718761,370.630161,1.55431,1.716854,17.720045,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P434,provisional
E0028810,N0029057,N0028509,370.630161,370.545308,1.716854,1.907481,16.970563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090682,0.170746,0.050703,tractive,lateral,P434,provisional
E0028811,N0029058,N0028507,372.93584,372.724387,1.55,1.556009,12.083046,200,PVC-U,1.75,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P434,provisional
E0028812,N0029059,N0029060,370.446151,370.096151,1.869309,2.176096,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045862,0.135502,0.037446,tractive,lateral,P441,provisional
E0028813,N0029060,N0029061,370.096151,369.746151,2.176096,2.404087,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182247,0.215157,0.069484,tractive,lateral,P441,provisional
E0028814,N0029061,N0029062,369.746151,369.396151,2.404087,2.666471,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.273364,0.245487,0.083635,tractive,lateral,P441,provisional
E0028815,N0029062,N0029063,369.396151,369.046151,2.666471,2.813011,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.364482,0.269283,0.095496,tractive,lateral,P441,provisional
E0028816,N0029063,N0028525,369.046151,369.005379,2.813011,2.80236,6.272597,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,10.7978,0.4556,0.316722,0.099537,tractive,lateral,P441,provisional
E0028817,N0029064,N0028525,370.274768,370.226863,1.55,1.580876,9.58098,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P441,provisional
E0028818,N0029065,N0028527,370.046497,369.983698,1.55,1.691595,12.559753,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P441,provisional
E0028819,N0029066,N0028527,370.131029,370.060441,1.550856,1.614852,14.117647,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P441,provisional
E0028820,N0029067,N0029068,370.972044,370.817202,1.550264,1.557767,17.204651,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.164702,0.03256,tractive,lateral,P434,provisional
E0028821,N0029068,N0028515,370.816459,370.625276,1.55851,1.559447,20.124612,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,2.1596,0.090678,0.212587,0.043746,tractive,lateral,P434,provisional
E0028822,N0029069,N0028515,370.465671,370.302193,1.649929,1.882529,32.695565,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091095,0.171006,0.050806,tractive,lateral,P434,provisional
E0028823,N0029070,N0028535,370.572948,370.447948,1.550862,1.56429,25.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P434,provisional
E0028824,N0029071,N0028510,382.035083,381.665313,1.55,1.550904,33.615473,200,PVC-U,1.1,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0028825,N0029072,N0029073,369.900323,369.829612,1.896217,2.025918,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091445,0.171226,0.050894,tractive,lateral,P434,provisional
E0028826,N0029073,N0029074,369.829612,369.751991,2.025918,2.14962,15.524175,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091563,0.1713,0.050923,tractive,lateral,P434,provisional
E0028827,N0029074,N0028535,369.751991,369.616899,2.14962,2.395339,27.018512,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.13696,0.195859,0.06104,tractive,lateral,P434,provisional
E0028828,N0029075,N0029076,380.405242,380.171041,1.988679,2.991221,46.840154,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181802,0.214985,0.069407,tractive,lateral,P364,provisional
E0028829,N0029076,N0029077,380.171041,380.08372,2.991221,2.985982,17.464249,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227459,0.231288,0.076876,tractive,lateral,P364,provisional
E0028830,N0029077,N0028510,380.08372,379.991525,2.985982,3.224693,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272872,0.245344,0.083566,tractive,lateral,P364,provisional
E0028831,N0029078,N0028552,380.756636,380.686457,1.872545,2.311956,14.035669,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.18141,0.214833,0.069339,tractive,lateral,P364,provisional
E0028832,N0029079,N0028552,381.174274,380.946568,1.55,2.051845,45.54119,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P364,provisional
E0028833,N0029080,N0029081,388.058192,387.99111,1.795934,1.742167,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06683,0.154063,0.044244,tractive,lateral,P385,provisional
E0028834,N0029081,N0029082,387.99111,387.54111,1.742167,1.982999,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.066942,0.15415,0.044277,tractive,lateral,P385,provisional
E0028835,N0029082,N0029083,387.54111,387.09111,1.982999,2.250718,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.067692,0.154733,0.044497,tractive,lateral,P385,provisional
E0028836,N0029083,N0029084,387.09111,387.048316,2.250718,2.110497,6.583592,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,1.4832,0.068442,0.169871,0.0421,tractive,lateral,P385,provisional
E0028837,N0029084,N0029085,387.048316,387.007726,2.110497,2.273891,5.412091,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,2.563,0.113764,0.211623,0.051119,tractive,lateral,P385,provisional
E0028838,N0029085,N0029086,387.007726,386.707726,2.273891,2.48539,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.113809,0.184197,0.056148,tractive,lateral,P385,provisional
E0028839,N0029086,N0029087,386.707726,386.407726,2.48539,3.007832,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.114309,0.184466,0.056259,tractive,lateral,P385,provisional
E0028840,N0029087,N0029088,386.407726,386.107726,3.007832,3.533174,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.114809,0.184734,0.05637,tractive,lateral,P385,provisional
E0028841,N0029088,N0028454,386.107726,386.052073,3.533174,3.650564,11.130619,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.115309,0.185001,0.05648,tractive,lateral,P385,provisional
E0028842,N0029089,N0029090,381.442068,381.217068,5.044718,2.001133,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000402,0.021624,0.005376,tractive,lateral,P364,provisional
E0028843,N0029090,N0028564,381.177431,380.968563,2.04077,1.599949,37.9759,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.000777,0.029841,0.006731,tractive,lateral,P364,provisional
E0028844,N0029091,N0028557,377.130235,376.937233,5.142348,5.169731,38.600518,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.8295,2.182543,0.468971,0.223888,tractive,main,P364,provisional
E0028845,N0029092,N0028577,372.052808,371.995618,3.698534,3.876483,11.437999,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.7407,0.958063,0.365066,0.150268,tractive,main,P436,provisional
E0028846,N0029093,N0029094,374.173938,373.923938,1.55,1.961346,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P436,provisional
E0028847,N0029094,N0028577,373.923938,373.673044,1.961346,2.199057,50.178772,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136218,0.195507,0.060891,tractive,lateral,P436,provisional
E0028848,N0029095,N0029096,381.510956,381.400277,1.552551,2.069603,22.135944,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0028849,N0029096,N0029097,381.400277,381.281744,2.069603,1.986017,23.706539,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000184,0.014942,0.004084,tractive,lateral,P364,provisional
E0028850,N0029097,N0029098,381.281744,381.143451,1.986017,1.789441,27.658633,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000382,0.021127,0.005277,tractive,lateral,P364,provisional
E0028851,N0029098,N0028564,381.143451,380.971041,1.789441,1.597471,34.481879,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000613,0.026098,0.006284,tractive,lateral,P364,provisional
E0028852,N0029099,N0028581,368.667031,368.553013,1.551444,1.860683,22.803509,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.9012,0.121624,0.188306,0.057854,tractive,lateral,P379,provisional
E0028853,N0029100,N0028581,368.774824,368.680882,1.551104,1.732814,18.788294,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0028854,N0029101,N0028578,370.941117,370.511226,2.289169,2.978947,85.978069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.5621,1.031706,0.373517,0.15567,tractive,lateral,P379,derived
E0028855,N0029102,N0028578,371.456136,371.034682,2.40272,2.455491,84.290787,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.8186,2.852302,0.507664,0.255777,tractive,main,P379,derived
E0028856,N0029103,N0029104,372.942889,372.757619,1.55,1.613658,37.054015,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0028857,N0029104,N0028606,372.757619,372.572395,1.613658,1.558006,30.870698,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,0.0,0.000309,0.020323,0.004701,tractive,lateral,P379,provisional
E0028858,N0029105,N0029106,377.4385,377.0885,1.551368,2.022095,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P379,derived
E0028859,N0029106,N0029107,377.0885,376.7385,2.022095,2.640864,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453255,0.288671,0.10566,tractive,lateral,P379,derived
E0028860,N0029107,N0028591,376.7385,376.69318,2.640864,2.658779,9.064031,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544373,0.305919,0.115088,tractive,lateral,P379,derived
E0028861,N0029108,N0028591,378.375163,377.733924,1.595936,1.618035,71.248765,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.262758,0.06044,tractive,lateral,P379,derived
E0028862,N0029109,N0028612,376.945346,375.353384,1.561612,1.563364,29.480777,200,PVC-U,5.4,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.29971,0.021797,tractive,lateral,P419,provisional
E0028863,N0029110,N0029111,373.891659,373.741659,1.581974,1.671976,30.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P419,provisional
E0028864,N0029111,N0029112,373.741659,373.541659,1.671976,3.031827,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31712,0.257522,0.089549,tractive,lateral,P419,provisional
E0028865,N0029112,N0029113,373.541659,373.441659,3.031827,4.508872,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498522,0.297523,0.110453,tractive,lateral,P419,provisional
E0028866,N0029113,N0028612,373.441659,373.308139,4.508872,3.608609,26.703945,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.543956,0.305845,0.115046,tractive,lateral,P419,provisional
E0028867,N0029114,N0029115,375.984912,375.897448,1.55,1.598249,17.492856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0028868,N0029115,N0028629,375.897448,375.798832,1.598249,1.711055,19.723083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000146,0.013311,0.00378,tractive,lateral,P380,provisional
E0028869,N0029116,N0028629,376.225604,375.945233,1.55,1.564655,32.984845,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.161548,0.032986,tractive,lateral,P380,provisional
E0028870,N0029117,N0029118,374.15697,373.85697,1.55,2.173059,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P419,provisional
E0028871,N0029118,N0029119,373.85697,373.55697,2.173059,2.725562,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091034,0.170968,0.050791,tractive,lateral,P419,provisional
E0028872,N0029119,N0028642,373.55697,373.515319,2.725562,2.766572,6.941826,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,3.2393,0.136802,0.208443,0.058482,tractive,lateral,P419,provisional
E0028873,N0029120,N0029121,377.680102,377.477713,3.37074,3.42042,40.477942,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182952,0.215429,0.069607,tractive,lateral,P364,provisional
E0028874,N0029121,N0029122,377.477713,377.381536,3.42042,3.983821,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.228557,0.231651,0.077046,tractive,lateral,P364,provisional
E0028875,N0029122,N0029123,377.381536,377.031357,3.983821,4.939041,70.035705,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.319251,0.258077,0.089826,tractive,lateral,P364,provisional
E0028876,N0029123,N0028557,377.031357,376.973048,4.939041,5.133916,11.661904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.410369,0.27968,0.10089,tractive,lateral,P364,provisional
E0028877,N0029124,N0028619,371.828021,371.655516,6.602796,6.718141,43.126118,250,PVC-U,0.4,0.375,table11,minimum,2.9079,merrimack,464.1173,15.67765,0.739057,0.490461,tractive,sub main,P417,provisional
E0028878,N0029125,N0028619,377.31057,376.801285,1.550422,1.572372,92.597259,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.201816,0.059476,tractive,lateral,P417,derived
E0028879,N0029126,N0028636,367.966413,367.866789,5.749743,5.998842,19.924859,200,PVC-U,0.5,0.5,table11,minimum,3.1525,merrimack,238.1154,8.751484,0.694741,0.46278,tractive,sub main,P439,provisional
E0028880,N0029127,N0029128,373.105463,373.029141,1.551977,1.706912,15.264338,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P439,provisional
E0028881,N0029128,N0028636,373.029141,372.311911,1.706912,1.55372,21.095023,200,PVC-U,3.4,0.5,ground,minimum,3.6221,held,5.3989,0.226463,0.44482,0.049279,tractive,lateral,P439,provisional
E0028882,N0029129,N0029130,369.201806,368.851806,4.111182,4.580323,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.100501,0.17672,0.053095,tractive,main,P379,provisional
E0028883,N0029130,N0029131,368.851806,368.501806,4.580323,5.217737,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.101085,0.177062,0.053234,tractive,main,P379,provisional
E0028884,N0029131,N0029132,368.501806,368.460455,5.217737,5.277673,5.168867,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,2.2248,0.101668,0.208357,0.047891,tractive,main,P379,provisional
E0028885,N0029132,N0029133,368.460455,368.389745,5.277673,5.452754,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.101711,0.177428,0.053381,tractive,main,P379,provisional
E0028886,N0029133,N0029134,368.389745,368.296337,5.452754,5.641071,18.681542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.101829,0.177496,0.053409,tractive,main,P379,provisional
E0028887,N0029134,N0029135,368.296337,368.222007,5.641071,5.796518,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.101985,0.177587,0.053446,tractive,main,P379,provisional
E0028888,N0029135,N0029136,368.222007,368.139544,5.796518,5.971692,16.492423,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.102109,0.177659,0.053475,tractive,main,P379,provisional
E0028889,N0029136,N0028606,368.139544,368.089544,5.971692,6.040857,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.102246,0.177739,0.053507,tractive,main,P379,provisional
E0028890,N0029137,N0029138,376.136211,376.01071,1.551106,1.553621,14.764823,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.161548,0.032986,tractive,lateral,P380,provisional
E0028891,N0029138,N0028633,375.94487,375.829762,1.619461,1.641369,23.021729,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.04539,0.135022,0.037275,tractive,lateral,P380,provisional
E0028892,N0029139,N0028633,376.195567,375.805075,1.664785,1.666056,33.955854,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.259742,0.05017,tractive,lateral,P380,provisional
E0028893,N0029140,N0029141,374.914722,374.594722,1.55,1.55103,40.0,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.158265,0.033443,tractive,lateral,P436,drafted
E0028894,N0029141,N0029142,374.463122,374.263122,1.68263,1.691895,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226669,0.231027,0.076754,tractive,lateral,P436,drafted
E0028895,N0029142,N0029143,374.263122,374.183525,1.691895,1.807563,15.919381,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362804,0.268886,0.095292,tractive,lateral,P436,drafted
E0028896,N0029143,N0029144,374.183525,373.733525,1.807563,1.774836,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453471,0.288715,0.105684,tractive,lateral,P436,drafted
E0028897,N0029144,N0028572,373.733525,373.270632,1.774836,1.923856,92.5786,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.725824,0.334863,0.131741,tractive,lateral,P436,drafted
E0028898,N0029145,N0029146,374.715245,374.415245,1.552089,2.08741,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P419,drafted
E0028899,N0029146,N0028630,374.415245,374.106673,2.08741,2.655473,61.714457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498439,0.297507,0.110444,tractive,lateral,P419,drafted
E0028900,N0029147,N0029148,361.613691,361.572071,8.419908,8.421276,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.4484,merrimack,113.4423,4.568935,0.639507,0.303777,tractive,sub main,P403,provisional
E0028901,N0029148,N0029149,361.572071,361.272071,8.421276,8.875573,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.4405,merrimack,115.6019,4.644665,0.584473,0.328132,tractive,sub main,P403,provisional
E0028902,N0029149,N0029150,361.272071,360.972071,8.875573,9.532171,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.4143,merrimack,123.1603,4.90871,0.593678,0.337761,tractive,sub main,P403,provisional
E0028903,N0029150,N0029151,360.972071,360.930461,9.532171,9.572164,3.328829,200,PVC-U,1.25,0.5,table11,minimum,3.4071,merrimack,125.3199,4.984145,0.828948,0.268425,velocity,sub main,P403,provisional
E0028904,N0029151,N0028641,360.930461,360.881217,9.572164,9.630441,9.848858,200,PVC-U,0.5,0.5,table11,minimum,3.4036,merrimack,126.3997,5.021581,0.59749,0.341818,tractive,sub main,P403,provisional
E0028905,N0029152,N0029153,367.98644,367.93644,2.697855,2.727592,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.8696,1.845021,0.445943,0.206144,tractive,main,P403,provisional
E0028906,N0029153,N0028641,367.93644,367.667182,2.727592,2.844476,53.851648,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.0292,1.935639,0.452417,0.211044,tractive,main,P403,provisional
E0028907,N0029154,N0028642,375.062255,374.67075,1.552858,1.611141,78.301048,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P419,provisional
E0028908,N0029155,N0028648,368.181844,368.009931,1.81428,2.233691,31.256999,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.2393,0.136376,0.202097,0.05959,tractive,lateral,P403,provisional
E0028909,N0029156,N0028598,369.389951,369.261791,1.550204,1.776448,25.632011,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P439,provisional
E0028910,N0029157,N0029158,369.213132,369.090148,1.689364,1.713746,24.596748,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P439,provisional
E0028911,N0029158,N0028598,369.090148,369.000009,1.713746,2.038229,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000205,0.015754,0.004237,tractive,lateral,P439,provisional
E0028912,N0029159,N0029160,375.844259,375.737254,1.855418,2.013906,21.400935,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.3523,0.519845,0.301493,0.112634,tractive,main,P380,provisional
E0028913,N0029160,N0029161,375.737254,375.681352,2.013906,2.095442,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.3523,0.520023,0.301526,0.112652,tractive,main,P380,provisional
E0028914,N0029161,N0029162,375.681352,375.585305,2.095442,2.425345,19.209373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8511,0.62487,0.319504,0.122773,tractive,main,P380,provisional
E0028915,N0029162,N0028661,375.585305,375.479357,2.425345,2.467817,21.18962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8511,0.62503,0.31953,0.122787,tractive,main,P380,provisional
E0028916,N0029163,N0029164,375.65275,375.611252,2.927237,2.961898,3.952147,200,PVC-U,1.05,0.5,table11,minimum,3.4541,merrimack,111.8981,4.485597,0.755373,0.266053,velocity,main,P380,provisional
E0028917,N0029164,N0029165,375.611252,375.509272,2.961898,2.803228,20.396078,200,PVC-U,0.5,0.5,table11,minimum,3.4541,merrimack,111.8981,4.48563,0.578722,0.322233,tractive,main,P380,provisional
E0028918,N0029165,N0029166,375.509272,375.352667,2.803228,2.704858,31.32092,200,PVC-U,0.5,0.5,table11,minimum,3.4541,merrimack,111.8981,4.4858,0.578728,0.322239,tractive,main,P380,provisional
E0028919,N0029166,N0029167,375.352667,375.208358,2.704858,2.742386,28.861739,200,PVC-U,0.5,0.5,table11,minimum,3.441,merrimack,115.4766,4.611573,0.583289,0.326911,tractive,main,P380,provisional
E0028920,N0029167,N0029168,375.208358,375.154507,2.742386,2.674869,10.77033,200,PVC-U,0.5,0.5,table11,minimum,3.4042,merrimack,126.2121,4.985593,0.596282,0.340528,tractive,main,P380,provisional
E0028921,N0029168,N0028661,375.154507,375.047502,2.674869,2.899672,21.400935,200,PVC-U,0.5,0.5,table11,minimum,3.4018,merrimack,126.9538,5.011358,0.597147,0.341452,tractive,main,P380,provisional
E0028922,N0029169,N0029170,368.423501,368.304968,1.830467,1.84292,23.706539,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001955,0.042378,0.009862,tractive,lateral,P403,provisional
E0028923,N0029170,N0029171,368.304968,368.221751,1.84292,1.912557,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002153,0.044043,0.010251,tractive,lateral,P403,provisional
E0028924,N0029171,N0028648,368.221751,368.132729,1.912557,2.110893,17.804494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047559,0.137202,0.038051,tractive,lateral,P403,provisional
E0028925,N0029172,N0028658,376.028676,375.978676,1.551066,1.650474,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P417,drafted
E0028926,N0029173,N0029174,375.394031,375.044031,1.55,2.399512,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P417,drafted
E0028927,N0029174,N0029175,375.044031,374.694031,2.399512,2.92627,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317454,0.257609,0.089593,tractive,lateral,P417,drafted
E0028928,N0029175,N0028658,374.694031,374.653101,2.92627,2.976049,3.031804,200,PVC-U,1.35,0.5,table11,minimum,3.6221,held,8.6382,0.363304,0.378993,0.075555,tractive,lateral,P417,drafted
E0028929,N0029176,N0029177,364.868336,364.752362,4.979381,5.115345,23.194827,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.8204,1.004557,0.370454,0.153701,tractive,main,P403,provisional
E0028930,N0029177,N0029178,364.752362,364.709935,5.115345,5.187617,8.485281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.8204,1.00475,0.370476,0.153715,tractive,main,P403,provisional
E0028931,N0029178,N0029179,364.709935,364.558113,5.187617,5.332237,30.364453,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.98,1.095355,0.380473,0.160189,tractive,main,P403,provisional
E0028932,N0029179,N0029180,364.558113,364.516493,5.332237,5.334765,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,29.5585,1.245629,0.434009,0.159848,tractive,main,P403,provisional
E0028933,N0029180,N0028651,364.516493,364.386685,5.334765,5.437076,25.96151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.7181,1.336217,0.404382,0.17624,tractive,main,P403,provisional
E0028934,N0029181,N0028659,375.530902,375.265018,1.55,2.150357,53.176789,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P417,drafted
E0028935,N0029182,N0029183,375.907581,375.707581,1.55,1.736572,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P417,provisional
E0028936,N0029183,N0029184,375.707581,375.507581,1.736572,1.901233,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181402,0.21483,0.069338,tractive,lateral,P417,provisional
E0028937,N0029184,N0028659,375.507581,375.424833,1.901233,1.990542,16.549545,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317537,0.257631,0.089604,tractive,lateral,P417,provisional
E0028938,N0029185,N0028682,370.523323,370.06023,6.001122,6.510753,84.198626,200,PVC-U,0.55,0.5,uniform,minimum,3.4032,merrimack,126.5006,5.003456,0.617862,0.33267,tractive,main,P398,derived
E0028939,N0029186,N0029187,376.239673,375.849673,1.55,1.566801,60.0,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,2.1596,0.090534,0.186688,0.047692,tractive,lateral,P398,derived
E0028940,N0029187,N0029188,375.849673,375.459673,1.566801,1.569929,60.0,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,4.3191,0.181569,0.23521,0.065256,tractive,lateral,P398,derived
E0028941,N0029188,N0029189,375.459673,375.069673,1.569929,1.609343,60.0,200,PVC-U,0.65,0.5,uniform,minimum,3.6221,held,6.4787,0.272603,0.268539,0.078546,tractive,lateral,P398,derived
E0028942,N0029189,N0028682,375.069673,374.952754,1.609343,1.61823,23.383738,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7346,0.577291,0.311638,0.118295,tractive,lateral,P398,derived
E0028943,N0029190,N0028663,375.817938,375.3655,2.435205,2.228433,82.261516,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,52.9745,2.227882,0.488093,0.220853,tractive,lateral,P398,derived
E0028944,N0029191,N0029192,376.296954,376.096954,1.55,1.966888,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P419,provisional
E0028945,N0029192,N0029193,376.096954,375.896954,1.966888,2.528125,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271936,0.245072,0.083434,tractive,lateral,P419,provisional
E0028946,N0029193,N0029194,375.896954,375.822277,2.528125,2.846852,14.935549,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317537,0.257631,0.089604,tractive,lateral,P419,provisional
E0028947,N0029194,N0029195,375.822277,375.421954,2.846852,2.916028,80.064451,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317661,0.257663,0.08962,tractive,lateral,P419,provisional
E0028948,N0029195,N0029196,375.421954,375.171954,2.916028,4.037671,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7346,0.577249,0.311631,0.118291,tractive,lateral,P419,provisional
E0028949,N0029196,N0029197,375.171954,374.971954,4.037671,3.230225,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.8942,0.6682,0.326301,0.126704,tractive,lateral,P419,provisional
E0028950,N0029197,N0029198,374.971954,374.571954,3.230225,2.93717,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0538,0.759068,0.339581,0.134556,tractive,lateral,P419,provisional
E0028951,N0029198,N0029199,374.571954,374.171954,2.93717,2.769543,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.2931,0.895536,0.357511,0.145521,tractive,lateral,P419,provisional
E0028952,N0029199,N0029200,374.171954,374.128654,2.769543,2.781014,6.661625,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,23.4527,0.986737,0.403868,0.143042,tractive,lateral,P419,provisional
E0028953,N0029200,N0028630,374.128654,373.918345,2.781014,2.843801,42.061854,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.4527,0.986793,0.368417,0.152399,tractive,lateral,P419,provisional
E0028954,N0029201,N0029202,365.793348,365.748071,3.445788,3.597388,9.055385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.109454,0.181821,0.055171,tractive,lateral,P403,provisional
E0028955,N0029202,N0029203,365.748071,365.498071,3.597388,3.814246,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.109529,0.181863,0.055188,tractive,lateral,P403,provisional
E0028956,N0029203,N0029204,365.498071,365.24186,3.814246,4.265861,51.242284,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.245748,0.237169,0.079647,tractive,lateral,P403,provisional
E0028957,N0029204,N0029205,365.24186,365.165375,4.265861,4.350525,15.297059,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.9619,0.336709,0.262529,0.092061,tractive,lateral,P403,provisional
E0028958,N0029205,N0029206,365.165375,365.122418,4.350525,4.504047,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,9.0417,0.382104,0.282572,0.095434,tractive,lateral,P403,provisional
E0028959,N0029206,N0029207,365.122418,365.035456,4.504047,4.640783,15.811388,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,15.3894,0.648279,0.334143,0.1221,tractive,lateral,P403,provisional
E0028960,N0029207,N0029208,365.035456,364.993992,4.640783,4.69067,3.605551,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,16.4691,0.693678,0.441057,0.10578,tractive,lateral,P403,provisional
E0028961,N0029208,N0028651,364.993992,364.6885,4.69067,5.135261,61.098281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.6287,0.784243,0.343055,0.136648,tractive,lateral,P403,provisional
E0028962,N0029209,N0028699,367.651677,367.492451,1.556575,1.56184,17.691806,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.164702,0.03256,tractive,lateral,P451,provisional
E0028963,N0029210,N0029211,367.292926,367.163118,1.55,1.764402,25.96151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P451,provisional
E0028964,N0029211,N0028699,367.163118,367.113118,1.764402,1.941172,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045484,0.135118,0.037309,tractive,lateral,P451,provisional
E0028965,N0029212,N0029213,379.153999,378.853999,1.866174,2.372961,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.7977,1.504692,0.419276,0.186656,tractive,main,P380,drafted
E0028966,N0029213,N0029214,378.853999,378.553999,2.372961,2.89876,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.5332,1.955254,0.453788,0.212091,tractive,main,P380,drafted
E0028967,N0029214,N0028694,378.553999,378.483671,2.89876,3.013125,14.065532,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.2239,2.026629,0.458693,0.21586,tractive,main,P380,drafted
E0028968,N0029215,N0029216,366.830332,366.77648,1.832052,1.966928,10.77033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408825,0.279344,0.100714,tractive,lateral,P451,provisional
E0028969,N0029216,N0029217,366.77648,366.449601,1.966928,2.66664,65.375837,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544716,0.30598,0.115122,tractive,lateral,P451,provisional
E0028970,N0029217,N0028696,366.449601,366.384409,2.66664,2.812368,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.681062,0.328257,0.127847,tractive,lateral,P451,provisional
E0028971,N0029218,N0029219,367.303798,366.942619,1.985051,2.381478,72.235725,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136139,0.19547,0.060875,tractive,lateral,P451,provisional
E0028972,N0029219,N0028696,366.942619,366.847094,2.381478,2.349683,19.104973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227275,0.231228,0.076848,tractive,lateral,P451,provisional
E0028973,N0029220,N0029221,373.009936,372.890293,1.577252,1.800564,23.928572,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P436,provisional
E0028974,N0029221,N0029222,372.890293,372.690293,1.800564,2.268508,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045467,0.135101,0.037303,tractive,lateral,P436,provisional
E0028975,N0029222,N0029223,372.690293,372.490293,2.268508,2.848879,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.0458,0.13544,0.037423,tractive,lateral,P436,provisional
E0028976,N0029223,N0029224,372.490293,372.409936,2.848879,3.110236,16.071428,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046133,0.135777,0.037543,tractive,lateral,P436,provisional
E0028977,N0029224,N0029225,372.409936,372.368927,3.110236,3.167664,4.100965,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,1.0798,0.046267,0.171965,0.032098,tractive,lateral,P436,provisional
E0028978,N0029225,N0028572,372.368927,372.079798,3.167664,3.114691,57.825769,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136836,0.1958,0.061015,tractive,lateral,P436,provisional
E0028979,N0029226,N0029227,362.351222,362.279402,6.051702,6.143449,14.363815,200,PVC-U,0.5,0.5,table11,minimum,3.3997,merrimack,127.5873,5.032976,0.59787,0.342225,tractive,main,P451,derived
E0028980,N0029227,N0029228,362.279402,362.090499,6.143449,6.193284,37.780712,200,PVC-U,0.5,0.5,table11,minimum,3.3963,merrimack,128.6671,5.070423,0.599117,0.343562,tractive,main,P451,derived
E0028981,N0029228,N0029229,362.090499,361.860611,6.193284,6.253037,45.977666,200,PVC-U,0.5,0.5,table11,minimum,3.3928,merrimack,129.7469,5.108028,0.600362,0.344902,tractive,main,P451,derived
E0028982,N0029229,N0029230,361.860611,361.708548,6.253037,6.305917,30.412501,200,PVC-U,0.5,0.5,table11,minimum,3.3861,merrimack,131.9064,5.182879,0.602817,0.347557,tractive,main,P451,derived
E0028983,N0029230,N0029231,361.708548,361.576211,6.305917,6.306021,26.467327,200,PVC-U,0.5,0.5,table11,minimum,3.3827,merrimack,132.9862,5.22031,0.604034,0.348879,tractive,main,P451,derived
E0028984,N0029231,N0029232,361.576211,361.426222,6.306021,6.411944,29.997979,200,PVC-U,0.5,0.5,table11,minimum,3.3827,merrimack,132.9862,5.220531,0.604041,0.348887,tractive,main,P451,derived
E0028985,N0029232,N0029233,361.426222,361.385535,6.411944,6.455407,3.874876,200,PVC-U,1.05,0.5,table11,minimum,3.3794,merrimack,134.066,5.257923,0.791014,0.288401,velocity,main,P451,derived
E0028986,N0029233,N0029234,361.385535,361.133594,6.455407,6.834057,50.388208,200,PVC-U,0.5,0.5,table11,minimum,3.3729,merrimack,136.2256,5.332131,0.607626,0.35281,tractive,main,P451,derived
E0028987,N0029234,N0029235,361.133594,360.928198,6.834057,7.089289,41.079267,200,PVC-U,0.5,0.5,table11,minimum,3.3697,merrimack,137.3054,5.369585,0.608816,0.35412,tractive,main,P451,derived
E0028988,N0029235,N0029236,360.928198,360.790143,7.089289,7.244342,27.610956,200,PVC-U,0.5,0.5,table11,minimum,3.3665,merrimack,138.3851,5.406926,0.609995,0.355423,tractive,main,P451,derived
E0028989,N0029236,N0029237,360.790143,360.548815,7.244342,7.654921,48.265742,200,PVC-U,0.5,0.5,table11,minimum,3.3665,merrimack,138.3851,5.407156,0.610002,0.355431,tractive,main,P451,derived
E0028990,N0029237,N0029238,360.548815,360.420648,7.654921,7.857458,25.633257,200,PVC-U,0.5,0.5,table11,minimum,3.3665,merrimack,138.3851,5.407558,0.610015,0.355445,tractive,main,P451,derived
E0028991,N0029238,N0029239,360.420648,360.322822,7.857458,7.949456,19.565197,200,PVC-U,0.5,0.5,table11,minimum,3.3665,merrimack,138.3851,5.407772,0.610022,0.355452,tractive,main,P451,derived
E0028992,N0029239,N0028701,360.322822,360.067323,7.949456,8.403105,51.099834,200,PVC-U,0.5,0.5,table11,minimum,3.3665,merrimack,138.3851,5.407935,0.610027,0.355458,tractive,main,P451,derived
E0028993,N0029240,N0029241,377.363345,376.803345,1.582853,1.603089,80.0,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.241058,0.064063,tractive,lateral,P398,derived
E0028994,N0029241,N0029242,376.803345,376.363345,1.603089,1.578641,80.0,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,8.6382,0.362804,0.277921,0.093173,tractive,lateral,P398,derived
E0028995,N0029242,N0029243,376.363345,376.322416,1.578641,1.59244,5.116026,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,9.718,0.408738,0.328723,0.090141,tractive,lateral,P398,derived
E0028996,N0029243,N0029244,376.322416,376.247997,1.59244,1.598103,14.883974,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408781,0.279335,0.100709,tractive,lateral,P398,derived
E0028997,N0029244,N0029245,376.247997,375.897997,1.598103,1.922682,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.2168,0.513658,0.300353,0.112006,tractive,lateral,P398,derived
E0028998,N0029245,N0029246,375.897997,375.547997,1.922682,2.270058,69.999997,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.5359,0.69531,0.330393,0.1291,tractive,lateral,P398,derived
E0028999,N0029246,N0029247,375.547997,375.197997,2.270058,2.502077,69.999974,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.7752,0.831695,0.34939,0.140502,tractive,lateral,P398,derived
E0029000,N0029247,N0028663,375.197997,375.067637,2.502077,2.526296,26.0719,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.0944,1.013347,0.371452,0.154341,tractive,lateral,P398,derived
E0029001,N0029248,N0028694,379.963526,379.913526,1.550543,1.58327,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.5785,0.150021,0.201836,0.063609,tractive,lateral,P380,provisional
E0029002,N0029249,N0028710,364.113177,363.786795,4.448316,4.794718,65.276336,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.4964,1.875377,0.448137,0.207798,tractive,main,P451,provisional
E0029003,N0029250,N0029251,366.869617,366.734988,1.55,1.786649,26.925824,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P451,provisional
E0029004,N0029251,N0028710,366.734988,366.667719,1.786649,1.913793,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000224,0.016446,0.004368,tractive,lateral,P451,provisional
E0029005,N0029252,N0029253,369.249063,369.174063,4.308097,3.338755,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000601,0.025873,0.006237,tractive,lateral,P380,provisional
E0029006,N0029253,N0029254,369.174063,368.924063,3.338755,4.481424,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136528,0.195654,0.060953,tractive,lateral,P380,provisional
E0029007,N0029254,N0028725,368.924063,368.668869,4.481424,4.98967,51.038787,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272746,0.245308,0.083548,tractive,lateral,P380,provisional
E0029008,N0029255,N0028725,369.497044,369.306978,6.705349,4.351561,38.013156,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.367561,0.270009,0.095868,tractive,main,P380,provisional
E0029009,N0029256,N0029257,381.904954,381.504954,5.285414,6.558248,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.1912,1.815684,0.443796,0.204534,tractive,main,P364,provisional
E0029010,N0029257,N0029258,381.504954,381.104954,6.558248,7.984951,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.8295,2.178488,0.468711,0.223683,tractive,main,P364,provisional
E0029011,N0029258,N0029259,381.104954,380.704954,7.984951,8.84662,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.3082,2.450758,0.485424,0.237117,tractive,main,P364,provisional
E0029012,N0029259,N0028668,380.704954,380.602908,8.84662,9.012205,20.409293,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.7869,2.723028,0.500781,0.249903,tractive,main,P364,provisional
E0029013,N0029260,N0029261,383.835327,383.776804,3.638641,3.813101,11.7047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589587,0.313715,0.119469,tractive,lateral,P364,provisional
E0029014,N0029261,N0029262,383.776804,383.733848,3.813101,4.051126,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,16.1967,0.680219,0.339228,0.124891,tractive,lateral,P364,provisional
E0029015,N0029262,N0029263,383.733848,383.451145,4.051126,5.861873,51.400389,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,18.3563,0.770818,0.35277,0.132471,tractive,lateral,P364,provisional
E0029016,N0029263,N0028668,383.451145,383.367012,5.861873,6.248101,15.297059,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,19.4361,0.816514,0.359167,0.136126,tractive,lateral,P364,provisional
E0029017,N0029264,N0029265,374.425365,374.349225,9.616627,9.586993,15.228001,200,PVC-U,0.5,0.5,table11,minimum,3.0821,merrimack,286.967,10.314438,0.72434,0.509186,tractive,sub main,P380,drafted
E0029018,N0029265,N0028688,374.349225,373.904487,9.586993,9.507958,88.947646,200,PVC-U,0.5,0.5,table11,minimum,3.0821,merrimack,286.967,10.314565,0.724342,0.509189,tractive,sub main,P380,drafted
E0029019,N0029266,N0028716,372.583054,372.454588,6.477371,6.414431,25.693192,200,PVC-U,0.5,0.5,table11,minimum,3.4445,merrimack,114.5221,4.582096,0.58223,0.325821,tractive,main,P416,derived
