Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0029020,N0029267,N0029268,366.998798,366.558798,6.600292,7.498422,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.5171,merrimack,96.3774,3.952574,0.577641,0.294473,tractive,main,P416,provisional
E0029021,N0029268,N0029269,366.558798,366.118798,7.498422,8.57273,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.5171,merrimack,96.3774,3.953241,0.577669,0.294499,tractive,main,P416,provisional
E0029022,N0029269,N0029270,366.118798,365.678798,8.57273,9.723606,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.5171,merrimack,96.3774,3.953908,0.577697,0.294524,tractive,main,P416,provisional
E0029023,N0029270,N0028722,365.678798,365.620832,9.723606,9.938281,10.539418,200,PVC-U,0.55,0.5,uniform,minimum,3.5171,merrimack,96.3774,3.954574,0.577725,0.29455,tractive,main,P416,provisional
E0029024,N0029271,N0028722,374.344183,373.924202,1.634851,1.634911,26.248809,200,PVC-U,1.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P416,provisional
E0029025,N0029272,N0028731,377.117845,376.705843,1.731978,1.567747,82.400359,200,PVC-U,0.5,0.5,table11,minimum,3.5146,merrimack,96.943,3.957044,0.558353,0.302012,tractive,main,P398,derived
E0029026,N0029273,N0029274,366.505084,366.402007,1.55,1.649568,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.708,0.155451,0.204213,0.064642,tractive,lateral,P380,provisional
E0029027,N0029274,N0028733,366.402007,366.328182,1.649568,1.69025,14.764823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.708,0.155622,0.204287,0.064675,tractive,lateral,P380,provisional
E0029028,N0029275,N0029276,372.950619,372.657411,7.070347,7.24481,53.310412,200,PVC-U,0.55,0.5,uniform,minimum,3.092,merrimack,279.4331,10.042343,0.74586,0.487292,tractive,sub main,P398,provisional
E0029029,N0029276,N0029277,372.657411,372.423225,7.24481,7.228783,42.579338,200,PVC-U,0.55,0.5,uniform,minimum,3.0877,merrimack,282.6724,10.144617,0.747776,0.49018,tractive,sub main,P398,provisional
E0029030,N0029277,N0029278,372.423225,372.324072,7.228783,7.282556,18.027756,200,PVC-U,0.55,0.5,uniform,minimum,3.0863,merrimack,283.7522,10.178884,0.748413,0.491146,tractive,sub main,P398,provisional
E0029031,N0029278,N0028741,372.324072,372.250282,7.282556,7.272942,13.416408,200,PVC-U,0.55,0.5,uniform,minimum,3.0849,merrimack,284.832,10.21293,0.749044,0.492106,tractive,sub main,P398,provisional
E0029032,N0029279,N0029280,379.604623,379.46633,2.158591,2.785623,27.658633,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136565,0.195672,0.060961,tractive,lateral,P380,provisional
E0029033,N0029280,N0028688,379.46633,379.30785,2.785623,4.104595,31.696134,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136795,0.195781,0.061007,tractive,lateral,P380,provisional
E0029034,N0029281,N0029282,374.879811,374.791133,4.498485,4.521977,17.735494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.4306,1.954172,0.453713,0.212034,tractive,main,P398,provisional
E0029035,N0029282,N0029283,374.791133,374.681475,4.521977,4.601393,21.931712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.5902,2.044854,0.459924,0.216813,tractive,main,P398,provisional
E0029036,N0029283,N0028741,374.681475,374.565501,4.601393,4.957723,23.194827,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.5902,2.045037,0.459936,0.216822,tractive,main,P398,provisional
E0029037,N0029284,N0029285,366.092846,365.967185,1.724446,1.8928,22.847319,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001115,0.034768,0.007736,tractive,lateral,P380,provisional
E0029038,N0029285,N0029286,365.967185,365.87256,1.8928,2.013487,17.204651,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001305,0.037112,0.008227,tractive,lateral,P380,provisional
E0029039,N0029286,N0029287,365.87256,365.721535,2.013487,2.205101,27.45906,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001449,0.038743,0.008572,tractive,lateral,P380,provisional
E0029040,N0029287,N0029288,365.721535,365.40022,2.205101,2.709796,58.420887,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001678,0.041128,0.009085,tractive,lateral,P380,provisional
E0029041,N0029288,N0028733,365.40022,365.187775,2.709796,2.830658,38.626416,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.7416,0.033255,0.12526,0.031812,tractive,lateral,P380,provisional
E0029042,N0029289,N0029290,374.420306,374.287453,1.55,1.953971,26.570661,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P388,provisional
E0029043,N0029290,N0028744,374.287453,374.216742,1.953971,2.209558,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000221,0.016339,0.004348,tractive,lateral,P388,provisional
E0029044,N0029291,N0029292,375.451217,375.410906,6.453354,6.589918,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.0256,merrimack,334.4022,11.751555,0.747616,0.551013,tractive,sub main,P398,provisional
E0029045,N0029292,N0029293,375.410906,375.092759,6.589918,6.376662,63.629352,200,PVC-U,0.5,0.5,table11,minimum,3.0221,merrimack,337.6416,11.851275,0.749107,0.553903,tractive,sub main,P398,provisional
E0029046,N0029293,N0029294,375.092759,374.742761,6.376662,5.921698,69.999645,200,PVC-U,0.5,0.5,table11,minimum,3.0197,merrimack,339.8011,11.918176,0.750099,0.555841,velocity,sub main,P398,provisional
E0029047,N0029294,N0029295,374.742761,374.392761,5.921698,5.53653,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.014,merrimack,345.2,12.084463,0.752535,0.560659,velocity,sub main,P398,provisional
E0029048,N0029295,N0029296,374.392761,374.340469,5.53653,5.49617,10.458362,200,PVC-U,0.5,0.5,table11,minimum,3.0106,merrimack,348.4394,12.184318,0.753977,0.563552,velocity,sub main,P398,provisional
E0029049,N0029296,N0029297,374.340469,373.890469,5.49617,5.507907,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.0072,merrimack,351.6787,12.283566,0.755396,0.566428,velocity,sub main,P398,provisional
E0029050,N0029297,N0029298,373.890469,373.440469,5.507907,5.502554,90.0,200,PVC-U,0.5,0.5,table11,minimum,2.9995,merrimack,359.2372,12.515262,0.758651,0.573144,velocity,sub main,P398,provisional
E0029051,N0029298,N0029299,373.440469,372.990469,5.502554,5.345255,90.0,200,PVC-U,0.5,0.5,table11,minimum,2.993,merrimack,365.7159,12.713498,0.761374,0.578894,velocity,sub main,P398,provisional
E0029052,N0029299,N0028731,372.990469,372.94099,5.345255,5.3326,9.895812,200,PVC-U,0.5,0.5,table11,minimum,2.9887,merrimack,370.035,12.845669,0.763158,0.582731,velocity,sub main,P398,provisional
E0029053,N0029300,N0029301,372.866553,372.820455,2.224572,2.264231,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.125682,0.190367,0.058717,tractive,lateral,P388,provisional
E0029054,N0029301,N0029302,372.820455,372.70765,2.264231,2.548789,22.561028,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.125758,0.190405,0.058733,tractive,lateral,P388,provisional
E0029055,N0029302,N0029303,372.70765,372.640382,2.548789,2.69287,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.125946,0.190499,0.058772,tractive,lateral,P388,provisional
E0029056,N0029303,N0029304,372.640382,372.535979,2.69287,2.757692,20.880613,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.126059,0.190556,0.058796,tractive,lateral,P388,provisional
E0029057,N0029304,N0028751,372.535979,372.468711,2.757692,2.859353,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.126233,0.190643,0.058833,tractive,lateral,P388,provisional
E0029058,N0029305,N0029306,375.618126,375.537504,1.550911,1.738863,16.124515,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P416,provisional
E0029059,N0029306,N0029307,375.537504,375.492227,1.738863,1.866416,9.055385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.22647,0.230961,0.076723,tractive,lateral,P416,provisional
E0029060,N0029307,N0029308,375.492227,375.402088,1.866416,2.104809,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226546,0.230986,0.076735,tractive,lateral,P416,provisional
E0029061,N0029308,N0029309,375.402088,375.323031,2.104809,2.300168,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271963,0.24508,0.083438,tractive,lateral,P416,provisional
E0029062,N0029309,N0029310,375.323031,375.282239,2.300168,2.432574,5.09902,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,8.6382,0.362629,0.316328,0.0853,tractive,lateral,P416,provisional
E0029063,N0029310,N0029311,375.282239,375.111945,2.432574,3.098168,34.058773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407939,0.279151,0.100613,tractive,lateral,P416,provisional
E0029064,N0029311,N0029312,375.111945,375.020157,3.098168,3.312789,18.35756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.45349,0.288718,0.105686,tractive,lateral,P416,provisional
E0029065,N0029312,N0029313,375.020157,374.969908,3.312789,3.485994,10.049876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453643,0.288749,0.105702,tractive,lateral,P416,provisional
E0029066,N0029313,N0028716,374.969908,374.855281,3.485994,4.013737,22.925297,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453727,0.288766,0.105712,tractive,lateral,P416,provisional
E0029067,N0029314,N0029315,373.712827,373.621039,2.036319,2.207941,18.35756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227792,0.231398,0.076928,tractive,lateral,P388,provisional
E0029068,N0029315,N0029316,373.621039,373.523956,2.207941,2.34494,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227945,0.231449,0.076951,tractive,lateral,P388,provisional
E0029069,N0029316,N0029317,373.523956,373.44195,2.34494,2.468145,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.228106,0.231502,0.076976,tractive,lateral,P388,provisional
E0029070,N0029317,N0029318,373.44195,373.342326,2.468145,2.824117,19.924859,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.228243,0.231547,0.076997,tractive,lateral,P388,provisional
E0029071,N0029318,N0028744,373.342326,373.271615,2.824117,3.154685,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.228409,0.231602,0.077023,tractive,lateral,P388,provisional
E0029072,N0029319,N0029320,374.153818,373.903818,1.550253,1.746756,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P388,provisional
E0029073,N0029320,N0029321,373.903818,373.653818,1.746756,1.887412,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090951,0.170915,0.05077,tractive,lateral,P388,provisional
E0029074,N0029321,N0029322,373.653818,373.612107,1.887412,1.906753,8.342051,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091368,0.171177,0.050874,tractive,lateral,P388,provisional
E0029075,N0029322,N0029323,373.612107,373.499746,1.906753,1.995371,22.472205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136704,0.195738,0.060989,tractive,lateral,P388,provisional
E0029076,N0029323,N0029324,373.499746,373.324675,1.995371,2.251985,35.014283,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182159,0.215123,0.069469,tractive,lateral,P388,provisional
E0029077,N0029324,N0029325,373.324675,373.191822,2.251985,2.206616,26.570661,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272985,0.245377,0.083581,tractive,lateral,P388,provisional
E0029078,N0029325,N0028751,373.191822,373.12779,2.206616,2.200274,12.806248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318474,0.257875,0.089725,tractive,lateral,P388,provisional
E0029079,N0029326,N0029327,377.377917,377.196672,1.55,1.559554,24.166092,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.154841,0.033938,tractive,lateral,P392,provisional
E0029080,N0029327,N0028753,377.196672,377.05848,1.559554,1.55294,10.630146,200,PVC-U,1.3,0.5,ground,minimum,3.6221,held,3.2393,0.136003,0.270945,0.048812,tractive,lateral,P392,provisional
E0029081,N0029328,N0028753,376.92171,376.777402,1.55,1.834018,28.861739,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P392,provisional
E0029082,N0029329,N0029330,373.782485,373.678442,3.557237,3.753809,20.808652,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.7788,0.625562,0.319616,0.122837,tractive,main,P392,provisional
E0029083,N0029330,N0029331,373.678442,373.615792,3.753809,3.885856,12.529964,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.7788,0.625735,0.319643,0.122852,tractive,main,P392,provisional
E0029084,N0029331,N0028773,373.615792,373.39651,3.885856,4.589177,43.856349,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.8585,0.671107,0.326745,0.126963,tractive,main,P392,provisional
E0029085,N0029332,N0029333,375.12641,375.016751,1.673456,1.740512,21.931712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091789,0.171441,0.050979,tractive,lateral,P392,provisional
E0029086,N0029333,N0029334,375.016751,374.949669,1.740512,1.688026,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091972,0.171556,0.051025,tractive,lateral,P392,provisional
E0029087,N0029334,N0029335,374.949669,374.810745,1.688026,1.839219,27.784888,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137351,0.196043,0.061119,tractive,lateral,P392,provisional
E0029088,N0029335,N0029336,374.810745,374.460745,1.839219,2.755991,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182849,0.215389,0.069589,tractive,lateral,P392,provisional
E0029089,N0029336,N0029337,374.460745,374.110745,2.755991,3.724796,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.364501,0.269288,0.095498,tractive,lateral,P392,provisional
E0029090,N0029337,N0028773,374.110745,374.057329,3.724796,3.928358,10.683184,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.410352,0.279677,0.100888,tractive,lateral,P392,provisional
E0029091,N0029338,N0029339,357.652594,357.477594,8.721704,8.266516,70.0,400,GRP,0.25,0.205,table11,minimum,2.515,merrimack,1540.4733,45.259586,0.803146,0.459462,velocity,sub main,P468,derived
E0029092,N0029339,N0029340,357.477594,357.302594,8.266516,7.882953,70.0,400,GRP,0.25,0.205,table11,minimum,2.5139,merrimack,1546.2757,45.408599,0.803817,0.460329,velocity,sub main,P468,derived
E0029093,N0029340,N0029341,357.302594,357.127594,7.882953,7.762268,70.0,400,GRP,0.25,0.205,table11,minimum,2.5137,merrimack,1547.3555,45.436796,0.803944,0.460493,velocity,sub main,P468,derived
E0029094,N0029341,N0029342,357.127594,357.086493,7.762268,7.722895,13.700492,400,GRP,0.3,0.205,table11,minimum,2.5134,merrimack,1548.8387,45.475308,0.860922,0.437271,velocity,sub main,P468,derived
E0029095,N0029342,N0029343,357.086493,356.958279,7.722895,7.628452,42.737815,400,GRP,0.3,0.205,uniform,minimum,2.5132,merrimack,1549.5803,45.494384,0.861015,0.437375,velocity,sub main,P468,derived
E0029096,N0029343,N0029344,356.958279,356.906475,7.628452,7.679096,17.267964,400,GRP,0.3,0.205,uniform,minimum,2.5132,merrimack,1549.5803,45.49474,0.861017,0.437377,velocity,sub main,P468,derived
E0029097,N0029344,N0029345,356.906475,356.797594,7.679096,7.820692,36.293728,400,GRP,0.3,0.205,uniform,minimum,2.5122,merrimack,1554.6767,45.625165,0.861655,0.438084,velocity,sub main,P468,derived
E0029098,N0029345,N0029346,356.797594,356.731903,7.820692,7.984833,21.897161,400,GRP,0.3,0.205,uniform,minimum,2.5122,merrimack,1554.6767,45.625468,0.861656,0.438086,velocity,sub main,P468,derived
E0029099,N0029346,N0029347,356.731903,356.679372,7.984833,8.208659,17.51004,400,GRP,0.3,0.205,uniform,minimum,2.5122,merrimack,1554.6767,45.62565,0.861657,0.438086,velocity,sub main,P468,derived
E0029100,N0029347,N0029348,356.679372,356.62648,8.208659,8.388107,17.630762,400,GRP,0.3,0.205,uniform,minimum,2.5122,merrimack,1554.6767,45.625796,0.861658,0.438087,velocity,sub main,P468,derived
E0029101,N0029348,N0029349,356.62648,356.525976,8.388107,8.681238,33.501412,400,GRP,0.3,0.205,uniform,minimum,2.5122,merrimack,1554.6767,45.625943,0.861658,0.438088,velocity,sub main,P468,derived
E0029102,N0029349,N0029350,356.525976,356.464119,8.681238,8.84301,20.618867,400,GRP,0.3,0.205,uniform,minimum,2.5122,merrimack,1554.6767,45.626222,0.86166,0.43809,velocity,sub main,P468,derived
E0029103,N0029350,N0029351,356.464119,356.305984,8.84301,9.415238,52.711916,400,GRP,0.3,0.205,uniform,minimum,2.5122,merrimack,1554.6767,45.626394,0.861661,0.438091,velocity,sub main,P468,derived
E0029104,N0029351,N0029352,356.305984,356.222543,9.415238,9.736929,27.813382,400,GRP,0.3,0.205,uniform,minimum,2.5122,merrimack,1554.6767,45.626833,0.861663,0.438093,velocity,sub main,P468,derived
E0029105,N0029352,N0029353,356.222543,356.174422,9.736929,9.932237,16.040617,400,GRP,0.3,0.205,uniform,minimum,2.5122,merrimack,1554.6767,45.627065,0.861664,0.438094,velocity,sub main,P468,derived
E0029106,N0029353,N0029354,356.174422,356.126382,9.932237,10.085074,16.013183,400,GRP,0.3,0.205,uniform,minimum,2.5122,merrimack,1554.6767,45.627199,0.861664,0.438095,velocity,sub main,P468,derived
E0029107,N0029354,N0029355,356.126382,356.085675,10.085074,10.15871,6.26266,400,GRP,0.65,0.205,table11,minimum,2.5118,merrimack,1556.9015,45.68419,1.146634,0.354221,velocity,sub main,P468,derived
E0029108,N0029355,N0029356,356.085675,356.042609,10.15871,10.222619,9.570102,400,GRP,0.45,0.205,table11,minimum,2.5118,merrimack,1556.9015,45.684242,1.00183,0.391447,velocity,sub main,P468,derived
E0029109,N0029356,N0029357,356.042609,355.955885,10.222619,10.388079,34.689689,400,GRP,0.25,0.205,table11,minimum,2.5118,merrimack,1556.9015,45.684322,0.805054,0.461932,velocity,sub main,P468,derived
E0029110,N0029357,N0029358,355.955885,355.914188,10.388079,10.437527,6.949535,400,GRP,0.6,0.205,table11,minimum,2.5118,merrimack,1556.9015,45.684611,1.11354,0.361941,velocity,sub main,P468,derived
E0029111,N0029358,N0029359,355.914188,355.87155,10.437527,10.489137,9.474983,400,GRP,0.45,0.205,table11,minimum,2.5114,merrimack,1559.0611,45.73985,1.002155,0.391708,velocity,sub main,P468,derived
E0029112,N0029359,N0029360,355.87155,355.830431,10.489137,10.550336,6.325998,400,GRP,0.65,0.205,table11,minimum,2.5112,merrimack,1560.1408,45.767515,1.147204,0.354566,velocity,sub main,P468,derived
E0029113,N0029360,N0029361,355.830431,355.789315,10.550336,10.604881,6.325602,400,GRP,0.65,0.205,table11,minimum,2.5112,merrimack,1560.1408,45.767568,1.147204,0.354566,velocity,sub main,P468,derived
E0029114,N0029361,N0029362,355.789315,355.742413,10.604881,10.663348,7.215624,400,GRP,0.65,0.205,uniform,minimum,2.5112,merrimack,1560.1408,45.767621,1.147204,0.354567,velocity,sub main,P468,derived
E0029115,N0029362,N0029363,355.742413,355.61843,10.663348,10.904794,49.593431,400,GRP,0.25,0.205,table11,minimum,2.511,merrimack,1560.8824,45.786627,0.805511,0.462527,velocity,sub main,P468,derived
E0029116,N0029363,N0029364,355.61843,355.391728,10.904794,11.271297,90.680793,400,GRP,0.25,0.205,table11,minimum,2.511,merrimack,1560.8824,45.78704,0.805513,0.462529,velocity,sub main,P468,derived
E0029117,N0029364,N0029365,355.391728,355.348096,11.271297,11.317431,7.271909,400,GRP,0.6,0.205,table11,minimum,2.511,merrimack,1560.8824,45.787796,1.114222,0.36238,velocity,sub main,P468,derived
E0029118,N0029365,N0029366,355.348096,355.304125,11.317431,11.359785,8.794304,400,GRP,0.5,0.205,table11,minimum,2.511,merrimack,1560.8824,45.787856,1.042101,0.380774,velocity,sub main,P468,derived
E0029119,N0029366,N0029367,355.304125,355.256755,11.359785,11.390462,15.790125,400,GRP,0.3,0.205,table11,minimum,2.511,merrimack,1560.8824,45.787929,0.862448,0.438966,velocity,sub main,P468,derived
E0029120,N0029367,N0029368,355.256755,355.176441,11.390462,11.416424,26.771235,400,GRP,0.3,0.205,uniform,minimum,2.511,merrimack,1560.8824,45.788061,0.862449,0.438966,velocity,sub main,P468,derived
E0029121,N0029368,N0029369,355.176441,355.105909,11.416424,11.453722,23.510546,400,GRP,0.3,0.205,uniform,minimum,2.511,merrimack,1560.8824,45.788284,0.86245,0.438968,velocity,sub main,P468,derived
E0029122,N0029369,N0029370,355.105909,355.064105,11.453722,11.484571,5.573959,400,GRP,0.75,0.205,table11,minimum,2.511,merrimack,1560.8824,45.78848,1.208883,0.341325,velocity,sub main,P468,derived
E0029123,N0029370,N0029371,355.064105,355.023877,11.484571,11.526812,3.218176,400,GRP,1.25,0.205,table11,minimum,2.511,merrimack,1560.8824,45.788526,1.455077,0.29837,velocity,sub main,P468,derived
E0029124,N0029371,N0029372,355.023877,354.98087,11.526812,11.581722,3.440583,400,GRP,1.25,0.205,uniform,minimum,2.511,merrimack,1560.8824,45.788553,1.455077,0.29837,velocity,sub main,P468,derived
E0029125,N0029372,N0029373,354.98087,354.905628,11.581722,11.780987,30.09692,400,GRP,0.25,0.205,table11,minimum,2.511,merrimack,1560.8824,45.788582,0.80552,0.462538,velocity,sub main,P468,derived
E0029126,N0029373,N0029374,354.905628,354.823853,11.780987,12.022003,32.710055,400,GRP,0.25,0.205,table11,minimum,2.5108,merrimack,1561.9622,45.816416,0.805644,0.462699,velocity,sub main,P468,derived
E0029127,N0029374,N0029375,354.823853,354.782778,12.022003,12.076719,4.832319,400,GRP,0.85,0.205,table11,minimum,2.5106,merrimack,1563.042,45.844269,1.265677,0.33037,velocity,sub main,P468,derived
E0029128,N0029375,N0029376,354.782778,354.741009,12.076719,12.165791,5.967047,400,GRP,0.7,0.205,table11,minimum,2.5106,merrimack,1563.042,45.844309,1.179229,0.3479,velocity,sub main,P468,derived
E0029129,N0029376,N0029377,365.156799,364.935439,1.75,2.401323,88.544321,400,GRP,0.25,0.205,table11,minimum,2.5106,merrimack,1563.042,45.844359,0.805769,0.462862,velocity,sub main,P468,derived
E0029130,N0029377,N0029378,364.935439,364.852877,2.401323,2.623167,33.024682,400,GRP,0.25,0.205,table11,minimum,2.5104,merrimack,1563.7836,45.864038,0.805856,0.462976,velocity,sub main,P451,derived
E0029131,N0029378,N0029379,364.852877,364.650638,2.623167,3.149899,80.895352,400,GRP,0.25,0.205,table11,minimum,2.5104,merrimack,1563.7836,45.864313,0.805857,0.462978,velocity,sub main,P451,derived
E0029132,N0029379,N0029380,364.650638,364.579364,3.149899,3.308728,28.509578,400,GRP,0.25,0.205,table11,minimum,2.5097,merrimack,1567.4916,45.959678,0.806282,0.463531,velocity,sub main,P451,derived
E0029133,N0029380,N0029381,364.579364,364.429364,3.308728,3.630053,60.0,400,GRP,0.25,0.205,table11,minimum,2.5097,merrimack,1567.4916,45.959916,0.806283,0.463532,velocity,sub main,P451,derived
E0029134,N0029381,N0029382,364.429364,364.272767,3.630053,3.86621,62.639038,400,GRP,0.25,0.205,table11,minimum,2.5096,merrimack,1568.2333,45.979351,0.806369,0.463645,velocity,sub main,P451,derived
E0029135,N0029382,N0029383,364.272767,364.226085,3.86621,3.958303,18.672934,400,GRP,0.25,0.205,table11,minimum,2.5096,merrimack,1568.2333,45.979873,0.806372,0.463648,velocity,sub main,P451,derived
E0029136,N0029383,N0029384,364.226085,364.132741,3.958303,4.147349,37.337401,400,GRP,0.25,0.205,table11,minimum,2.5096,merrimack,1568.2333,45.980028,0.806372,0.463649,velocity,sub main,P451,derived
E0029137,N0029384,N0028701,364.132741,363.984029,4.147349,4.4864,59.484878,400,GRP,0.25,0.205,table11,minimum,2.5094,merrimack,1568.9749,45.999273,0.806458,0.463761,velocity,sub main,P451,derived
E0029138,N0029385,N0028782,344.713247,344.432538,1.554605,1.556384,40.101328,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.191474,0.046886,tractive,lateral,P404,provisional
E0029139,N0029386,N0029387,341.352056,341.277056,4.618159,4.781477,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.246499,0.237404,0.079758,tractive,main,P404,provisional
E0029140,N0029387,N0029388,341.277056,341.236807,4.781477,4.852518,6.708204,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,5.3989,0.246624,0.252875,0.076443,tractive,main,P404,provisional
E0029141,N0029388,N0029389,341.236807,341.100976,4.852518,4.908759,27.166155,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.24668,0.23746,0.079785,tractive,main,P404,provisional
E0029142,N0029389,N0028782,341.100976,341.050727,4.908759,4.938196,10.049876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.337441,0.262712,0.092153,tractive,main,P404,provisional
E0029143,N0029390,N0029391,334.340514,334.040514,10.472413,10.502149,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.1845,merrimack,219.0415,8.117412,0.681226,0.443478,tractive,sub main,P418,drafted
E0029144,N0029391,N0029392,334.040514,333.740514,10.502149,10.874903,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.1787,merrimack,222.3461,8.224877,0.683585,0.446774,tractive,sub main,P418,drafted
E0029145,N0029392,N0028790,333.740514,333.688853,10.874903,11.01534,10.332225,200,PVC-U,0.5,0.5,table11,minimum,3.1743,merrimack,224.9091,8.308205,0.685395,0.449323,tractive,sub main,P418,drafted
E0029146,N0029393,N0028790,343.298246,343.145877,1.802889,1.558317,30.473879,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.7307,0.702626,0.331477,0.129738,tractive,lateral,P418,provisional
E0029147,N0029394,N0028798,337.678879,337.380461,1.644791,1.934145,59.683582,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P414,drafted
E0029148,N0029395,N0028798,337.751697,337.63423,1.55,1.680376,23.493429,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P414,drafted
E0029149,N0029396,N0029397,333.268622,332.868622,1.55105,1.911682,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P414,drafted
E0029150,N0029397,N0029398,332.868622,332.468626,1.911682,2.4303,79.99926,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317537,0.257631,0.089604,tractive,lateral,P414,drafted
E0029151,N0029398,N0029399,332.468626,332.383657,2.4303,2.497873,16.993666,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.8757,0.750729,0.338412,0.133856,tractive,lateral,P414,drafted
E0029152,N0029399,N0028809,332.383657,332.190693,2.497873,2.60545,38.592868,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.0353,0.841405,0.350653,0.141277,tractive,lateral,P414,drafted
E0029153,N0029400,N0028809,330.86685,330.54371,4.553621,4.252433,64.628182,200,PVC-U,0.5,0.5,table11,minimum,3.1991,merrimack,210.9007,7.856882,0.675385,0.435441,tractive,sub main,P414,drafted
E0029154,N0029401,N0029402,332.454243,332.214243,3.134319,3.354605,80.0,400,GRP,0.3,0.205,uniform,minimum,2.4565,merrimack,1871.2309,53.527188,0.897381,0.480097,velocity,sub main,P414,drafted
E0029155,N0029402,N0029403,332.214243,331.974243,3.354605,3.15033,80.0,400,GRP,0.3,0.205,uniform,minimum,2.455,merrimack,1880.996,53.771823,0.898402,0.481376,velocity,sub main,P414,drafted
E0029156,N0029403,N0029404,331.974243,331.734243,3.15033,3.305339,80.0,400,GRP,0.3,0.205,uniform,minimum,2.4548,merrimack,1882.0758,53.799457,0.898518,0.48152,velocity,sub main,P414,drafted
E0029157,N0029404,N0029405,331.734243,331.69395,3.305339,3.287557,6.715502,400,GRP,0.6,0.205,table11,minimum,2.4548,merrimack,1882.0758,53.800124,1.163566,0.395518,velocity,sub main,P414,drafted
E0029158,N0029405,N0028816,331.59395,331.550033,3.387557,3.556809,21.958582,500,GRP,0.2,0.155,table11,dod,2.4548,merrimack,1882.0758,53.80018,0.766118,0.387235,velocity,sub main,P414,drafted
E0029159,N0029406,N0029407,332.368829,331.932859,3.748786,3.493929,87.193989,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.9129,2.268656,0.474412,0.228211,tractive,main,P414,provisional
E0029160,N0029407,N0029408,331.932859,331.632859,3.493929,3.527725,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.6545,2.300473,0.476383,0.22979,tractive,main,P414,provisional
E0029161,N0029408,N0029409,331.632859,331.332859,3.527725,3.485562,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.6545,2.300973,0.476414,0.229815,tractive,main,P414,provisional
E0029162,N0029409,N0029410,331.332859,331.243829,3.485562,3.427619,17.806011,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.6545,2.301473,0.476445,0.229839,tractive,main,P414,provisional
E0029163,N0029410,N0028816,331.243829,331.02653,3.427619,4.080312,43.459803,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.7343,2.346889,0.479222,0.232075,tractive,main,P414,provisional
E0029164,N0029411,N0028819,391.309493,391.233986,4.652665,4.588829,37.753762,800,GRP,0.2,0.085,uniform,minimum,2.0651,merrimack,7854.759,190.007038,1.04203,0.391351,velocity,trunk main,P363,drafted
E0029165,N0029412,N0029413,384.905706,384.505706,8.563349,7.891724,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.232519,0.232948,0.077654,tractive,trunk main,P415,drafted
E0029166,N0029413,N0029414,384.505706,384.105706,7.891724,7.657813,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.233186,0.233165,0.077756,tractive,trunk main,P415,drafted
E0029167,N0029414,N0029415,384.105706,384.063988,7.657813,7.657752,6.418183,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,5.126,0.233852,0.255494,0.073226,tractive,trunk main,P415,drafted
E0029168,N0029415,N0029416,384.063988,383.596079,7.657752,7.216207,93.581817,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.233906,0.233398,0.077865,tractive,trunk main,P415,drafted
E0029169,N0029416,N0029417,383.596079,383.146079,7.216207,8.077065,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.234686,0.233651,0.077984,tractive,trunk main,P415,drafted
E0029170,N0029417,N0029418,383.146079,383.069682,8.077065,7.780813,15.279495,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.235436,0.233893,0.078098,tractive,trunk main,P415,drafted
E0029171,N0029418,N0029419,383.069682,382.846079,7.780813,7.462698,44.720505,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.235563,0.233934,0.078117,tractive,trunk main,P415,drafted
E0029172,N0029419,N0029420,382.846079,382.546079,7.462698,8.093386,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.235936,0.234054,0.078174,tractive,trunk main,P415,drafted
E0029173,N0029420,N0029421,382.546079,382.246079,8.093386,8.882827,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.236436,0.234215,0.07825,tractive,trunk main,P415,drafted
E0029174,N0029421,N0029422,382.246079,381.946079,8.882827,9.431088,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.236936,0.234376,0.078326,tractive,trunk main,P415,drafted
E0029175,N0029422,N0029423,381.946079,381.896079,9.431088,9.513284,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.237436,0.234536,0.078401,tractive,trunk main,P415,drafted
E0029176,N0029423,N0029424,381.896079,381.546079,9.513284,8.641726,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.237519,0.234563,0.078414,tractive,trunk main,P415,drafted
E0029177,N0029424,N0029425,381.546079,381.196079,8.641726,8.23254,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.238102,0.23475,0.078502,tractive,trunk main,P415,drafted
E0029178,N0029425,N0028825,381.196079,381.122498,8.23254,8.057525,14.716217,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.7316,2.262694,0.474041,0.227915,tractive,trunk main,P415,drafted
E0029179,N0029426,N0028819,393.3698,392.978218,1.55,2.844597,78.316308,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.8491,0.329054,0.260598,0.091088,tractive,lateral,P363,provisional
E0029180,N0029427,N0028829,391.706127,391.543969,2.485401,2.420844,29.483227,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,60.719,2.551966,0.50823,0.236207,tractive,main,P363,drafted
E0029181,N0029428,N0028829,387.610478,387.288217,6.645381,6.676596,64.45229,200,PVC-U,0.5,0.5,table11,minimum,3.6232,merrimack,75.3894,3.174477,0.52383,0.269936,tractive,main,P363,drafted
E0029182,N0029429,N0028836,391.314223,391.121947,1.550981,1.8024,38.455184,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P363,derived
E0029183,N0029430,N0029431,386.318486,386.084653,6.901088,7.263889,42.515092,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,13.0226,0.547784,0.316866,0.112836,tractive,lateral,P363,derived
E0029184,N0029431,N0029432,386.084653,386.044182,7.263889,7.292122,6.226251,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,13.0226,0.548138,0.335884,0.10848,tractive,lateral,P363,derived
E0029185,N0029432,N0029433,386.044182,385.98582,7.292122,7.314961,11.672341,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5856,0.655638,0.324364,0.125578,tractive,lateral,P363,derived
E0029186,N0029433,N0028844,385.98582,385.892866,7.314961,7.279314,18.590788,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5856,0.655735,0.324379,0.125587,tractive,lateral,P363,derived
E0029187,N0029434,N0029435,390.540912,390.290912,1.55,3.154156,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P363,derived
E0029188,N0029435,N0028844,390.290912,390.032475,3.154156,3.139705,51.687422,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136218,0.195507,0.060891,tractive,lateral,P363,derived
E0029189,N0029436,N0029437,391.543164,390.892668,1.742389,1.765169,59.135971,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.176252,0.031112,tractive,lateral,P363,provisional
E0029190,N0029437,N0028839,390.892668,390.648491,1.765169,2.039009,48.835358,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1426,0.383774,0.273762,0.097804,tractive,lateral,P363,provisional
E0029191,N0029438,N0028838,380.939713,380.708035,10.860702,11.131992,46.335757,200,PVC-U,0.5,0.5,table11,minimum,3.2106,merrimack,204.7536,7.655719,0.670751,0.429187,tractive,sub main,P363,derived
E0029192,N0029439,N0028847,390.717062,390.624288,1.550119,1.668742,18.554747,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P363,derived
E0029193,N0029440,N0028839,391.690273,391.100078,1.78632,1.587422,84.313517,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,2.1596,0.091145,0.191908,0.047027,tractive,lateral,P363,drafted
E0029194,N0029441,N0029442,390.19671,389.953954,2.373084,2.31695,48.551113,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.0583,0.549115,0.306758,0.115556,tractive,lateral,P363,derived
E0029195,N0029442,N0029443,389.953954,389.733842,2.31695,2.800857,44.022538,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.7016,0.618411,0.318463,0.122175,tractive,lateral,P363,derived
E0029196,N0029443,N0028847,389.733842,389.420378,2.800857,2.872651,62.692632,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0326,0.758421,0.33949,0.134502,tractive,lateral,P363,derived
E0029197,N0029444,N0029445,389.413409,389.177244,1.55,2.240603,47.233124,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P363,derived
E0029198,N0029445,N0028838,389.177244,388.945901,2.240603,2.894126,46.26853,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136195,0.195496,0.060886,tractive,lateral,P363,derived
E0029199,N0029446,N0028836,392.250805,391.313951,1.600299,1.610396,69.396623,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.188838,0.029706,tractive,lateral,P363,derived
E0029200,N0029447,N0029448,388.432601,388.356053,1.550706,1.551723,10.206361,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P363,derived
E0029201,N0029448,N0029449,388.351303,388.212739,1.556473,1.555816,12.596732,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,1.0798,0.045352,0.176366,0.031138,tractive,lateral,P363,derived
E0029202,N0029449,N0028861,388.212739,387.982472,1.555816,2.223155,46.053295,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2866,0.137974,0.196337,0.061244,tractive,lateral,P363,derived
E0029203,N0029450,N0029451,380.215543,380.038216,9.505526,9.88079,32.241255,200,PVC-U,0.55,0.5,uniform,minimum,3.1467,merrimack,241.7898,8.824768,0.721444,0.452451,tractive,main,P363,derived
E0029204,N0029451,N0029452,380.038216,379.946265,9.88079,10.314111,16.718464,200,PVC-U,0.55,0.5,uniform,minimum,3.1433,merrimack,243.9493,8.894134,0.72292,0.454463,tractive,main,P363,derived
E0029205,N0029452,N0029453,379.946265,379.790605,10.314111,10.902815,28.301755,200,PVC-U,0.55,0.5,uniform,minimum,3.1366,merrimack,248.2685,9.032245,0.725827,0.458458,tractive,main,P363,derived
E0029206,N0029453,N0028861,379.790605,379.532362,10.902815,10.673266,46.953381,200,PVC-U,0.55,0.5,uniform,minimum,3.135,merrimack,249.3482,9.066928,0.72655,0.459459,tractive,main,P363,derived
E0029207,N0029454,N0029455,384.437713,384.385253,9.852113,9.315095,26.229841,500,GRP,0.2,0.155,table11,minimum,2.4304,merrimack,2044.3307,57.894058,0.781154,0.403146,velocity,sub main,P363,derived
E0029208,N0029455,N0029456,384.385253,384.277512,9.315095,7.969436,53.87047,500,GRP,0.2,0.155,table11,minimum,2.4304,merrimack,2044.3307,57.894277,0.781155,0.403147,velocity,sub main,P363,derived
E0029209,N0029456,N0029457,384.277512,384.232463,7.969436,7.763783,15.016447,500,GRP,0.3,0.155,table11,minimum,2.4304,merrimack,2044.3307,57.894726,0.907218,0.360742,velocity,sub main,P363,derived
E0029210,N0029457,N0029458,384.232463,384.187988,7.763783,7.719727,9.883241,500,GRP,0.45,0.155,table11,minimum,2.4304,merrimack,2044.3307,57.894851,1.052207,0.323663,velocity,sub main,P363,derived
E0029211,N0029458,N0029459,384.187988,384.142851,7.719727,7.752352,10.030486,500,GRP,0.45,0.155,uniform,minimum,2.4304,merrimack,2044.3307,57.894933,1.052208,0.323663,velocity,sub main,P363,derived
E0029212,N0029459,N0029460,384.142851,384.094299,7.752352,7.87143,10.789449,500,GRP,0.45,0.155,uniform,minimum,2.4304,merrimack,2044.3307,57.895017,1.052208,0.323664,velocity,sub main,P363,derived
E0029213,N0029460,N0029461,384.094299,384.053254,7.87143,8.080626,11.726885,500,GRP,0.35,0.155,table11,minimum,2.4304,merrimack,2044.3307,57.895107,0.959962,0.346073,velocity,sub main,P363,derived
E0029214,N0029461,N0029462,384.053254,383.99743,8.080626,8.442908,15.949888,500,GRP,0.35,0.155,uniform,minimum,2.4304,merrimack,2044.3307,57.895205,0.959963,0.346073,velocity,sub main,P363,derived
E0029215,N0029462,N0029463,383.99743,383.951839,8.442908,8.961979,18.236183,500,GRP,0.25,0.155,table11,minimum,2.4304,merrimack,2044.3307,57.895337,0.848355,0.379089,velocity,sub main,P363,derived
E0029216,N0029463,N0028863,383.951839,383.884255,8.961979,9.915977,27.033964,500,GRP,0.25,0.155,uniform,minimum,2.4304,merrimack,2044.3307,57.895489,0.848356,0.379089,velocity,sub main,P363,derived
E0029217,N0029464,N0029465,387.211261,386.861261,1.55,1.931036,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P354,drafted
E0029218,N0029465,N0029466,386.861261,386.511261,1.931036,2.647369,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317454,0.257609,0.089593,tractive,lateral,P354,drafted
E0029219,N0029466,N0028884,386.511261,386.469392,2.647369,2.708769,5.582498,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,9.718,0.408571,0.321427,0.091501,tractive,lateral,P354,drafted
E0029220,N0029467,N0029468,384.622791,384.347791,1.55,2.656787,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P354,drafted
E0029221,N0029468,N0029469,384.347791,384.267373,2.656787,3.482474,16.083478,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.13626,0.195527,0.060899,tractive,lateral,P354,drafted
E0029222,N0029469,N0029470,384.267373,384.084554,3.482474,5.428478,36.563927,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181661,0.21493,0.069383,tractive,lateral,P354,drafted
E0029223,N0029470,N0029471,384.084554,383.972791,5.428478,6.309375,22.352595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181966,0.215048,0.069436,tractive,lateral,P354,drafted
E0029224,N0029471,N0029472,383.972791,383.89248,6.309375,6.264716,16.062182,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182152,0.21512,0.069468,tractive,lateral,P354,drafted
E0029225,N0029472,N0028884,383.89248,383.6721,6.264716,5.506062,44.075984,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227553,0.231319,0.076891,tractive,lateral,P354,drafted
E0029226,N0029473,N0029474,389.246726,388.946726,1.550912,1.90209,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P354,drafted
E0029227,N0029474,N0029475,388.946726,388.64673,1.90209,2.319273,59.999093,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0005,0.023854,0.005824,tractive,lateral,P354,drafted
E0029228,N0029475,N0028881,388.64673,388.553192,2.319273,2.428956,18.707738,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001,0.03219,0.007573,tractive,lateral,P354,drafted
E0029229,N0029476,N0028886,386.454712,386.038535,1.551605,2.209146,83.235533,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P354,provisional
E0029230,N0029477,N0029478,386.996001,386.755742,1.582368,1.720607,48.051843,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P354,provisional
E0029231,N0029478,N0029479,386.755742,386.555742,1.720607,1.742568,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.153115,0.203197,0.0642,tractive,lateral,P354,provisional
E0029232,N0029479,N0029480,386.555742,386.355742,1.742568,2.002291,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.243983,0.236615,0.079384,tractive,lateral,P354,provisional
E0029233,N0029480,N0028886,386.355742,386.264368,2.002291,1.983313,18.2747,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.9619,0.33485,0.262063,0.091826,tractive,lateral,P354,provisional
E0029234,N0029481,N0029482,379.084532,378.834532,11.554872,11.98456,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.1061,2.239675,0.472599,0.226765,tractive,main,P375,drafted
E0029235,N0029482,N0029483,389.269092,389.019092,1.55,2.072919,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.1061,2.240092,0.472625,0.226786,tractive,main,P375,drafted
E0029236,N0029483,N0029484,389.019092,388.978524,2.072919,2.144401,3.527622,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,53.1061,2.240508,0.634403,0.184583,tractive,main,P354,drafted
E0029237,N0029484,N0029485,388.978524,388.537003,2.144401,2.818405,88.304187,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.6048,2.345291,0.479125,0.231997,tractive,main,P354,drafted
E0029238,N0029485,N0029486,388.537003,388.296162,2.818405,3.176311,48.168191,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.6941,2.978608,0.514162,0.261406,tractive,main,P354,drafted
E0029239,N0029486,N0029487,388.296162,388.242514,3.176311,3.196024,10.729727,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.6941,2.979009,0.514182,0.261424,tractive,main,P354,drafted
E0029240,N0029487,N0029488,388.242514,387.942514,3.196024,2.978812,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.6941,2.979099,0.514187,0.261428,tractive,main,P354,drafted
E0029241,N0029488,N0029489,387.942514,387.642514,2.978812,3.380832,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.6941,2.979599,0.514212,0.26145,tractive,main,P354,drafted
E0029242,N0029489,N0028881,387.642514,387.5532,3.380832,3.428947,17.862707,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.4357,3.011189,0.515803,0.262841,tractive,main,P354,drafted
E0029243,N0029490,N0029491,386.454897,386.204897,1.553373,1.784818,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P354,drafted
E0029244,N0029491,N0028885,386.204897,385.950896,1.784818,2.265718,50.800181,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1405,0.257843,0.24089,0.08142,tractive,lateral,P354,drafted
E0029245,N0029492,N0029493,386.255786,386.213207,1.55,1.588276,6.082763,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,1.8214,0.076357,0.180793,0.043456,tractive,lateral,P354,provisional
E0029246,N0029493,N0029494,386.213207,386.089716,1.588276,2.75849,24.698178,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076408,0.161195,0.046965,tractive,lateral,P354,provisional
E0029247,N0029494,N0028909,386.089716,386.007254,2.75849,2.753061,16.492423,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.121881,0.188438,0.057909,tractive,lateral,P354,provisional
E0029248,N0029495,N0029496,387.784998,387.423573,1.560431,1.550365,10.630146,200,PVC-U,3.4,0.5,ground,minimum,3.6221,held,8.6382,0.362743,0.519445,0.060984,tractive,lateral,P354,provisional
E0029249,N0029496,N0028909,387.423573,387.204912,1.550365,1.555403,17.492856,200,PVC-U,1.25,0.5,ground,minimum,3.6221,held,9.718,0.408099,0.383215,0.081139,tractive,lateral,P354,provisional
E0029250,N0029497,N0029498,381.879309,381.722334,5.271448,5.745439,39.243615,250,PVC-U,0.4,0.375,table11,minimum,2.7607,merrimack,713.0985,22.919237,0.807546,0.621135,velocity,sub main,P354,drafted
E0029251,N0029498,N0029499,381.722334,381.402334,5.745439,6.279429,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.7597,merrimack,715.258,22.980206,0.807993,0.622248,velocity,sub main,P354,drafted
E0029252,N0029499,N0029500,381.402334,381.082334,6.279429,7.046603,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.7587,merrimack,717.4176,23.041493,0.80844,0.623367,velocity,sub main,P354,drafted
E0029253,N0029500,N0028885,381.082334,381.025923,7.046603,7.190691,14.102833,250,PVC-U,0.4,0.375,table11,minimum,2.7582,merrimack,718.4974,23.072462,0.808665,0.623933,velocity,sub main,P354,drafted
E0029254,N0029501,N0029502,374.344919,374.144919,11.726187,11.521768,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.4847,merrimack,104.0475,4.217465,0.568643,0.312099,tractive,main,P372,provisional
E0029255,N0029502,N0029503,374.144919,373.944919,11.521768,11.60281,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.4718,merrimack,107.2868,4.332425,0.573025,0.316473,tractive,main,P372,provisional
E0029256,N0029503,N0028916,373.944919,373.867874,11.60281,11.70488,15.409056,200,PVC-U,0.5,0.5,table11,minimum,3.4552,merrimack,111.606,4.484945,0.578697,0.322207,tractive,main,P372,provisional
E0029257,N0029504,N0029505,382.996417,382.814063,1.550183,1.844872,36.470742,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P372,drafted
E0029258,N0029505,N0029506,382.814063,382.660981,1.844872,2.035308,30.616493,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136106,0.195454,0.060868,tractive,lateral,P372,drafted
E0029259,N0029506,N0029507,382.660981,382.210981,2.035308,2.878802,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317429,0.257603,0.08959,tractive,lateral,P372,drafted
E0029260,N0029507,N0029508,382.210981,381.760981,2.878802,3.790563,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.7603,0.703942,0.331671,0.129852,tractive,lateral,P372,drafted
E0029261,N0029508,N0028916,381.760981,381.719797,3.790563,3.852957,3.294732,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,18.9198,0.795226,0.474,0.110548,tractive,lateral,P372,drafted
E0029262,N0029509,N0028917,377.944859,377.447443,6.767056,7.067724,90.439181,200,PVC-U,0.55,0.5,uniform,minimum,3.0774,merrimack,290.5932,10.378914,0.752091,0.496776,velocity,main,P413,provisional
E0029263,N0029510,N0029511,381.593557,381.143557,3.833536,3.855558,90.0,200,PVC-U,0.5,0.5,table11,minimum,2.9944,merrimack,364.2987,12.658276,0.760621,0.577292,velocity,sub main,P413,provisional
E0029264,N0029511,N0028917,381.143557,380.685565,3.855558,3.829602,91.598402,200,PVC-U,0.5,0.5,table11,minimum,2.9901,merrimack,368.6179,12.79051,0.762417,0.581129,velocity,sub main,P413,provisional
E0029265,N0029512,N0029513,383.208911,383.1368,1.55,1.704417,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6749,0.363674,0.269092,0.095398,tractive,lateral,P397,provisional
E0029266,N0029513,N0028941,383.1368,383.024997,1.704417,1.973416,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6749,0.363794,0.269121,0.095412,tractive,lateral,P397,provisional
E0029267,N0029514,N0029515,381.696083,381.376083,4.344536,4.235428,80.0,250,PVC-U,0.4,0.375,table11,dod,2.8664,merrimack,522.6472,17.381828,0.75816,0.521414,velocity,sub main,P397,provisional
E0029268,N0029515,N0029516,381.376083,381.056083,4.235428,4.175576,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.8601,merrimack,532.3652,17.665576,0.761143,0.526531,velocity,sub main,P397,provisional
E0029269,N0029516,N0028928,381.056083,380.994637,4.175576,4.181266,15.361565,250,PVC-U,0.4,0.375,table11,minimum,2.858,merrimack,535.6046,17.760463,0.762129,0.52824,velocity,sub main,P397,provisional
E0029270,N0029517,N0029518,384.661206,384.223008,1.553272,1.912704,87.639628,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P397,provisional
E0029271,N0029518,N0029519,384.223008,383.823008,1.912704,1.919882,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453402,0.288701,0.105676,tractive,lateral,P397,provisional
