Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0029272,N0029519,N0029520,383.823008,383.423008,1.919882,2.194943,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635138,0.321145,0.123716,tractive,lateral,P397,provisional
E0029273,N0029520,N0029521,383.423008,383.023008,2.194943,2.178469,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.771606,0.341321,0.135602,tractive,lateral,P397,provisional
E0029274,N0029521,N0028928,383.023008,382.933684,2.178469,2.242219,17.864751,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.81754,0.347528,0.139364,tractive,lateral,P397,provisional
E0029275,N0029522,N0029523,380.904955,380.481026,4.56996,4.680198,77.077883,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,43.0411,1.808478,0.458461,0.199381,tractive,main,P397,provisional
E0029276,N0029523,N0029524,380.481026,380.425752,4.680198,4.843077,10.049876,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,53.7767,2.259182,0.490131,0.222378,tractive,main,P397,provisional
E0029277,N0029524,N0029525,380.425752,380.359295,4.843077,4.762043,12.083046,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,53.7767,2.259266,0.490137,0.222382,tractive,main,P397,provisional
E0029278,N0029525,N0028941,380.359295,380.233876,4.762043,4.764537,22.803509,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,58.873,2.47302,0.503511,0.232552,tractive,main,P397,provisional
E0029279,N0029526,N0028925,380.090411,379.675004,1.550703,2.150497,83.081348,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P413,provisional
E0029280,N0029527,N0029528,380.584903,380.384903,2.921719,2.993454,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.5766,1.075557,0.378342,0.158797,tractive,lateral,P413,provisional
E0029281,N0029528,N0029529,380.384903,380.184903,2.993454,3.274203,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.5766,1.07589,0.378378,0.158821,tractive,lateral,P413,provisional
E0029282,N0029529,N0029530,380.184903,380.107487,3.274203,3.378841,15.483146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.5766,1.076223,0.378414,0.158844,tractive,lateral,P413,provisional
E0029283,N0029530,N0028934,380.107487,379.824623,3.378841,3.286613,56.57277,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.7361,1.166887,0.387946,0.165119,tractive,lateral,P413,provisional
E0029284,N0029531,N0029532,377.410226,377.110226,5.485923,5.923649,60.0,200,PVC-U,0.5,0.5,table11,minimum,2.9987,merrimack,359.9606,12.551939,0.759159,0.574208,velocity,sub main,P413,drafted
E0029285,N0029532,N0029533,377.110226,376.810236,5.923649,6.284735,59.997939,200,PVC-U,0.5,0.5,table11,minimum,2.9987,merrimack,359.9606,12.552439,0.759166,0.574222,velocity,sub main,P413,drafted
E0029286,N0029533,N0028934,376.810236,376.760407,6.284735,6.35083,9.965847,200,PVC-U,0.5,0.5,table11,minimum,2.9987,merrimack,359.9606,12.552939,0.759173,0.574237,velocity,sub main,P413,drafted
E0029287,N0029534,N0029535,379.617274,379.267274,1.551641,2.016234,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P413,provisional
E0029288,N0029535,N0029536,379.267274,378.917274,2.016234,2.504937,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498522,0.297523,0.110453,tractive,lateral,P413,provisional
E0029289,N0029536,N0029537,378.917274,378.567274,2.504937,2.977556,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.725442,0.334808,0.131708,tractive,lateral,P413,provisional
E0029290,N0029537,N0029538,378.567274,378.525569,2.977556,3.029882,3.475408,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,18.3563,0.771292,0.46286,0.110038,tractive,lateral,P413,provisional
E0029291,N0029538,N0029539,378.525569,378.140816,3.029882,3.606437,76.950554,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.771321,0.341282,0.135578,tractive,lateral,P413,provisional
E0029292,N0029539,N0029540,378.140816,377.840816,3.606437,4.083805,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.1777,0.84832,0.351547,0.141827,tractive,lateral,P413,provisional
E0029293,N0029540,N0029541,377.840816,377.540816,4.083805,4.279374,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.6564,1.120423,0.383131,0.161934,tractive,lateral,P413,provisional
E0029294,N0029541,N0028925,377.540816,377.495515,4.279374,4.329985,9.060222,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.8957,1.256725,0.39687,0.171109,tractive,lateral,P413,provisional
E0029295,N0029542,N0029543,378.42069,378.12069,1.550044,2.122443,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P420,provisional
E0029296,N0029543,N0029544,378.12069,377.82069,2.122443,2.594013,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1405,0.257926,0.240915,0.081432,tractive,lateral,P420,provisional
E0029297,N0029544,N0028952,377.82069,377.779031,2.594013,2.560355,8.331824,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2203,0.303693,0.253962,0.087782,tractive,lateral,P420,provisional
E0029298,N0029545,N0029546,372.937199,372.787199,11.657742,11.614626,50.0,400,GRP,0.3,0.205,uniform,minimum,2.4616,merrimack,1839.2957,52.596823,0.893451,0.475224,velocity,sub main,P413,provisional
E0029299,N0029546,N0029547,372.787199,372.637199,11.614626,11.663461,50.0,400,GRP,0.3,0.205,uniform,minimum,2.4608,merrimack,1844.6946,52.732424,0.894028,0.475935,velocity,sub main,P413,provisional
E0029300,N0029547,N0029548,372.637199,372.582361,11.663461,11.671179,18.279186,400,GRP,0.3,0.205,uniform,minimum,2.4601,merrimack,1849.0137,52.840954,0.894489,0.476504,velocity,sub main,P413,provisional
E0029301,N0029548,N0029549,372.582361,372.372361,11.671179,12.027694,70.0,400,GRP,0.3,0.205,uniform,minimum,2.4595,merrimack,1852.2531,52.922171,0.894833,0.47693,velocity,sub main,P413,provisional
E0029302,N0029549,N0029550,372.372361,372.162361,12.027694,12.43203,70.0,400,GRP,0.3,0.205,uniform,minimum,2.4585,merrimack,1858.7318,53.084833,0.895521,0.477782,velocity,sub main,P413,provisional
E0029303,N0029550,N0029551,372.162361,372.1188,12.43203,12.463505,8.712132,400,GRP,0.5,0.205,table11,minimum,2.4582,merrimack,1860.8913,53.139427,1.08417,0.4132,velocity,sub main,P413,provisional
E0029304,N0029551,N0029552,372.0188,371.929165,12.563505,12.50629,44.817527,500,GRP,0.2,0.155,table11,dod,2.458,merrimack,1861.9711,53.166502,0.763702,0.384739,velocity,sub main,P413,provisional
E0029305,N0029552,N0029553,371.929165,371.809165,12.50629,12.46531,60.0,500,GRP,0.2,0.155,table11,minimum,2.458,merrimack,1861.9711,53.166875,0.763704,0.38474,velocity,sub main,P413,provisional
E0029306,N0029553,N0029554,371.809165,371.686225,12.46531,12.250146,61.47003,500,GRP,0.2,0.155,table11,minimum,2.458,merrimack,1861.9711,53.167375,0.763706,0.384742,velocity,sub main,P413,provisional
E0029307,N0029554,N0029555,371.686225,371.586225,12.250146,12.344866,50.0,500,GRP,0.2,0.155,table11,minimum,2.4576,merrimack,1864.1307,53.221887,0.763914,0.384957,velocity,sub main,P413,provisional
E0029308,N0029555,N0029556,371.586225,371.486225,12.344866,12.254406,50.0,500,GRP,0.2,0.155,table11,minimum,2.457,merrimack,1868.4498,53.33028,0.764329,0.385385,velocity,sub main,P413,provisional
E0029309,N0029556,N0028929,371.486225,371.444013,12.254406,12.310443,12.060802,500,GRP,0.35,0.155,table11,minimum,2.4566,merrimack,1870.6094,53.384674,0.938897,0.33149,velocity,sub main,P413,provisional
E0029310,N0029557,N0029558,383.739886,383.322663,1.55,1.637603,83.444622,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.452672,0.288553,0.105597,tractive,lateral,P413,provisional
E0029311,N0029558,N0029559,383.322663,382.890501,1.637603,2.756044,86.43242,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0181,0.756061,0.33916,0.134304,tractive,lateral,P413,provisional
E0029312,N0029559,N0029560,382.890501,382.440501,2.756044,2.980824,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.5766,1.073651,0.378135,0.158663,tractive,lateral,P413,provisional
E0029313,N0029560,N0029561,382.440501,381.990501,2.980824,3.226967,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.2148,1.436539,0.413408,0.182512,tractive,lateral,P413,provisional
E0029314,N0029561,N0029562,381.990501,381.949518,3.226967,3.295508,5.122958,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,39.6137,1.663625,0.510092,0.174648,tractive,lateral,P413,provisional
E0029315,N0029562,N0029563,381.949518,381.574704,3.295508,3.330173,74.96275,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.9329,1.844736,0.445922,0.206128,tractive,lateral,P413,provisional
E0029316,N0029563,N0029564,381.574704,381.174704,3.330173,3.42515,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.5711,2.207498,0.470564,0.225149,tractive,lateral,P413,provisional
E0029317,N0029564,N0029565,381.174704,380.774704,3.42515,3.49202,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.4487,2.706104,0.499861,0.249125,tractive,lateral,P413,provisional
E0029318,N0029565,N0029566,380.774704,380.374704,3.49202,3.379782,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.9274,2.978374,0.51415,0.261396,tractive,lateral,P413,provisional
E0029319,N0029566,N0028929,380.374704,380.333851,3.379782,3.420605,6.285111,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,72.0072,3.024308,0.567145,0.246472,tractive,lateral,P413,provisional
E0029320,N0029567,N0029568,383.64466,383.44466,5.23266,5.284588,80.0,400,GRP,0.25,0.205,table11,minimum,2.4759,merrimack,1753.272,50.546306,0.825735,0.489886,velocity,sub main,P412,provisional
E0029321,N0029568,N0029569,383.44466,383.24466,5.284588,5.107269,80.0,400,GRP,0.25,0.205,table11,minimum,2.4747,merrimack,1760.8305,50.737315,0.826506,0.490974,velocity,sub main,P412,provisional
E0029322,N0029569,N0028962,383.24466,383.200769,5.107269,5.192572,10.972618,400,GRP,0.4,0.205,table11,minimum,2.4736,merrimack,1766.9077,50.890952,0.986732,0.429411,velocity,sub main,P412,provisional
E0029323,N0029570,N0029571,387.335925,386.935925,1.55,1.814349,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P412,provisional
E0029324,N0029571,N0029572,386.935925,386.535925,1.814349,1.888605,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634407,0.321029,0.123649,tractive,lateral,P412,provisional
E0029325,N0029572,N0028962,386.535925,386.491963,1.888605,1.901379,7.993226,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,17.2765,0.725608,0.346165,0.128747,tractive,lateral,P412,provisional
E0029326,N0029573,N0028952,378.7653,378.724258,1.550099,1.615128,8.208316,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P420,drafted
E0029327,N0029574,N0029575,388.050427,387.650427,2.344318,2.321924,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.2683,merrimack,176.7193,6.699476,0.647107,0.398794,tractive,main,P412,provisional
E0029328,N0029575,N0029576,387.650427,387.250427,2.321924,2.090942,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.2541,merrimack,183.198,6.915091,0.652688,0.405753,tractive,main,P412,provisional
E0029329,N0029576,N0028963,387.250427,387.191729,2.090942,2.20503,11.739699,200,PVC-U,0.5,0.5,table11,minimum,3.2449,merrimack,187.5171,7.058545,0.656317,0.410347,tractive,main,P412,provisional
E0029330,N0029577,N0029578,388.912117,388.512117,1.631279,1.688567,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P412,provisional
E0029331,N0029578,N0029579,388.512117,388.112117,1.688567,1.869878,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.679675,0.328047,0.127724,tractive,lateral,P412,provisional
E0029332,N0029579,N0029580,388.112117,388.060853,1.869878,1.796173,10.252811,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.86141,0.353224,0.142861,tractive,lateral,P412,provisional
E0029333,N0029580,N0029581,388.060853,387.624539,1.796173,1.93854,87.26263,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.042564,0.374725,0.15645,tractive,lateral,P412,provisional
E0029334,N0029581,N0028963,387.624539,387.196656,1.93854,2.200103,85.576762,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.269627,0.398112,0.171952,tractive,lateral,P412,provisional
E0029335,N0029582,N0028976,377.675311,377.620085,2.802868,2.862246,11.045361,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.63732,0.321491,0.123916,tractive,main,P421,provisional
E0029336,N0029583,N0028976,378.730121,378.600313,1.55,1.882017,25.96151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P421,provisional
E0029337,N0029584,N0029585,378.463245,378.377221,1.55,2.147162,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P437,provisional
E0029338,N0029585,N0028981,378.377221,378.269867,2.147162,3.093567,21.470911,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000143,0.013171,0.003755,tractive,lateral,P437,provisional
E0029339,N0029586,N0028988,374.998326,374.957216,1.629115,1.62628,6.324555,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,1.0798,0.04806,0.150566,0.036,tractive,main,P421,provisional
E0029340,N0029587,N0028988,374.916657,374.747985,1.55072,1.835511,33.734256,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P421,provisional
E0029341,N0029588,N0029589,379.198773,379.151339,4.305621,4.298521,9.486833,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7346,0.587265,0.313325,0.119249,tractive,main,P387,provisional
E0029342,N0029589,N0029590,379.151339,379.108913,4.298521,4.314244,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,13.7346,0.587344,0.33388,0.114188,tractive,main,P387,provisional
E0029343,N0029590,N0029591,379.108913,378.87691,4.314244,4.938214,46.400431,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8144,0.63267,0.320752,0.12349,tractive,main,P387,provisional
E0029344,N0029591,N0029009,378.87691,378.758062,4.938214,4.985896,23.769729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.974,0.723591,0.33454,0.131549,tractive,main,P387,provisional
E0029345,N0029592,N0029593,374.728132,374.620777,3.982226,4.230236,21.470911,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.268605,0.244098,0.082963,tractive,main,P437,provisional
E0029346,N0029593,N0029594,374.620777,374.575501,4.230236,4.289917,9.055385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.268783,0.24415,0.082988,tractive,main,P437,provisional
E0029347,N0029594,N0029595,374.575501,374.535237,4.289917,4.450969,4.473704,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,6.1762,0.268859,0.299041,0.072345,tractive,main,P437,provisional
E0029348,N0029595,N0029596,374.535237,374.422977,4.450969,6.02966,22.45212,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.268896,0.244183,0.083004,tractive,main,P437,provisional
E0029349,N0029596,N0028981,374.422977,374.261035,6.02966,7.102399,32.388269,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.269083,0.244238,0.083031,tractive,main,P437,provisional
E0029350,N0029597,N0029598,382.364532,382.141541,1.874421,2.606079,44.598206,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499481,0.297704,0.110552,tractive,lateral,P387,provisional
E0029351,N0029598,N0029599,382.141541,382.071899,2.606079,2.936036,13.928388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499852,0.297774,0.11059,tractive,lateral,P387,provisional
E0029352,N0029599,N0029600,382.071899,382.029822,2.936036,3.02804,6.473405,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,11.8776,0.499968,0.326226,0.10393,tractive,lateral,P387,provisional
E0029353,N0029600,N0029601,382.029822,381.879822,3.02804,4.308869,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.590557,0.313877,0.119562,tractive,lateral,P387,provisional
E0029354,N0029601,N0029602,381.879822,381.804822,4.308869,4.306323,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.636074,0.321294,0.123802,tractive,lateral,P387,provisional
E0029355,N0029602,N0029603,381.804822,381.604822,4.306323,2.453833,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.772,0.341376,0.135635,tractive,lateral,P387,provisional
E0029356,N0029603,N0029604,381.604822,381.509016,2.453833,2.591143,19.161128,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.862868,0.353409,0.142975,tractive,lateral,P387,provisional
E0029357,N0029604,N0029009,381.509016,381.437953,2.591143,2.306005,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.0146,0.967781,0.366208,0.150992,tractive,lateral,P387,provisional
E0029358,N0029605,N0029013,379.912061,379.831439,1.919054,1.966352,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091233,0.171093,0.050841,tractive,lateral,P387,provisional
E0029359,N0029606,N0029607,379.328326,379.227667,2.550763,2.621546,20.131868,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.454102,0.288842,0.105752,tractive,lateral,P387,provisional
E0029360,N0029607,N0029608,379.227667,379.099507,2.621546,2.641094,25.632011,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499537,0.297714,0.110558,tractive,lateral,P387,provisional
E0029361,N0029608,N0029013,379.099507,379.018113,2.641094,2.779678,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.545018,0.306033,0.115151,tractive,lateral,P387,provisional
E0029362,N0029609,N0029610,370.930103,370.530103,1.55,2.373889,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P435,drafted
E0029363,N0029610,N0029611,370.530103,370.130103,2.373889,3.028162,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7699,0.200631,0.222024,0.072594,tractive,lateral,P435,drafted
E0029364,N0029611,N0029612,370.130103,370.088669,3.028162,3.074325,3.314657,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,6.4132,0.27019,0.335267,0.067183,tractive,lateral,P435,drafted
E0029365,N0029612,N0029613,370.088669,369.838669,3.074325,3.555496,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.493,0.315485,0.257094,0.089336,tractive,lateral,P435,drafted
E0029366,N0029613,N0029614,369.838669,369.588669,3.555496,3.931381,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.493,0.315902,0.257204,0.089391,tractive,lateral,P435,drafted
E0029367,N0029614,N0029001,369.588669,369.547756,3.931381,4.004063,4.813356,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,7.493,0.316318,0.309086,0.078979,tractive,lateral,P435,drafted
E0029368,N0029615,N0029616,364.85482,364.573875,7.531502,7.999642,56.188958,200,PVC-U,0.5,0.5,table11,minimum,3.1352,merrimack,249.175,9.121138,0.702194,0.473887,tractive,sub main,P435,drafted
E0029369,N0029616,N0029617,364.573875,364.223875,7.999642,8.83777,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.1336,merrimack,250.2548,9.156038,0.702882,0.474931,tractive,sub main,P435,drafted
E0029370,N0029617,N0029618,364.223875,363.873875,8.83777,9.539241,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.1271,merrimack,254.5739,9.294172,0.705581,0.479054,tractive,sub main,P435,drafted
E0029371,N0029618,N0029619,363.873875,363.523875,9.539241,10.003255,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.1239,merrimack,256.7335,9.363425,0.706919,0.481117,tractive,sub main,P435,drafted
E0029372,N0029619,N0029001,363.523875,363.436401,10.003255,10.115418,17.494882,200,PVC-U,0.5,0.5,table11,minimum,3.1239,merrimack,256.7335,9.364008,0.706931,0.481134,tractive,sub main,P435,drafted
E0029373,N0029620,N0029035,394.999516,394.88183,1.550441,1.978064,23.537205,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P385,provisional
E0029374,N0029621,N0029622,386.926539,386.885809,10.848364,10.882318,3.394113,200,PVC-U,1.2,0.5,table11,minimum,3.5259,merrimack,94.4167,3.871468,0.75862,0.238927,velocity,main,P385,provisional
E0029375,N0029622,N0029623,386.885809,386.811479,10.882318,10.608199,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.5259,merrimack,94.4167,3.871496,0.554855,0.298641,tractive,main,P385,provisional
E0029376,N0029623,N0029624,386.811479,386.730857,10.608199,10.445413,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.5162,merrimack,96.5763,3.948979,0.558026,0.301695,tractive,main,P385,provisional
E0029377,N0029624,N0029035,386.730857,386.643392,10.445413,10.216502,17.492856,200,PVC-U,0.5,0.5,table11,minimum,3.5162,merrimack,96.5763,3.949113,0.558031,0.3017,tractive,main,P385,provisional
E0029378,N0029625,N0029626,375.675686,375.617162,2.307255,2.549311,11.7047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408599,0.279295,0.100688,tractive,lateral,P434,provisional
E0029379,N0029626,N0029039,375.617162,375.359044,2.549311,2.271296,51.623638,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499231,0.297656,0.110526,tractive,lateral,P434,provisional
E0029380,N0029627,N0029039,371.578813,371.191192,4.779982,6.439148,77.52419,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.6699,2.087221,0.462755,0.219012,tractive,main,P434,provisional
E0029381,N0029628,N0029629,374.864324,374.793613,2.273432,2.993008,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.771824,0.341351,0.13562,tractive,main,P434,provisional
E0029382,N0029629,N0029630,374.793613,374.701418,2.993008,2.94232,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.907743,0.359015,0.14646,tractive,main,P434,provisional
E0029383,N0029630,N0029036,374.701418,374.580588,2.94232,3.108896,24.166092,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.953164,0.364487,0.149902,tractive,main,P434,provisional
E0029384,N0029631,N0029632,366.457381,366.350376,5.026811,4.995174,21.400935,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4959,0.362236,0.268751,0.095223,tractive,main,P379,provisional
E0029385,N0029632,N0029633,366.350376,366.285376,4.995174,5.029717,13.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4959,0.362415,0.268794,0.095245,tractive,main,P379,provisional
E0029386,N0029633,N0029634,366.285376,366.196354,5.029717,5.043362,17.804494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4959,0.362523,0.268819,0.095258,tractive,main,P379,provisional
E0029387,N0029634,N0029635,366.196354,366.104159,5.043362,5.025785,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4959,0.362671,0.268854,0.095276,tractive,main,P379,provisional
E0029388,N0029635,N0029033,366.104159,366.04715,5.025785,5.040771,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4959,0.362825,0.268891,0.095295,tractive,main,P379,provisional
E0029389,N0029636,N0029637,369.568625,369.523625,1.556253,1.639247,9.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0029390,N0029637,N0029638,369.523625,369.358323,1.639247,1.688461,33.060551,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,7.5e-05,0.009362,0.003065,tractive,lateral,P379,provisional
E0029391,N0029638,N0029639,369.358323,369.242026,1.688461,1.82789,23.259407,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000351,0.020322,0.005118,tractive,lateral,P379,provisional
E0029392,N0029639,N0029033,369.242026,369.153003,1.82789,1.934918,17.804494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000544,0.024763,0.006009,tractive,lateral,P379,provisional
E0029393,N0029640,N0029641,371.511772,371.408695,5.393776,5.815274,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3137,1.317327,0.402628,0.175034,tractive,main,P434,provisional
E0029394,N0029641,N0029642,371.408695,371.332537,5.815274,6.066633,15.231546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.553,1.453301,0.41487,0.18354,tractive,main,P434,provisional
E0029395,N0029642,N0029036,371.332537,371.23329,6.066633,6.456194,19.849433,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.6328,1.498695,0.418768,0.186295,tractive,main,P434,provisional
E0029396,N0029643,N0029049,370.96891,370.80128,1.552269,1.584524,33.526109,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0029397,N0029644,N0029049,370.039095,369.978268,2.209318,2.407535,12.165525,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001037,0.032685,0.007681,tractive,lateral,P379,provisional
E0029398,N0029645,N0029646,390.618732,389.791374,1.55,1.59037,87.090295,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.167741,0.032163,tractive,lateral,P385,derived
E0029399,N0029646,N0029647,389.791374,389.392206,1.59037,1.827917,79.833494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.894,0.247816,0.237814,0.079953,tractive,lateral,P385,derived
E0029400,N0029647,N0029044,389.392206,389.285611,1.827917,1.875461,21.319127,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6356,0.279571,0.247274,0.084502,tractive,lateral,P385,derived
E0029401,N0029648,N0029069,370.681922,370.519044,1.587182,1.596557,29.614186,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.13935,0.036427,tractive,lateral,P434,provisional
E0029402,N0029649,N0029650,370.653796,370.577475,1.55,1.601084,15.264338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P434,provisional
E0029403,N0029650,N0029069,370.577475,370.465671,1.601084,1.649929,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000127,0.012396,0.003612,tractive,lateral,P434,provisional
E0029404,N0029651,N0029652,390.3275,389.9775,1.57463,1.647561,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P385,derived
E0029405,N0029652,N0029653,389.9775,389.6275,1.647561,1.646975,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000583,0.02553,0.006167,tractive,lateral,P385,derived
E0029406,N0029653,N0029654,389.6275,389.564082,1.646975,1.597295,12.683731,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001167,0.034336,0.008042,tractive,lateral,P385,derived
E0029407,N0029654,N0029655,389.564082,389.52227,1.597295,1.604378,3.982108,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,2.9664,0.125633,0.245365,0.049469,tractive,lateral,P385,derived
E0029408,N0029655,N0029656,389.52227,389.469741,1.604378,1.593828,10.505808,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.125666,0.190359,0.058713,tractive,lateral,P385,derived
E0029409,N0029656,N0029657,389.469741,389.428618,1.593828,1.681001,8.224443,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.125754,0.190403,0.058732,tractive,lateral,P385,derived
E0029410,N0029657,N0029658,389.428618,389.238001,1.681001,2.13001,38.123365,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.125822,0.190437,0.058746,tractive,lateral,P385,derived
E0029411,N0029658,N0029659,389.238001,389.099525,2.13001,2.32232,27.695375,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.12614,0.190596,0.058813,tractive,lateral,P385,derived
E0029412,N0029659,N0029660,389.099525,388.826303,2.32232,2.446341,54.644363,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.126371,0.190712,0.058862,tractive,lateral,P385,derived
E0029413,N0029660,N0029661,388.826303,388.632984,2.446341,2.548901,38.663849,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.126826,0.190939,0.058957,tractive,lateral,P385,derived
E0029414,N0029661,N0029044,388.632984,388.277578,2.548901,2.883494,71.081092,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.127148,0.1911,0.059025,tractive,lateral,P385,derived
E0029415,N0029662,N0029663,370.298022,370.174531,1.550092,1.628204,24.698178,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P434,provisional
E0029416,N0029663,N0029072,370.174531,370.1002,1.628204,1.696339,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000206,0.015792,0.004244,tractive,lateral,P434,provisional
E0029417,N0029664,N0029072,370.073022,369.900323,1.550666,1.896217,34.539832,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P434,provisional
E0029418,N0029665,N0029666,370.134429,370.064788,1.550049,1.652803,13.928388,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P434,provisional
E0029419,N0029666,N0029072,370.064788,369.958486,1.652803,1.838053,21.260292,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09065,0.170726,0.050695,tractive,lateral,P434,provisional
E0029420,N0029667,N0029059,371.012319,370.705895,1.604136,1.609565,27.856777,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.176252,0.031112,tractive,lateral,P441,provisional
E0029421,N0029668,N0029669,370.663531,370.529367,1.55,1.768728,26.832816,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P441,provisional
E0029422,N0029669,N0029059,370.529367,370.446151,1.768728,1.869309,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000224,0.016446,0.004368,tractive,lateral,P441,provisional
E0029423,N0029670,N0029671,381.026813,380.985402,1.55,1.641307,3.943892,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.173507,0.031442,tractive,lateral,P364,provisional
E0029424,N0029671,N0029078,380.985402,380.914691,1.641307,1.71449,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.0453,0.13493,0.037243,tractive,lateral,P364,provisional
E0029425,N0029672,N0029078,380.870872,380.756636,1.552101,1.872545,22.847319,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P364,provisional
E0029426,N0029673,N0029674,381.618226,381.542068,1.550476,1.91829,15.231546,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0029427,N0029674,N0029089,381.542068,381.442068,1.91829,5.044718,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000127,0.012396,0.003612,tractive,lateral,P364,provisional
E0029428,N0029675,N0029089,384.77337,384.708202,1.571082,1.778584,13.033715,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0029429,N0029676,N0029092,372.352867,372.052808,3.188118,3.698534,60.011678,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5811,0.866408,0.353859,0.143253,tractive,lateral,P436,provisional
E0029430,N0029677,N0029678,374.190234,373.981036,1.55,1.842786,41.839696,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P436,derived
E0029431,N0029678,N0029679,373.981036,373.938905,1.842786,1.810088,8.426204,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045616,0.135252,0.037357,tractive,lateral,P436,derived
E0029432,N0029679,N0029680,373.938905,373.889185,1.810088,1.726171,9.943977,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045686,0.135324,0.037382,tractive,lateral,P436,derived
E0029433,N0029680,N0029681,373.889185,373.848431,1.726171,1.828968,4.07542,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,1.0798,0.045769,0.171324,0.031946,tractive,lateral,P436,derived
E0029434,N0029681,N0029092,373.848431,373.797722,1.828968,1.953621,10.141719,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09107,0.17099,0.0508,tractive,lateral,P436,derived
E0029435,N0029682,N0029683,379.963792,379.892729,3.096938,2.787355,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.273958,0.398527,0.172234,tractive,main,P364,provisional
E0029436,N0029683,N0029684,379.892729,379.85234,2.787355,2.779893,5.385165,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,30.2339,1.274076,0.459519,0.156078,tractive,main,P364,provisional
E0029437,N0029684,N0029685,379.85234,379.60229,2.779893,2.899205,50.009999,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3137,1.319388,0.40282,0.175166,tractive,main,P364,provisional
E0029438,N0029685,N0029091,379.60229,379.507159,2.899205,2.765424,19.026298,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.4732,1.41034,0.411097,0.180895,tractive,main,P364,provisional
E0029439,N0029686,N0029687,381.253685,380.631185,1.558723,1.559153,15.0,200,PVC-U,4.15,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.349295,0.031304,tractive,lateral,P364,provisional
E0029440,N0029687,N0029688,380.631185,380.588025,1.559153,1.659564,7.847319,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,2.1596,0.090659,0.1764,0.049594,tractive,lateral,P364,provisional
E0029441,N0029688,N0029689,380.588025,380.545599,1.659564,1.796168,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,2.1596,0.090725,0.181777,0.048625,tractive,lateral,P364,provisional
E0029442,N0029689,N0029075,380.545599,380.405242,1.796168,1.988679,28.071338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090784,0.17081,0.050728,tractive,lateral,P364,provisional
E0029443,N0029690,N0029075,381.134683,380.835017,1.551779,1.558904,29.966648,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.216212,0.043205,tractive,lateral,P364,provisional
E0029444,N0029691,N0029102,371.74384,371.456136,2.21902,2.40272,57.540804,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.261,1.610831,0.428036,0.192936,tractive,main,P379,derived
E0029445,N0029692,N0029102,372.667466,372.199099,1.784683,1.659757,85.157558,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,24.1586,1.013946,0.384147,0.150865,tractive,lateral,P379,derived
E0029446,N0029693,N0029694,378.648483,378.398483,1.552689,2.811722,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0029447,N0029694,N0029695,378.398483,378.148483,2.811722,4.243729,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136218,0.195507,0.060891,tractive,lateral,P364,provisional
E0029448,N0029695,N0029696,378.148483,378.061095,4.243729,4.372743,17.477657,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317704,0.257675,0.089625,tractive,lateral,P364,provisional
E0029449,N0029696,N0029697,378.061095,378.019864,4.372743,4.578159,8.246211,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363117,0.26896,0.09533,tractive,lateral,P364,provisional
E0029450,N0029697,N0029698,378.019864,377.972694,4.578159,4.841637,9.433981,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363185,0.268976,0.095338,tractive,lateral,P364,provisional
E0029451,N0029698,N0029699,377.972694,377.931535,4.841637,4.908858,4.84215,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,9.718,0.408531,0.335626,0.088846,tractive,lateral,P364,provisional
E0029452,N0029699,N0029700,377.931535,377.631535,4.908858,5.034023,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453839,0.288789,0.105724,tractive,lateral,P364,provisional
E0029453,N0029700,N0029701,377.631535,377.331535,5.034023,5.283058,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635407,0.321188,0.123741,tractive,lateral,P364,provisional
E0029454,N0029701,N0029702,377.331535,377.270235,5.283058,5.278593,12.260002,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.726442,0.334952,0.131794,tractive,lateral,P364,provisional
E0029455,N0029702,N0029091,377.270235,377.130235,5.278593,5.142348,28.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.771811,0.34135,0.135619,tractive,lateral,P364,provisional
E0029456,N0029703,N0029704,372.274534,371.974534,1.550051,1.551314,50.0,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,3.6428,0.152715,0.216162,0.061465,tractive,lateral,P379,derived
E0029457,N0029704,N0029705,371.929907,371.629907,1.595942,1.624946,50.0,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,12.6845,0.532182,0.323629,0.109046,tractive,lateral,P379,derived
E0029458,N0029705,N0029101,371.629907,371.558053,1.624946,1.672232,14.37067,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.844,0.623133,0.319225,0.122612,tractive,lateral,P379,derived
E0029459,N0029706,N0029707,371.570575,371.358054,1.55,1.790963,42.504144,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P379,derived
E0029460,N0029707,N0029101,371.358054,370.941117,1.790963,2.289169,83.387501,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362492,0.268812,0.095254,tractive,lateral,P379,derived
E0029461,N0029708,N0029120,379.715867,379.485771,1.562759,1.565072,10.702159,200,PVC-U,2.15,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.28013,0.036302,tractive,lateral,P364,provisional
E0029462,N0029709,N0029124,372.057422,371.828021,6.361554,6.602796,57.350272,250,PVC-U,0.4,0.375,table11,dod,2.9154,merrimack,454.3993,15.387798,0.735594,0.485146,tractive,sub main,P417,provisional
E0029463,N0029710,N0029711,377.281101,376.831101,1.60574,1.782608,90.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P417,provisional
E0029464,N0029711,N0029124,376.831101,376.376635,1.782608,2.054182,90.89328,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408155,0.279198,0.100637,tractive,lateral,P417,provisional
E0029465,N0029712,N0029126,372.750227,372.124096,1.57857,1.59206,28.460499,200,PVC-U,2.2,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.222424,0.026618,tractive,lateral,P439,provisional
E0029466,N0029713,N0029714,368.39853,368.27353,8.220824,8.085814,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.1595,merrimack,233.7963,8.611849,0.691847,0.458558,tractive,sub main,P439,provisional
E0029467,N0029714,N0029715,368.27353,368.177623,8.085814,7.47405,19.181444,200,PVC-U,0.5,0.5,table11,minimum,3.1595,merrimack,233.7963,8.612058,0.691851,0.458565,tractive,sub main,P439,provisional
E0029468,N0029715,N0029716,368.177623,368.063496,7.47405,6.659954,22.825424,200,PVC-U,0.5,0.5,table11,minimum,3.1577,merrimack,234.8761,8.646916,0.692578,0.45962,tractive,sub main,P439,provisional
E0029469,N0029716,N0029126,368.063496,367.966413,6.659954,5.749743,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.1542,merrimack,237.0356,8.716444,0.694019,0.461722,tractive,sub main,P439,provisional
E0029470,N0029717,N0029718,368.411631,368.340567,2.078848,2.108316,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.771623,0.341324,0.135604,tractive,lateral,P403,provisional
E0029471,N0029718,N0029719,368.340567,368.169687,2.108316,2.433004,34.176015,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.817009,0.347458,0.139321,tractive,lateral,P403,provisional
E0029472,N0029719,N0029720,368.169687,368.116536,2.433004,2.479991,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.817293,0.347495,0.139344,tractive,lateral,P403,provisional
E0029473,N0029720,N0029152,368.116536,367.98644,2.479991,2.697855,26.019224,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.907916,0.359036,0.146473,tractive,lateral,P403,provisional
E0029474,N0029721,N0029163,377.335879,376.952623,1.61984,1.627363,29.481207,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,4.6583,0.195288,0.305478,0.057454,tractive,lateral,P380,provisional
E0029475,N0029722,N0029723,375.977411,375.899309,2.859686,2.819533,15.620499,200,PVC-U,0.5,0.5,table11,minimum,3.4862,merrimack,103.6613,4.194035,0.567738,0.311202,tractive,main,P380,provisional
E0029476,N0029723,N0029724,375.899309,375.834309,2.819533,2.847362,13.0,200,PVC-U,0.5,0.5,table11,minimum,3.4862,merrimack,103.6613,4.194165,0.567743,0.311207,tractive,main,P380,provisional
E0029477,N0029724,N0029163,375.834309,375.65275,2.847362,2.927237,36.311826,200,PVC-U,0.5,0.5,table11,minimum,3.4862,merrimack,103.6613,4.194273,0.567748,0.311211,tractive,main,P380,provisional
E0029478,N0029725,N0029726,371.756085,371.677028,1.551898,1.645115,15.811388,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0029479,N0029726,N0029129,371.677028,371.592175,1.645115,1.720813,16.970563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000132,0.012644,0.003658,tractive,lateral,P379,provisional
E0029480,N0029727,N0029169,369.136916,368.666575,1.681383,1.587392,78.39005,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,0.0,0.001049,0.034876,0.007412,tractive,lateral,P403,provisional
E0029481,N0029728,N0029169,368.57557,368.423501,1.554771,1.830467,30.413813,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P403,provisional
E0029482,N0029729,N0029730,376.268477,376.203285,1.883439,1.907494,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.305404,0.254422,0.088009,tractive,main,P380,provisional
E0029483,N0029730,N0029159,376.203285,375.844259,1.907494,1.855418,71.805292,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.305513,0.254451,0.088024,tractive,main,P380,provisional
E0029484,N0029731,N0029159,376.068652,376.020342,1.55,1.679334,9.662028,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0029485,N0029732,N0029733,368.360343,368.29515,1.55018,1.694626,13.038405,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P403,provisional
E0029486,N0029733,N0029155,368.29515,368.24515,1.694626,1.750974,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090643,0.170721,0.050693,tractive,lateral,P403,provisional
E0029487,N0029734,N0029735,378.17195,377.963024,2.122178,2.214039,41.785165,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091509,0.171266,0.05091,tractive,lateral,P364,provisional
E0029488,N0029735,N0029736,377.963024,377.853366,2.214039,2.67233,21.931712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091857,0.171484,0.050996,tractive,lateral,P364,provisional
E0029489,N0029736,N0029737,377.853366,377.731711,2.67233,3.034769,24.33105,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09204,0.171598,0.051042,tractive,lateral,P364,provisional
E0029490,N0029737,N0029120,377.731711,377.680102,3.034769,3.37074,10.321637,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092243,0.171725,0.051092,tractive,lateral,P364,provisional
E0029491,N0029738,N0029739,368.498733,368.34555,1.552506,1.555908,16.124515,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P403,provisional
E0029492,N0029739,N0029740,368.34555,368.302594,1.555908,1.635821,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.000134,0.013137,0.003602,tractive,lateral,P403,provisional
E0029493,N0029740,N0029155,368.302594,368.181844,1.635821,1.81428,21.954498,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.000199,0.016013,0.004109,tractive,lateral,P403,provisional
E0029494,N0029741,N0029742,368.334549,368.285304,1.550064,1.623143,9.848858,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P403,provisional
E0029495,N0029742,N0029176,368.285304,368.225096,1.623143,1.622621,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090616,0.170704,0.050686,tractive,lateral,P403,provisional
E0029496,N0029743,N0029744,369.302258,369.213235,2.170277,2.200522,17.804494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046513,0.136159,0.037679,tractive,lateral,P403,provisional
E0029497,N0029744,N0029745,369.213235,369.146153,2.200522,2.171382,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046662,0.136309,0.037733,tractive,lateral,P403,provisional
E0029498,N0029745,N0029746,369.146153,369.071153,2.171382,2.537947,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092041,0.171599,0.051042,tractive,lateral,P403,provisional
E0029499,N0029746,N0029747,369.071153,369.010325,2.537947,2.263692,12.165525,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092166,0.171677,0.051073,tractive,lateral,P403,provisional
E0029500,N0029747,N0029748,369.010325,368.965604,2.263692,2.246554,8.944272,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3166,0.392308,0.275692,0.098806,tractive,lateral,P403,provisional
E0029501,N0029748,N0029749,368.965604,368.924787,2.246554,2.245623,5.830952,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,11.4762,0.482917,0.331047,0.100491,tractive,lateral,P403,provisional
E0029502,N0029749,N0029750,368.924787,368.812984,2.245623,2.366124,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.5559,0.528233,0.303023,0.113479,tractive,lateral,P403,provisional
E0029503,N0029750,N0029751,368.812984,368.562984,2.366124,2.37595,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.7155,0.618954,0.31855,0.122225,tractive,lateral,P403,provisional
E0029504,N0029751,N0029752,368.562984,368.312984,2.37595,2.460881,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.0346,0.800439,0.345248,0.137976,tractive,lateral,P403,provisional
E0029505,N0029752,N0029753,368.312984,368.265033,2.460881,2.470471,9.590146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.1144,0.846123,0.351263,0.141652,tractive,lateral,P403,provisional
E0029506,N0029753,N0029152,368.265033,368.174894,2.470471,2.509401,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.274,0.936737,0.36253,0.148666,tractive,lateral,P403,provisional
E0029507,N0029754,N0029755,369.807562,369.743922,3.314326,3.383611,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.099219,0.175964,0.05279,tractive,main,P379,provisional
E0029508,N0029755,N0029756,369.743922,369.614114,3.383611,3.485495,25.96151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.099325,0.176027,0.052816,tractive,main,P379,provisional
E0029509,N0029756,N0029757,369.614114,369.398882,3.485495,3.815718,43.046487,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.099541,0.176155,0.052867,tractive,main,P379,provisional
E0029510,N0029757,N0029758,369.398882,369.269074,3.815718,3.985839,25.96151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.0999,0.176366,0.052953,tractive,main,P379,provisional
E0029511,N0029758,N0029129,369.269074,369.201806,3.985839,4.111182,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.100116,0.176494,0.053004,tractive,main,P379,provisional
E0029512,N0029759,N0029760,365.212245,365.046878,4.658391,4.686856,30.066593,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,21.6609,0.913303,0.371904,0.143547,tractive,main,P403,provisional
E0029513,N0029760,N0029761,365.046878,365.006629,4.686856,4.703484,6.708204,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,21.6609,0.913554,0.383433,0.140589,tractive,main,P403,provisional
E0029514,N0029761,N0029176,365.006629,364.868336,4.703484,4.979381,27.658633,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.6609,0.91361,0.359733,0.146909,tractive,main,P403,provisional
E0029515,N0029762,N0029763,376.65972,376.25972,2.679117,2.466324,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.6373,1.287982,0.399864,0.173144,tractive,lateral,P398,derived
E0029516,N0029763,N0029764,376.25972,375.85972,2.466324,2.444754,79.999998,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.9564,1.469718,0.41629,0.184541,tractive,lateral,P398,derived
E0029517,N0029764,N0029190,375.85972,375.817938,2.444754,2.435205,7.596675,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,36.0362,1.515652,0.434566,0.182982,tractive,lateral,P398,derived
E0029518,N0029765,N0029766,377.453636,376.755852,1.56144,1.577767,82.092243,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.257663,0.061244,tractive,lateral,P398,derived
E0029519,N0029766,N0029767,376.755852,376.355852,1.577767,2.122878,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317554,0.257635,0.089606,tractive,lateral,P398,derived
E0029520,N0029767,N0029768,376.355852,375.955852,2.122878,2.312032,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.8585,0.666182,0.325991,0.126524,tractive,lateral,P398,derived
E0029521,N0029768,N0029190,375.955852,375.912847,2.312032,2.340296,6.143436,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,16.9383,0.712115,0.374314,0.120472,tractive,lateral,P398,derived
E0029522,N0029769,N0029770,377.671872,377.221872,1.578372,1.632589,90.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.981,0.166892,0.209036,0.066759,tractive,lateral,P398,derived
E0029523,N0029770,N0029771,377.221872,376.771872,1.632589,1.599343,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.0226,0.546692,0.30633,0.115317,tractive,lateral,P398,derived
E0029524,N0029771,N0029772,376.771872,376.096872,1.599343,1.590994,90.0,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,20.5811,0.864313,0.407407,0.129814,tractive,lateral,P398,derived
E0029525,N0029772,N0029773,376.096872,375.511872,1.590994,1.594664,90.0,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,28.1396,1.181933,0.427052,0.155885,tractive,lateral,P398,derived
E0029526,N0029773,N0029774,375.511872,375.052075,1.594664,1.581928,91.959576,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.7778,1.544821,0.42264,0.189054,tractive,lateral,P398,derived
