Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0029527,N0029774,N0029185,375.052075,374.652245,1.581928,1.872199,79.965879,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.0172,1.681388,0.433624,0.197004,tractive,lateral,P398,derived
E0029528,N0029775,N0029776,366.67006,366.544163,2.9207,2.914272,25.179357,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.273711,0.245588,0.083683,tractive,lateral,P403,provisional
E0029529,N0029776,N0029777,366.544163,366.359163,2.914272,3.028075,37.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.364455,0.269277,0.095493,tractive,lateral,P403,provisional
E0029530,N0029777,N0029778,366.359163,366.258044,3.028075,3.052777,20.223748,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.455298,0.289084,0.105882,tractive,lateral,P403,provisional
E0029531,N0029778,N0029779,366.258044,366.208044,3.052777,3.333246,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.500733,0.29794,0.110681,tractive,lateral,P403,provisional
E0029532,N0029779,N0029147,366.208044,365.953093,3.333246,4.080507,50.990195,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.636618,0.32138,0.123852,tractive,lateral,P403,provisional
E0029533,N0029780,N0029201,367.795878,367.62569,1.611104,1.613445,21.273525,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.158265,0.033443,tractive,lateral,P403,provisional
E0029534,N0029781,N0029782,366.890826,366.811769,1.55,1.60095,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P403,provisional
E0029535,N0029782,N0029783,366.811769,366.737439,1.60095,1.775104,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000132,0.012644,0.003658,tractive,lateral,P403,provisional
E0029536,N0029783,N0029784,366.737439,366.387439,1.775104,2.396618,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000256,0.017532,0.004575,tractive,lateral,P403,provisional
E0029537,N0029784,N0029785,366.387439,366.037439,2.396618,3.161932,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000839,0.029885,0.007078,tractive,lateral,P403,provisional
E0029538,N0029785,N0029786,366.037439,365.990579,3.161932,3.218833,9.372019,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001422,0.037252,0.00869,tractive,lateral,P403,provisional
E0029539,N0029786,N0029201,365.990579,365.793348,3.218833,3.445788,39.446166,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063681,0.151563,0.043305,tractive,lateral,P403,provisional
E0029540,N0029787,N0029788,367.024314,366.948156,1.550393,1.622645,15.231546,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P451,provisional
E0029541,N0029788,N0029215,366.948156,366.873156,1.622645,1.789228,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226463,0.230959,0.076722,tractive,lateral,P451,provisional
E0029542,N0029789,N0029790,367.114937,367.050905,1.729576,1.771727,12.806248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091228,0.17109,0.050839,tractive,lateral,P451,provisional
E0029543,N0029790,N0029791,367.050905,366.927414,1.771727,1.752487,24.698178,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136602,0.195689,0.060968,tractive,lateral,P451,provisional
E0029544,N0029791,N0029215,366.927414,366.830332,1.752487,1.832052,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182075,0.215091,0.069455,tractive,lateral,P451,provisional
E0029545,N0029792,N0029212,379.333636,379.153999,1.55,1.866174,35.927585,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,drafted
E0029546,N0029793,N0029794,380.173611,379.873611,3.283847,2.416763,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.681514,0.328325,0.127886,tractive,lateral,P380,provisional
E0029547,N0029794,N0029795,379.873611,379.453611,2.416763,1.56772,60.0,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,26.3895,1.109321,0.429786,0.148556,tractive,lateral,P380,provisional
E0029548,N0029795,N0029212,379.453611,379.360443,1.56772,1.659729,18.63376,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.7977,1.504237,0.419238,0.186628,tractive,lateral,P380,provisional
E0029549,N0029796,N0029797,362.937796,362.676935,6.745431,6.711218,52.172226,200,PVC-U,0.5,0.5,table11,minimum,3.5916,merrimack,81.0489,3.404933,0.53463,0.279692,tractive,sub main,P403,provisional
E0029550,N0029797,N0029798,362.676935,362.633549,6.711218,6.764553,8.677218,200,PVC-U,0.5,0.5,table11,minimum,3.5858,merrimack,82.1286,3.44479,0.53644,0.281351,tractive,sub main,P403,provisional
E0029551,N0029798,N0029799,362.633549,362.416927,6.764553,7.136051,43.324358,200,PVC-U,0.5,0.5,table11,minimum,3.5802,merrimack,83.2084,3.484223,0.538215,0.282985,tractive,sub main,P403,provisional
E0029552,N0029799,N0029800,362.416927,362.321796,7.136051,7.370038,19.026298,200,PVC-U,0.5,0.5,table11,minimum,3.5637,merrimack,86.4478,3.602298,0.543436,0.28783,tractive,sub main,P403,provisional
E0029553,N0029800,N0029801,362.321796,362.20411,7.370038,7.683555,23.537205,200,PVC-U,0.5,0.5,table11,minimum,3.5479,merrimack,89.6871,3.719638,0.548493,0.292581,tractive,sub main,P403,provisional
E0029554,N0029801,N0029802,362.20411,362.09343,7.683555,7.67366,22.135944,200,PVC-U,0.5,0.5,table11,minimum,3.5427,merrimack,90.7669,3.75878,0.550152,0.294153,tractive,sub main,P403,provisional
E0029555,N0029802,N0029803,362.09343,362.050474,7.67366,7.77817,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.5377,merrimack,91.8467,3.797854,0.57102,0.288524,tractive,sub main,P403,provisional
E0029556,N0029803,N0029804,362.050474,361.956329,7.77817,8.099885,17.117243,200,PVC-U,0.55,0.5,uniform,minimum,3.5277,merrimack,94.0062,3.875534,0.57437,0.291523,tractive,sub main,P403,provisional
E0029557,N0029804,N0029147,361.956329,361.613691,8.099885,8.419908,62.297673,200,PVC-U,0.55,0.5,uniform,minimum,3.5133,merrimack,97.2456,3.991696,0.579283,0.295963,tractive,sub main,P403,provisional
E0029558,N0029805,N0029806,367.506075,367.443798,1.550657,2.065632,12.455412,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P451,provisional
E0029559,N0029806,N0029218,367.443798,367.303798,2.065632,1.985051,28.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090638,0.170718,0.050692,tractive,lateral,P451,provisional
E0029560,N0029807,N0029808,366.960925,366.830925,1.55,1.733986,26.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.5635,0.023625,0.107597,0.028008,tractive,lateral,P451,provisional
E0029561,N0029808,N0029249,366.830925,366.767286,1.733986,1.794207,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.5635,0.023842,0.107944,0.028119,tractive,lateral,P451,provisional
E0029562,N0029809,N0029255,369.713492,369.497044,7.560708,6.705349,43.289722,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.139463,0.197034,0.061542,tractive,main,P380,provisional
E0029563,N0029810,N0029811,375.438215,375.398215,3.39284,2.690897,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,2.1596,0.091444,0.201073,0.045674,tractive,lateral,P380,provisional
E0029564,N0029811,N0029812,375.398215,375.355711,2.690897,2.698,7.727922,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,2.1596,0.091486,0.176938,0.049796,tractive,lateral,P380,provisional
E0029565,N0029812,N0029813,375.355711,375.252963,2.698,2.490537,18.681542,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.1596,0.09155,0.176979,0.049811,tractive,lateral,P380,provisional
E0029566,N0029813,N0029255,375.252963,374.646066,2.490537,1.556327,27.586228,200,PVC-U,2.2,0.5,ground,minimum,3.6221,held,3.2393,0.136973,0.324648,0.043426,tractive,lateral,P380,provisional
E0029567,N0029814,N0029252,369.519305,369.249063,1.55,4.308097,54.048557,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0029568,N0029815,N0029252,372.771857,371.832181,1.717188,1.724978,18.070682,200,PVC-U,5.2,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0029569,N0029816,N0029817,364.71952,364.579431,3.580895,3.870612,28.017851,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.9329,1.850431,0.446336,0.20644,tractive,main,P451,provisional
E0029570,N0029817,N0029818,364.579431,364.537004,3.870612,3.919752,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,43.9329,1.850664,0.476077,0.197352,tractive,main,P451,provisional
E0029571,N0029818,N0029819,364.537004,364.469736,3.919752,3.978903,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.9329,1.850723,0.446357,0.206456,tractive,main,P451,provisional
E0029572,N0029819,N0029820,364.469736,364.428505,3.978903,3.993522,8.246211,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.9329,1.850835,0.446365,0.206462,tractive,main,P451,provisional
E0029573,N0029820,N0029821,364.428505,364.282474,3.993522,4.179775,29.206164,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.9329,1.850904,0.44637,0.206465,tractive,main,P451,provisional
E0029574,N0029821,N0029822,364.282474,364.18424,4.179775,4.329493,19.646883,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.9329,1.851147,0.446388,0.206479,tractive,main,P451,provisional
E0029575,N0029822,N0029249,364.18424,364.113177,4.329493,4.448316,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.9329,1.851311,0.4464,0.206488,tractive,main,P451,provisional
E0029576,N0029823,N0029824,374.451556,374.201556,6.558881,5.638196,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,72.7488,3.059078,0.518192,0.264939,tractive,main,P416,derived
E0029577,N0029824,N0029825,374.201556,373.951556,5.638196,5.111096,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6197,merrimack,75.9881,3.1932,0.52473,0.27074,tractive,main,P416,derived
E0029578,N0029825,N0029266,373.951556,373.908844,5.111096,5.15158,5.694907,200,PVC-U,0.75,0.5,table11,minimum,3.6197,merrimack,75.9881,3.193616,0.606452,0.244293,tractive,main,P416,derived
E0029579,N0029826,N0029827,374.967348,374.717348,10.128172,9.902403,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.0935,merrimack,278.3287,10.038445,0.719462,0.501084,tractive,sub main,P380,drafted
E0029580,N0029827,N0029828,374.717348,374.467348,9.902403,9.631895,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.0935,merrimack,278.3287,10.038862,0.719469,0.501096,tractive,sub main,P380,drafted
E0029581,N0029828,N0029264,374.467348,374.425365,9.631895,9.616627,4.198309,200,PVC-U,1.0,0.5,table11,minimum,3.0935,merrimack,278.3287,10.039278,0.931371,0.411042,velocity,sub main,P380,drafted
E0029582,N0029829,N0029830,364.914384,364.589384,3.782637,2.673311,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.2258,1.312113,0.40214,0.1747,tractive,main,P451,derived
E0029583,N0029830,N0029831,364.589384,364.545492,2.673311,2.716074,7.980398,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,32.3056,1.357922,0.420245,0.173525,tractive,main,P451,derived
E0029584,N0029831,N0029832,364.545492,364.307944,2.716074,3.46647,43.190527,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,33.3853,1.403256,0.424481,0.176295,tractive,main,P451,derived
E0029585,N0029832,N0029833,364.307944,364.128118,3.46647,4.066645,32.69557,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,34.4651,1.448883,0.428644,0.179039,tractive,main,P451,derived
E0029586,N0029833,N0029834,364.128118,363.924071,4.066645,4.444062,37.099475,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,36.6247,1.539689,0.43665,0.184381,tractive,main,P451,derived
E0029587,N0029834,N0029226,363.924071,363.792459,4.444062,4.610464,23.929454,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,37.7045,1.585266,0.440537,0.187007,tractive,main,P451,derived
E0029588,N0029835,N0029836,372.959891,372.919503,5.361672,5.488304,5.385165,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,35.2946,1.485448,0.481693,0.167995,tractive,main,P416,provisional
E0029589,N0029836,N0029837,372.919503,372.83465,5.488304,5.910711,16.970563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.3744,1.53076,0.421469,0.188217,tractive,main,P416,provisional
E0029590,N0029837,N0029838,372.83465,372.794609,5.910711,5.951027,7.28011,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,37.4542,1.576168,0.439768,0.186486,tractive,main,P416,provisional
E0029591,N0029838,N0029839,372.794609,372.64528,5.951027,6.480056,27.150796,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,37.4542,1.576229,0.439773,0.186489,tractive,main,P416,provisional
E0029592,N0029839,N0029266,372.64528,372.583054,6.480056,6.477371,11.313813,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,38.534,1.621722,0.443587,0.189081,tractive,main,P416,provisional
E0029593,N0029840,N0029841,374.346749,374.273427,5.471947,5.52769,13.331251,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,30.2339,1.277935,0.412509,0.168529,tractive,main,P398,derived
E0029594,N0029841,N0029842,374.273427,374.08599,5.52769,5.611093,34.079466,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,30.2339,1.278046,0.41252,0.168536,tractive,main,P398,derived
E0029595,N0029842,N0029843,374.08599,374.008624,5.611093,5.564649,14.066431,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,32.3934,1.368864,0.421277,0.174198,tractive,main,P398,derived
E0029596,N0029843,N0029844,374.008624,373.501872,5.564649,6.078602,92.136695,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,35.6328,1.504783,0.433615,0.182346,tractive,main,P398,derived
E0029597,N0029844,N0029845,373.501872,373.439391,6.078602,6.121766,11.360216,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,38.8721,1.641352,0.445209,0.190189,tractive,main,P398,derived
E0029598,N0029845,N0029846,373.439391,372.999391,6.121766,6.115111,79.999999,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,41.0317,1.731981,0.452513,0.195225,tractive,main,P398,derived
E0029599,N0029846,N0029847,372.999391,372.559391,6.115111,6.097347,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,47.5104,2.004251,0.47287,0.209661,tractive,main,P398,derived
E0029600,N0029847,N0029848,372.559391,372.119391,6.097347,6.151086,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,53.9891,2.276521,0.491251,0.223219,tractive,main,P398,derived
E0029601,N0029848,N0029849,372.119391,371.679391,6.151086,6.188742,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,61.5475,2.594058,0.5107,0.238136,tractive,main,P398,derived
E0029602,N0029849,N0029850,371.679391,371.239391,6.188742,6.138905,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,68.0262,2.866328,0.525984,0.250291,tractive,main,P398,derived
E0029603,N0029850,N0029851,371.239391,370.799391,6.138905,6.151964,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6304,merrimack,74.1667,3.13151,0.539836,0.261654,tractive,main,P398,derived
E0029604,N0029851,N0029185,370.799391,370.523323,6.151964,6.001122,50.194244,200,PVC-U,0.55,0.5,uniform,minimum,3.6075,merrimack,78.1477,3.27874,0.547141,0.267784,tractive,main,P398,derived
E0029605,N0029852,N0029853,378.874438,378.366304,1.55,1.577086,59.780516,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,2.1596,0.090534,0.20458,0.044843,tractive,lateral,P398,derived
E0029606,N0029853,N0029854,378.366304,378.066304,1.577086,1.578441,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317369,0.257587,0.089582,tractive,lateral,P398,derived
E0029607,N0029854,N0029855,378.066304,377.766304,1.578441,1.575432,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589472,0.313695,0.119458,tractive,lateral,P398,derived
E0029608,N0029855,N0029856,377.729128,377.309128,1.612608,1.594101,60.0,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,21.5956,0.906842,0.403723,0.135006,tractive,lateral,P398,derived
E0029609,N0029856,N0029272,377.309128,377.242588,1.594101,1.607235,13.308057,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.9002,1.04588,0.375093,0.156688,tractive,lateral,P398,derived
E0029610,N0029857,N0029858,377.867357,377.716029,3.236739,3.097295,30.265492,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,69.8833,2.939921,0.512195,0.259693,tractive,main,P398,provisional
E0029611,N0029858,N0029859,377.716029,377.600274,3.097295,2.509925,23.15104,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,69.8833,2.940173,0.512207,0.259704,tractive,main,P398,provisional
E0029612,N0029859,N0029860,377.600274,377.558555,2.509925,2.569801,3.973193,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,69.8833,2.940366,0.666766,0.215572,tractive,main,P398,provisional
E0029613,N0029860,N0029272,377.558555,377.117845,2.569801,1.731978,88.142033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,72.0428,3.030934,0.516792,0.263708,tractive,main,P398,provisional
E0029614,N0029861,N0029862,363.89715,363.77215,6.092871,7.01026,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.6068,2.210627,0.470763,0.225307,tractive,lateral,P451,provisional
E0029615,N0029862,N0029863,363.77215,363.59715,7.01026,9.763965,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.8461,2.346637,0.479207,0.232063,tractive,lateral,P451,provisional
E0029616,N0029863,N0029864,363.59715,363.37215,9.763965,8.432202,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.3248,2.618532,0.495032,0.245066,tractive,lateral,P451,provisional
E0029617,N0029864,N0029865,363.37215,363.19715,8.432202,9.916315,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.8035,2.89051,0.509653,0.257491,tractive,lateral,P451,provisional
E0029618,N0029865,N0029866,363.19715,362.97215,9.916315,8.749652,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.1226,3.071871,0.518825,0.265496,tractive,lateral,P451,provisional
E0029619,N0029866,N0029867,362.97215,362.849772,8.749652,9.243551,24.475536,200,PVC-U,0.5,0.5,table11,minimum,3.5994,merrimack,79.6013,3.322961,0.530856,0.276255,tractive,lateral,P451,provisional
E0029620,N0029867,N0029868,362.849772,362.72215,9.243551,10.005206,25.524464,200,PVC-U,0.5,0.5,table11,minimum,3.5821,merrimack,82.8406,3.441499,0.536291,0.281214,tractive,lateral,P451,provisional
E0029621,N0029868,N0029869,362.72215,362.59715,10.005206,9.322772,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.571,merrimack,85.0002,3.52029,0.539824,0.284472,tractive,lateral,P451,provisional
E0029622,N0029869,N0029226,362.59715,362.351222,9.322772,6.051702,49.185589,200,PVC-U,0.5,0.5,table11,minimum,3.5469,merrimack,89.8829,3.69728,0.547539,0.291681,tractive,lateral,P451,provisional
E0029623,N0029870,N0029275,378.413555,378.296401,1.552327,1.724565,23.430749,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P398,provisional
E0029624,N0029871,N0029872,373.347237,373.229147,6.830711,6.962503,21.470911,200,PVC-U,0.55,0.5,uniform,minimum,3.1008,merrimack,272.9544,9.837456,0.741963,0.481492,tractive,sub main,P398,provisional
E0029625,N0029872,N0029873,373.229147,373.114699,6.962503,7.002336,20.808652,200,PVC-U,0.55,0.5,uniform,minimum,3.0979,merrimack,275.114,9.90573,0.743271,0.483427,tractive,sub main,P398,provisional
E0029626,N0029873,N0029275,373.114699,372.950619,7.002336,7.070347,29.832868,200,PVC-U,0.55,0.5,uniform,minimum,3.0964,merrimack,276.1937,9.939926,0.743922,0.484396,tractive,sub main,P398,provisional
E0029627,N0029874,N0029875,380.856575,380.778472,2.322258,2.126221,15.620499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.365327,0.269483,0.095598,tractive,main,P380,provisional
E0029628,N0029875,N0029876,380.778472,380.653073,2.126221,2.389499,25.079872,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.365457,0.269514,0.095614,tractive,main,P380,provisional
E0029629,N0029876,N0029264,380.653073,380.512221,2.389499,3.529771,28.170264,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.365666,0.269563,0.095639,tractive,main,P380,provisional
E0029630,N0029877,N0029284,366.36174,366.164966,1.689377,1.652326,35.777088,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.000565,0.025979,0.005969,tractive,lateral,P380,provisional
E0029631,N0029878,N0029284,366.244173,366.092846,1.552488,1.724446,30.265492,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0029632,N0029879,N0029880,375.155373,375.112362,3.917411,4.061527,8.602325,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.04516,0.375013,0.156636,tractive,main,P398,provisional
E0029633,N0029880,N0029281,375.112362,374.879811,4.061527,4.498485,46.510217,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.135767,0.384737,0.162993,tractive,main,P398,provisional
E0029634,N0029881,N0029882,391.250446,390.900446,1.55,1.96134,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P385,provisional
E0029635,N0029882,N0029883,390.900446,390.550446,1.96134,2.366791,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000583,0.02553,0.006167,tractive,lateral,P385,provisional
E0029636,N0029883,N0029884,390.550446,390.425446,2.366791,3.192719,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063347,0.151293,0.043203,tractive,lateral,P385,provisional
E0029637,N0029884,N0029885,390.425446,390.275446,3.192719,5.779333,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063555,0.151461,0.043266,tractive,lateral,P385,provisional
E0029638,N0029885,N0029886,390.275446,390.182445,5.779333,4.378346,18.600094,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063805,0.151663,0.043342,tractive,lateral,P385,provisional
E0029639,N0029886,N0029887,390.182445,390.075557,4.378346,4.298893,21.377558,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06396,0.151788,0.043389,tractive,lateral,P385,provisional
E0029640,N0029887,N0029888,390.075557,390.02946,4.298893,4.37914,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.064138,0.151931,0.043442,tractive,lateral,P385,provisional
E0029641,N0029888,N0029889,390.02946,389.765026,4.37914,3.772571,52.886671,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.064215,0.151993,0.043466,tractive,lateral,P385,provisional
E0029642,N0029889,N0029890,389.765026,389.663784,3.772571,3.599064,20.248457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.064656,0.152346,0.043598,tractive,lateral,P385,provisional
E0029643,N0029890,N0029891,389.663784,389.580567,3.599064,3.857268,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.064825,0.152481,0.043649,tractive,lateral,P385,provisional
E0029644,N0029891,N0029892,389.580567,389.285525,3.857268,3.089292,59.008474,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.064963,0.152591,0.04369,tractive,lateral,P385,provisional
E0029645,N0029892,N0029893,389.285525,389.227215,3.089292,4.040607,11.661904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.065455,0.152982,0.043837,tractive,lateral,P385,provisional
E0029646,N0029893,N0029894,389.227215,389.177215,4.040607,5.628632,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.065552,0.153058,0.043866,tractive,lateral,P385,provisional
E0029647,N0029894,N0029895,389.177215,389.100446,5.628632,8.838336,15.353981,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.065636,0.153125,0.043891,tractive,lateral,P385,provisional
E0029648,N0029895,N0029896,389.100446,389.059536,8.838336,8.491307,5.454671,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,1.4832,0.065764,0.175954,0.040027,tractive,lateral,P385,provisional
E0029649,N0029896,N0029897,389.059536,389.008057,8.491307,5.469848,10.29563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.065809,0.153261,0.043942,tractive,lateral,P385,provisional
E0029650,N0029897,N0029898,389.008057,388.924841,5.469848,3.307947,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.065895,0.153329,0.043968,tractive,lateral,P385,provisional
E0029651,N0029898,N0029899,388.924841,388.786809,3.307947,2.267848,27.606382,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.066033,0.153438,0.044009,tractive,lateral,P385,provisional
E0029652,N0029899,N0029900,388.786809,388.736809,2.267848,2.812508,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.066264,0.15362,0.044077,tractive,lateral,P385,provisional
E0029653,N0029900,N0029901,388.732993,388.172993,2.816323,1.556743,35.0,200,PVC-U,1.6,0.5,cover_min,minimum,3.6221,held,1.4832,0.066347,0.228088,0.033824,tractive,lateral,P385,provisional
E0029654,N0029901,N0029080,388.172993,388.058192,1.556743,1.795934,22.960349,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.066639,0.153914,0.044188,tractive,lateral,P385,provisional
E0029655,N0029902,N0029279,380.074146,379.926497,1.55,1.836717,29.529646,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0029656,N0029903,N0029279,379.674623,379.604623,1.819792,2.158591,14.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136202,0.1955,0.060888,tractive,lateral,P380,provisional
E0029657,N0029904,N0029905,377.098249,376.802065,1.813036,2.570311,59.236813,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318313,0.257833,0.089705,tractive,lateral,P398,provisional
E0029658,N0029905,N0029906,376.802065,376.66477,2.570311,2.50973,27.45906,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.409341,0.279457,0.100773,tractive,lateral,P398,provisional
E0029659,N0029906,N0029907,376.66477,376.537294,2.50973,2.521422,25.495098,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.500104,0.297821,0.110616,tractive,lateral,P398,provisional
E0029660,N0029907,N0029908,376.537294,376.46347,2.521422,2.589509,14.764823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.500317,0.297861,0.110638,tractive,lateral,P398,provisional
E0029661,N0029908,N0029281,376.46347,376.038728,2.589509,3.339568,84.948455,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.681508,0.328324,0.127886,tractive,lateral,P398,provisional
E0029662,N0029909,N0029291,380.052798,379.990148,1.555662,1.914424,12.529964,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P398,provisional
E0029663,N0029910,N0029291,375.672633,375.451217,6.508641,6.453354,44.28318,200,PVC-U,0.5,0.5,table11,minimum,3.028,merrimack,332.2427,11.684582,0.746606,0.549072,tractive,sub main,P398,provisional
E0029664,N0029911,N0029260,385.841249,385.515028,1.558837,1.958941,65.244224,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P364,provisional
E0029665,N0029912,N0029913,384.176959,383.923928,1.55,3.025016,50.606324,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P364,provisional
E0029666,N0029913,N0029260,383.923928,383.835327,3.025016,3.638641,17.720045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407826,0.279126,0.1006,tractive,lateral,P364,provisional
E0029667,N0029914,N0029915,373.666004,373.538529,1.566906,1.627365,25.495098,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.9664,0.12436,0.1897,0.058437,tractive,lateral,P388,provisional
E0029668,N0029915,N0029300,373.538529,373.452505,1.627365,1.63862,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.124573,0.189808,0.058482,tractive,lateral,P388,provisional
E0029669,N0029916,N0029300,373.097042,372.866553,1.781132,2.224572,46.097722,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000581,0.025492,0.006159,tractive,lateral,P388,provisional
E0029670,N0029917,N0029314,374.08756,373.712827,1.972468,2.036319,74.946648,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091109,0.171015,0.05081,tractive,lateral,P388,provisional
E0029671,N0029918,N0029314,374.156932,374.002903,1.55077,1.746242,30.805844,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P388,provisional
E0029672,N0029919,N0029267,372.293445,372.037458,1.55,1.561632,28.442925,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P416,provisional
E0029673,N0029920,N0029921,386.83283,386.09099,1.563838,1.565321,22.825827,200,PVC-U,3.25,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.321851,0.033071,tractive,lateral,P364,provisional
E0029674,N0029921,N0029256,386.063323,385.60536,1.592988,1.585009,15.524175,200,PVC-U,2.95,0.5,cover_min,minimum,3.6221,held,3.2393,0.135992,0.357591,0.040497,tractive,lateral,P364,provisional
E0029675,N0029922,N0029923,382.670143,382.370143,2.100212,3.241185,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.180372,0.389317,0.166032,tractive,main,P364,provisional
E0029676,N0029923,N0029924,382.370143,382.070143,3.241185,4.500139,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.4732,1.407208,0.410818,0.180701,tractive,main,P364,provisional
E0029677,N0029924,N0029925,382.070143,382.028124,4.500139,4.625105,5.602548,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,35.6328,1.498242,0.482959,0.16869,tractive,main,P364,provisional
E0029678,N0029925,N0029926,382.028124,381.960856,4.625105,4.892416,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.7126,1.543556,0.422535,0.188979,tractive,main,P364,provisional
E0029679,N0029926,N0029256,381.960856,381.904954,4.892416,5.285414,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.8721,1.634203,0.429907,0.194293,tractive,main,P364,provisional
E0029680,N0029927,N0029928,367.460609,367.417653,6.242638,6.336436,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.5171,merrimack,96.3774,3.951638,0.577602,0.294438,tractive,main,P416,provisional
E0029681,N0029928,N0029929,367.417653,367.311858,6.336436,6.644013,19.235384,200,PVC-U,0.55,0.5,uniform,minimum,3.5171,merrimack,96.3774,3.951703,0.577604,0.29444,tractive,main,P416,provisional
E0029682,N0029929,N0029930,367.311858,367.213934,6.644013,6.786341,17.804494,200,PVC-U,0.55,0.5,uniform,minimum,3.5171,merrimack,96.3774,3.951863,0.577611,0.294446,tractive,main,P416,provisional
E0029683,N0029930,N0029931,367.213934,367.122395,6.786341,6.727275,16.643317,200,PVC-U,0.55,0.5,uniform,minimum,3.5171,merrimack,96.3774,3.952011,0.577617,0.294452,tractive,main,P416,provisional
E0029684,N0029931,N0029267,367.122395,366.998798,6.727275,6.600292,22.472205,200,PVC-U,0.55,0.5,uniform,minimum,3.5171,merrimack,96.3774,3.95215,0.577623,0.294457,tractive,main,P416,provisional
E0029685,N0029932,N0029933,374.368254,374.118254,2.061953,2.698702,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091119,0.171021,0.050812,tractive,lateral,P392,provisional
E0029686,N0029933,N0029934,374.118254,373.868254,2.698702,3.321077,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091536,0.171283,0.050916,tractive,lateral,P392,provisional
E0029687,N0029934,N0029329,373.868254,373.782485,3.321077,3.557237,17.153745,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.13722,0.195982,0.061093,tractive,lateral,P392,provisional
E0029688,N0029935,N0029936,374.549689,374.508069,2.759576,2.765124,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,11.5394,0.487313,0.323579,0.102698,tractive,main,P392,provisional
E0029689,N0029936,N0029937,374.508069,374.369776,2.765124,3.014685,27.658633,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.487366,0.295396,0.109293,tractive,main,P392,provisional
E0029690,N0029937,N0029938,374.369776,374.180844,3.014685,3.296176,37.786328,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.487597,0.295441,0.109317,tractive,main,P392,provisional
E0029691,N0029938,N0029329,374.180844,374.008435,3.296176,3.331287,34.481879,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.487912,0.295501,0.10935,tractive,main,P392,provisional
E0029692,N0029939,N0029332,375.441332,375.244606,1.572676,1.55526,15.132746,200,PVC-U,1.3,0.5,ground,minimum,3.6221,held,2.1596,0.091579,0.237264,0.040903,tractive,lateral,P392,provisional
E0029693,N0029940,N0029332,375.17641,375.12641,1.55,1.673456,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P392,provisional
E0029694,N0029941,N0029942,363.834638,363.634638,1.750903,2.366705,80.0,400,GRP,0.25,0.205,cover_min,minimum,2.5241,merrimack,1495.4192,44.076336,0.797737,0.452553,velocity,sub main,P475,drafted
E0029695,N0029942,N0029943,363.634638,363.434638,2.366705,2.906732,80.0,400,GRP,0.25,0.205,table11,minimum,2.5238,merrimack,1496.499,44.104729,0.797868,0.452719,velocity,sub main,P468,drafted
E0029696,N0029943,N0029944,363.434638,363.234638,2.906732,2.969037,80.0,400,GRP,0.25,0.205,table11,minimum,2.5231,merrimack,1500.1417,44.198916,0.798304,0.453271,velocity,sub main,P468,drafted
E0029697,N0029944,N0029945,363.234638,363.034638,2.969037,3.349579,80.0,400,GRP,0.25,0.205,table11,minimum,2.5227,merrimack,1502.3013,44.255012,0.798563,0.453599,velocity,sub main,P468,drafted
E0029698,N0029945,N0029338,363.034638,362.992217,3.349579,3.382082,8.484214,400,GRP,0.5,0.205,table11,minimum,2.5224,merrimack,1503.3811,44.28339,1.032776,0.37394,velocity,sub main,P468,drafted
E0029699,N0029946,N0029947,359.038553,358.788482,7.845419,7.55307,50.014076,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.4495,1.425992,0.412481,0.181863,tractive,main,P468,derived
E0029700,N0029947,N0029948,358.788482,358.342971,7.55307,7.978227,89.102329,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.4495,1.426409,0.412518,0.181889,tractive,main,P468,derived
E0029701,N0029948,N0029949,358.342971,358.240257,7.978227,8.114479,20.542732,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.609,1.517686,0.420373,0.187435,tractive,main,P468,derived
E0029702,N0029949,N0029950,358.240257,358.060485,8.114479,8.302247,35.954391,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.609,1.517857,0.420387,0.187446,tractive,main,P468,derived
E0029703,N0029950,N0029338,358.060485,357.864359,8.302247,8.509939,39.225272,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.3507,1.549247,0.423007,0.189317,tractive,main,P468,derived
E0029704,N0029951,N0029386,344.060308,344.017881,1.919703,1.952334,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.000612,0.027683,0.006035,tractive,lateral,P404,provisional
E0029705,N0029952,N0029953,341.768285,341.669038,4.513148,4.589355,19.849433,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.245134,0.236977,0.079555,tractive,main,P404,provisional
E0029706,N0029953,N0029954,341.669038,341.58826,4.589355,4.622921,16.155494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.2453,0.237029,0.07958,tractive,main,P404,provisional
E0029707,N0029954,N0029955,341.58826,341.51393,4.622921,4.604173,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.245435,0.237071,0.0796,tractive,main,P404,provisional
E0029708,N0029955,N0029956,341.51393,341.415696,4.604173,4.672439,19.646883,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.245558,0.23711,0.079618,tractive,main,P404,provisional
E0029709,N0029956,N0029386,341.415696,341.352056,4.672439,4.618159,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.245722,0.237161,0.079643,tractive,main,P404,provisional
E0029710,N0029957,N0029958,334.688702,334.443328,10.366321,10.484101,49.074904,200,PVC-U,0.5,0.5,table11,minimum,3.364,merrimack,139.2151,5.450363,0.611358,0.356934,tractive,main,P418,drafted
E0029711,N0029958,N0029390,334.443328,334.340514,10.484101,10.472413,20.562685,200,PVC-U,0.5,0.5,table11,minimum,3.3469,merrimack,145.2248,5.655922,0.617688,0.36403,tractive,main,P418,drafted
E0029712,N0029959,N0029393,343.552615,343.404971,1.550138,1.696165,29.528815,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P418,provisional
E0029713,N0029960,N0029961,344.018784,343.668784,1.551437,1.555765,50.0,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,6.2058,0.260162,0.271348,0.075564,tractive,lateral,P418,provisional
E0029714,N0029961,N0029962,343.640323,343.390323,1.584226,1.629727,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,10.1867,0.42747,0.283342,0.102821,tractive,lateral,P418,provisional
E0029715,N0029962,N0029393,343.390323,343.298246,1.629727,1.802889,18.415355,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.0879,0.549512,0.306828,0.115595,tractive,lateral,P418,provisional
E0029716,N0029963,N0029390,336.501129,336.230447,8.247162,8.58248,49.214915,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,72.3335,3.045506,0.535446,0.258016,tractive,main,P418,drafted
E0029717,N0029964,N0029965,333.517594,333.27908,1.552536,1.911746,47.702662,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P414,drafted
E0029718,N0029965,N0029400,333.27908,332.880335,1.911746,2.540136,79.74906,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000398,0.021525,0.005356,tractive,lateral,P414,drafted
E0029719,N0029966,N0029400,331.02471,330.86685,4.653909,4.553621,31.571906,200,PVC-U,0.5,0.5,table11,minimum,3.2059,merrimack,207.2579,7.736871,0.672633,0.431715,tractive,sub main,P414,drafted
E0029720,N0029967,N0029406,334.662677,334.56352,1.55,1.554095,19.831357,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P414,provisional
E0029721,N0029968,N0029969,334.293811,333.853811,1.55,1.960398,80.0,200,PVC-U,0.55,0.5,uniform,minimum,2.9653,merrimack,394.8761,13.635792,0.802797,0.587116,velocity,sub main,P430,drafted
E0029722,N0029969,N0029970,333.853811,333.413811,1.960398,2.278969,80.0,200,PVC-U,0.55,0.5,uniform,minimum,2.9634,merrimack,397.0356,13.701588,0.803661,0.588939,velocity,sub main,P414,drafted
E0029723,N0029970,N0029401,333.413811,333.318365,2.278969,2.270197,17.353757,200,PVC-U,0.55,0.5,uniform,minimum,2.9534,merrimack,408.2184,14.038828,0.808,0.5983,velocity,sub main,P414,drafted
E0029724,N0029971,N0029972,333.366563,333.156563,2.210952,2.293541,70.0,400,GRP,0.3,0.205,uniform,dod,2.5328,merrimack,1453.1112,42.835786,0.847636,0.422841,velocity,sub main,P414,drafted
E0029725,N0029972,N0029973,333.156563,332.946563,2.293541,2.819245,70.0,400,GRP,0.3,0.205,uniform,minimum,2.5328,merrimack,1453.1112,42.836369,0.847639,0.422844,velocity,sub main,P414,drafted
E0029726,N0029973,N0029974,332.946563,332.736563,2.819245,3.181986,70.0,400,GRP,0.3,0.205,uniform,minimum,2.5321,merrimack,1456.4422,42.922774,0.848085,0.42332,velocity,sub main,P414,drafted
E0029727,N0029974,N0029975,332.736563,332.526563,3.181986,2.987048,70.0,400,GRP,0.3,0.205,uniform,minimum,2.5319,merrimack,1457.522,42.951172,0.848232,0.423477,velocity,sub main,P414,drafted
E0029728,N0029975,N0029401,332.526563,332.454243,2.987048,3.134319,24.106719,400,GRP,0.3,0.205,uniform,minimum,2.5317,merrimack,1458.6017,42.979568,0.848378,0.423633,velocity,sub main,P414,drafted
E0029729,N0029976,N0029977,334.669421,334.269421,3.332837,3.220875,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.9564,1.469953,0.41631,0.184555,tractive,main,P414,provisional
E0029730,N0029977,N0029978,334.269421,333.869421,3.220875,3.18606,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.2756,1.651689,0.431293,0.195302,tractive,main,P414,provisional
E0029731,N0029978,N0029979,333.869421,333.469421,3.18606,3.184937,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.3553,1.697622,0.434885,0.197929,tractive,main,P414,provisional
E0029732,N0029979,N0029980,333.469421,333.069421,3.184937,3.282966,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.4517,1.911942,0.450746,0.209773,tractive,main,P414,provisional
E0029733,N0029980,N0029981,333.069421,332.669421,3.282966,3.191663,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.0302,2.06263,0.461117,0.217738,tractive,main,P414,provisional
E0029734,N0029981,N0029982,332.669421,332.619421,3.191663,3.181818,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.0302,2.063296,0.461162,0.217773,tractive,main,P414,provisional
E0029735,N0029982,N0029983,332.619421,332.544201,3.181818,3.258167,15.043907,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.11,2.108647,0.464171,0.220117,tractive,main,P414,provisional
E0029736,N0029983,N0029406,332.544201,332.368829,3.258167,3.748786,35.074493,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.1898,2.154039,0.467134,0.222441,tractive,main,P414,provisional
E0029737,N0029984,N0029985,391.958283,391.902239,4.804809,3.92732,56.043639,800,GRP,0.1,0.085,table11,minimum,2.0658,merrimack,7831.0038,189.504002,0.80315,0.475965,velocity,trunk main,P363,drafted
E0029738,N0029985,N0029411,391.902239,391.854114,3.92732,4.108044,24.062488,800,GRP,0.2,0.085,table11,minimum,2.0658,merrimack,7831.0038,189.504469,1.041306,0.390781,velocity,trunk main,P363,drafted
E0029739,N0029986,N0029987,389.428774,389.027724,8.694944,8.548631,80.210024,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.22479,0.230402,0.076462,tractive,trunk main,P415,drafted
E0029740,N0029987,N0029988,389.027724,388.678774,8.548631,9.035642,69.789976,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.225458,0.230625,0.076566,tractive,trunk main,P415,drafted
E0029741,N0029988,N0029989,388.678774,388.365932,9.035642,8.396366,62.568304,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.22604,0.230818,0.076656,tractive,trunk main,P415,drafted
E0029742,N0029989,N0029990,388.365932,388.115932,8.396366,8.352238,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.226561,0.230991,0.076737,tractive,trunk main,P415,drafted
E0029743,N0029990,N0029991,388.115932,387.85944,8.352238,7.906673,51.298456,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.226978,0.231129,0.076802,tractive,trunk main,P415,drafted
E0029744,N0029991,N0029992,387.85944,387.483787,7.906673,8.366921,75.13061,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.227405,0.231271,0.076868,tractive,trunk main,P415,drafted
E0029745,N0029992,N0029993,387.483787,387.182637,8.366921,7.83192,60.230131,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.228032,0.231478,0.076965,tractive,trunk main,P415,drafted
E0029746,N0029993,N0029994,387.182637,386.978774,7.83192,8.700517,40.772499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.228533,0.231643,0.077042,tractive,trunk main,P415,drafted
E0029747,N0029994,N0029995,386.978774,386.563311,8.700517,8.399488,83.092506,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.228873,0.231755,0.077094,tractive,trunk main,P415,drafted
E0029748,N0029995,N0029996,386.563311,386.278774,8.399488,9.541477,56.907494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.229566,0.231983,0.077201,tractive,trunk main,P415,drafted
E0029749,N0029996,N0029997,386.278774,385.928774,9.541477,8.331419,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.23004,0.232138,0.077274,tractive,trunk main,P415,drafted
E0029750,N0029997,N0029998,385.928774,385.572213,8.331419,7.969688,71.312244,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.230623,0.232329,0.077363,tractive,trunk main,P415,drafted
E0029751,N0029998,N0029999,385.572213,385.278774,7.969688,7.63892,58.687756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.231217,0.232523,0.077455,tractive,trunk main,P415,drafted
E0029752,N0029999,N0030000,385.278774,385.235809,7.63892,7.834565,8.593092,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.231707,0.232683,0.07753,tractive,trunk main,P415,drafted
E0029753,N0030000,N0029412,385.235809,384.905706,7.834565,8.563349,66.020421,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.231778,0.232706,0.07754,tractive,trunk main,P415,drafted
E0029754,N0030001,N0029411,394.453165,394.411918,1.595693,1.550241,3.586758,200,PVC-U,1.15,0.5,ground,minimum,3.6221,held,0.0,0.000199,0.02021,0.003518,tractive,lateral,P363,drafted
E0029755,N0030002,N0029425,388.370367,387.771546,1.652704,1.657073,54.438261,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P415,drafted
E0029756,N0030003,N0029412,391.906757,391.79233,1.55,1.676725,22.885298,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P415,drafted
E0029757,N0030004,N0029425,387.829452,387.767849,1.58751,1.660771,12.320588,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P415,drafted
E0029758,N0030005,N0029427,392.033404,391.884942,2.210889,2.306586,26.993032,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,37.9965,1.59759,0.441574,0.187711,tractive,main,P363,drafted
E0029759,N0030006,N0030007,392.646869,392.396869,1.55,1.739514,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5403,0.316107,0.257257,0.089417,tractive,lateral,P363,provisional
E0029760,N0030007,N0030008,392.396869,392.146869,1.739514,2.150464,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9392,0.54286,0.30565,0.114938,tractive,lateral,P363,provisional
E0029761,N0030008,N0030009,392.146869,392.091352,2.150464,2.242327,11.103341,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1785,0.679078,0.327957,0.127671,tractive,lateral,P363,provisional
E0029762,N0030009,N0029427,392.091352,391.706127,2.242327,2.485401,77.045064,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4831,0.817708,0.34755,0.139378,tractive,lateral,P363,provisional
E0029763,N0030010,N0029428,387.774413,387.610478,6.435303,6.645381,32.786995,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.1129,2.446907,0.485198,0.236932,tractive,main,P363,drafted
E0029764,N0030011,N0029428,392.738968,392.417945,1.940231,1.837915,64.204706,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635283,0.321168,0.12373,tractive,lateral,P363,provisional
E0029765,N0030012,N0030013,385.021675,384.721675,3.491325,5.310093,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.1224,1.960334,0.454141,0.212361,tractive,main,P415,drafted
E0029766,N0030013,N0030014,384.721675,384.637989,5.310093,5.138592,16.737343,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.864,1.991924,0.456324,0.214035,tractive,main,P415,drafted
E0029767,N0030014,N0029425,384.637989,384.458978,5.138592,4.969641,35.802067,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.6056,2.023154,0.458457,0.215678,tractive,main,P415,drafted
E0029768,N0030015,N0030016,394.574577,394.524577,1.563363,2.119802,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P363,provisional
E0029769,N0030016,N0030017,394.524577,393.947077,2.119802,1.553808,15.0,200,PVC-U,3.85,0.5,ground,minimum,3.6221,held,1.0798,0.045351,0.268141,0.023513,tractive,lateral,P363,provisional
E0029770,N0030017,N0030018,393.828296,393.188074,1.67259,1.669836,80.027725,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,3.2393,0.13601,0.229595,0.054576,tractive,lateral,P363,provisional
E0029771,N0030018,N0030019,393.188074,393.013212,1.669836,1.711122,34.972275,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272478,0.24523,0.08351,tractive,lateral,P363,provisional
E0029772,N0030019,N0030020,393.013212,392.663212,1.711122,2.365962,69.999967,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408571,0.279289,0.100685,tractive,lateral,P363,provisional
E0029773,N0030020,N0030021,392.663212,392.313212,2.365962,3.19048,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.726025,0.334892,0.131758,tractive,lateral,P363,provisional
E0029774,N0030021,N0030022,392.313212,391.963212,3.19048,3.824324,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.907677,0.359007,0.146455,tractive,lateral,P363,provisional
E0029775,N0030022,N0029411,391.963212,391.921258,3.824324,4.0409,6.454529,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,22.6754,0.953528,0.399598,0.140737,tractive,lateral,P363,provisional
E0029776,N0030023,N0029440,392.218019,391.921235,1.552183,1.555358,49.464136,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.143539,0.03571,tractive,lateral,P363,drafted
E0029777,N0030024,N0029440,391.809528,391.690273,1.55,1.78632,23.850909,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P363,drafted
E0029778,N0030025,N0030026,390.84743,390.736474,1.55,1.880866,22.191314,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P363,derived
E0029779,N0030026,N0029441,390.736474,390.464068,1.880866,2.105726,54.481151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090719,0.170769,0.050712,tractive,lateral,P363,derived
E0029780,N0030027,N0030028,390.516272,390.47433,1.914544,1.987401,6.990342,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,3.2393,0.136339,0.208209,0.058393,tractive,lateral,P363,derived
E0029781,N0030028,N0030029,390.47433,390.368652,1.987401,2.282197,21.135695,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181664,0.214931,0.069383,tractive,lateral,P363,derived
E0029782,N0030029,N0030030,390.368652,390.327991,2.282197,2.306409,5.808765,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,4.3191,0.181841,0.241395,0.064187,tractive,lateral,P363,derived
