Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0029783,N0030030,N0029441,390.327991,390.19671,2.306409,2.373084,26.256139,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181889,0.215019,0.069422,tractive,lateral,P363,derived
E0029784,N0030031,N0030032,387.675833,386.795833,1.936808,1.937108,20.0,200,PVC-U,4.4,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.280089,0.022808,tractive,lateral,P363,derived
E0029785,N0030032,N0030033,386.795833,386.741235,1.937108,2.907874,10.919509,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076524,0.161277,0.046997,tractive,lateral,P363,derived
E0029786,N0030033,N0030034,386.741235,386.698806,2.907874,3.437394,6.061288,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,1.8214,0.076615,0.181,0.043521,tractive,lateral,P363,derived
E0029787,N0030034,N0030035,386.698806,386.657936,3.437394,4.155418,7.430911,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,1.8214,0.076665,0.166728,0.046014,tractive,lateral,P363,derived
E0029788,N0030035,N0030036,386.657936,386.517201,4.155418,6.180248,25.588292,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.9012,0.121995,0.19477,0.056668,tractive,lateral,P363,derived
E0029789,N0030036,N0029430,386.517201,386.318486,6.180248,6.901088,36.129972,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.0607,0.212742,0.233876,0.072919,tractive,lateral,P363,derived
E0029790,N0030037,N0030038,390.851764,390.614279,1.55,2.119333,47.496964,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P363,derived
E0029791,N0030038,N0030039,390.614279,390.573356,2.119333,2.170388,3.410246,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,4.3191,0.181465,0.290131,0.056613,tractive,lateral,P363,derived
E0029792,N0030039,N0030040,390.573356,390.53293,2.170388,2.256621,4.491777,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,4.3191,0.181493,0.262961,0.060504,tractive,lateral,P363,derived
E0029793,N0030040,N0030041,390.53293,390.374209,2.256621,2.55673,31.744321,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.243711,0.23653,0.079343,tractive,lateral,P363,derived
E0029794,N0030041,N0029430,390.374209,390.235578,2.55673,2.983996,27.726159,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.243975,0.236613,0.079383,tractive,lateral,P363,derived
E0029795,N0030042,N0030043,386.770883,386.605795,4.631095,4.355204,33.017645,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.7698,0.958139,0.365075,0.150274,tractive,lateral,P363,derived
E0029796,N0030043,N0030044,386.605795,386.282364,4.355204,5.513016,64.686107,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.8495,1.003682,0.370355,0.153637,tractive,lateral,P363,derived
E0029797,N0030044,N0029438,386.282364,386.052363,5.513016,5.748052,46.000166,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.1687,1.185289,0.389814,0.166364,tractive,lateral,P363,derived
E0029798,N0030045,N0030046,382.536393,382.136393,7.687026,8.480093,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.3206,merrimack,155.0078,5.997035,0.627779,0.37561,tractive,sub main,P363,derived
E0029799,N0030046,N0030047,382.136393,381.736393,8.480093,9.332638,79.999997,200,PVC-U,0.5,0.5,table11,minimum,3.3149,merrimack,157.2147,6.072191,0.629937,0.378132,tractive,sub main,P363,derived
E0029800,N0030047,N0030048,381.736393,381.636888,9.332638,9.39134,19.900882,200,PVC-U,0.5,0.5,table11,minimum,3.2984,merrimack,163.8532,6.296176,0.636236,0.385585,tractive,sub main,P363,derived
E0029801,N0030048,N0030049,381.636888,381.408264,9.39134,9.923218,45.724954,200,PVC-U,0.5,0.5,table11,minimum,3.2957,merrimack,164.933,6.332561,0.637241,0.386788,tractive,sub main,P363,derived
E0029802,N0030049,N0030050,381.408264,381.186848,9.923218,10.514111,44.283217,200,PVC-U,0.5,0.5,table11,minimum,3.2957,merrimack,164.933,6.332942,0.637251,0.3868,tractive,sub main,P363,derived
E0029803,N0030050,N0029438,381.186848,380.939713,10.514111,10.860702,49.426858,200,PVC-U,0.5,0.5,table11,minimum,3.2807,merrimack,171.2989,6.546264,0.643046,0.393806,tractive,sub main,P363,derived
E0029804,N0030051,N0029450,384.324041,384.208365,5.514155,5.512705,23.13523,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.2712,2.112679,0.464436,0.220324,tractive,main,P363,derived
E0029805,N0030052,N0029454,384.575571,384.437713,10.248801,9.852113,68.92883,500,GRP,0.2,0.155,table11,minimum,2.4316,merrimack,2035.6272,57.676074,0.780377,0.402307,velocity,sub main,P363,derived
E0029806,N0030053,N0030054,380.644619,380.33302,8.506504,9.44057,56.654315,200,PVC-U,0.55,0.5,uniform,minimum,3.2389,merrimack,190.4388,7.151833,0.682164,0.402568,tractive,main,P363,derived
E0029807,N0030054,N0029450,380.33302,380.215543,9.44057,9.505526,21.359464,200,PVC-U,0.55,0.5,uniform,minimum,3.2389,merrimack,190.4388,7.152305,0.682176,0.402583,tractive,main,P363,derived
E0029808,N0030055,N0030056,392.673966,392.619484,2.42015,2.461052,10.896404,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.122454,0.188731,0.058032,tractive,lateral,P363,derived
E0029809,N0030056,N0030057,392.619484,392.546299,2.461052,2.48666,14.637011,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.122545,0.188778,0.058051,tractive,lateral,P363,derived
E0029810,N0030057,N0030058,392.546299,392.211154,2.48666,2.585203,67.029057,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.230114,0.232162,0.077285,tractive,lateral,P363,derived
E0029811,N0030058,N0029454,392.211154,391.878183,2.585203,2.411642,66.594137,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.7035,0.366474,0.269754,0.095737,tractive,lateral,P363,derived
E0029812,N0030059,N0030060,392.762629,388.525129,1.650518,1.662279,25.0,200,PVC-U,16.95,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.436022,0.01696,tractive,lateral,P354,provisional
E0029813,N0030060,N0029495,388.525129,387.793576,1.662279,1.551853,13.934346,200,PVC-U,5.25,0.5,ground,minimum,3.6221,held,4.3191,0.181277,0.478202,0.04041,tractive,lateral,P354,provisional
E0029814,N0030061,N0030062,388.0862,387.974397,1.55,1.581176,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P354,provisional
E0029815,N0030062,N0029495,387.967426,387.784998,1.588147,1.560431,11.401754,200,PVC-U,1.6,0.5,cover_min,minimum,3.6221,held,4.3191,0.181255,0.319903,0.052963,tractive,lateral,P354,provisional
E0029816,N0030063,N0030064,380.345357,380.194379,9.163462,9.572375,30.19556,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.2275,1.737266,0.437927,0.20017,tractive,main,P375,drafted
E0029817,N0030064,N0030065,380.194379,379.844379,9.572375,10.20509,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.9691,1.768607,0.440296,0.201925,tractive,main,P375,drafted
E0029818,N0030065,N0030066,379.844379,379.494379,10.20509,10.918218,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.0489,1.814458,0.443705,0.204466,tractive,main,P375,drafted
E0029819,N0030066,N0030067,379.494379,379.144379,10.918218,11.459899,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.0489,1.815041,0.443748,0.204498,tractive,main,P375,drafted
E0029820,N0030067,N0029481,379.144379,379.084532,11.459899,11.554872,11.969449,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.0489,1.815624,0.443791,0.204531,tractive,main,P375,drafted
E0029821,N0030068,N0030069,389.997593,389.647593,1.550015,1.554739,50.0,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,3.5785,0.150021,0.226571,0.058832,tractive,lateral,P375,provisional
E0029822,N0030069,N0030070,389.538828,389.088828,1.663503,1.662331,50.0,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,7.8976,0.331506,0.320047,0.079627,tractive,lateral,P375,provisional
E0029823,N0030070,N0030071,389.088828,389.046537,1.662331,1.6709,5.63878,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,10.0572,0.422457,0.324885,0.092926,tractive,lateral,P375,provisional
E0029824,N0030071,N0030072,389.046537,388.646537,1.6709,2.066231,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.0572,0.422504,0.28229,0.102265,tractive,lateral,P375,provisional
E0029825,N0030072,N0030073,388.646537,388.246537,2.066231,2.445479,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.0572,0.423171,0.282432,0.10234,tractive,lateral,P375,provisional
E0029826,N0030073,N0029481,388.246537,388.1786,2.445479,2.460804,13.587386,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.0572,0.423837,0.282573,0.102414,tractive,lateral,P375,provisional
E0029827,N0030074,N0030075,384.334082,384.174082,2.570642,2.791738,40.0,250,PVC-U,0.4,0.375,table11,minimum,2.7852,merrimack,662.865,21.496135,0.796534,0.595336,velocity,sub main,P354,drafted
E0029828,N0030075,N0030076,384.174082,384.014082,2.791738,2.965899,40.0,250,PVC-U,0.4,0.375,table11,minimum,2.7841,merrimack,665.0246,21.557648,0.797033,0.596446,velocity,sub main,P354,drafted
E0029829,N0030076,N0029497,384.014082,383.939794,2.965899,3.210963,18.572081,250,PVC-U,0.4,0.375,table11,minimum,2.7824,merrimack,668.2639,21.649706,0.797776,0.598107,velocity,sub main,P354,drafted
E0029830,N0030077,N0029497,382.38719,381.926367,4.323015,5.224389,92.164552,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.7548,1.838791,0.445489,0.205803,tractive,lateral,P354,provisional
E0029831,N0030078,N0029501,374.735617,374.344919,11.677775,11.726187,78.139448,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.084,2.029607,0.458894,0.216016,tractive,main,P372,provisional
E0029832,N0030079,N0030080,383.561746,383.295173,2.848227,3.243462,53.31454,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.6072,1.579477,0.425494,0.191102,tractive,lateral,P372,drafted
E0029833,N0030080,N0030081,383.295173,383.032304,3.243462,3.237807,52.57381,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.7668,1.670456,0.43277,0.196379,tractive,lateral,P372,drafted
E0029834,N0030081,N0030082,383.032304,382.832304,3.237807,3.616579,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.7668,1.670894,0.432804,0.196404,tractive,lateral,P372,drafted
E0029835,N0030082,N0030083,382.832304,382.632304,3.616579,3.785695,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.7668,1.671227,0.43283,0.196423,tractive,lateral,P372,drafted
E0029836,N0030083,N0030084,382.632304,382.561746,3.785695,3.945273,14.11165,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.8465,1.716828,0.436366,0.199018,tractive,lateral,P372,drafted
E0029837,N0030084,N0030085,382.561746,382.521698,3.945273,3.913788,3.20387,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,41.9263,1.762212,0.607115,0.161099,tractive,lateral,P372,drafted
E0029838,N0030085,N0030086,382.521698,382.179513,3.913788,3.510581,68.436941,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.1657,1.898041,0.449759,0.209024,tractive,lateral,P372,drafted
E0029839,N0030086,N0030087,382.179513,381.837717,3.510581,3.724051,68.35919,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.405,2.034413,0.45922,0.216267,tractive,lateral,P372,drafted
E0029840,N0030087,N0030088,381.837717,381.462717,3.724051,5.23461,75.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.8039,2.261318,0.473955,0.227846,tractive,lateral,P372,drafted
E0029841,N0030088,N0029501,381.462717,381.313193,5.23461,4.757913,29.90469,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.9635,2.352478,0.479561,0.232349,tractive,lateral,P372,drafted
E0029842,N0030089,N0029509,383.505439,383.045018,1.577935,1.666896,92.084323,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P413,provisional
E0029843,N0030090,N0029522,383.940675,383.890675,1.550017,1.584239,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P397,provisional
E0029844,N0030091,N0030092,382.44231,382.06731,1.550702,1.571332,50.0,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,2.9012,0.121624,0.216389,0.052677,tractive,lateral,P413,provisional
E0029845,N0030092,N0030093,382.06731,381.81731,1.571332,1.659222,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1405,0.257843,0.24089,0.08142,tractive,lateral,P413,provisional
E0029846,N0030093,N0029527,381.81731,381.775614,1.659222,1.731008,6.414646,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,6.1405,0.258259,0.263874,0.076626,tractive,lateral,P413,provisional
E0029847,N0030094,N0030095,381.257526,381.049323,4.059766,4.412133,37.854986,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,40.8816,1.717326,0.451352,0.19442,tractive,main,P397,provisional
E0029848,N0030095,N0029522,381.049323,380.904955,4.412133,4.56996,26.248809,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,41.9613,1.762908,0.454941,0.196916,tractive,main,P397,provisional
E0029849,N0030096,N0030097,384.209273,383.809273,2.621476,2.740776,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.528,merrimack,93.941,3.84233,0.553649,0.297484,tractive,main,P397,provisional
E0029850,N0030097,N0030098,383.809273,383.409273,2.740776,2.651487,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.4776,merrimack,105.8186,4.266199,0.570512,0.313959,tractive,main,P397,provisional
E0029851,N0030098,N0029514,383.409273,383.35521,2.651487,2.685409,10.812545,200,PVC-U,0.5,0.5,table11,minimum,3.4649,merrimack,109.0579,4.381261,0.574858,0.318318,tractive,main,P397,provisional
E0029852,N0030099,N0030100,382.598492,382.198492,3.90691,4.021204,80.0,200,PVC-U,0.5,0.5,table11,minimum,2.9631,merrimack,397.3926,13.661495,0.77362,0.606501,velocity,sub main,P397,provisional
E0029853,N0030100,N0030101,382.198492,381.798492,4.021204,4.296784,80.0,200,PVC-U,0.5,0.5,table11,minimum,2.9525,merrimack,409.2702,14.019571,0.777918,0.617004,velocity,sub main,P397,provisional
E0029854,N0030101,N0029514,381.798492,381.743142,4.296784,4.297477,11.069915,200,PVC-U,0.5,0.5,table11,minimum,2.9506,merrimack,411.4297,14.085086,0.778686,0.618932,velocity,sub main,P397,provisional
E0029855,N0030102,N0030103,379.38102,378.94102,6.245109,6.433522,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.1255,merrimack,255.6643,9.274064,0.730815,0.46542,tractive,main,P413,provisional
E0029856,N0030103,N0030104,378.94102,378.50102,6.433522,6.718615,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.116,merrimack,262.143,9.480424,0.734974,0.471329,tractive,main,P413,provisional
E0029857,N0030104,N0030105,378.50102,378.06102,6.718615,6.732681,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.1068,merrimack,268.6217,9.686169,0.739032,0.477195,tractive,main,P413,provisional
E0029858,N0030105,N0029509,378.06102,377.944859,6.732681,6.767056,21.120266,200,PVC-U,0.55,0.5,uniform,minimum,3.0989,merrimack,274.3598,9.867972,0.742548,0.482357,tractive,main,P413,provisional
E0029859,N0030106,N0030107,384.76642,384.36642,1.610502,1.861485,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P413,provisional
E0029860,N0030107,N0030108,384.36642,383.96642,1.861485,1.951793,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.724942,0.334736,0.131665,tractive,lateral,P413,provisional
E0029861,N0030108,N0030109,383.96642,383.56642,1.951793,2.084764,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.133013,0.38445,0.162803,tractive,lateral,P413,provisional
E0029862,N0030109,N0030110,383.56642,383.16642,2.084764,2.370811,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.6328,1.495817,0.418523,0.186121,tractive,lateral,P413,provisional
E0029863,N0030110,N0029510,383.16642,383.0258,2.370811,2.401294,28.124026,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.0317,1.72282,0.436825,0.199356,tractive,lateral,P413,provisional
E0029864,N0030111,N0030112,382.06969,381.81969,1.55,1.688,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P413,provisional
E0029865,N0030112,N0030113,381.81969,381.56969,1.688,1.872662,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.543623,0.305786,0.115014,tractive,lateral,P413,provisional
E0029866,N0030113,N0030114,381.56969,381.526301,1.872662,1.776616,8.677764,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634574,0.321055,0.123665,tractive,lateral,P413,provisional
E0029867,N0030114,N0030115,381.526301,381.076301,1.776616,2.349846,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634646,0.321067,0.123671,tractive,lateral,P413,provisional
E0029868,N0030115,N0030116,381.076301,380.626301,2.349846,2.878673,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.771198,0.341265,0.135568,tractive,lateral,P413,provisional
E0029869,N0030116,N0029527,380.626301,380.584903,2.878673,2.921719,3.44984,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,19.4361,0.817215,0.471374,0.113055,tractive,lateral,P413,provisional
E0029870,N0030117,N0030118,383.310733,382.910733,3.1871,3.49039,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.0649,merrimack,300.5917,10.689736,0.730754,0.520158,tractive,main,P413,provisional
E0029871,N0030118,N0030119,382.910733,382.510733,3.49039,3.672434,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.0531,merrimack,310.3097,10.992832,0.735756,0.528988,tractive,main,P413,provisional
E0029872,N0030119,N0030120,382.510733,382.110733,3.672434,3.726456,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.043,merrimack,318.9479,11.261363,0.74006,0.536793,tractive,main,P413,provisional
E0029873,N0030120,N0030121,382.110733,382.011759,3.726456,3.80599,19.794787,200,PVC-U,0.5,0.5,table11,minimum,3.0392,merrimack,322.1873,11.362251,0.741646,0.539723,tractive,main,P413,provisional
E0029874,N0030121,N0029510,382.011759,381.593557,3.80599,3.833536,83.640319,200,PVC-U,0.5,0.5,table11,minimum,3.0392,merrimack,322.1873,11.362416,0.741649,0.539727,tractive,main,P413,provisional
E0029875,N0030122,N0030123,379.615695,379.244556,2.594236,3.276348,74.227625,200,PVC-U,0.5,0.5,table11,minimum,3.032,merrimack,328.6305,11.583844,0.745074,0.546151,tractive,sub main,P413,drafted
E0029876,N0030123,N0030124,379.244556,379.00508,3.276348,3.584245,47.895265,200,PVC-U,0.5,0.5,table11,minimum,3.032,merrimack,328.6305,11.584462,0.745083,0.546169,tractive,sub main,P413,drafted
E0029877,N0030124,N0030125,379.00508,378.629047,3.584245,4.398236,75.206716,200,PVC-U,0.5,0.5,table11,minimum,3.032,merrimack,328.6305,11.584862,0.745089,0.546181,tractive,sub main,P413,drafted
E0029878,N0030125,N0030126,378.629047,378.394166,4.398236,4.757629,46.976147,200,PVC-U,0.5,0.5,table11,minimum,3.032,merrimack,328.6305,11.585488,0.745099,0.546199,tractive,sub main,P413,drafted
E0029879,N0030126,N0030127,378.394166,378.315695,4.757629,4.904978,15.694247,200,PVC-U,0.5,0.5,table11,minimum,3.032,merrimack,328.6305,11.58588,0.745105,0.54621,tractive,sub main,P413,drafted
E0029880,N0030127,N0030128,378.315695,378.157141,4.904978,4.956873,31.710807,200,PVC-U,0.5,0.5,table11,minimum,3.032,merrimack,328.6305,11.586011,0.745107,0.546214,tractive,sub main,P413,drafted
E0029881,N0030128,N0030129,378.157141,377.886173,4.956873,5.152065,54.193443,200,PVC-U,0.5,0.5,table11,minimum,3.032,merrimack,328.6305,11.586275,0.745111,0.546222,tractive,sub main,P413,drafted
E0029882,N0030129,N0030130,377.886173,377.686173,5.152065,5.229171,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.032,merrimack,328.6305,11.586726,0.745118,0.546235,tractive,sub main,P413,drafted
E0029883,N0030130,N0030131,377.686173,377.486173,5.229171,5.416659,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.032,merrimack,328.6305,11.58706,0.745123,0.546244,tractive,sub main,P413,drafted
E0029884,N0030131,N0029531,377.486173,377.410226,5.416659,5.485923,15.189494,200,PVC-U,0.5,0.5,table11,minimum,3.032,merrimack,328.6305,11.587393,0.745128,0.546254,tractive,sub main,P413,drafted
E0029885,N0030132,N0030133,373.234451,373.109451,11.505325,11.795883,50.0,400,GRP,0.25,0.205,table11,minimum,2.4663,merrimack,1810.4441,51.87039,0.831019,0.497412,velocity,sub main,P413,provisional
E0029886,N0030133,N0030134,373.109451,372.984451,11.795883,11.602707,50.0,400,GRP,0.25,0.205,table11,minimum,2.466,merrimack,1812.6037,51.924989,0.831234,0.497722,velocity,sub main,P413,provisional
E0029887,N0030134,N0029545,372.984451,372.937199,11.602707,11.657742,15.750866,400,GRP,0.3,0.205,table11,minimum,2.466,merrimack,1812.6037,51.925406,0.890572,0.471696,velocity,sub main,P413,provisional
E0029888,N0030135,N0030136,379.643817,379.293817,2.061658,2.744421,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317793,0.257698,0.089637,tractive,lateral,P413,provisional
E0029889,N0030136,N0030137,379.293817,378.943817,2.744421,3.432403,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.8631,0.456914,0.289409,0.106056,tractive,lateral,P413,provisional
E0029890,N0030137,N0030138,378.943817,378.859745,3.432403,3.578335,16.814406,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.8631,0.457497,0.289527,0.106119,tractive,lateral,P413,provisional
E0029891,N0030138,N0030139,378.859745,378.559745,3.578335,3.991311,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.1988,0.807092,0.346139,0.138518,tractive,lateral,P413,provisional
E0029892,N0030139,N0030140,378.559745,378.259745,3.991311,4.513143,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3301,1.316168,0.402519,0.17496,tractive,lateral,P413,provisional
E0029893,N0030140,N0029531,378.259745,378.160923,4.513143,4.735226,19.764519,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3301,1.316668,0.402566,0.174992,tractive,lateral,P413,provisional
E0029894,N0030141,N0030142,381.922595,381.672595,1.55,2.186353,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31687,0.257457,0.089517,tractive,lateral,P413,provisional
E0029895,N0030142,N0030143,381.672595,381.422595,2.186353,2.691693,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.543623,0.305786,0.115014,tractive,lateral,P413,provisional
E0029896,N0030143,N0030144,381.422595,381.328578,2.691693,2.818914,18.803527,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.3729,0.938762,0.362773,0.148819,tractive,lateral,P413,provisional
E0029897,N0030144,N0030145,381.328578,381.02604,2.818914,3.179007,60.507484,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.692,1.119987,0.383086,0.161904,tractive,lateral,P413,provisional
E0029898,N0030145,N0029545,381.02604,380.58485,3.179007,4.01009,88.238022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.692,1.120491,0.383139,0.161939,tractive,lateral,P413,provisional
E0029899,N0030146,N0029567,386.945483,386.663481,1.55,2.213838,56.400408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.4987,0.104753,0.179181,0.054093,tractive,lateral,P412,provisional
E0029900,N0030147,N0029574,388.54856,388.112041,2.29638,2.282704,87.303779,200,PVC-U,0.5,0.5,table11,minimum,3.405,merrimack,125.9696,4.974709,0.595915,0.340137,tractive,main,P412,provisional
E0029901,N0030148,N0030149,384.829128,384.654128,5.704319,5.603043,70.0,400,GRP,0.25,0.205,table11,minimum,2.4827,merrimack,1714.0607,49.552837,0.821676,0.484217,velocity,sub main,P412,provisional
E0029902,N0030149,N0030150,384.654128,384.479128,5.603043,5.623655,70.0,400,GRP,0.25,0.205,table11,minimum,2.4818,merrimack,1719.4596,49.689761,0.82224,0.485,velocity,sub main,P412,provisional
E0029903,N0030150,N0030151,384.479128,384.298101,5.623655,5.618433,72.410687,400,GRP,0.25,0.205,table11,minimum,2.4807,merrimack,1725.9383,49.853885,0.822915,0.485937,velocity,sub main,P412,provisional
E0029904,N0030151,N0030152,384.298101,384.098101,5.618433,5.852674,80.0,400,GRP,0.25,0.205,table11,minimum,2.4799,merrimack,1730.2574,49.963475,0.823364,0.486563,velocity,sub main,P412,provisional
E0029905,N0030152,N0030153,384.098101,383.898101,5.852674,5.462189,80.0,400,GRP,0.25,0.205,table11,minimum,2.4786,merrimack,1737.8159,50.154788,0.824145,0.487654,velocity,sub main,P412,provisional
E0029906,N0030153,N0030154,383.898101,383.698101,5.462189,5.266834,80.0,400,GRP,0.25,0.205,table11,minimum,2.4771,merrimack,1746.4541,50.373214,0.825034,0.4889,velocity,sub main,P412,provisional
E0029907,N0030154,N0029567,383.698101,383.64466,5.266834,5.23266,21.376734,400,GRP,0.25,0.205,table11,minimum,2.4764,merrimack,1750.7733,50.482711,0.825478,0.489524,velocity,sub main,P412,provisional
E0029908,N0030155,N0029582,379.091668,378.924313,1.550543,1.553867,27.892651,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.181648,0.048579,tractive,lateral,P421,provisional
E0029909,N0030156,N0030157,390.538479,390.138479,1.574893,1.614878,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,7.5585,0.31687,0.257457,0.089517,tractive,lateral,P412,provisional
E0029910,N0030157,N0030158,390.138479,389.538479,1.614878,1.561435,80.0,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,17.2765,0.724942,0.385567,0.119505,tractive,lateral,P412,provisional
E0029911,N0030158,N0030159,389.538479,389.350957,1.561435,1.553462,7.979678,200,PVC-U,2.35,0.5,ground,minimum,3.6221,held,20.5158,0.86141,0.604667,0.098882,tractive,lateral,P412,provisional
E0029912,N0030159,N0030160,389.350957,389.290855,1.553462,1.572517,12.020322,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.952011,0.364351,0.149815,tractive,lateral,P412,provisional
E0029913,N0030160,N0030161,389.290855,388.890855,1.572517,1.787611,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.087913,0.379675,0.159667,tractive,lateral,P412,provisional
E0029914,N0030161,N0030162,388.890855,388.490855,1.787611,2.020223,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.7126,1.541251,0.422344,0.188842,tractive,lateral,P412,provisional
E0029915,N0030162,N0030163,388.490855,388.090855,2.020223,2.337672,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.271,1.858788,0.446941,0.206896,tractive,lateral,P412,provisional
E0029916,N0030163,N0029574,388.090855,388.050427,2.337672,2.344318,3.515476,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,46.4306,1.949989,0.608173,0.172594,tractive,lateral,P412,provisional
E0029917,N0030164,N0030165,377.941448,377.83043,2.398151,2.515486,22.203603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.455575,0.28914,0.105912,tractive,main,P421,provisional
E0029918,N0030165,N0030166,377.83043,377.725311,2.515486,2.728637,21.023796,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.501027,0.297995,0.110711,tractive,main,P421,provisional
E0029919,N0030166,N0029582,377.725311,377.675311,2.728637,2.802868,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.54647,0.306291,0.115295,tractive,main,P421,provisional
E0029920,N0030167,N0029586,375.626425,375.048638,1.577402,1.578803,27.513633,200,PVC-U,2.1,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P421,provisional
E0029921,N0030168,N0030169,375.556653,375.489385,2.239215,1.721217,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046977,0.136624,0.037845,tractive,lateral,P421,provisional
E0029922,N0030169,N0030170,375.489385,375.359577,1.721217,1.701915,25.96151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047089,0.136736,0.037885,tractive,lateral,P421,provisional
E0029923,N0030170,N0030171,375.359577,375.259577,1.701915,1.642339,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047305,0.13695,0.037961,tractive,lateral,P421,provisional
E0029924,N0030171,N0030172,375.259577,375.134278,1.642339,1.551635,25.059928,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047472,0.137116,0.03802,tractive,lateral,P421,provisional
E0029925,N0030172,N0029586,375.088465,374.998326,1.597448,1.629115,18.027756,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.047681,0.137322,0.038094,tractive,lateral,P421,provisional
E0029926,N0030173,N0030174,381.9695,381.64022,1.553968,1.776131,65.855903,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P387,provisional
E0029927,N0030174,N0029588,381.64022,381.573512,1.776131,1.930883,13.341664,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226885,0.231098,0.076787,tractive,lateral,P387,provisional
E0029928,N0030175,N0030176,376.135821,375.685825,1.865858,2.488491,89.999149,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047521,0.137164,0.038038,tractive,main,P437,provisional
E0029929,N0030176,N0030177,375.685825,375.235825,2.488491,3.197128,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048271,0.137902,0.038302,tractive,main,P437,provisional
E0029930,N0030177,N0030178,375.235825,374.784701,3.197128,3.858824,90.224903,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.049021,0.138633,0.038564,tractive,main,P437,provisional
E0029931,N0030178,N0029592,374.784701,374.728132,3.858824,3.982226,11.313708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.049773,0.139357,0.038824,tractive,main,P437,provisional
E0029932,N0030179,N0030180,380.41078,380.293733,1.551104,1.599578,23.4094,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P387,provisional
E0029933,N0030180,N0029605,380.293733,380.215951,1.599578,1.615165,15.556349,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000195,0.015374,0.004165,tractive,lateral,P387,provisional
E0029934,N0030181,N0029606,380.588119,380.323635,1.551682,1.555454,18.240283,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.245248,0.039695,tractive,lateral,P387,provisional
E0029935,N0030182,N0030183,379.608374,379.544734,1.99856,2.115178,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.18188,0.215015,0.069421,tractive,lateral,P387,provisional
E0029936,N0030183,N0029606,379.544734,379.328326,2.115178,2.550763,43.281615,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317788,0.257696,0.089636,tractive,lateral,P387,provisional
E0029937,N0030184,N0030185,380.498838,380.408699,4.216677,4.308861,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008691,0.075077,0.018242,tractive,main,P387,provisional
E0029938,N0030185,N0030186,380.408699,380.368394,4.308861,4.349898,4.242641,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,0.0,0.008841,0.093656,0.015915,tractive,main,P387,provisional
E0029939,N0030186,N0030187,380.368394,380.010448,4.349898,4.65157,71.589105,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008877,0.075665,0.018406,tractive,main,P387,provisional
E0029940,N0030187,N0030188,380.010448,379.936118,4.65157,4.559427,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009473,0.077492,0.01892,tractive,main,P387,provisional
E0029941,N0030188,N0030189,379.936118,379.851118,4.559427,4.537127,17.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.054864,0.144072,0.040533,tractive,main,P387,provisional
E0029942,N0030189,N0030190,379.851118,379.601118,4.537127,4.36751,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.055006,0.144199,0.04058,tractive,main,P387,provisional
E0029943,N0030190,N0030191,379.601118,379.351118,4.36751,4.302569,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.145957,0.200016,0.062823,tractive,main,P387,provisional
E0029944,N0030191,N0030192,379.351118,379.309791,4.302569,4.304924,6.887792,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,8.3357,0.360027,0.285721,0.09096,tractive,main,P387,provisional
E0029945,N0030192,N0029588,379.309791,379.198773,4.304924,4.305621,22.203603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3357,0.360084,0.268239,0.094961,tractive,main,P387,provisional
E0029946,N0030193,N0030194,376.515023,376.335789,2.716514,2.827847,35.846897,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.216902,0.22774,0.075224,tractive,main,P437,provisional
E0029947,N0030194,N0030195,376.335789,376.23067,2.827847,2.895399,21.023796,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.217201,0.227842,0.075271,tractive,main,P437,provisional
E0029948,N0030195,N0030196,376.23067,376.148664,2.895399,2.936542,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.217376,0.227902,0.075299,tractive,main,P437,provisional
E0029949,N0030196,N0030197,376.148664,376.056468,2.936542,2.974873,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.217513,0.227949,0.075321,tractive,main,P437,provisional
E0029950,N0030197,N0030198,376.056468,375.950402,2.974873,2.912788,21.213203,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.217666,0.228001,0.075345,tractive,main,P437,provisional
E0029951,N0030198,N0030199,375.950402,375.612282,2.912788,3.30764,67.62396,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.217843,0.228061,0.075373,tractive,main,P437,provisional
E0029952,N0030199,N0030200,375.612282,375.520087,3.30764,3.325891,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.218407,0.228253,0.075462,tractive,main,P437,provisional
E0029953,N0030200,N0029592,375.520087,375.414021,3.325891,3.296337,21.213203,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.21856,0.228305,0.075486,tractive,main,P437,provisional
E0029954,N0030201,N0030202,380.136516,380.074992,1.551717,1.674031,12.304765,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P387,provisional
E0029955,N0030202,N0030203,380.074992,379.986392,1.674031,1.809598,17.720045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04537,0.135002,0.037268,tractive,lateral,P387,provisional
E0029956,N0030203,N0029605,379.986392,379.912061,1.809598,1.919054,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090785,0.170811,0.050729,tractive,lateral,P387,provisional
E0029957,N0030204,N0030205,383.27483,383.232251,1.550304,1.563769,6.082763,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.151258,0.034475,tractive,lateral,P387,provisional
E0029958,N0030205,N0030206,383.179911,382.829911,1.616109,1.669783,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090585,0.170685,0.050679,tractive,lateral,P387,provisional
E0029959,N0030206,N0030207,382.829911,382.479911,1.669783,1.657418,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.22697,0.231127,0.0768,tractive,lateral,P387,provisional
E0029960,N0030207,N0030208,382.479911,382.418383,1.657418,1.811261,12.305614,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363355,0.269017,0.095359,tractive,lateral,P387,provisional
E0029961,N0030208,N0029597,382.418383,382.364532,1.811261,1.874421,10.77033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363457,0.269041,0.095371,tractive,lateral,P387,provisional
E0029962,N0030209,N0029597,382.524188,382.445131,1.550855,1.793822,15.811388,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P387,provisional
E0029963,N0030210,N0029615,365.262462,364.85482,6.330921,7.531502,81.528529,200,PVC-U,0.5,0.5,table11,minimum,3.2748,merrimack,173.8488,6.658667,0.646033,0.397469,tractive,sub main,P435,drafted
E0029964,N0030211,N0030212,367.87606,367.67606,4.750587,4.79391,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.388,2.498147,0.488187,0.239386,tractive,main,P435,provisional
E0029965,N0030212,N0030213,367.67606,367.47606,4.79391,4.878981,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.6439,2.802667,0.50505,0.253536,tractive,main,P435,provisional
E0029966,N0030213,N0029615,367.47606,367.39648,4.878981,4.989842,15.916041,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.7237,2.848268,0.507453,0.255596,tractive,main,P435,provisional
E0029967,N0030214,N0030215,387.622472,387.495494,9.100154,9.583333,23.086793,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,78.22,3.293538,0.547861,0.268393,tractive,main,P385,provisional
E0029968,N0030215,N0030216,387.495494,386.985653,9.583333,10.893192,92.698436,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,79.2998,3.338997,0.550058,0.270258,tractive,main,P385,provisional
E0029969,N0030216,N0029621,386.985653,386.926539,10.893192,10.848364,10.748023,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,79.2998,3.33977,0.550095,0.27029,tractive,main,P385,provisional
E0029970,N0030217,N0030218,396.513786,396.384331,1.836007,1.560554,23.537205,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,14.0372,0.591127,0.324576,0.116928,tractive,lateral,P385,provisional
E0029971,N0030218,N0029621,396.357669,396.191358,1.587216,1.583544,23.758788,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,15.1169,0.636591,0.361334,0.114304,tractive,lateral,P385,provisional
E0029972,N0030219,N0029625,376.838367,376.423378,1.55,1.559562,22.431809,200,PVC-U,1.85,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.2099,0.027672,tractive,lateral,P434,provisional
E0029973,N0030220,N0029631,366.579036,366.457381,4.981816,5.026811,24.33105,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4959,0.361736,0.268632,0.095162,tractive,main,P379,provisional
E0029974,N0030221,N0029631,370.008588,369.829912,1.552844,1.65428,35.735137,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0029975,N0030222,N0030223,375.059955,374.945718,1.55,2.246634,22.847319,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P434,provisional
E0029976,N0030223,N0029628,374.945718,374.864324,2.246634,2.273432,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090725,0.170773,0.050714,tractive,lateral,P434,provisional
E0029977,N0030224,N0030225,376.085145,375.885145,1.828856,1.980211,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544367,0.305918,0.115087,tractive,lateral,P434,provisional
E0029978,N0030225,N0030226,375.885145,375.167645,1.980211,1.56554,35.0,200,PVC-U,2.05,0.5,ground,minimum,3.6221,held,15.1169,0.635235,0.523589,0.088648,tractive,lateral,P434,provisional
E0029979,N0030226,N0029628,375.167645,375.065938,1.56554,2.071819,20.341491,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680794,0.328216,0.127823,tractive,lateral,P434,provisional
E0029980,N0030227,N0030228,370.490344,370.369514,1.55,1.852654,24.166092,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0029981,N0030228,N0029644,370.369514,370.280491,1.852654,1.967922,17.804494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000201,0.015604,0.004208,tractive,lateral,P379,provisional
E0029982,N0030229,N0030230,376.27988,376.06757,1.550259,1.73495,42.461943,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P434,provisional
E0029983,N0030230,N0030231,376.06757,376.005724,1.73495,1.616865,12.369317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.22669,0.231034,0.076757,tractive,lateral,P434,provisional
E0029984,N0030231,N0029625,376.005724,375.675686,1.616865,2.307255,66.007575,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317327,0.257576,0.089576,tractive,lateral,P434,provisional
E0029985,N0030232,N0029640,374.81615,374.640579,1.55,2.264969,35.1141,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P434,provisional
E0029986,N0030233,N0030234,371.769163,371.644163,4.69916,5.896975,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.180804,0.389361,0.166061,tractive,main,P434,provisional
E0029987,N0030234,N0029640,371.644163,371.511772,5.896975,5.393776,26.478151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.22628,0.3939,0.169103,tractive,main,P434,provisional
E0029988,N0030235,N0030236,370.451192,370.337175,1.550211,1.857588,22.803509,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0029989,N0030236,N0030237,370.337175,370.180251,1.857588,2.011277,31.38471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00019,0.01518,0.004129,tractive,lateral,P379,provisional
E0029990,N0030237,N0029644,370.180251,370.039095,2.011277,2.209318,28.231188,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000452,0.0228,0.005611,tractive,lateral,P379,provisional
E0029991,N0030238,N0030239,371.854995,371.814746,4.800797,4.93504,6.708204,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,35.6328,1.497688,0.446467,0.178095,tractive,main,P434,provisional
E0029992,N0030239,N0030240,371.814746,371.673945,4.93504,4.748357,28.160256,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.7126,1.543011,0.42249,0.188946,tractive,main,P434,provisional
E0029993,N0030240,N0029627,371.673945,371.578813,4.748357,4.779982,19.026298,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.7923,1.588513,0.42623,0.191632,tractive,main,P434,provisional
E0029994,N0030241,N0029627,374.122362,373.962284,2.042036,2.396511,32.015621,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407748,0.279109,0.100591,tractive,lateral,P434,provisional
E0029995,N0030242,N0029676,373.15687,372.745638,2.352224,2.795347,82.246387,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.0226,0.54694,0.306374,0.115341,tractive,lateral,P436,provisional
E0029996,N0030243,N0029691,372.036349,371.84393,1.550626,2.11893,38.483808,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.4642,0.229072,0.23182,0.077125,tractive,lateral,P379,derived
E0029997,N0030244,N0029682,381.629677,381.490944,1.561668,1.569786,21.343567,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.147499,0.035063,tractive,lateral,P364,provisional
E0029998,N0030245,N0029709,377.316268,376.540272,1.840745,1.878704,81.683772,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.305658,0.071773,tractive,lateral,P417,provisional
E0029999,N0030246,N0030247,373.263843,373.043843,1.55,1.564647,40.0,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,4.3191,0.181069,0.22187,0.067758,tractive,lateral,P379,derived
E0030000,N0030247,N0030248,373.043843,372.823843,1.564647,1.743601,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,7.5585,0.317204,0.266187,0.087574,tractive,lateral,P379,derived
E0030001,N0030248,N0029692,372.823843,372.714451,1.743601,1.737698,19.889425,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,12.281,0.515519,0.310837,0.109682,tractive,lateral,P379,derived
E0030002,N0030249,N0029692,372.860858,372.667466,1.55,1.784683,38.678461,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31687,0.257457,0.089517,tractive,lateral,P379,derived
E0030003,N0030250,N0030251,381.006447,380.964021,3.351646,3.369292,8.485281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.547767,0.30652,0.115423,tractive,main,P364,provisional
E0030004,N0030251,N0030252,380.964021,380.76006,3.369292,3.73228,40.792156,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.547838,0.306532,0.11543,tractive,main,P364,provisional
E0030005,N0030252,N0030253,380.76006,380.71289,3.73228,3.739564,9.433981,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.638712,0.321712,0.124043,tractive,main,P364,provisional
E0030006,N0030253,N0030254,380.71289,380.587491,3.739564,3.948154,25.079872,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.729325,0.335367,0.13204,tractive,main,P364,provisional
E0030007,N0030254,N0030255,380.587491,380.456447,3.948154,3.915684,26.208709,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.774801,0.341762,0.135867,tractive,main,P364,provisional
E0030008,N0030255,N0030256,380.456447,380.256447,3.915684,3.625206,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.956089,0.364833,0.150121,tractive,main,P364,provisional
E0030009,N0030256,N0030257,380.256447,380.056447,3.625206,3.422587,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.046956,0.375211,0.156765,tractive,main,P364,provisional
E0030010,N0030257,N0029682,380.056447,379.963792,3.422587,3.096938,18.53102,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.137824,0.384951,0.163134,tractive,main,P364,provisional
E0030011,N0030258,N0030259,373.500323,373.221226,1.55,1.813198,55.819467,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P436,provisional
E0030012,N0030259,N0030260,373.221226,372.821226,1.813198,2.673403,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136267,0.195531,0.060901,tractive,lateral,P436,provisional
E0030013,N0030260,N0030261,372.821226,372.421226,2.673403,3.064705,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272735,0.245305,0.083546,tractive,lateral,P436,provisional
E0030014,N0030261,N0029676,372.421226,372.352867,3.064705,3.188118,13.671888,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318669,0.257926,0.089751,tractive,lateral,P436,provisional
E0030015,N0030262,N0030263,374.910907,374.809665,1.55,1.854947,20.248457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P439,provisional
E0030016,N0030263,N0029713,374.809665,374.588757,1.854947,2.030597,44.181444,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.13597,0.19539,0.060841,tractive,lateral,P439,provisional
E0030017,N0030264,N0030265,368.83604,368.780138,6.903584,7.153669,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.1758,merrimack,224.0783,8.297415,0.685162,0.448993,tractive,sub main,P439,provisional
E0030018,N0030265,N0030266,368.780138,368.53604,7.153669,6.446778,48.81966,200,PVC-U,0.5,0.5,table11,minimum,3.1721,merrimack,226.2378,8.36724,0.686667,0.451125,tractive,sub main,P439,provisional
E0030019,N0030266,N0029713,368.53604,368.39853,6.446778,8.220824,27.502027,200,PVC-U,0.5,0.5,table11,minimum,3.1666,merrimack,229.4772,8.472096,0.688905,0.454317,tractive,sub main,P439,provisional
E0030020,N0030267,N0030268,369.79845,369.64845,1.55,1.554889,10.0,200,PVC-U,1.5,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.195644,0.029009,tractive,lateral,P403,provisional
E0030021,N0030268,N0030269,369.64845,369.29845,1.554889,1.73454,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181152,0.214733,0.069294,tractive,lateral,P403,provisional
E0030022,N0030269,N0030270,369.29845,368.94845,1.73454,1.592108,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498606,0.297538,0.110462,tractive,lateral,P403,provisional
E0030023,N0030270,N0029717,368.94845,368.852209,1.592108,1.63827,19.248234,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634991,0.321122,0.123703,tractive,lateral,P403,provisional
E0030024,N0030271,N0030272,376.204821,376.04412,2.97865,2.856607,32.140317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.4601,1.866381,0.44749,0.207309,tractive,main,P380,provisional
E0030025,N0030272,N0029722,376.04412,375.977411,2.856607,2.859686,13.341664,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.0386,2.01667,0.458016,0.215338,tractive,main,P380,provisional
E0030026,N0030273,N0030274,375.535218,375.185218,1.703826,1.646721,69.999987,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.36337,0.26902,0.095361,tractive,lateral,P379,derived
E0030027,N0030274,N0030275,375.174141,374.404141,1.657799,1.567386,70.0,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,9.718,0.40922,0.36704,0.083704,tractive,lateral,P379,derived
E0030028,N0030275,N0030276,374.404141,373.949141,1.567386,1.564744,70.0,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,12.9574,0.545605,0.335392,0.108246,tractive,lateral,P379,derived
E0030029,N0030276,N0030277,373.949141,373.599142,1.564744,1.684123,69.999872,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.68199,0.328397,0.127929,tractive,lateral,P379,derived
E0030030,N0030277,N0030278,373.599142,373.249142,1.684123,1.591923,69.999998,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.773108,0.341528,0.135727,tractive,lateral,P379,derived
E0030031,N0030278,N0030279,373.242133,372.982133,1.598932,1.558578,40.0,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,18.3563,0.773691,0.374385,0.127499,tractive,lateral,P379,derived
E0030032,N0030279,N0030280,372.982133,372.682133,1.558578,1.642086,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.864559,0.353625,0.143108,tractive,lateral,P379,derived
E0030033,N0030280,N0030281,372.682133,372.382133,1.642086,1.778329,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.1586,1.017773,0.371953,0.154663,tractive,lateral,P379,derived
E0030034,N0030281,N0030282,372.382133,372.285414,1.778329,1.834917,19.343713,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.1586,1.018273,0.372009,0.154699,tractive,lateral,P379,derived
E0030035,N0030282,N0030283,372.285414,372.035414,1.834917,1.909563,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.1586,1.018435,0.372027,0.154711,tractive,lateral,P379,derived
E0030036,N0030283,N0030284,372.035414,371.785414,1.909563,2.173295,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.5575,1.245187,0.39575,0.170351,tractive,lateral,P379,derived
E0030037,N0030284,N0029691,371.785414,371.74384,2.173295,2.21902,3.959453,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,31.7171,1.336138,0.52456,0.147207,tractive,lateral,P379,derived
