Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0030038,N0030285,N0030286,376.432988,376.305512,2.756526,2.632445,25.495098,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.0442,2.18982,0.469437,0.224257,tractive,main,P380,provisional
E0030039,N0030286,N0029722,376.305512,376.170883,2.632445,2.666214,26.925824,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.6227,2.340053,0.478807,0.23174,tractive,main,P380,provisional
E0030040,N0030287,N0030288,368.813832,368.723693,1.550365,1.677796,18.027756,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P403,provisional
E0030041,N0030288,N0030289,368.723693,368.552521,1.677796,1.921082,34.234486,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090685,0.170748,0.050704,tractive,lateral,P403,provisional
E0030042,N0030289,N0029717,368.552521,368.411631,1.921082,2.078848,28.178006,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136237,0.195516,0.060895,tractive,lateral,P403,provisional
E0030043,N0030290,N0030291,378.306114,378.250213,1.557808,1.748048,11.18034,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0030044,N0030291,N0029734,378.250213,378.17195,1.748048,2.122178,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,9.3e-05,0.010524,0.003273,tractive,lateral,P364,provisional
E0030045,N0030292,N0029727,369.290945,369.136916,1.586466,1.681383,30.805844,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P403,provisional
E0030046,N0030293,N0030294,376.876605,376.719323,1.55,1.555427,13.106837,200,PVC-U,1.2,0.5,ground,minimum,3.6221,held,5.0964,0.213653,0.306159,0.060956,tractive,lateral,P380,provisional
E0030047,N0030294,N0029729,376.719323,376.599822,1.555427,1.552094,18.384776,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,5.0964,0.213762,0.24812,0.070286,tractive,lateral,P380,provisional
E0030048,N0030295,N0029729,376.347534,376.268477,1.958893,1.883439,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091357,0.171171,0.050872,tractive,lateral,P380,provisional
E0030049,N0030296,N0029743,369.342569,369.302258,2.167868,2.170277,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000957,0.0316,0.007446,tractive,lateral,P403,provisional
E0030050,N0030297,N0029743,369.83205,369.698633,1.55,1.773901,26.683328,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P403,provisional
E0030051,N0030298,N0030299,380.26469,380.141706,1.552907,1.899493,24.596748,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P364,provisional
E0030052,N0030299,N0030300,380.141706,380.101182,1.899493,1.865371,5.403252,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,2.1596,0.090739,0.196185,0.046195,tractive,lateral,P364,provisional
E0030053,N0030300,N0030301,380.100588,379.816132,1.865965,1.554565,16.732691,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,2.1596,0.090784,0.259039,0.038333,tractive,lateral,P364,provisional
E0030054,N0030301,N0029734,379.678724,378.594173,1.691973,1.699955,43.382024,200,PVC-U,2.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090924,0.295146,0.035153,tractive,lateral,P364,provisional
E0030055,N0030302,N0030303,369.682483,369.608659,1.55,1.565352,14.764823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P403,provisional
E0030056,N0030303,N0030304,369.608659,369.566079,1.565352,1.645346,6.082763,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.000123,0.013567,0.003329,tractive,lateral,P403,provisional
E0030057,N0030304,N0030305,369.566079,369.384077,1.645346,1.557787,36.400549,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000174,0.014534,0.004008,tractive,lateral,P403,provisional
E0030058,N0030305,N0030306,369.368802,369.282779,1.573062,1.593167,17.204651,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.000477,0.023357,0.005724,tractive,lateral,P403,provisional
E0030059,N0030306,N0029727,369.282779,369.179823,1.593167,1.638476,20.59126,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00062,0.026228,0.006311,tractive,lateral,P403,provisional
E0030060,N0030307,N0030308,371.619072,371.533632,1.595527,1.597563,17.088007,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0030061,N0030308,N0029754,371.533632,371.452238,1.597563,1.669649,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000142,0.013124,0.003746,tractive,lateral,P379,provisional
E0030062,N0030309,N0030310,370.393927,370.143927,2.790094,3.147241,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.097963,0.175216,0.052489,tractive,main,P379,provisional
E0030063,N0030310,N0030311,370.143927,369.893927,3.147241,3.22857,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.09838,0.175465,0.052589,tractive,main,P379,provisional
E0030064,N0030311,N0029754,369.893927,369.807562,3.22857,3.314326,17.273185,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.098797,0.175714,0.052689,tractive,main,P379,provisional
E0030065,N0030312,N0029759,365.613406,365.212245,3.90048,4.658391,72.938379,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,17.3418,0.731127,0.346987,0.129208,tractive,main,P403,provisional
E0030066,N0030313,N0030314,367.817786,367.701167,1.55343,1.776494,23.323808,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P403,provisional
E0030067,N0030314,N0029759,367.701167,367.517796,1.776494,2.35284,36.674242,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181263,0.214776,0.069313,tractive,lateral,P403,provisional
E0030068,N0030315,N0030316,374.243736,373.826595,4.830758,4.8689,83.428076,200,PVC-U,0.5,0.5,table11,minimum,2.9537,merrimack,407.9025,13.995572,0.777636,0.616298,velocity,sub main,P417,provisional
E0030069,N0030316,N0030317,373.826595,373.412158,4.8689,5.05534,82.887372,200,PVC-U,0.5,0.5,table11,minimum,2.9472,merrimack,415.4609,14.223146,0.780283,0.623001,velocity,sub main,P417,provisional
E0030070,N0030317,N0030318,373.412158,373.007766,5.05534,5.728409,80.878418,200,PVC-U,0.5,0.5,table11,minimum,2.9407,merrimack,423.0194,14.450217,0.782854,0.629716,velocity,sub main,P417,provisional
E0030071,N0030318,N0030319,373.007766,372.743736,5.728409,5.839181,52.806134,200,PVC-U,0.5,0.5,table11,minimum,2.9341,merrimack,430.9813,14.688825,0.785479,0.636805,velocity,sub main,P417,provisional
E0030072,N0030319,N0030320,372.743736,372.643736,5.839181,7.091433,20.0,200,PVC-U,0.5,0.5,table11,minimum,2.9306,merrimack,435.3004,14.818115,0.786868,0.640661,velocity,sub main,P417,provisional
E0030073,N0030320,N0030321,372.643736,372.518736,7.091433,7.398226,25.0,200,PVC-U,0.5,0.5,table11,minimum,2.9288,merrimack,437.46,14.882649,0.787553,0.642591,velocity,sub main,P417,provisional
E0030074,N0030321,N0029709,372.518736,372.104481,7.398226,6.314495,82.850977,200,PVC-U,0.5,0.5,table11,minimum,2.9253,merrimack,441.7791,15.011476,0.788903,0.646451,velocity,sub main,P417,provisional
E0030075,N0030322,N0029762,378.283153,377.743783,1.57433,1.595054,89.894933,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.181648,0.048579,tractive,lateral,P398,derived
E0030076,N0030323,N0029775,367.661895,367.51057,1.643281,2.080189,27.513633,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.1596,0.090933,0.176578,0.049661,tractive,lateral,P403,provisional
E0030077,N0030324,N0030325,367.30386,367.253611,1.756595,1.85195,10.049876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045691,0.135329,0.037384,tractive,lateral,P403,provisional
E0030078,N0030325,N0030326,367.253611,366.815404,1.85195,2.416591,87.641314,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136309,0.195551,0.060909,tractive,lateral,P403,provisional
E0030079,N0030326,N0029775,366.815404,366.67006,2.416591,2.9207,29.068884,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182306,0.21518,0.069495,tractive,lateral,P403,provisional
E0030080,N0030327,N0030328,378.452594,377.915166,1.55,1.561183,89.571408,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,3.2393,0.135802,0.207937,0.058289,tractive,lateral,P398,derived
E0030081,N0030328,N0030329,377.915166,377.515166,1.561183,1.935915,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362884,0.268905,0.095302,tractive,lateral,P398,derived
E0030082,N0030329,N0030330,377.515166,377.115166,1.935915,2.287941,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.6799,0.742601,0.337263,0.133169,tractive,lateral,P398,derived
E0030083,N0030330,N0030331,377.115166,376.715166,2.287941,2.619917,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.3182,1.105405,0.381544,0.160891,tractive,lateral,P398,derived
E0030084,N0030331,N0029762,376.715166,376.65972,2.619917,2.679117,11.089091,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.4777,1.196607,0.390952,0.167124,tractive,lateral,P398,derived
E0030085,N0030332,N0030333,368.488364,368.238364,1.699808,1.797617,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226803,0.231071,0.076775,tractive,lateral,P403,provisional
E0030086,N0030333,N0030334,368.238364,367.988364,1.797617,1.824167,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317754,0.257688,0.089632,tractive,lateral,P403,provisional
E0030087,N0030334,N0029796,367.988364,367.91282,1.824167,1.770407,15.108644,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3799,0.394528,0.276189,0.099065,tractive,lateral,P403,provisional
E0030088,N0030335,N0029789,367.214937,367.114937,1.550536,1.729576,20.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P451,provisional
E0030089,N0030336,N0030337,367.431539,367.309884,1.550547,1.67501,24.33105,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P451,provisional
E0030090,N0030337,N0029789,367.309884,367.115398,1.67501,1.729115,38.897301,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000203,0.015679,0.004223,tractive,lateral,P451,provisional
E0030091,N0030338,N0029809,370.122913,369.713492,1.55,7.560708,81.884064,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P380,provisional
E0030092,N0030339,N0029810,375.579636,375.438215,3.301498,3.39284,28.284271,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091125,0.171025,0.050814,tractive,lateral,P380,provisional
E0030093,N0030340,N0029810,378.466815,377.276815,1.55,1.55424,10.0,200,PVC-U,11.9,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0030094,N0030341,N0030342,380.716256,380.491256,2.422752,2.212662,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.454121,0.288846,0.105754,tractive,lateral,P380,provisional
E0030095,N0030342,N0029793,380.491256,380.173611,2.212662,3.283847,63.528895,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.590297,0.313834,0.119537,tractive,lateral,P380,provisional
E0030096,N0030343,N0029793,382.057944,381.901653,1.551065,1.555806,18.387182,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.161548,0.032986,tractive,lateral,P380,provisional
E0030097,N0030344,N0030345,376.395393,376.303198,4.477348,3.544825,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047685,0.137326,0.038096,tractive,lateral,P380,provisional
E0030098,N0030345,N0030346,376.303198,376.217758,3.544825,3.465592,17.088007,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047839,0.137478,0.03815,tractive,lateral,P380,provisional
E0030099,N0030346,N0029809,376.217758,375.709522,3.465592,1.564679,31.76476,200,PVC-U,1.6,0.5,ground,minimum,3.6221,held,1.0798,0.047981,0.204006,0.029329,tractive,lateral,P380,provisional
E0030100,N0030347,N0030348,363.419986,363.377559,6.068235,6.222264,8.485281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.669,3.038099,0.517149,0.264021,tractive,sub main,P403,provisional
E0030101,N0030348,N0030349,363.377559,363.231957,6.222264,6.294105,29.12044,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.669,3.038169,0.517152,0.264024,tractive,sub main,P403,provisional
E0030102,N0030349,N0030350,363.231957,363.097328,6.294105,6.375237,26.925824,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.669,3.038412,0.517165,0.264035,tractive,sub main,P403,provisional
E0030103,N0030350,N0030351,363.097328,363.032136,6.375237,6.560973,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.669,3.038636,0.517176,0.264045,tractive,sub main,P403,provisional
E0030104,N0030351,N0029796,363.032136,362.937796,6.560973,6.745431,18.867962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.669,3.038745,0.517181,0.26405,tractive,sub main,P403,provisional
E0030105,N0030352,N0030353,376.950941,376.540048,10.26848,10.452017,82.178631,200,PVC-U,0.5,0.5,table11,minimum,3.4339,merrimack,117.4689,4.715946,0.586999,0.330752,tractive,sub main,P380,drafted
E0030106,N0030353,N0030354,376.540048,376.090048,10.452017,10.644357,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.4339,merrimack,117.4689,4.716631,0.587023,0.330777,tractive,sub main,P380,drafted
E0030107,N0030354,N0030355,376.090048,375.625941,10.644357,10.91602,92.821369,200,PVC-U,0.5,0.5,table11,minimum,3.4339,merrimack,117.4689,4.717381,0.587049,0.330804,tractive,sub main,P380,drafted
E0030108,N0030355,N0030356,375.625941,375.319446,10.91602,10.5583,61.299028,200,PVC-U,0.5,0.5,table11,minimum,3.4339,merrimack,117.4689,4.718155,0.587076,0.330833,tractive,sub main,P380,drafted
E0030109,N0030356,N0029826,375.319446,374.967348,10.5583,10.128172,70.419581,200,PVC-U,0.5,0.5,table11,minimum,3.4339,merrimack,117.4689,4.718665,0.587094,0.330851,tractive,sub main,P380,drafted
E0030110,N0030357,N0030358,377.731541,377.431541,8.370113,7.67463,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3335,merrimack,150.1243,5.813108,0.6224,0.369395,tractive,main,P380,provisional
E0030111,N0030358,N0030359,377.431541,377.131541,7.67463,7.204244,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3057,merrimack,160.8598,6.176152,0.632885,0.381602,tractive,main,P380,provisional
E0030112,N0030359,N0030360,377.131541,377.091541,7.204244,7.190228,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.3057,merrimack,160.8598,6.176652,0.750949,0.336472,velocity,main,P380,provisional
E0030113,N0030360,N0029826,377.091541,376.91842,7.190228,8.1771,34.624181,200,PVC-U,0.5,0.5,table11,minimum,3.3057,merrimack,160.8598,6.176693,0.6329,0.38162,tractive,main,P380,provisional
E0030114,N0030361,N0029823,379.780383,379.454914,1.55,1.555523,12.763505,200,PVC-U,2.55,0.5,ground,minimum,3.6221,held,2.1596,0.090534,0.296683,0.034929,tractive,lateral,P416,derived
E0030115,N0030362,N0030363,366.54313,366.465028,1.787192,2.03717,15.620499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001304,0.03595,0.008399,tractive,lateral,P451,provisional
E0030116,N0030363,N0030364,366.465028,366.341537,2.03717,1.976578,24.698178,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001435,0.037391,0.008721,tractive,lateral,P451,provisional
E0030117,N0030364,N0030365,366.341537,366.171243,1.976578,2.177573,34.058773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00164,0.039481,0.009195,tractive,lateral,P451,provisional
E0030118,N0030365,N0030366,366.171243,365.897701,2.177573,2.26276,54.708317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137726,0.19622,0.061195,tractive,lateral,P451,provisional
E0030119,N0030366,N0029816,365.897701,365.821216,2.26276,2.479199,15.297059,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.183449,0.215621,0.069693,tractive,lateral,P451,provisional
E0030120,N0030367,N0030368,378.435687,378.393258,1.55,1.65795,6.061288,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.191474,0.046886,tractive,lateral,P398,derived
E0030121,N0030368,N0030369,378.393258,378.350797,1.65795,1.730441,4.995494,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,3.2393,0.135852,0.234314,0.053791,tractive,lateral,P398,derived
E0030122,N0030369,N0030370,378.350797,378.30784,1.730441,1.742269,6.136597,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,3.2393,0.135894,0.219274,0.056264,tractive,lateral,P398,derived
E0030123,N0030370,N0030371,378.30784,378.237168,1.742269,1.786941,14.134536,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135945,0.195378,0.060836,tractive,lateral,P398,derived
E0030124,N0030371,N0030372,378.237168,378.195148,1.786941,1.841686,6.002749,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,3.2393,0.136063,0.219364,0.056295,tractive,lateral,P398,derived
E0030125,N0030372,N0030373,378.195148,378.144277,1.841686,1.854685,10.174305,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.18138,0.214821,0.069334,tractive,lateral,P398,derived
E0030126,N0030373,N0030374,378.144277,378.10344,1.854685,1.873184,3.14133,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,4.3191,0.181465,0.298165,0.05558,tractive,lateral,P398,derived
E0030127,N0030374,N0029840,378.10344,378.037985,1.873184,1.78071,13.090895,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181491,0.214864,0.069353,tractive,lateral,P398,derived
E0030128,N0030375,N0029857,377.909357,377.867357,3.316534,3.236739,7.0,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,65.5641,2.758219,0.536418,0.240204,tractive,main,P398,provisional
E0030129,N0030376,N0030377,365.351722,365.196641,2.616174,2.779921,31.016125,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.3934,1.363107,0.406849,0.177942,tractive,main,P451,provisional
E0030130,N0030377,N0030378,365.196641,365.131449,2.779921,2.801076,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.553,1.4539,0.414922,0.183576,tractive,main,P451,provisional
E0030131,N0030378,N0030379,365.131449,365.072926,2.801076,2.920269,11.7047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.6328,1.499276,0.418817,0.18633,tractive,main,P451,provisional
E0030132,N0030379,N0030380,365.072926,365.030499,2.920269,2.970813,8.485281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.6328,1.499373,0.418825,0.186335,tractive,main,P451,provisional
E0030133,N0030380,N0030381,365.030499,364.989268,2.970813,3.065969,8.246211,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.6328,1.499444,0.418831,0.18634,tractive,main,P451,provisional
E0030134,N0030381,N0030382,364.989268,364.897073,3.065969,3.298179,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.7126,1.54478,0.422637,0.189051,tractive,main,P451,provisional
E0030135,N0030382,N0029816,364.897073,364.71952,3.298179,3.580895,35.510562,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.8721,1.635468,0.430007,0.194366,tractive,main,P451,provisional
E0030136,N0030383,N0030384,375.165089,375.114381,5.360149,5.276274,9.219544,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,25.9147,1.095095,0.393389,0.15651,tractive,main,P398,provisional
E0030137,N0030384,N0030385,375.114381,375.025696,5.276274,5.198089,16.124515,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,25.9147,1.095172,0.393397,0.156515,tractive,main,P398,provisional
E0030138,N0030385,N0030386,375.025696,374.81511,5.198089,5.350966,38.288379,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,25.9147,1.095306,0.393412,0.156524,tractive,main,P398,provisional
E0030139,N0030386,N0030387,374.81511,374.726425,5.350966,5.37825,16.124515,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,25.9147,1.095625,0.393448,0.156546,tractive,main,P398,provisional
E0030140,N0030387,N0030388,374.726425,374.665676,5.37825,5.41132,11.045361,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,25.9147,1.09576,0.393463,0.156555,tractive,main,P398,provisional
E0030141,N0030388,N0030389,374.665676,374.554991,5.41132,5.448549,20.124612,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,25.9147,1.095852,0.393473,0.156562,tractive,main,P398,provisional
E0030142,N0030389,N0029840,374.554991,374.346749,5.448549,5.471947,37.862203,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,25.9147,1.096019,0.393491,0.156573,tractive,main,P398,provisional
E0030143,N0030390,N0030391,375.662127,375.6197,2.611433,2.599233,5.656854,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,3.2393,0.136656,0.224934,0.055514,tractive,lateral,P416,provisional
E0030144,N0030391,N0030392,375.6197,375.512812,2.599233,2.913549,21.377558,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.18197,0.21505,0.069436,tractive,lateral,P416,provisional
E0030145,N0030392,N0029835,375.512812,375.34296,2.913549,2.978604,33.970576,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182148,0.215119,0.069467,tractive,lateral,P416,provisional
E0030146,N0030393,N0030394,366.402728,366.052728,1.55,2.475928,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.157,0.300041,0.252974,0.087294,tractive,lateral,P451,derived
E0030147,N0030394,N0030395,366.052728,365.702728,2.475928,2.500763,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.8926,0.750686,0.338406,0.133852,tractive,lateral,P451,derived
E0030148,N0030395,N0030396,365.702728,365.643828,2.500763,2.519594,11.7801,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.0496,1.051311,0.375692,0.157076,tractive,lateral,P451,derived
E0030149,N0030396,N0030397,365.643828,365.546019,2.519594,2.585909,19.561768,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.0496,1.051409,0.375703,0.157083,tractive,lateral,P451,derived
E0030150,N0030397,N0030398,365.546019,365.429448,2.585909,2.652187,23.314211,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.0496,1.051572,0.375721,0.157095,tractive,lateral,P451,derived
E0030151,N0030398,N0030399,365.429448,365.360451,2.652187,2.725792,13.799345,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.1294,1.097034,0.380652,0.160307,tractive,lateral,P451,derived
E0030152,N0030399,N0030400,365.360451,365.176964,2.725792,2.994209,36.697339,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.2258,1.310802,0.402017,0.174616,tractive,lateral,P451,derived
E0030153,N0030400,N0030401,365.176964,365.103784,2.994209,3.225318,14.636098,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.2258,1.311108,0.402046,0.174635,tractive,lateral,P451,derived
E0030154,N0030401,N0030402,365.103784,364.975961,3.225318,3.608969,25.564607,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.2258,1.31123,0.402057,0.174643,tractive,lateral,P451,derived
E0030155,N0030402,N0029829,364.975961,364.914384,3.608969,3.782637,12.315381,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.2258,1.311443,0.402077,0.174657,tractive,lateral,P451,derived
E0030156,N0030403,N0029871,373.620969,373.347237,6.732486,6.830711,49.769469,200,PVC-U,0.55,0.5,uniform,minimum,3.1008,merrimack,272.9544,9.836958,0.741953,0.481478,tractive,sub main,P398,provisional
E0030157,N0030404,N0029871,378.531665,378.481665,1.55,1.696283,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P398,provisional
E0030158,N0030405,N0030406,381.578336,381.378336,2.539248,1.854696,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092261,0.171736,0.051097,tractive,main,P380,provisional
E0030159,N0030406,N0030407,381.378336,381.251954,1.854696,2.070434,25.276336,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137862,0.196284,0.061222,tractive,main,P380,provisional
E0030160,N0030407,N0029874,381.251954,380.856575,2.070434,2.322258,79.075913,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.228607,0.231667,0.077053,tractive,main,P380,provisional
E0030161,N0030408,N0030409,381.105823,381.013627,1.55,2.000838,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P380,provisional
E0030162,N0030409,N0029874,381.013627,380.949988,2.000838,2.228845,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090688,0.17075,0.050704,tractive,lateral,P380,provisional
E0030163,N0030410,N0030411,373.076804,373.029533,5.01066,5.112495,9.454063,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.8159,1.212287,0.392516,0.168173,tractive,main,P416,provisional
E0030164,N0030411,N0029835,373.029533,372.959891,5.112495,5.361672,13.928388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.9755,1.3029,0.401275,0.174108,tractive,main,P416,provisional
E0030165,N0030412,N0030413,366.861086,366.782029,1.55026,1.619979,15.811388,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0030166,N0030413,N0029877,366.782029,366.49123,1.619979,1.559887,21.540659,200,PVC-U,1.35,0.5,ground,minimum,3.6221,held,0.0,0.000132,0.017234,0.002975,tractive,lateral,P380,provisional
E0030167,N0030414,N0029877,366.613011,366.460942,1.552089,1.590175,30.413813,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0030168,N0030415,N0029829,368.346849,367.12066,1.551009,1.576362,68.121626,200,PVC-U,1.8,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P451,derived
E0030169,N0030416,N0030417,379.030573,378.963871,1.551275,1.553128,6.670228,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.170673,0.031791,tractive,lateral,P398,provisional
E0030170,N0030417,N0030418,378.963871,378.840178,1.553128,1.675569,24.738634,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045323,0.134954,0.037251,tractive,lateral,P398,provisional
E0030171,N0030418,N0030419,378.840178,378.730405,1.675569,2.165622,21.954498,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136063,0.195434,0.060859,tractive,lateral,P398,provisional
E0030172,N0030419,N0029857,378.730405,378.652303,2.165622,2.451793,15.620499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136246,0.195521,0.060896,tractive,lateral,P398,provisional
E0030173,N0030420,N0030421,379.91698,379.766643,1.55,1.554738,14.317821,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.173507,0.031442,tractive,lateral,P380,provisional
E0030174,N0030421,N0029903,379.766643,379.713492,1.554738,1.780923,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045387,0.135019,0.037274,tractive,lateral,P380,provisional
E0030175,N0030422,N0029903,379.790057,379.674623,1.55,1.819792,23.086793,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P380,provisional
E0030176,N0030423,N0030424,375.589109,375.503086,3.295382,3.460293,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.590857,0.313927,0.11959,tractive,lateral,P398,provisional
E0030177,N0030424,N0030425,375.503086,375.411162,3.460293,3.436037,18.384776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.636268,0.321324,0.12382,tractive,lateral,P398,provisional
E0030178,N0030425,N0030426,375.411162,375.355935,3.436037,3.410056,11.045361,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.636421,0.321349,0.123834,tractive,lateral,P398,provisional
E0030179,N0030426,N0029879,375.355935,375.155373,3.410056,3.917411,40.112342,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.68178,0.328365,0.12791,tractive,lateral,P398,provisional
E0030180,N0030427,N0030428,380.13996,380.021427,1.747369,1.926754,23.706539,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092088,0.171628,0.051054,tractive,lateral,P398,provisional
E0030181,N0030428,N0029910,380.021427,379.93821,1.926754,2.243064,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137553,0.196139,0.06116,tractive,lateral,P398,provisional
E0030182,N0030429,N0030430,375.901545,375.860848,6.820501,6.770591,5.813777,200,PVC-U,0.7,0.5,table11,minimum,3.0336,merrimack,327.1819,11.526288,0.845682,0.491964,velocity,sub main,P398,provisional
E0030183,N0030430,N0029910,375.860848,375.672633,6.770591,6.508641,37.64306,200,PVC-U,0.5,0.5,table11,minimum,3.0336,merrimack,327.1819,11.526337,0.744192,0.544483,tractive,sub main,P398,provisional
E0030184,N0030431,N0030432,376.833759,376.759934,1.55,1.826827,14.764823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P398,provisional
E0030185,N0030432,N0030433,376.759934,376.709685,1.826827,1.902437,10.049876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135925,0.195368,0.060832,tractive,lateral,P398,provisional
E0030186,N0030433,N0030434,376.709685,376.512708,1.902437,2.243762,39.395431,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181276,0.214781,0.069316,tractive,lateral,P398,provisional
E0030187,N0030434,N0030435,376.512708,376.436386,2.243762,2.388412,15.264338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272138,0.245131,0.083462,tractive,lateral,P398,provisional
E0030188,N0030435,N0030436,376.436386,376.378077,2.388412,2.528173,11.661904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.3628,0.268885,0.095292,tractive,lateral,P398,provisional
E0030189,N0030436,N0029879,376.378077,376.288634,2.528173,2.78415,17.888544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362897,0.268908,0.095303,tractive,lateral,P398,provisional
E0030190,N0030437,N0030438,377.253162,377.20948,1.55,1.641442,7.942198,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.13935,0.036427,tractive,lateral,P398,provisional
E0030191,N0030438,N0029904,377.20948,377.098249,1.641442,1.813036,20.223748,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.045333,0.13942,0.03645,tractive,lateral,P398,provisional
E0030192,N0030439,N0029917,374.515429,374.362458,1.550673,1.69757,30.594117,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P388,provisional
E0030193,N0030440,N0030441,374.279181,374.186175,1.550226,1.725568,18.601075,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P388,provisional
E0030194,N0030441,N0029917,374.186175,374.08756,1.725568,1.972468,19.723083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090689,0.17075,0.050705,tractive,lateral,P388,provisional
E0030195,N0030442,N0029916,373.264672,373.097042,1.627418,1.781132,33.526109,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P388,provisional
E0030196,N0030443,N0030444,373.420979,373.239857,1.605968,1.608257,13.416408,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P388,provisional
E0030197,N0030444,N0029916,373.239857,373.12584,1.608257,1.752334,22.803509,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000112,0.011612,0.00347,tractive,lateral,P388,provisional
E0030198,N0030445,N0030446,378.136523,378.075696,1.55,1.642993,12.165525,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P398,provisional
E0030199,N0030446,N0030447,378.075696,377.905622,1.642993,1.612505,34.014703,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045369,0.135001,0.037268,tractive,lateral,P398,provisional
E0030200,N0030447,N0030448,377.891583,377.733469,1.626545,1.654654,31.622777,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090919,0.170895,0.050762,tractive,lateral,P398,provisional
E0030201,N0030448,N0030449,377.733469,377.677567,1.654654,1.693374,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.13645,0.195617,0.060938,tractive,lateral,P398,provisional
E0030202,N0030449,N0030450,377.677567,377.619044,1.693374,1.682989,11.7047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136543,0.195661,0.060956,tractive,lateral,P398,provisional
E0030203,N0030450,N0030451,377.619044,377.450966,1.682989,1.580925,33.615473,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227175,0.231194,0.076832,tractive,lateral,P398,provisional
E0030204,N0030451,N0029904,377.449196,377.358839,1.582695,1.552446,10.630146,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,6.4787,0.272722,0.294583,0.073793,tractive,lateral,P398,provisional
E0030205,N0030452,N0030453,375.262988,375.186666,3.700879,3.767893,15.264338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.7914,2.514413,0.489126,0.240161,tractive,main,P416,provisional
E0030206,N0030453,N0030454,375.186666,375.114555,3.767893,3.945992,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.8712,2.559807,0.491724,0.24231,tractive,main,P416,provisional
E0030207,N0030454,N0030455,375.114555,375.056032,3.945992,4.049864,11.7047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.0307,2.650462,0.496807,0.246553,tractive,main,P416,provisional
E0030208,N0030455,N0030456,375.056032,374.798641,4.049864,5.51331,51.478151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.1105,2.695826,0.499301,0.248652,tractive,main,P416,provisional
E0030209,N0030456,N0030457,374.798641,374.75833,5.51331,5.766664,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.1903,2.741522,0.501781,0.250751,tractive,main,P416,provisional
E0030210,N0030457,N0030458,374.75833,374.677707,5.766664,6.049771,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.3499,2.832124,0.506606,0.254868,tractive,main,P416,provisional
E0030211,N0030458,N0029823,374.677707,374.451556,6.049771,6.558881,45.230143,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.5892,2.96806,0.513627,0.26094,tractive,main,P416,provisional
E0030212,N0030459,N0030460,372.409466,372.265327,1.572071,1.579369,20.59126,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P416,provisional
E0030213,N0030460,N0029927,372.265327,372.146344,1.579369,1.556903,21.633308,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,0.0,0.000172,0.014901,0.003911,tractive,lateral,P416,provisional
E0030214,N0030461,N0030462,369.102323,368.702323,2.873018,3.754433,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.5171,merrimack,96.3774,3.94855,0.558008,0.301678,tractive,main,P416,provisional
E0030215,N0030462,N0030463,368.702323,368.302323,3.754433,4.471145,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.5171,merrimack,96.3774,3.949216,0.558035,0.301704,tractive,main,P416,provisional
E0030216,N0030463,N0030464,368.302323,367.902323,4.471145,5.374532,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.5171,merrimack,96.3774,3.949883,0.558062,0.301731,tractive,main,P416,provisional
E0030217,N0030464,N0030465,367.902323,367.502323,5.374532,6.111538,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.5171,merrimack,96.3774,3.95055,0.55809,0.301757,tractive,main,P416,provisional
E0030218,N0030465,N0029927,367.502323,367.460609,6.111538,6.242638,8.342809,200,PVC-U,0.5,0.5,table11,minimum,3.5171,merrimack,96.3774,3.951216,0.558117,0.301783,tractive,main,P416,provisional
E0030219,N0030466,N0030467,368.344535,368.019535,1.557657,4.162503,65.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,8.6382,0.362138,0.268728,0.095211,tractive,lateral,P451,provisional
E0030220,N0030467,N0030468,368.019535,367.714574,4.162503,2.965052,60.992063,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.815351,0.347238,0.139187,tractive,lateral,P451,provisional
E0030221,N0030468,N0030469,367.714574,367.494535,2.965052,1.646182,44.007937,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.087463,0.379627,0.159636,tractive,lateral,P451,provisional
E0030222,N0030469,N0030470,367.494535,367.361552,1.646182,3.325124,26.596596,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.268898,0.398042,0.171904,tractive,lateral,P451,provisional
E0030223,N0030470,N0030471,367.361552,367.310561,3.325124,4.142991,10.198039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.3934,1.359654,0.406535,0.177725,tractive,lateral,P451,provisional
E0030224,N0030471,N0030472,367.310561,367.270494,4.142991,4.367842,3.205365,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,37.4898,1.573392,0.586337,0.152593,tractive,lateral,P451,provisional
E0030225,N0030472,N0030473,367.270494,367.227085,4.367842,4.347592,7.234941,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,38.5696,1.618686,0.457149,0.184916,tractive,lateral,P451,provisional
E0030226,N0030473,N0030474,367.227085,367.08807,4.347592,2.735141,27.802878,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.7292,1.709281,0.435785,0.198591,tractive,lateral,P451,provisional
E0030227,N0030474,N0030475,367.08807,367.038259,2.735141,2.30192,9.962181,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.8089,1.75478,0.439255,0.201152,tractive,lateral,P451,provisional
E0030228,N0030475,N0030476,367.038259,366.882887,2.30192,3.094865,31.074388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.0483,1.890664,0.449232,0.208626,tractive,lateral,P451,provisional
E0030229,N0030476,N0029861,366.882887,366.821041,3.094865,3.16898,12.369317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.1281,1.936191,0.452455,0.211074,tractive,lateral,P451,provisional
E0030230,N0030477,N0030478,364.653332,364.478332,3.424243,5.00946,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046737,0.136384,0.037759,tractive,lateral,P451,provisional
E0030231,N0030478,N0030479,364.478332,364.378332,5.00946,8.09646,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047029,0.136676,0.037863,tractive,lateral,P451,provisional
E0030232,N0030479,N0030480,364.378332,364.328332,8.09646,8.774329,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047196,0.136842,0.037923,tractive,lateral,P451,provisional
E0030233,N0030480,N0030481,364.328332,364.182058,8.774329,6.431163,29.254973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047279,0.136924,0.037952,tractive,lateral,P451,provisional
E0030234,N0030481,N0030482,364.182058,364.128332,6.431163,5.803278,10.745027,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09279,0.172065,0.051228,tractive,lateral,P451,provisional
E0030235,N0030482,N0030483,364.128332,363.955673,5.803278,5.950119,34.531899,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.228681,0.231692,0.077065,tractive,lateral,P451,provisional
E0030236,N0030483,N0029861,363.955673,363.89715,5.950119,6.092871,11.7047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.274236,0.24574,0.083757,tractive,lateral,P451,provisional
E0030237,N0030484,N0029935,374.860535,374.549689,2.045685,2.759576,62.169124,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3799,0.395499,0.276406,0.099178,tractive,lateral,P392,provisional
E0030238,N0030485,N0030486,376.318599,375.904947,1.597508,1.575552,59.093147,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,0.0,0.000101,0.012231,0.003128,tractive,lateral,P392,provisional
E0030239,N0030486,N0029935,375.850859,375.698996,1.62964,1.610269,20.248457,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,2.1596,0.091128,0.196468,0.046284,tractive,lateral,P392,provisional
E0030240,N0030487,N0030488,376.029254,375.79301,1.55,1.551839,14.317821,200,PVC-U,1.65,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.202004,0.028393,tractive,lateral,P392,provisional
E0030241,N0030488,N0029939,375.771332,375.441332,1.573517,1.572676,20.0,200,PVC-U,1.65,0.5,cover_min,minimum,3.6221,held,2.1596,0.090654,0.256316,0.038569,tractive,lateral,P392,provisional
E0030242,N0030489,N0030490,374.790284,374.713799,1.551086,1.64167,15.297059,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P392,provisional
E0030243,N0030490,N0029932,374.713799,374.652766,1.64167,1.77744,12.206556,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090662,0.170733,0.050698,tractive,lateral,P392,provisional
E0030244,N0030491,N0030492,374.581752,374.454277,1.550084,1.893929,25.495098,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P392,provisional
E0030245,N0030492,N0029932,374.454277,374.368254,1.893929,2.061953,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000212,0.016014,0.004286,tractive,lateral,P392,provisional
E0030246,N0030493,N0030494,376.246692,376.19079,1.55,1.573736,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P392,provisional
E0030247,N0030494,N0030495,376.19079,376.040453,1.573736,1.555677,14.317821,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,0.0,9.3e-05,0.013258,0.002806,tractive,lateral,P392,provisional
E0030248,N0030495,N0030496,376.040453,375.716992,1.555677,1.574085,30.805844,200,PVC-U,1.05,0.5,uniform,minimum,3.6221,held,0.0,0.000212,0.020269,0.003662,tractive,lateral,P392,provisional
E0030249,N0030496,N0029939,375.716992,375.456104,1.574085,1.557904,34.785054,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,0.0,0.000469,0.026442,0.00521,tractive,lateral,P392,provisional
E0030250,N0030497,N0030498,383.227194,383.134519,1.654886,1.703829,18.535045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.726772,0.335,0.131822,tractive,lateral,P364,provisional
E0030251,N0030498,N0030499,383.134519,383.054363,1.703829,1.667866,16.03122,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.772193,0.341402,0.135651,tractive,lateral,P364,provisional
E0030252,N0030499,N0029922,383.054363,382.670143,1.667866,2.100212,76.843998,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.908128,0.359062,0.146489,tractive,lateral,P364,provisional
E0030253,N0030500,N0030501,360.807888,360.5218,7.055576,7.065664,57.217769,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.0987,1.113599,0.382412,0.161461,tractive,main,P468,derived
E0030254,N0030501,N0030502,360.5218,360.292441,7.065664,7.07438,45.871663,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.0987,1.114075,0.382462,0.161494,tractive,main,P468,derived
E0030255,N0030502,N0030503,360.292441,360.250403,7.07438,7.060266,7.006434,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,26.0987,1.114458,0.407777,0.154534,tractive,main,P468,derived
E0030256,N0030503,N0030504,360.250403,360.170093,7.060266,6.978375,16.061898,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.0987,1.114516,0.382509,0.161525,tractive,main,P468,derived
E0030257,N0030504,N0030505,360.170093,359.932168,6.978375,6.749992,47.585113,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.0987,1.11465,0.382523,0.161534,tractive,main,P468,derived
E0030258,N0030505,N0030506,359.932168,359.868212,6.749992,6.770124,12.79108,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.0987,1.115047,0.382565,0.161561,tractive,main,P468,derived
E0030259,N0030506,N0030507,359.868212,359.809733,6.770124,6.818746,11.695919,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.0987,1.115153,0.382576,0.161569,tractive,main,P468,derived
E0030260,N0030507,N0030508,359.809733,359.7398,6.818746,6.88462,13.986542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.0987,1.115251,0.382586,0.161576,tractive,main,P468,derived
E0030261,N0030508,N0030509,359.7398,359.389834,6.88462,7.295713,69.993256,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.0987,1.115367,0.382599,0.161584,tractive,main,P468,derived
E0030262,N0030509,N0029946,359.389834,359.038553,7.295713,7.845419,70.256184,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.9201,1.192308,0.390521,0.166836,tractive,main,P468,derived
E0030263,N0030510,N0030511,344.339496,344.200212,1.553296,1.799605,27.856777,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P404,provisional
E0030264,N0030511,N0029951,344.200212,344.140004,1.799605,1.840007,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000232,0.016726,0.004421,tractive,lateral,P404,provisional
E0030265,N0030512,N0030513,344.228046,344.134638,1.55,1.737646,18.681542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P404,provisional
E0030266,N0030513,N0029951,344.134638,344.060308,1.737646,1.919703,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000156,0.013763,0.003864,tractive,lateral,P404,provisional
E0030267,N0030514,N0029952,341.843451,341.768285,4.398065,4.513148,15.033296,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.244706,0.236842,0.079492,tractive,main,P404,provisional
E0030268,N0030515,N0029952,344.815051,344.633049,1.55,1.648385,36.400549,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P404,provisional
E0030269,N0030516,N0030517,353.641058,353.491058,11.273157,11.630341,60.0,400,GRP,0.25,0.205,table11,minimum,2.5259,merrimack,1486.247,43.832321,0.796604,0.451123,velocity,sub main,P475,drafted
E0030270,N0030517,N0030518,353.491058,353.341058,11.630341,12.149604,60.0,400,GRP,0.25,0.205,table11,minimum,2.5253,merrimack,1489.1481,43.907367,0.796953,0.451563,velocity,sub main,P475,drafted
E0030271,N0030518,N0029941,353.341058,353.300879,12.149604,12.284661,16.071392,400,GRP,0.25,0.205,table11,minimum,2.5251,merrimack,1490.2279,43.935607,0.797085,0.451728,velocity,sub main,P475,drafted
E0030272,N0030519,N0030520,358.387936,358.34551,6.86652,6.954387,8.485281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.224084,0.230167,0.076352,tractive,main,P475,provisional
E0030273,N0030520,N0030521,358.34551,358.206046,6.954387,7.104318,27.892651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.224155,0.230191,0.076363,tractive,main,P475,provisional
E0030274,N0030521,N0029941,358.206046,357.902424,7.104318,7.683117,60.724413,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.224387,0.230268,0.0764,tractive,main,P475,provisional
E0030275,N0030522,N0030523,363.585254,363.292812,1.55,3.014866,58.488329,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.09327,0.172363,0.051346,tractive,lateral,P468,derived
E0030276,N0030523,N0030524,363.292812,363.085254,3.014866,4.074506,41.511671,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.124848,0.189947,0.058541,tractive,lateral,P468,derived
E0030277,N0030524,N0030525,363.085254,363.042535,4.074506,4.152656,6.572175,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,2.9664,0.125194,0.208036,0.055159,tractive,lateral,P468,derived
E0030278,N0030525,N0029946,363.042535,362.800728,4.152656,4.083245,48.361447,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.125249,0.190149,0.058625,tractive,lateral,P468,derived
E0030279,N0030526,N0029963,336.744599,336.501129,8.030578,8.247162,44.267208,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,36.1667,1.523533,0.435252,0.183442,tractive,main,P418,drafted
E0030280,N0030527,N0030528,336.09662,335.84662,8.72,8.882018,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.4137,merrimack,123.3378,4.90005,0.593382,0.337448,tractive,main,P418,drafted
E0030281,N0030528,N0030529,335.84662,335.59662,8.882018,9.301482,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.4101,merrimack,124.4176,4.937947,0.594672,0.338815,tractive,main,P418,drafted
E0030282,N0030529,N0030530,335.59662,335.531445,9.301482,9.505634,13.034937,200,PVC-U,0.5,0.5,table11,minimum,3.4101,merrimack,124.4176,4.938364,0.594686,0.33883,tractive,main,P418,drafted
E0030283,N0030530,N0030531,335.531445,335.131445,9.505634,10.053919,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.4101,merrimack,124.4176,4.938472,0.59469,0.338834,tractive,main,P418,drafted
E0030284,N0030531,N0030532,335.131445,334.731445,10.053919,10.336792,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.4041,merrimack,126.239,5.002272,0.596842,0.341126,tractive,main,P418,drafted
E0030285,N0030532,N0029957,334.731445,334.688702,10.336792,10.366321,8.548561,200,PVC-U,0.5,0.5,table11,minimum,3.3872,merrimack,131.5261,5.185585,0.602905,0.347653,tractive,main,P418,drafted
E0030286,N0030533,N0030534,343.399317,343.16455,1.60227,1.602326,21.34246,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.223327,0.042274,tractive,lateral,P418,drafted
E0030287,N0030534,N0029957,343.16455,342.876479,1.602326,2.178544,57.614226,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.26034,0.241642,0.081781,tractive,lateral,P418,drafted
E0030288,N0030535,N0030536,339.707167,339.493156,4.173204,4.371865,42.802265,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.6228,1.245845,0.395814,0.170395,tractive,lateral,P418,drafted
E0030289,N0030536,N0030537,339.493156,339.186003,4.371865,5.235231,61.43064,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.2656,1.398916,0.410079,0.180185,tractive,lateral,P418,drafted
E0030290,N0030537,N0029963,339.186003,338.854737,5.235231,5.893554,66.253037,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.3453,1.444695,0.414121,0.183013,tractive,lateral,P418,drafted
E0030291,N0030538,N0029966,331.411866,331.02471,4.897094,4.653909,77.431151,200,PVC-U,0.5,0.5,table11,minimum,3.236,merrimack,191.8395,7.230287,0.660577,0.41581,tractive,sub main,P414,drafted
E0030292,N0030539,N0029966,333.812152,333.373536,1.55,2.305084,87.723291,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.5294,0.231808,0.232716,0.077545,tractive,lateral,P414,provisional
E0030293,N0030540,N0029968,324.2044,323.956851,11.904486,11.88696,45.009032,200,PVC-U,0.55,0.5,uniform,minimum,3.0028,merrimack,356.0019,12.452036,0.78622,0.554395,velocity,sub main,P430,drafted
