Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0030294,N0030541,N0029971,333.718203,333.470092,1.692961,2.107422,82.703447,315,HDPE,0.3,0.27,cover_min,minimum,2.5721,merrimack,1279.6569,38.329914,0.820538,0.640645,velocity,sub main,P444,drafted
E0030295,N0030542,N0030543,335.022915,334.672915,1.550358,1.576444,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.981,0.166892,0.209036,0.066759,tractive,lateral,P414,provisional
E0030296,N0030543,N0030544,334.607878,334.082878,1.641481,1.617134,70.0,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,6.1405,0.258009,0.277124,0.074076,tractive,lateral,P414,provisional
E0030297,N0030544,N0029971,334.082878,333.718818,1.617134,1.858697,72.812049,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,173.4543,7.272816,0.661618,0.417157,tractive,lateral,P414,provisional
E0030298,N0030545,N0030546,333.793866,333.543866,2.079303,2.427112,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5976,0.906602,0.358875,0.146372,tractive,lateral,P430,provisional
E0030299,N0030546,N0030547,333.543866,333.293866,2.427112,2.636279,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9965,1.133355,0.384486,0.162827,tractive,lateral,P430,provisional
E0030300,N0030547,N0030548,333.293866,333.231402,2.636279,2.693891,12.492871,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0763,1.179038,0.389182,0.165942,tractive,lateral,P430,provisional
E0030301,N0030548,N0030549,333.231402,332.824214,2.693891,2.532567,81.437572,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.3954,1.360211,0.406585,0.17776,tractive,lateral,P430,provisional
E0030302,N0030549,N0029968,332.824214,332.480303,2.532567,3.363508,68.782242,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.4752,1.406157,0.410725,0.180635,tractive,lateral,P430,provisional
E0030303,N0030550,N0029976,335.069419,334.669421,3.526009,3.332837,79.999652,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.4777,1.197371,0.391029,0.167176,tractive,lateral,P414,provisional
E0030304,N0030551,N0029976,336.42248,336.235125,1.553716,1.767134,37.471019,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P414,provisional
E0030305,N0030552,N0029984,392.029617,391.958283,4.977707,4.804809,35.667279,800,GRP,0.2,0.085,uniform,minimum,2.0664,merrimack,7813.6982,189.138541,1.040777,0.390366,velocity,trunk main,P363,drafted
E0030306,N0030553,N0029986,396.617441,396.562428,1.5501,1.56129,11.00263,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,trunk main,P415,drafted
E0030307,N0030554,N0030555,398.997868,397.825368,1.743251,1.74647,35.0,200,PVC-U,3.35,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.325136,0.032846,tractive,lateral,P363,provisional
E0030308,N0030555,N0030556,397.817682,395.177682,1.754157,1.558372,30.0,200,PVC-U,8.8,0.5,cover_min,minimum,3.6221,held,6.8821,0.288808,0.664766,0.04429,tractive,lateral,P363,provisional
E0030309,N0030556,N0029984,395.078051,394.646783,1.658003,2.116309,86.253572,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,12.281,0.515394,0.300674,0.112182,tractive,lateral,P363,provisional
E0030310,N0030557,N0029986,389.68678,389.428774,8.715991,8.694944,51.601259,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.224268,0.230228,0.076381,tractive,main,P415,drafted
E0030311,N0030558,N0030001,394.811663,394.453165,1.593519,1.595693,23.899825,200,PVC-U,1.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P363,drafted
E0030312,N0030559,N0030560,395.435718,395.387687,1.55,1.550545,6.861548,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P363,derived
E0030313,N0030560,N0029984,395.387687,395.2101,1.550545,1.552992,10.446304,200,PVC-U,1.7,0.5,ground,minimum,3.6221,held,0.0,5.7e-05,0.011598,0.002213,tractive,lateral,P363,derived
E0030314,N0030561,N0030005,392.750293,392.645521,1.55,1.598772,20.954419,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P363,provisional
E0030315,N0030562,N0030005,392.352106,392.033404,2.231268,2.210889,57.945844,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,32.5976,1.370596,0.421439,0.174304,tractive,main,P363,drafted
E0030316,N0030563,N0030011,393.824403,393.05074,1.618102,1.628459,59.512515,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.270812,0.04878,tractive,lateral,P363,provisional
E0030317,N0030564,N0030010,388.157427,387.774413,5.69795,6.435303,76.602766,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.1555,1.902179,0.450053,0.209248,tractive,main,P363,drafted
E0030318,N0030565,N0030566,393.542102,393.075046,1.55,1.551144,58.382028,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.158265,0.033443,tractive,lateral,P363,drafted
E0030319,N0030566,N0030011,393.075046,392.738968,1.551144,1.940231,67.215558,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226822,0.231078,0.076778,tractive,lateral,P363,drafted
E0030320,N0030567,N0030012,385.232954,385.021675,3.341692,3.491325,42.255763,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.9765,1.266132,0.397777,0.171724,tractive,main,P415,derived
E0030321,N0030568,N0030569,378.197452,377.956397,9.595303,9.954735,48.210851,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.9864,0.599006,0.315284,0.120361,tractive,main,P443,derived
E0030322,N0030569,N0030570,377.956397,377.844989,9.954735,10.08003,22.281752,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.9864,0.599407,0.315351,0.120398,tractive,main,P443,derived
E0030323,N0030570,N0030571,377.844989,377.605526,10.08003,10.526158,47.892595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.146,0.690127,0.329619,0.128645,tractive,main,P443,derived
E0030324,N0030571,N0030572,377.605526,377.366019,10.526158,10.876748,47.901291,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.146,0.690526,0.329679,0.12868,tractive,main,P443,derived
E0030325,N0030572,N0030573,377.366019,377.135451,10.876748,11.16063,46.113591,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.146,0.690926,0.329739,0.128715,tractive,main,P443,derived
E0030326,N0030573,N0030574,377.135451,376.688811,11.16063,11.676057,89.328031,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.146,0.69131,0.329796,0.128749,tractive,main,P443,derived
E0030327,N0030574,N0030575,376.688811,376.388811,11.676057,11.963514,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.146,0.692054,0.329907,0.128814,tractive,main,P443,derived
E0030328,N0030575,N0030576,386.80196,386.50196,1.550366,1.987695,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,16.146,0.692554,0.329982,0.128858,tractive,main,P443,derived
E0030329,N0030576,N0030577,386.50196,386.427141,1.987695,2.089399,14.963622,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.146,0.693054,0.330057,0.128902,tractive,main,P415,derived
E0030330,N0030577,N0030012,386.427141,386.024973,2.089399,2.488027,80.433585,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.146,0.693179,0.330075,0.128913,tractive,main,P415,derived
E0030331,N0030578,N0030579,391.825017,391.575017,1.550288,2.206508,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P363,drafted
E0030332,N0030579,N0030580,391.575017,391.325017,2.206508,2.867,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317287,0.257566,0.089571,tractive,lateral,P363,drafted
E0030333,N0030580,N0030010,391.325017,391.283127,2.867,2.926589,5.9842,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,9.718,0.408238,0.313764,0.092963,tractive,lateral,P363,drafted
E0030334,N0030581,N0030027,390.813801,390.660208,1.559917,1.770609,30.718573,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P363,derived
E0030335,N0030582,N0030027,390.685138,390.516272,1.55,1.914544,33.773107,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P363,derived
E0030336,N0030583,N0030042,386.992994,386.770883,3.551349,4.631095,44.422144,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.9674,0.714158,0.33317,0.130738,tractive,lateral,P363,derived
E0030337,N0030584,N0030042,389.723974,389.506899,1.550013,1.895078,43.414909,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P363,derived
E0030338,N0030585,N0030586,384.780377,384.503658,4.34209,5.220524,55.343781,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.3238,1.820094,0.44412,0.204777,tractive,lateral,P363,derived
E0030339,N0030586,N0030051,384.503658,384.324041,5.220524,5.514155,35.923416,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.4036,1.865823,0.447449,0.207279,tractive,lateral,P363,derived
E0030340,N0030587,N0030051,387.83446,387.490909,1.55,2.347287,68.710353,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P363,derived
E0030341,N0030588,N0030045,388.263019,387.930121,1.55,2.293298,66.579592,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P363,derived
E0030342,N0030589,N0030590,385.615635,385.382468,4.698269,4.912729,46.63345,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.7759,2.091158,0.463016,0.219216,tractive,main,P363,derived
E0030343,N0030590,N0030045,385.382468,385.26397,4.912729,4.959449,23.699588,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.9025,2.222619,0.471523,0.22591,tractive,main,P363,derived
E0030344,N0030591,N0030052,384.627556,384.575571,9.95298,10.248801,25.992716,500,GRP,0.2,0.155,table11,minimum,2.4374,merrimack,1995.7287,56.684038,0.776809,0.39848,velocity,sub main,P363,derived
E0030345,N0030592,N0030052,392.781982,392.661189,2.189393,2.163182,24.158521,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.8985,1.676069,0.433209,0.1967,tractive,lateral,P363,derived
E0030346,N0030593,N0030594,393.316852,393.16562,1.55,1.88568,30.246307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P363,derived
E0030347,N0030594,N0030595,393.16562,393.122286,1.88568,1.981687,7.222343,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.7416,0.031342,0.126381,0.03039,tractive,lateral,P363,derived
E0030348,N0030595,N0030055,393.122286,393.030403,1.981687,2.063713,18.376676,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031402,0.118871,0.031706,tractive,lateral,P363,derived
E0030349,N0030596,N0030597,387.692889,387.513946,1.55,2.04242,35.788653,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.7704,0.116142,0.185444,0.056664,tractive,lateral,P363,derived
E0030350,N0030597,N0030053,387.513946,387.321866,2.04242,1.829257,38.416001,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.5727,0.35969,0.268145,0.094913,tractive,lateral,P363,derived
E0030351,N0030598,N0030599,381.600369,381.380369,7.681003,8.014131,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.2707,merrimack,175.6602,6.660442,0.669067,0.38729,tractive,main,P363,derived
E0030352,N0030599,N0030600,381.380369,381.160371,8.014131,7.891845,39.99975,200,PVC-U,0.55,0.5,uniform,minimum,3.265,merrimack,178.2232,6.745984,0.671406,0.389975,tractive,main,P363,derived
E0030353,N0030600,N0030601,381.160371,381.075306,7.891845,7.998425,15.466311,200,PVC-U,0.55,0.5,uniform,minimum,3.2626,merrimack,179.303,6.78217,0.672388,0.391107,tractive,main,P363,derived
E0030354,N0030601,N0030602,381.075306,380.944468,7.998425,7.979726,23.788633,200,PVC-U,0.55,0.5,uniform,minimum,3.2626,merrimack,179.303,6.782299,0.672391,0.391111,tractive,main,P363,derived
E0030355,N0030602,N0030053,380.944468,380.644619,7.979726,8.506504,54.518068,200,PVC-U,0.55,0.5,uniform,minimum,3.2626,merrimack,179.303,6.782498,0.672396,0.391118,tractive,main,P363,derived
E0030356,N0030603,N0030604,392.892447,392.777123,1.552072,2.129523,23.064764,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P363,derived
E0030357,N0030604,N0030055,392.777123,392.673966,2.129523,2.42015,20.631461,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090727,0.170774,0.050714,tractive,lateral,P363,derived
E0030358,N0030605,N0030078,384.433429,384.187125,1.55,2.226266,49.26074,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P372,provisional
E0030359,N0030606,N0030078,375.144812,374.735617,11.460016,11.677775,81.839148,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.6851,1.802178,0.442799,0.203789,tractive,main,P372,provisional
E0030360,N0030607,N0030074,384.781767,384.381141,2.099672,2.523583,80.125334,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.7071,1.081115,0.378943,0.159189,tractive,main,P354,provisional
E0030361,N0030608,N0030609,384.243858,384.039753,6.319008,6.555736,40.820921,200,PVC-U,0.5,0.5,table11,minimum,3.6112,merrimack,77.4909,3.270075,0.528382,0.274018,tractive,sub main,P363,derived
E0030362,N0030609,N0030610,384.039753,383.943858,6.555736,6.260976,19.179079,200,PVC-U,0.5,0.5,table11,minimum,3.6112,merrimack,77.4909,3.270415,0.528398,0.274033,tractive,sub main,P363,derived
E0030363,N0030610,N0030611,383.943858,383.550281,6.260976,3.398266,78.71538,200,PVC-U,0.5,0.5,table11,minimum,3.6051,merrimack,78.5707,3.310211,0.530262,0.275717,tractive,sub main,P363,derived
E0030364,N0030611,N0030612,383.550281,383.493858,3.398266,3.358101,11.28462,200,PVC-U,0.5,0.5,table11,minimum,3.6051,merrimack,78.5707,3.310867,0.530293,0.275745,tractive,sub main,P363,derived
E0030365,N0030612,N0030613,383.493858,383.439777,3.358101,3.533063,10.816235,200,PVC-U,0.5,0.5,table11,minimum,3.6051,merrimack,78.5707,3.310961,0.530297,0.275749,tractive,sub main,P363,derived
E0030366,N0030613,N0030614,383.439777,383.2466,3.533063,5.726483,38.635296,200,PVC-U,0.5,0.5,table11,minimum,3.6051,merrimack,78.5707,3.311051,0.530301,0.275752,tractive,sub main,P363,derived
E0030367,N0030614,N0030615,383.2466,383.093858,5.726483,6.754012,30.548469,200,PVC-U,0.5,0.5,table11,minimum,3.5915,merrimack,81.0695,3.402845,0.534535,0.279605,tractive,sub main,P363,derived
E0030368,N0030615,N0030616,383.093858,382.843878,6.754012,7.339166,49.995927,200,PVC-U,0.5,0.5,table11,minimum,3.5777,merrimack,83.6798,3.498292,0.538844,0.283565,tractive,sub main,P363,derived
E0030369,N0030616,N0030617,382.843878,382.593901,7.339166,7.652651,49.995529,200,PVC-U,0.5,0.5,table11,minimum,3.5777,merrimack,83.6798,3.498709,0.538863,0.283583,tractive,sub main,P363,derived
E0030370,N0030617,N0030045,382.593901,382.536393,7.652651,7.687026,11.501545,200,PVC-U,0.5,0.5,table11,minimum,3.5637,merrimack,86.4502,3.599765,0.543325,0.287727,tractive,sub main,P363,derived
E0030371,N0030618,N0030077,385.16563,384.759067,1.922565,1.951138,81.312671,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.8029,0.159427,0.205917,0.065387,tractive,lateral,P354,provisional
E0030372,N0030619,N0030620,374.581663,374.381663,11.855257,12.192677,50.0,250,PVC-U,0.4,0.375,table11,minimum,2.8014,merrimack,631.759,20.607174,0.789088,0.579341,velocity,sub main,P371,drafted
E0030373,N0030620,N0030621,384.974341,384.774341,1.6,2.113507,50.0,250,PVC-U,0.4,0.375,table11,minimum,2.8008,merrimack,632.8388,20.638362,0.789357,0.579901,velocity,sub main,P371,drafted
E0030374,N0030621,N0030074,384.774341,384.723841,2.113507,2.180883,12.624839,250,PVC-U,0.4,0.375,table11,minimum,2.7997,merrimack,634.9983,20.700302,0.789889,0.581014,velocity,sub main,P354,drafted
E0030375,N0030622,N0030623,383.071552,383.027206,3.074261,3.177933,8.869223,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.089072,0.3798,0.159749,tractive,lateral,P354,provisional
E0030376,N0030623,N0030624,383.027206,382.727206,3.177933,3.810117,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.179681,0.389247,0.165985,tractive,lateral,P354,provisional
E0030377,N0030624,N0030625,382.727206,382.427206,3.810117,4.258554,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.4732,1.406517,0.410757,0.180658,tractive,lateral,P354,provisional
E0030378,N0030625,N0030077,382.427206,382.38719,4.258554,4.323015,8.003194,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.7923,1.588086,0.426195,0.191607,tractive,lateral,P354,provisional
E0030379,N0030626,N0030063,387.865766,387.399752,1.657213,2.109068,93.202855,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P375,provisional
E0030380,N0030627,N0030628,385.866931,385.670598,1.55,2.019801,39.266684,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P372,derived
E0030381,N0030628,N0030629,385.670598,385.566931,2.019801,2.12829,20.733316,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136129,0.195465,0.060873,tractive,lateral,P372,derived
E0030382,N0030629,N0030630,385.566931,385.316931,2.12829,1.939081,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226836,0.231082,0.07678,tractive,lateral,P372,derived
E0030383,N0030630,N0030631,385.316931,384.916931,1.939081,1.569275,50.0,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,9.718,0.408321,0.328615,0.090098,tractive,lateral,P372,derived
E0030384,N0030631,N0030079,384.916931,384.857149,1.569275,1.552824,6.292853,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,11.8776,0.499272,0.371887,0.094967,tractive,lateral,P372,derived
E0030385,N0030632,N0030633,384.462604,384.166544,1.55,2.035299,59.211956,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.7722,0.535444,0.304325,0.114201,tractive,lateral,P372,provisional
E0030386,N0030633,N0030634,384.166544,383.804441,2.035299,2.109622,72.42061,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.0116,0.671739,0.326842,0.12702,tractive,lateral,P372,provisional
E0030387,N0030634,N0030079,383.804441,383.561746,2.109622,2.848227,48.539005,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.57,0.989213,0.368696,0.152577,tractive,lateral,P372,provisional
E0030388,N0030635,N0030102,384.463834,383.965628,1.623935,1.660502,90.582941,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,8.6382,0.362138,0.277757,0.093094,tractive,lateral,P413,provisional
E0030389,N0030636,N0030637,381.469688,381.349064,3.71003,3.950253,21.931712,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,14.3141,0.602641,0.326555,0.11799,tractive,lateral,P397,provisional
E0030390,N0030637,N0030094,381.349064,381.257526,3.950253,4.059766,16.643317,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,21.4711,0.902865,0.370579,0.142766,tractive,lateral,P397,provisional
E0030391,N0030638,N0030094,383.945066,383.718184,1.642885,1.599107,45.376401,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.157,0.300249,0.253031,0.087322,tractive,lateral,P397,provisional
E0030392,N0030639,N0030096,384.635732,384.209273,2.508921,2.621476,85.291829,200,PVC-U,0.5,0.5,table11,minimum,3.6221,merrimack,75.5847,3.173625,0.523789,0.2699,tractive,lateral,P397,provisional
E0030393,N0030640,N0030096,385.132281,384.704126,1.595289,2.126624,85.631072,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,7.5585,0.31687,0.257457,0.089517,tractive,lateral,P397,provisional
E0030394,N0030641,N0030642,385.793789,385.393789,1.551762,1.968821,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P397,provisional
E0030395,N0030642,N0030643,385.393789,384.993789,1.968821,1.850633,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.724942,0.334736,0.131665,tractive,lateral,P397,provisional
E0030396,N0030643,N0030644,384.993789,384.593789,1.850633,1.980949,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.087746,0.379657,0.159656,tractive,lateral,P397,provisional
E0030397,N0030644,N0030099,384.593789,384.518207,1.980949,1.987195,15.116377,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3137,1.314749,0.402387,0.174869,tractive,lateral,P397,provisional
E0030398,N0030645,N0030102,379.837146,379.38102,6.018323,6.245109,82.931925,200,PVC-U,0.55,0.5,uniform,minimum,3.1486,merrimack,240.5474,8.790179,0.720704,0.451446,tractive,main,P413,provisional
E0030399,N0030646,N0030647,383.626109,383.351109,3.656087,3.673702,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.0102,merrimack,348.8024,12.181643,0.782152,0.546924,velocity,main,P397,provisional
E0030400,N0030647,N0030648,383.351109,383.076109,3.673702,3.626894,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.0057,merrimack,353.1216,12.314232,0.784161,0.550588,velocity,main,P397,provisional
E0030401,N0030648,N0030649,383.076109,383.035531,3.626894,3.690573,5.79684,200,PVC-U,0.7,0.5,table11,minimum,3.0035,merrimack,355.2811,12.380661,0.86091,0.51317,velocity,main,P397,provisional
E0030402,N0030649,N0030099,383.035531,382.598492,3.690573,3.90691,87.407922,200,PVC-U,0.5,0.5,table11,minimum,2.9991,merrimack,359.6002,12.51259,0.758614,0.573067,velocity,main,P397,provisional
E0030403,N0030650,N0030117,383.814998,383.400514,3.087163,3.097319,82.896797,200,PVC-U,0.5,0.5,table11,minimum,3.1364,merrimack,248.3863,9.03935,0.700571,0.471438,tractive,main,P413,provisional
E0030404,N0030651,N0030652,384.487254,384.087254,1.624074,1.6394,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P413,provisional
E0030405,N0030652,N0030653,384.085456,383.485456,1.641198,1.588488,80.0,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,12.9574,0.543873,0.352117,0.104484,tractive,lateral,P413,provisional
E0030406,N0030653,N0030132,383.485456,383.186523,1.588488,1.553254,15.733305,200,PVC-U,1.9,0.5,ground,minimum,3.6221,held,14.0372,0.589807,0.498122,0.087194,tractive,lateral,P413,provisional
E0030407,N0030654,N0030655,373.525634,373.400634,11.847412,11.685395,50.0,400,GRP,0.25,0.205,table11,minimum,2.471,merrimack,1782.6723,51.169767,0.828241,0.493434,velocity,sub main,P413,provisional
E0030408,N0030655,N0030656,373.400634,373.275634,11.685395,11.483796,50.0,400,GRP,0.25,0.205,table11,minimum,2.4704,merrimack,1785.9117,51.251607,0.828567,0.493899,velocity,sub main,P413,provisional
E0030409,N0030656,N0030132,373.275634,373.234451,11.483796,11.505325,4.118314,400,GRP,1.0,0.205,table11,minimum,2.4704,merrimack,1785.9117,51.252024,1.384676,0.335626,velocity,sub main,P413,provisional
E0030410,N0030657,N0030658,383.476779,383.276779,1.61871,2.060745,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P413,provisional
E0030411,N0030658,N0030659,383.276779,383.076779,2.060745,1.830997,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4953,0.440323,0.286026,0.104247,tractive,lateral,P413,provisional
E0030412,N0030659,N0030132,383.076779,382.996196,1.830997,1.74358,16.116596,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4953,0.440656,0.286095,0.104284,tractive,lateral,P413,provisional
E0030413,N0030660,N0030661,385.451526,385.051526,1.55,2.086597,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.7547,0.408941,0.27937,0.100727,tractive,lateral,P413,provisional
E0030414,N0030661,N0030662,385.051526,384.651526,2.086597,2.408228,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.8917,0.876499,0.355134,0.144043,tractive,lateral,P413,provisional
E0030415,N0030662,N0030663,384.651526,384.251526,2.408228,2.841064,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.4501,1.194036,0.390694,0.166952,tractive,lateral,P413,provisional
E0030416,N0030663,N0030664,384.251526,383.851526,2.841064,3.107825,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.0086,1.511573,0.419858,0.187069,tractive,lateral,P413,provisional
E0030417,N0030664,N0030665,383.851526,383.451526,3.107825,3.198346,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.4873,1.783843,0.441436,0.202773,tractive,lateral,P413,provisional
E0030418,N0030665,N0030117,383.451526,383.310733,3.198346,3.1871,28.158609,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.8862,2.010845,0.457619,0.215032,tractive,lateral,P413,provisional
E0030419,N0030666,N0030135,379.921991,379.643817,1.554724,2.061658,55.634681,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P413,provisional
E0030420,N0030667,N0030135,379.925155,379.64977,1.550614,2.055705,55.07709,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P413,provisional
E0030421,N0030668,N0030669,380.289287,380.234345,1.63393,1.712707,10.988512,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135927,0.195369,0.060832,tractive,lateral,P413,drafted
E0030422,N0030669,N0030122,380.234345,379.925293,1.712707,2.284637,61.810272,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136018,0.195412,0.06085,tractive,lateral,P413,drafted
E0030423,N0030670,N0030148,387.905525,387.436978,2.944146,3.096469,93.709323,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.63624,0.32132,0.123817,tractive,lateral,P412,provisional
E0030424,N0030671,N0030672,389.84892,389.444522,1.552447,1.700071,80.879789,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.8179,0.285822,0.249045,0.085365,tractive,lateral,P412,provisional
E0030425,N0030672,N0030147,389.444522,389.015328,1.700071,1.829612,85.838695,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.4561,0.648634,0.323272,0.124945,tractive,lateral,P412,provisional
E0030426,N0030673,N0030674,385.470546,385.270546,6.433965,5.806786,80.0,400,GRP,0.25,0.205,table11,minimum,2.4878,merrimack,1685.6472,48.829107,0.818667,0.480075,velocity,sub main,P412,provisional
E0030427,N0030674,N0030675,385.270546,385.070546,5.806786,5.650768,80.0,400,GRP,0.25,0.205,table11,minimum,2.4865,merrimack,1692.4651,49.002287,0.819391,0.481067,velocity,sub main,P412,provisional
E0030428,N0030675,N0030676,385.070546,384.870546,5.650768,5.698577,80.0,400,GRP,0.25,0.205,table11,minimum,2.4862,merrimack,1694.6246,49.05758,0.819621,0.481384,velocity,sub main,P412,provisional
E0030429,N0030676,N0030148,384.870546,384.829128,5.698577,5.704319,5.916783,400,GRP,0.7,0.205,table11,minimum,2.4858,merrimack,1696.7842,49.112865,1.201568,0.360949,velocity,sub main,P412,provisional
E0030430,N0030677,N0030678,383.925394,383.575394,2.313895,2.808365,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.6564,1.119714,0.383057,0.161885,tractive,lateral,P375,provisional
E0030431,N0030678,N0030679,383.575394,383.225394,2.808365,3.214181,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3789,1.318279,0.402716,0.175095,tractive,lateral,P375,provisional
E0030432,N0030679,N0030680,383.225394,383.174324,3.214181,3.340996,10.213994,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3789,1.318862,0.402771,0.175132,tractive,lateral,P375,provisional
E0030433,N0030680,N0030681,383.174324,382.835824,3.340996,3.958853,67.699902,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.1205,1.350037,0.405655,0.177117,tractive,lateral,P375,provisional
E0030434,N0030681,N0030682,382.835824,382.650394,3.958853,4.19415,37.086104,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.2003,1.395869,0.409807,0.179995,tractive,lateral,P375,provisional
E0030435,N0030682,N0030683,382.650394,382.300394,4.19415,5.02825,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.2003,1.396178,0.409834,0.180015,tractive,lateral,P375,provisional
E0030436,N0030683,N0030684,382.300394,381.950394,5.02825,6.153305,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.6835,1.458941,0.415359,0.183884,tractive,lateral,P375,provisional
E0030437,N0030684,N0030685,381.950394,381.910394,6.153305,6.314734,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,36.1667,1.521705,0.496382,0.167308,tractive,lateral,P375,provisional
E0030438,N0030685,N0030686,381.910394,381.660394,6.314734,6.358344,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.1667,1.521747,0.420714,0.187679,tractive,lateral,P375,provisional
E0030439,N0030686,N0030687,381.660394,381.410394,6.358344,6.629859,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.1667,1.522163,0.420749,0.187703,tractive,lateral,P375,provisional
E0030440,N0030687,N0030688,381.410394,381.370394,6.629859,6.685789,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,36.1667,1.52258,0.496469,0.167354,tractive,lateral,P375,provisional
E0030441,N0030688,N0030689,381.370394,381.070394,6.685789,7.497538,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.1667,1.522622,0.420787,0.187731,tractive,lateral,P375,provisional
E0030442,N0030689,N0030690,381.070394,380.770394,7.497538,8.069694,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2465,1.568389,0.424586,0.190449,tractive,lateral,P375,provisional
E0030443,N0030690,N0030691,380.770394,380.470394,8.069694,8.782811,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2465,1.568889,0.424627,0.190478,tractive,lateral,P375,provisional
E0030444,N0030691,N0030063,380.470394,380.345357,8.782811,9.163462,25.007347,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.3263,1.614656,0.428343,0.193159,tractive,lateral,P375,provisional
E0030445,N0030692,N0030693,390.243142,389.843142,1.955772,2.042997,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.4251,3.084276,0.519437,0.266037,tractive,lateral,P412,provisional
E0030446,N0030693,N0030694,389.843142,389.443142,2.042997,2.105625,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.5862,merrimack,82.0634,3.412968,0.534997,0.280027,tractive,lateral,P412,provisional
E0030447,N0030694,N0030695,389.443142,389.39446,2.105625,2.139659,9.736457,200,PVC-U,0.5,0.5,table11,minimum,3.5496,merrimack,89.3193,3.676993,0.54667,0.290862,tractive,lateral,P412,provisional
E0030448,N0030695,N0030696,389.39446,388.99446,2.139659,2.198411,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.5197,merrimack,95.798,3.910035,0.556438,0.300163,tractive,lateral,P412,provisional
E0030449,N0030696,N0030697,388.99446,388.59446,2.198411,2.271202,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.495,merrimack,101.5361,4.115441,0.564674,0.308177,tractive,lateral,P412,provisional
E0030450,N0030697,N0030147,388.59446,388.54856,2.271202,2.29638,9.179933,200,PVC-U,0.5,0.5,table11,minimum,3.4804,merrimack,105.1146,4.24308,0.569628,0.313077,tractive,lateral,P412,provisional
E0030451,N0030698,N0030699,378.1262,378.080103,2.220296,2.275641,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.455186,0.289061,0.10587,tractive,main,P421,provisional
E0030452,N0030699,N0030164,378.080103,377.941448,2.275641,2.398151,27.730849,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.455263,0.289077,0.105878,tractive,main,P421,provisional
E0030453,N0030700,N0030164,378.823146,378.774482,1.550145,1.565118,9.732756,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P421,provisional
E0030454,N0030701,N0030702,374.041939,373.83049,9.297173,9.552414,42.289798,200,PVC-U,0.5,0.5,table11,minimum,3.0394,merrimack,322.0866,11.37282,0.741812,0.540029,tractive,sub main,P432,provisional
E0030455,N0030702,N0030703,373.83049,373.43049,9.552414,10.30355,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.0394,merrimack,322.0866,11.373172,0.741817,0.54004,tractive,sub main,P432,provisional
E0030456,N0030703,N0030704,373.43049,373.03049,10.30355,11.101346,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.0394,merrimack,322.0866,11.373839,0.741828,0.540059,tractive,sub main,P432,provisional
E0030457,N0030704,N0030705,373.03049,372.94566,11.101346,11.330768,16.965822,200,PVC-U,0.5,0.5,table11,minimum,3.0394,merrimack,322.0866,11.374505,0.741838,0.540078,tractive,sub main,P432,provisional
E0030458,N0030705,N0030706,372.94566,372.648845,11.330768,11.338094,59.363193,200,PVC-U,0.5,0.5,table11,minimum,3.0394,merrimack,322.0866,11.374647,0.74184,0.540082,tractive,sub main,P432,provisional
E0030459,N0030706,N0030707,372.648845,372.298845,11.338094,11.25859,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.0394,merrimack,322.0866,11.375141,0.741848,0.540097,tractive,sub main,P432,provisional
E0030460,N0030707,N0030708,372.298845,371.948845,11.25859,11.206154,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.0394,merrimack,322.0866,11.375725,0.741857,0.540114,tractive,sub main,P432,provisional
E0030461,N0030708,N0030709,371.948845,371.598845,11.206154,11.107546,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.0394,merrimack,322.0866,11.376308,0.741866,0.540131,tractive,sub main,P432,provisional
E0030462,N0030709,N0030710,371.598845,371.248845,11.107546,11.10992,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.0394,merrimack,322.0866,11.376891,0.741875,0.540147,tractive,sub main,P432,provisional
E0030463,N0030710,N0030711,371.248845,371.09271,11.10992,11.305636,31.22682,200,PVC-U,0.5,0.5,table11,minimum,3.0394,merrimack,322.0866,11.377475,0.741884,0.540164,tractive,sub main,P432,provisional
E0030464,N0030711,N0030712,371.09271,370.79271,11.305636,11.599898,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.0394,merrimack,322.0866,11.377735,0.741888,0.540172,tractive,sub main,P432,provisional
E0030465,N0030712,N0030713,370.79271,370.49271,11.599898,11.561947,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.0394,merrimack,322.0866,11.378235,0.741896,0.540186,tractive,sub main,P432,provisional
E0030466,N0030713,N0030714,370.49271,370.19271,11.561947,11.535408,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.0368,merrimack,324.3114,11.4475,0.742974,0.542196,tractive,sub main,P432,provisional
E0030467,N0030714,N0030715,370.19271,370.066939,11.535408,11.455309,25.154368,200,PVC-U,0.5,0.5,table11,minimum,3.0356,merrimack,325.3912,11.481354,0.743498,0.543179,tractive,sub main,P432,provisional
E0030468,N0030715,N0030716,370.066939,369.954831,11.455309,11.646243,22.42157,200,PVC-U,0.5,0.5,table11,minimum,3.0356,merrimack,325.3912,11.481564,0.743501,0.543185,tractive,sub main,P432,provisional
E0030469,N0030716,N0030717,369.954831,369.704831,11.646243,12.040042,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.0356,merrimack,325.3912,11.481751,0.743504,0.54319,tractive,sub main,P432,provisional
E0030470,N0030717,N0030718,380.194194,379.944194,1.550679,2.249318,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.0356,merrimack,325.3912,11.482167,0.743511,0.543202,tractive,sub main,P432,provisional
E0030471,N0030718,N0030719,379.944194,379.871307,2.249318,2.297974,14.577502,200,PVC-U,0.5,0.5,table11,minimum,3.0356,merrimack,325.3912,11.482584,0.743517,0.543214,tractive,sub main,P413,provisional
E0030472,N0030719,N0030122,379.871307,379.615695,2.297974,2.594236,51.122402,200,PVC-U,0.5,0.5,table11,minimum,3.0356,merrimack,325.3912,11.482705,0.743519,0.543218,tractive,sub main,P413,provisional
E0030473,N0030720,N0030168,375.886805,375.556653,1.827887,2.239215,66.030296,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046148,0.135792,0.037549,tractive,lateral,P421,provisional
E0030474,N0030721,N0030722,376.397493,376.312053,1.55554,1.719167,17.088007,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P421,provisional
E0030475,N0030722,N0030168,376.312053,376.230659,1.719167,1.565209,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000142,0.013124,0.003746,tractive,lateral,P421,provisional
E0030476,N0030723,N0030724,377.809597,377.688663,1.559452,1.630276,24.186773,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P437,provisional
E0030477,N0030724,N0030193,377.688663,377.590048,1.630276,1.641489,19.723083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000202,0.015642,0.004216,tractive,lateral,P437,provisional
E0030478,N0030725,N0030726,383.767859,383.367859,4.911859,5.427368,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002545,0.047059,0.010967,tractive,main,P387,provisional
E0030479,N0030726,N0030727,383.367859,382.967859,5.427368,5.838934,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003212,0.051544,0.012057,tractive,main,P387,provisional
E0030480,N0030727,N0030728,382.967859,382.567859,5.838934,6.081433,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003878,0.055435,0.013025,tractive,main,P387,provisional
E0030481,N0030728,N0030729,382.567859,382.526882,6.081433,6.111821,8.195487,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004545,0.058904,0.013907,tractive,main,P387,provisional
E0030482,N0030729,N0030730,382.526882,382.092859,6.111821,6.075781,86.804513,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004613,0.059238,0.013993,tractive,main,P387,provisional
E0030483,N0030730,N0030731,382.092859,381.792859,6.075781,5.859851,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005337,0.062602,0.014867,tractive,main,P387,provisional
E0030484,N0030731,N0030732,381.792859,381.492859,5.859851,5.280823,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005837,0.064748,0.015432,tractive,main,P387,provisional
E0030485,N0030732,N0030733,381.492859,381.192859,5.280823,5.414471,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006337,0.066774,0.015972,tractive,main,P387,provisional
E0030486,N0030733,N0030734,381.192859,381.136909,5.414471,5.426568,11.190092,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006837,0.068694,0.016488,tractive,main,P387,provisional
E0030487,N0030734,N0030735,381.136909,380.886909,5.426568,4.742089,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00693,0.069041,0.016582,tractive,main,P387,provisional
E0030488,N0030735,N0030736,380.886909,380.635311,4.742089,4.386906,50.31949,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007347,0.070557,0.016994,tractive,main,P387,provisional
E0030489,N0030736,N0030184,380.635311,380.498838,4.386906,4.216677,27.294688,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007766,0.072022,0.017396,tractive,main,P387,provisional
E0030490,N0030737,N0030738,382.910326,382.820883,1.550978,1.771616,17.888544,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P387,provisional
E0030491,N0030738,N0030739,382.820883,382.644156,1.771616,1.553201,11.401754,200,PVC-U,1.55,0.5,ground,minimum,3.6221,held,0.0,0.000149,0.019131,0.003008,tractive,lateral,P387,provisional
E0030492,N0030739,N0030184,382.644156,382.372127,1.553201,2.343388,54.405882,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000244,0.017136,0.004499,tractive,lateral,P387,provisional
E0030493,N0030740,N0030741,376.924008,376.823385,2.574344,2.569712,20.124612,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002201,0.044431,0.010343,tractive,main,P437,provisional
E0030494,N0030741,N0030742,376.823385,376.729046,2.569712,2.928913,18.867962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002369,0.045746,0.010654,tractive,main,P437,provisional
E0030495,N0030742,N0030743,376.729046,376.640023,2.928913,2.829459,17.804494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.21618,0.227493,0.07511,tractive,main,P437,provisional
E0030496,N0030743,N0030193,376.640023,376.515023,2.829459,2.716514,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.216328,0.227544,0.075133,tractive,main,P437,provisional
E0030497,N0030744,N0030745,379.972821,379.932029,1.550769,1.579965,5.09902,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.158265,0.033443,tractive,lateral,P387,provisional
E0030498,N0030745,N0030746,379.932029,379.879529,1.579965,1.551532,5.0,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,2.1596,0.090577,0.219862,0.042735,tractive,lateral,P387,provisional
E0030499,N0030746,N0030182,379.879529,379.608374,1.551532,1.99856,54.230987,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135886,0.19535,0.060824,tractive,lateral,P387,provisional
E0030500,N0030747,N0030748,380.17757,380.098582,1.55,1.64446,15.797585,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P387,provisional
E0030501,N0030748,N0030182,380.098582,380.012268,1.64446,1.594665,17.262677,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045399,0.135031,0.037279,tractive,lateral,P387,provisional
E0030502,N0030749,N0030750,376.371806,376.331806,1.813222,1.791851,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.001886,0.048783,0.008764,tractive,lateral,P437,provisional
E0030503,N0030750,N0030751,376.331806,376.210151,1.791851,1.816063,24.33105,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001927,0.042134,0.009805,tractive,lateral,P437,provisional
E0030504,N0030751,N0030175,376.210151,376.135821,1.816063,1.865858,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047397,0.137042,0.037994,tractive,lateral,P437,provisional
E0030505,N0030752,N0030217,396.554035,396.513786,1.809796,1.836007,6.708204,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,5.3989,0.227488,0.24632,0.073672,tractive,lateral,P385,provisional
E0030506,N0030753,N0030211,367.958927,367.87606,4.869168,4.750587,16.573225,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.2284,2.407474,0.482864,0.235028,tractive,main,P435,provisional
E0030507,N0030754,N0030755,397.410808,397.341346,4.90865,2.127923,13.892444,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272136,0.24513,0.083462,tractive,lateral,P385,provisional
E0030508,N0030755,N0030756,397.341346,397.299725,2.127923,1.690234,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,6.4787,0.272252,0.268427,0.0785,tractive,lateral,P385,provisional
E0030509,N0030756,N0030757,397.218954,397.086101,1.771006,2.05367,26.570661,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.4787,0.272305,0.24518,0.083486,tractive,lateral,P385,provisional
E0030510,N0030757,N0030758,397.086101,397.01539,2.05367,1.90676,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272527,0.245244,0.083517,tractive,lateral,P385,provisional
E0030511,N0030758,N0030759,397.01539,396.933996,1.90676,1.795649,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272644,0.245278,0.083533,tractive,lateral,P385,provisional
E0030512,N0030759,N0030760,396.933996,396.860172,1.795649,1.610348,14.764823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363314,0.269007,0.095354,tractive,lateral,P385,provisional
E0030513,N0030760,N0030217,396.838399,396.750935,1.632121,1.598858,17.492856,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,8.6382,0.363437,0.269036,0.095369,tractive,lateral,P385,provisional
E0030514,N0030761,N0030220,370.006838,369.834428,1.551604,1.726424,34.481879,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0030515,N0030762,N0030763,366.998082,366.923751,4.826137,4.881608,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.0126,0.29857,0.252574,0.087097,tractive,main,P379,provisional
E0030516,N0030763,N0030764,366.923751,366.831556,4.881608,4.97243,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.0126,0.298694,0.252608,0.087113,tractive,main,P379,provisional
E0030517,N0030764,N0030765,366.831556,366.750162,4.97243,4.91973,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4959,0.361028,0.268464,0.095076,tractive,main,P379,provisional
E0030518,N0030765,N0030766,366.750162,366.68308,4.91973,4.926906,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4959,0.361163,0.268496,0.095092,tractive,main,P379,provisional
E0030519,N0030766,N0030220,366.68308,366.579036,4.926906,4.981816,20.808652,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4959,0.361275,0.268523,0.095106,tractive,main,P379,provisional
E0030520,N0030767,N0030210,365.383436,365.262462,5.974626,6.330921,24.194796,200,PVC-U,0.5,0.5,table11,minimum,3.3193,merrimack,155.4925,6.040662,0.629034,0.377075,tractive,sub main,P435,drafted
E0030521,N0030768,N0030210,367.836514,367.728493,3.827701,3.864891,21.604127,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.771528,0.341311,0.135596,tractive,lateral,P435,provisional
E0030522,N0030769,N0030224,376.24801,376.085145,1.569678,1.828856,32.572995,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P434,provisional
E0030523,N0030770,N0030771,376.836594,376.686594,1.899795,2.590261,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181274,0.21478,0.069315,tractive,lateral,P434,provisional
E0030524,N0030771,N0030772,376.686594,376.536961,2.590261,2.234371,29.926622,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226791,0.231067,0.076773,tractive,lateral,P434,provisional
E0030525,N0030772,N0030224,376.536961,376.359332,2.234371,1.554669,22.203603,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,7.5585,0.317575,0.303084,0.080252,tractive,lateral,P434,provisional
E0030526,N0030773,N0030214,395.119678,394.935119,1.55,1.787507,36.91181,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P385,provisional
E0030527,N0030774,N0030775,376.611295,375.50495,1.550509,1.558039,18.439089,200,PVC-U,6.0,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.310312,0.021296,tractive,lateral,P434,provisional
E0030528,N0030775,N0030233,375.490686,374.903787,1.572302,1.564535,14.142136,200,PVC-U,4.15,0.5,cover_min,minimum,3.6221,held,3.2393,0.135955,0.401079,0.037484,tractive,lateral,P434,provisional
E0030529,N0030776,N0030238,374.906095,374.846095,1.551639,1.809698,12.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P434,provisional
E0030530,N0030777,N0030241,374.18761,374.122362,1.55,2.042036,13.049545,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P434,provisional
E0030531,N0030778,N0030241,374.694286,374.553484,1.551137,1.610914,28.160256,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P434,provisional
E0030532,N0030779,N0030780,388.862719,388.632561,7.696821,8.078773,46.031629,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.7839,2.476485,0.486929,0.238352,tractive,main,P385,provisional
E0030533,N0030780,N0030781,388.632561,388.556897,8.078773,8.301807,15.132746,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.8637,2.522136,0.489571,0.240528,tractive,main,P385,provisional
E0030534,N0030781,N0030782,388.556897,388.487719,8.301807,8.406629,13.835625,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.8637,2.522262,0.489578,0.240533,tractive,main,P385,provisional
E0030535,N0030782,N0030783,388.487719,388.447142,8.406629,8.317018,7.377579,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,60.9435,2.567644,0.509154,0.236927,tractive,main,P385,provisional
E0030536,N0030783,N0030784,388.447142,387.965219,8.317018,7.792349,87.622421,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,64.1828,2.703507,0.516985,0.243086,tractive,main,P385,provisional
E0030537,N0030784,N0030785,387.965219,387.6887,7.792349,8.688924,50.276092,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,70.6615,2.975841,0.531819,0.255036,tractive,main,P385,provisional
E0030538,N0030785,N0030214,387.6887,387.622472,8.688924,9.100154,12.041595,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,73.9008,3.112061,0.538852,0.260835,tractive,main,P385,provisional
E0030539,N0030786,N0030787,372.321314,372.266866,5.564001,5.686655,9.899495,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,18.3563,0.772272,0.352978,0.132589,tractive,main,P434,provisional
E0030540,N0030787,N0030788,372.266866,372.118774,5.686655,4.984284,26.925824,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,21.5956,0.908156,0.371252,0.143162,tractive,main,P434,provisional
E0030541,N0030788,N0030789,372.118774,371.974825,4.984284,5.604459,26.172505,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,23.7552,0.998914,0.382377,0.149795,tractive,main,P434,provisional
E0030542,N0030789,N0030790,371.974825,371.932812,5.604459,5.632526,7.002176,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,23.7552,0.999133,0.394236,0.146696,tractive,main,P434,provisional
E0030543,N0030790,N0030791,371.932812,371.833194,5.632526,4.83215,19.923648,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.999191,0.369842,0.153309,tractive,main,P434,provisional
E0030544,N0030791,N0030233,371.833194,371.769163,4.83215,4.69916,12.806248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.044624,0.374954,0.156598,tractive,main,P434,provisional
E0030545,N0030792,N0030242,373.924183,373.828785,1.550854,1.680309,19.079508,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P436,provisional
E0030546,N0030793,N0030794,382.323878,382.269795,1.66245,1.858959,10.816654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181754,0.214966,0.069399,tractive,lateral,P364,provisional
E0030547,N0030794,N0030795,382.269795,382.152109,1.858959,2.070181,23.537205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181844,0.215001,0.069414,tractive,lateral,P364,provisional
