Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0030548,N0030795,N0030250,382.152109,382.032109,2.070181,2.325985,24.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182041,0.215077,0.069449,tractive,lateral,P364,provisional
E0030549,N0030796,N0030797,381.557561,381.497353,4.607661,4.626548,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.274074,0.245693,0.083734,tractive,lateral,P364,provisional
E0030550,N0030797,N0030798,381.497353,381.405158,4.626548,4.408593,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.319441,0.258127,0.089851,tractive,lateral,P364,provisional
E0030551,N0030798,N0030799,381.405158,381.256497,4.408593,4.223941,29.732137,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.364862,0.269373,0.095542,tractive,lateral,P364,provisional
E0030552,N0030799,N0030250,381.256497,381.006447,4.223941,3.351646,50.009999,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.36511,0.269432,0.095572,tractive,lateral,P364,provisional
E0030553,N0030800,N0030801,373.659936,373.409936,1.555243,1.870429,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3844,0.183805,0.215757,0.069754,tractive,lateral,P436,provisional
E0030554,N0030801,N0030242,373.409936,373.15687,1.870429,2.352224,50.613256,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.7035,0.36529,0.269474,0.095594,tractive,lateral,P436,provisional
E0030555,N0030802,N0030803,372.551324,372.501826,2.15937,2.174932,9.899495,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.179569,0.389236,0.165978,tractive,main,P434,provisional
E0030556,N0030803,N0030804,372.501826,372.411687,2.174932,2.191584,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.179651,0.389244,0.165983,tractive,main,P434,provisional
E0030557,N0030804,N0030805,372.411687,372.315641,2.191584,2.478671,19.209373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.225069,0.39378,0.169022,tractive,main,P434,provisional
E0030558,N0030805,N0030806,372.315641,372.273214,2.478671,2.712321,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,29.1541,1.225229,0.419851,0.161699,tractive,main,P434,provisional
E0030559,N0030806,N0030807,372.273214,372.214691,2.712321,2.99408,11.7047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.225288,0.393802,0.169037,tractive,main,P434,provisional
E0030560,N0030807,N0030808,372.214691,372.124137,2.99408,3.492898,18.11077,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.270652,0.398211,0.172019,tractive,main,P434,provisional
E0030561,N0030808,N0030809,372.124137,371.909079,3.492898,4.617197,43.011626,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.4732,1.406605,0.410765,0.180663,tractive,main,P434,provisional
E0030562,N0030809,N0030238,371.909079,371.854995,4.617197,4.800797,10.816654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.553,1.452231,0.414777,0.183474,tractive,main,P434,provisional
E0030563,N0030810,N0030271,377.856744,377.628709,1.551001,1.554763,22.803509,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,10.7356,0.450062,0.366185,0.089432,tractive,lateral,P380,provisional
E0030564,N0030811,N0030271,376.469585,376.204821,2.744312,2.97865,52.952809,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.7245,1.415688,0.411571,0.181226,tractive,lateral,P380,provisional
E0030565,N0030812,N0030273,375.930835,375.677044,1.55,1.562,46.143832,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,derived
E0030566,N0030813,N0030814,377.757648,377.658865,1.55,1.624887,19.756484,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.6583,0.195288,0.220076,0.071706,tractive,lateral,P380,provisional
E0030567,N0030814,N0030285,377.658865,377.555788,1.624887,1.633727,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.2368,0.345473,0.264702,0.09316,tractive,lateral,P380,provisional
E0030568,N0030815,N0030816,376.68184,376.592818,2.696211,2.646776,17.804494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2288,1.693739,0.434584,0.197708,tractive,main,P380,provisional
E0030569,N0030816,N0030817,376.592818,376.548097,2.646776,2.726623,8.944272,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.8073,1.843908,0.445862,0.206083,tractive,main,P380,provisional
E0030570,N0030817,N0030285,376.548097,376.432988,2.726623,2.756526,23.021729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.8073,1.843983,0.445867,0.206087,tractive,main,P380,provisional
E0030571,N0030818,N0030295,376.432681,376.347534,1.954557,1.958893,17.029386,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091092,0.171004,0.050805,tractive,lateral,P380,provisional
E0030572,N0030819,N0030295,376.751416,376.677592,1.592181,1.628835,14.764823,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0030573,N0030820,N0030296,369.866046,369.722868,1.55,1.787569,28.635642,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P403,provisional
E0030574,N0030821,N0030822,376.513733,376.414606,1.550965,1.552282,11.661904,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.234286,0.053782,tractive,lateral,P379,provisional
E0030575,N0030822,N0030823,376.414606,376.34747,1.552282,1.556094,12.206556,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,4.3191,0.181166,0.221909,0.067774,tractive,lateral,P379,provisional
E0030576,N0030823,N0030824,376.344272,376.231184,1.559292,1.554217,16.155494,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,5.3989,0.226535,0.259397,0.070935,tractive,lateral,P379,provisional
E0030577,N0030824,N0030825,376.230695,376.054347,1.554706,1.55396,8.602325,200,PVC-U,2.05,0.5,cover_min,minimum,3.6221,held,5.3989,0.22667,0.374744,0.055349,tractive,lateral,P379,provisional
E0030578,N0030825,N0030826,376.054347,375.692828,1.55396,1.559339,23.323808,200,PVC-U,1.55,0.5,ground,minimum,3.6221,held,5.3989,0.226741,0.340724,0.059032,tractive,lateral,P379,provisional
E0030579,N0030826,N0030273,375.684009,375.535218,1.568158,1.703826,29.758204,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,8.6382,0.362737,0.26887,0.095284,tractive,lateral,P379,provisional
E0030580,N0030827,N0030828,361.357438,361.283108,10.582686,11.037479,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.2276,merrimack,196.0039,7.379072,0.664195,0.420513,tractive,sub main,P450,provisional
E0030581,N0030828,N0030829,361.283108,361.238108,11.037479,11.438009,9.0,200,PVC-U,0.5,0.5,table11,minimum,3.2255,merrimack,197.0837,7.414641,0.66505,0.421633,tractive,sub main,P450,provisional
E0030582,N0030829,N0030830,371.125713,370.770043,1.550404,3.288825,71.133931,200,PVC-U,0.5,0.5,cover_min,minimum,3.2191,merrimack,200.3231,7.520909,0.667583,0.424971,tractive,sub main,P450,provisional
E0030583,N0030830,N0030831,370.770043,370.540286,3.288825,2.868314,45.951508,200,PVC-U,0.5,0.5,table11,minimum,3.2108,merrimack,204.6422,7.66277,0.670915,0.429407,tractive,sub main,P439,provisional
E0030584,N0030831,N0030264,370.540286,370.37521,2.868314,5.364414,33.015148,200,PVC-U,0.5,0.5,table11,minimum,3.2047,merrimack,207.8815,7.768867,0.673371,0.43271,tractive,sub main,P439,provisional
E0030585,N0030832,N0030833,369.228328,369.15815,3.234105,3.790428,14.035669,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.545174,0.306061,0.115167,tractive,lateral,P439,provisional
E0030586,N0030833,N0030834,369.15815,369.003328,3.790428,4.757079,30.964331,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.590558,0.313877,0.119562,tractive,lateral,P439,provisional
E0030587,N0030834,N0030835,369.003328,368.927282,4.757079,5.677607,15.209254,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.636083,0.321295,0.123803,tractive,lateral,P439,provisional
E0030588,N0030835,N0030264,368.927282,368.83604,5.677607,6.903584,18.248288,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.681477,0.32832,0.127883,tractive,lateral,P439,provisional
E0030589,N0030836,N0030837,369.773399,369.692777,1.556404,1.709689,16.124515,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P403,provisional
E0030590,N0030837,N0030838,369.692777,369.6475,1.709689,1.805289,9.055385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000134,0.012742,0.003676,tractive,lateral,P403,provisional
E0030591,N0030838,N0030839,369.6475,369.524923,1.805289,1.980997,24.515301,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00021,0.01594,0.004272,tractive,lateral,P403,provisional
E0030592,N0030839,N0030840,369.524923,369.417569,1.980997,2.088687,21.470911,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000414,0.021914,0.005434,tractive,lateral,P403,provisional
E0030593,N0030840,N0030296,369.417569,369.342569,2.088687,2.167868,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000593,0.025722,0.006206,tractive,lateral,P403,provisional
E0030594,N0030841,N0030842,371.774437,371.687474,1.550118,1.554683,15.811388,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0030595,N0030842,N0030309,371.687474,371.582397,1.554683,1.601624,19.104973,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.000132,0.013036,0.003584,tractive,lateral,P379,provisional
E0030596,N0030843,N0030844,374.171428,374.121428,15.706715,15.541108,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.0116,merrimack,347.4347,12.153574,0.753534,0.562662,velocity,sub main,P438,provisional
E0030597,N0030844,N0030845,374.121428,373.921428,15.541108,9.319905,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.0116,merrimack,347.4347,12.153657,0.753536,0.562664,velocity,sub main,P438,provisional
E0030598,N0030845,N0030846,373.921428,373.846428,9.319905,9.388344,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.0116,merrimack,347.4347,12.15399,0.75354,0.562674,velocity,sub main,P438,provisional
E0030599,N0030846,N0030847,373.846428,373.771428,9.388344,8.053401,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.0116,merrimack,347.4347,12.154115,0.753542,0.562677,velocity,sub main,P438,provisional
E0030600,N0030847,N0030848,373.771428,373.596428,8.053401,6.897835,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.0116,merrimack,347.4347,12.15424,0.753544,0.562681,velocity,sub main,P438,provisional
E0030601,N0030848,N0030849,373.596428,373.471428,6.897835,7.413948,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.0116,merrimack,347.4347,12.154532,0.753548,0.562689,velocity,sub main,P438,provisional
E0030602,N0030849,N0030850,373.471428,373.396428,7.413948,11.535945,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.0116,merrimack,347.4347,12.15474,0.753551,0.562695,velocity,sub main,P438,provisional
E0030603,N0030850,N0030851,373.396428,373.356428,11.535945,10.747271,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.0116,merrimack,347.4347,12.154865,0.901259,0.487926,velocity,sub main,P438,provisional
E0030604,N0030851,N0030852,373.356428,373.281428,10.747271,6.1937,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.0116,merrimack,347.4347,12.154907,0.753554,0.5627,velocity,sub main,P438,provisional
E0030605,N0030852,N0030853,373.281428,373.231428,6.1937,5.471453,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.0105,merrimack,348.5145,12.188109,0.754031,0.563662,velocity,sub main,P438,provisional
E0030606,N0030853,N0030854,373.231428,372.913033,5.471453,5.012779,63.67902,200,PVC-U,0.5,0.5,table11,minimum,3.0082,merrimack,350.6741,12.25431,0.754979,0.565581,velocity,sub main,P438,provisional
E0030607,N0030854,N0030855,372.913033,372.631428,5.012779,5.151439,56.32098,200,PVC-U,0.5,0.5,table11,minimum,3.0038,merrimack,354.9932,12.386928,0.756858,0.569424,velocity,sub main,P438,provisional
E0030608,N0030855,N0030856,376.232638,375.832638,1.55023,2.727177,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,2.9983,merrimack,360.3921,12.552233,0.759163,0.574216,velocity,sub main,P438,provisional
E0030609,N0030856,N0030857,375.832638,375.432638,2.727177,4.107188,80.0,200,PVC-U,0.5,0.5,table11,minimum,2.9918,merrimack,366.8708,12.75031,0.761874,0.579962,velocity,sub main,P417,provisional
E0030610,N0030857,N0030315,375.432638,374.989453,4.107188,4.08504,88.636864,200,PVC-U,0.5,0.5,table11,minimum,2.9845,merrimack,374.4292,12.980756,0.764955,0.586655,velocity,sub main,P417,provisional
E0030611,N0030858,N0030859,370.786277,370.580304,2.572183,2.849903,41.19466,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.065928,0.153355,0.043977,tractive,main,P379,provisional
E0030612,N0030859,N0030860,370.580304,370.450496,2.849903,2.804448,25.96151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.097362,0.174856,0.052345,tractive,main,P379,provisional
E0030613,N0030860,N0030309,370.450496,370.393927,2.804448,2.790094,11.313708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.097578,0.174986,0.052397,tractive,main,P379,provisional
E0030614,N0030861,N0030862,367.985363,367.710378,1.55019,1.593089,54.996921,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P403,provisional
E0030615,N0030862,N0030312,367.710378,367.365704,1.593089,2.148181,68.934804,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.16735,0.209225,0.066842,tractive,lateral,P403,provisional
E0030616,N0030863,N0030864,366.037594,365.965883,3.20676,3.372832,13.038405,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.0417,0.381491,0.282427,0.095363,tractive,main,P403,provisional
E0030617,N0030864,N0030865,365.965883,365.851435,3.372832,3.484472,20.808652,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.0417,0.381599,0.282452,0.095376,tractive,main,P403,provisional
E0030618,N0030865,N0030312,365.851435,365.613406,3.484472,3.90048,43.278087,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,11.2012,0.472307,0.302324,0.105298,tractive,main,P403,provisional
E0030619,N0030866,N0030323,367.764973,367.661895,1.556225,1.643281,20.615528,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P403,provisional
E0030620,N0030867,N0030868,367.83217,367.765941,1.555709,1.559621,12.041595,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P403,provisional
E0030621,N0030868,N0030323,367.765941,367.682711,1.559621,1.622465,15.132746,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.0001,0.011276,0.003281,tractive,lateral,P403,provisional
E0030622,N0030869,N0030870,376.076801,375.626801,1.55,2.333221,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P417,provisional
E0030623,N0030870,N0030871,375.626801,375.176801,2.333221,3.020679,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.543956,0.305845,0.115046,tractive,lateral,P417,provisional
E0030624,N0030871,N0030872,375.176801,374.726801,3.020679,3.748633,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.816309,0.347365,0.139265,tractive,lateral,P417,provisional
E0030625,N0030872,N0030873,374.726801,374.667021,3.748633,3.760958,11.955987,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.998128,0.36972,0.153231,tractive,lateral,P417,provisional
E0030626,N0030873,N0030315,374.667021,374.243736,3.760958,4.830758,84.656996,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.179297,0.389208,0.165959,tractive,lateral,P417,provisional
E0030627,N0030874,N0030875,368.742633,368.668808,1.591718,1.665573,14.764823,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P403,provisional
E0030628,N0030875,N0030332,368.668808,368.574469,1.665573,1.613703,18.867962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135925,0.195368,0.060832,tractive,lateral,P403,provisional
E0030629,N0030876,N0030332,368.600167,368.488364,1.551231,1.699808,22.36068,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P403,provisional
E0030630,N0030877,N0030878,375.741473,375.671831,1.55,1.631971,13.928388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P380,provisional
E0030631,N0030878,N0030339,375.671831,375.579636,1.631971,3.301498,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09065,0.170726,0.050695,tractive,lateral,P380,provisional
E0030632,N0030879,N0030880,382.424396,379.509614,1.55,1.561584,27.892651,200,PVC-U,10.45,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0030633,N0030880,N0030339,379.509614,377.330434,1.561584,1.5507,10.630146,200,PVC-U,20.5,0.5,ground,minimum,3.6221,held,0.0,0.000232,0.049676,0.002139,tractive,lateral,P380,provisional
E0030634,N0030881,N0030882,377.018791,376.743791,2.89756,2.504256,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046348,0.135994,0.03762,tractive,lateral,P380,provisional
E0030635,N0030882,N0030344,376.743791,376.395393,2.504256,4.477348,69.679589,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046806,0.136453,0.037784,tractive,lateral,P380,provisional
E0030636,N0030883,N0030344,381.948903,379.099075,1.769786,1.773667,35.846897,200,PVC-U,7.95,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0030637,N0030884,N0030347,364.633539,364.568347,5.022772,4.919873,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.688,2.861996,0.508171,0.256213,tractive,main,P403,provisional
E0030638,N0030885,N0030886,367.465689,367.425648,1.550364,1.611553,7.28011,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P403,provisional
E0030639,N0030886,N0030324,367.425648,367.346326,1.611553,1.714129,14.422205,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.045328,0.139415,0.036449,tractive,lateral,P403,provisional
E0030640,N0030887,N0030888,367.449508,367.364068,1.551835,1.685737,17.088007,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P403,provisional
E0030641,N0030888,N0030324,367.364068,367.30386,1.685737,1.756595,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000142,0.013124,0.003746,tractive,lateral,P403,provisional
E0030642,N0030889,N0030890,363.73214,363.588875,5.628791,5.739677,28.653098,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.175474,0.212504,0.068298,tractive,main,P403,provisional
E0030643,N0030890,N0030891,363.588875,363.519233,5.739677,5.907311,13.928388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.175713,0.212599,0.06834,tractive,main,P403,provisional
E0030644,N0030891,N0030347,363.519233,363.419986,5.907311,6.068235,19.849433,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.175829,0.212645,0.068361,tractive,main,P403,provisional
E0030645,N0030892,N0030341,382.36831,381.441132,1.687384,1.697875,59.817921,200,PVC-U,1.55,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.287493,0.046855,tractive,lateral,P380,provisional
E0030646,N0030893,N0030894,381.286381,381.036381,1.571407,2.10226,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P380,provisional
E0030647,N0030894,N0030895,381.036381,380.786381,2.10226,2.492641,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226753,0.231055,0.076767,tractive,lateral,P380,provisional
E0030648,N0030895,N0030341,380.786381,380.716256,2.492641,2.422752,14.025026,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317704,0.257675,0.089625,tractive,lateral,P380,provisional
E0030649,N0030896,N0030897,366.708633,366.610398,1.550095,1.663405,19.646883,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P451,provisional
E0030650,N0030897,N0030362,366.610398,366.54313,1.663405,1.787192,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000164,0.014112,0.003929,tractive,lateral,P451,provisional
E0030651,N0030898,N0030362,366.860813,366.60459,1.573361,1.725732,51.244512,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000602,0.025892,0.006241,tractive,lateral,P451,provisional
E0030652,N0030899,N0030900,383.452933,383.227933,5.855813,5.385714,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.8539,2.51591,0.489213,0.240232,tractive,main,P380,provisional
E0030653,N0030900,N0030901,383.227933,383.027933,5.385714,6.452474,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.8539,2.516285,0.489234,0.24025,tractive,main,P380,provisional
E0030654,N0030901,N0030902,383.027933,382.852933,6.452474,5.734469,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.8539,2.516618,0.489253,0.240265,tractive,main,P380,provisional
E0030655,N0030902,N0030903,382.852933,382.502933,5.734469,6.219113,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.8539,2.51691,0.48927,0.240279,tractive,main,P380,provisional
E0030656,N0030903,N0030904,382.502933,382.152933,6.219113,5.899862,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.8539,2.517493,0.489304,0.240307,tractive,main,P380,provisional
E0030657,N0030904,N0030905,382.152933,381.802933,5.899862,6.295669,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.9503,2.73173,0.501252,0.250302,tractive,main,P380,provisional
E0030658,N0030905,N0030906,381.802933,381.752933,6.295669,6.400906,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.9503,2.732313,0.501284,0.250329,tractive,main,P380,provisional
E0030659,N0030906,N0030907,381.752933,381.402933,6.400906,6.319509,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.9503,2.732397,0.501288,0.250333,tractive,main,P380,provisional
E0030660,N0030907,N0030908,381.402933,381.052933,6.319509,5.700363,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.9503,2.73298,0.50132,0.25036,tractive,main,P380,provisional
E0030661,N0030908,N0030909,381.052933,380.702933,5.700363,5.4759,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.9503,2.733563,0.501351,0.250386,tractive,main,P380,provisional
E0030662,N0030909,N0030357,380.702933,380.63866,5.4759,5.462994,12.85464,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.9503,2.734147,0.501383,0.250413,tractive,main,P380,provisional
E0030663,N0030910,N0030911,378.474026,378.124026,6.201206,7.583249,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6143,merrimack,76.9371,3.22691,0.52634,0.272181,tractive,main,P380,provisional
E0030664,N0030911,N0030912,378.124026,377.774026,7.583249,8.316245,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.5701,merrimack,85.174,3.528477,0.540188,0.284809,tractive,main,P380,provisional
E0030665,N0030912,N0030357,377.774026,377.731541,8.316245,8.370113,6.069307,200,PVC-U,0.7,0.5,table11,minimum,3.5701,merrimack,85.174,3.529061,0.609352,0.261353,tractive,main,P380,provisional
E0030666,N0030913,N0030914,378.474351,378.334262,3.530593,3.122831,28.017851,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.3729,0.942376,0.363205,0.149092,tractive,main,P398,provisional
E0030667,N0030914,N0030375,378.334262,378.215413,3.122831,3.010478,23.769729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.4527,0.987876,0.368542,0.152478,tractive,main,P398,provisional
E0030668,N0030915,N0030916,378.312471,378.072263,4.182951,3.379885,48.041649,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.7923,1.588404,0.426221,0.191626,tractive,main,P398,provisional
E0030669,N0030916,N0030917,378.072263,377.965258,3.379885,3.376905,21.400935,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.8721,1.634071,0.429896,0.194285,tractive,main,P398,provisional
E0030670,N0030917,N0030375,377.965258,377.909357,3.376905,3.316534,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.0317,1.724784,0.436975,0.199467,tractive,main,P398,provisional
E0030671,N0030918,N0030919,365.599637,365.556917,2.147799,2.252226,8.544004,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.090861,0.379992,0.159874,tractive,main,P451,provisional
E0030672,N0030919,N0030920,365.556917,365.45767,2.252226,2.41379,19.849433,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.090932,0.379999,0.159879,tractive,main,P451,provisional
E0030673,N0030920,N0030376,365.45767,365.351722,2.41379,2.616174,21.18962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.226899,0.39396,0.169144,tractive,main,P451,provisional
E0030674,N0030921,N0030376,366.332742,366.194811,1.550009,1.773084,27.586228,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P451,provisional
E0030675,N0030922,N0030923,375.781113,375.506113,5.209548,5.150137,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,25.9147,1.093801,0.393246,0.156421,tractive,main,P398,provisional
E0030676,N0030923,N0030924,375.506113,375.231113,5.150137,5.467098,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,25.9147,1.094217,0.393292,0.15645,tractive,main,P398,provisional
E0030677,N0030924,N0030383,375.231113,375.165089,5.467098,5.360149,12.004464,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,25.9147,1.094634,0.393338,0.156478,tractive,main,P398,provisional
E0030678,N0030925,N0030926,378.682147,378.639568,1.55,1.653645,6.082763,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P398,provisional
E0030679,N0030926,N0030927,378.639568,378.540952,1.653645,1.926699,19.723083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,5.1e-05,0.007524,0.002742,tractive,lateral,P398,provisional
E0030680,N0030927,N0030383,378.540952,378.453488,1.926699,2.07175,17.492856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000215,0.016123,0.004307,tractive,lateral,P398,provisional
E0030681,N0030928,N0030390,375.790287,375.662127,2.180905,2.611433,25.632011,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136359,0.195574,0.060919,tractive,lateral,P416,provisional
E0030682,N0030929,N0030390,376.816908,376.716908,1.553637,1.556652,10.0,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P416,provisional
E0030683,N0030930,N0030931,374.044355,374.000806,7.198107,7.268725,7.917962,200,PVC-U,0.55,0.5,table11,minimum,3.1418,merrimack,244.8801,8.938068,0.72385,0.455735,tractive,sub main,P398,provisional
E0030684,N0030931,N0030932,374.000806,373.897032,7.268725,7.352022,18.867962,200,PVC-U,0.55,0.5,uniform,minimum,3.1402,merrimack,245.9599,8.972639,0.724578,0.456736,tractive,sub main,P398,provisional
E0030685,N0030932,N0030933,373.897032,373.756809,7.352022,6.993344,25.495098,200,PVC-U,0.55,0.5,uniform,minimum,3.1385,merrimack,247.0396,9.007283,0.725305,0.457737,tractive,sub main,P398,provisional
E0030686,N0030933,N0030403,373.756809,373.620969,6.993344,6.732486,24.698178,200,PVC-U,0.55,0.5,uniform,minimum,3.1368,merrimack,248.1194,9.041963,0.72603,0.458738,tractive,sub main,P398,provisional
E0030687,N0030934,N0030935,380.099775,379.699775,10.065752,9.902642,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.4616,merrimack,109.9105,4.44052,0.577061,0.320545,tractive,sub main,P380,drafted
E0030688,N0030935,N0030936,379.699775,379.299775,9.902642,9.372985,79.999979,200,PVC-U,0.5,0.5,table11,minimum,3.4616,merrimack,109.9105,4.441186,0.577086,0.32057,tractive,sub main,P380,drafted
E0030689,N0030936,N0030937,379.299775,378.899775,9.372985,9.193364,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.4616,merrimack,109.9105,4.441853,0.577111,0.320595,tractive,sub main,P380,drafted
E0030690,N0030937,N0030938,378.899775,378.499775,9.193364,9.237621,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.4616,merrimack,109.9105,4.44252,0.577135,0.32062,tractive,sub main,P380,drafted
E0030691,N0030938,N0030939,378.499775,378.099775,9.237621,9.096178,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.4616,merrimack,109.9105,4.443186,0.57716,0.320645,tractive,sub main,P380,drafted
E0030692,N0030939,N0030940,378.099775,377.874775,9.096178,9.077617,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.4616,merrimack,109.9105,4.443853,0.577184,0.32067,tractive,sub main,P380,drafted
E0030693,N0030940,N0030941,377.874775,377.524775,9.077617,9.668096,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.4616,merrimack,109.9105,4.444228,0.577198,0.320684,tractive,sub main,P380,drafted
E0030694,N0030941,N0030942,377.524775,377.174775,9.668096,10.132659,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.4616,merrimack,109.9105,4.444811,0.57722,0.320706,tractive,sub main,P380,drafted
E0030695,N0030942,N0030943,377.174775,377.105943,10.132659,10.221633,13.76653,200,PVC-U,0.5,0.5,table11,minimum,3.4616,merrimack,109.9105,4.445395,0.577241,0.320728,tractive,sub main,P380,drafted
E0030696,N0030943,N0030352,377.105943,376.950941,10.221633,10.26848,31.000263,200,PVC-U,0.5,0.5,table11,minimum,3.4616,merrimack,109.9105,4.445509,0.577246,0.320732,tractive,sub main,P380,drafted
E0030697,N0030944,N0030405,382.661733,382.563423,1.551035,1.554162,9.831083,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0030698,N0030945,N0030946,375.859217,375.705838,2.995458,3.186435,30.675723,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408913,0.279363,0.100724,tractive,lateral,P398,provisional
E0030699,N0030946,N0030947,375.705838,375.645011,3.186435,3.216256,12.165525,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.454436,0.28891,0.105788,tractive,lateral,P398,provisional
E0030700,N0030947,N0030423,375.645011,375.589109,3.216256,3.295382,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.454537,0.28893,0.105799,tractive,lateral,P398,provisional
E0030701,N0030948,N0030423,376.90503,376.86392,2.027648,2.02057,3.162278,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,3.2393,0.1362,0.271076,0.048844,tractive,lateral,P398,provisional
E0030702,N0030949,N0030950,381.884942,381.832741,1.918891,2.052361,10.440307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001134,0.033929,0.007952,tractive,lateral,P380,provisional
E0030703,N0030950,N0030951,381.832741,381.754638,2.052361,2.157319,15.620499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046488,0.136134,0.037671,tractive,lateral,P380,provisional
E0030704,N0030951,N0030952,381.754638,381.673861,2.157319,2.40991,16.155494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046618,0.136265,0.037717,tractive,lateral,P380,provisional
E0030705,N0030952,N0030405,381.673861,381.578336,2.40991,2.539248,19.104973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09202,0.171586,0.051037,tractive,lateral,P380,provisional
E0030706,N0030953,N0030954,377.039271,376.900617,7.390691,7.516131,27.730849,200,PVC-U,0.5,0.5,table11,minimum,3.0581,merrimack,306.1025,10.87045,0.733755,0.525425,tractive,sub main,P398,provisional
E0030707,N0030954,N0030955,376.900617,376.854519,7.516131,7.605594,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.0555,merrimack,308.2621,10.937841,0.73486,0.527388,tractive,sub main,P398,provisional
E0030708,N0030955,N0030956,376.854519,376.81427,7.605594,7.602936,6.708204,200,PVC-U,0.6,0.5,table11,minimum,3.0555,merrimack,308.2621,10.937918,0.787494,0.4993,velocity,sub main,P398,provisional
E0030709,N0030956,N0030957,376.81427,376.46427,7.602936,7.143946,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.0529,merrimack,310.4217,11.005077,0.735955,0.529344,tractive,sub main,P398,provisional
E0030710,N0030957,N0030958,376.46427,376.11427,7.143946,7.106067,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.0478,merrimack,314.7408,11.139698,0.738125,0.533259,tractive,sub main,P398,provisional
E0030711,N0030958,N0030959,376.11427,376.061193,7.106067,6.909571,10.615404,200,PVC-U,0.5,0.5,table11,minimum,3.0428,merrimack,319.0599,11.274097,0.740261,0.537163,tractive,sub main,P398,provisional
E0030712,N0030959,N0030960,376.061193,375.98057,6.909571,6.766347,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.0428,merrimack,319.0599,11.274185,0.740262,0.537166,tractive,sub main,P398,provisional
E0030713,N0030960,N0030429,375.98057,375.901545,6.766347,6.820501,15.805062,200,PVC-U,0.5,0.5,table11,minimum,3.0428,merrimack,319.0599,11.274319,0.740265,0.53717,tractive,sub main,P398,provisional
E0030714,N0030961,N0030962,382.084949,382.029047,1.55,1.941015,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P398,provisional
E0030715,N0030962,N0030963,382.029047,381.797854,1.941015,1.64462,46.238512,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135895,0.195354,0.060825,tractive,lateral,P398,provisional
E0030716,N0030963,N0030429,381.734578,381.095957,1.707897,1.626089,37.565942,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,8.122,0.340974,0.401814,0.06957,tractive,lateral,P398,provisional
E0030717,N0030964,N0030965,377.926287,377.851151,2.483168,2.661941,15.027123,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.046784,0.375192,0.156752,tractive,main,P398,provisional
E0030718,N0030965,N0030966,377.851151,377.694546,2.661941,3.092929,31.32092,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.046909,0.375206,0.156761,tractive,main,P398,provisional
E0030719,N0030966,N0030967,377.694546,377.638645,3.092929,3.243496,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.04717,0.375235,0.15678,tractive,main,P398,provisional
E0030720,N0030967,N0030968,377.638645,377.57823,3.243496,3.414416,12.083046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.047263,0.375245,0.156787,tractive,main,P398,provisional
E0030721,N0030968,N0030969,377.57823,377.404304,3.414416,3.190117,34.785054,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.047364,0.375257,0.156794,tractive,main,P398,provisional
E0030722,N0030969,N0030970,377.404304,377.35687,3.190117,3.156436,9.486833,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.047654,0.375289,0.156815,tractive,main,P398,provisional
E0030723,N0030970,N0030971,377.35687,377.273654,3.156436,3.167722,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.047733,0.375297,0.15682,tractive,main,P398,provisional
E0030724,N0030971,N0030403,377.273654,377.193031,3.167722,3.160424,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.047872,0.375313,0.15683,tractive,main,P398,provisional
E0030725,N0030972,N0030973,375.327535,375.092444,1.576762,2.222802,47.01811,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045495,0.135129,0.037313,tractive,lateral,P416,provisional
E0030726,N0030973,N0030410,375.092444,374.682768,2.222802,3.404695,81.935214,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181689,0.214941,0.069387,tractive,lateral,P416,provisional
E0030727,N0030974,N0030975,381.054153,380.804153,2.017075,1.778092,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091098,0.171008,0.050807,tractive,lateral,P398,provisional
E0030728,N0030975,N0030976,380.804153,380.454153,1.778092,1.566691,50.0,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,2.1596,0.091514,0.192168,0.047112,tractive,lateral,P398,provisional
E0030729,N0030976,N0030427,380.454153,380.334636,1.566691,1.552693,8.853112,200,PVC-U,1.35,0.5,ground,minimum,3.6221,held,2.1596,0.091931,0.240629,0.040622,tractive,lateral,P398,provisional
E0030730,N0030977,N0030427,380.18996,380.13996,1.55,1.747369,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P398,provisional
E0030731,N0030978,N0030979,373.67417,373.632892,3.422571,3.487866,6.350433,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,19.0979,0.8026,0.378706,0.129723,tractive,main,P416,provisional
E0030732,N0030979,N0030980,373.632892,373.572477,3.487866,3.616976,12.083046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.0979,0.802653,0.345545,0.138156,tractive,main,P416,provisional
E0030733,N0030980,N0030981,373.572477,373.501766,3.616976,3.691746,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.1777,0.848021,0.351508,0.141803,tractive,main,P416,provisional
E0030734,N0030981,N0030982,373.501766,373.382917,3.691746,4.035234,23.769729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.2575,0.893406,0.357246,0.145356,tractive,main,P416,provisional
E0030735,N0030982,N0030983,373.382917,373.320268,4.035234,4.192275,12.529964,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.3372,0.938871,0.362786,0.148827,tractive,main,P416,provisional
E0030736,N0030983,N0030984,373.320268,373.263259,4.192275,4.401292,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.417,0.984243,0.368123,0.152211,tractive,main,P416,provisional
E0030737,N0030984,N0030410,373.263259,373.076804,4.401292,5.01066,37.291027,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.4968,1.029605,0.373282,0.155518,tractive,main,P416,provisional
E0030738,N0030985,N0030452,375.345753,375.262988,3.577984,3.700879,16.552945,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.2329,2.196241,0.469847,0.224581,tractive,main,P416,provisional
E0030739,N0030986,N0030987,381.493854,381.433646,4.180676,4.438333,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.321402,0.258635,0.090105,tractive,main,P380,provisional
E0030740,N0030987,N0030988,381.433646,381.303838,4.438333,4.584681,25.96151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.321502,0.258661,0.090118,tractive,main,P380,provisional
E0030741,N0030988,N0030989,381.303838,381.261857,4.584681,4.73918,6.996895,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,7.5585,0.321718,0.275573,0.086362,tractive,main,P380,provisional
E0030742,N0030989,N0030352,381.261857,381.163518,4.73918,6.055904,19.667918,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.321777,0.258732,0.090153,tractive,main,P380,provisional
E0030743,N0030990,N0030991,379.59553,379.248693,1.552663,1.55691,13.601471,200,PVC-U,2.55,0.5,cover_min,minimum,3.6221,held,4.3191,0.181476,0.374909,0.047633,tractive,lateral,P416,provisional
E0030744,N0030991,N0030992,379.248693,379.025086,1.55691,1.553924,11.18034,200,PVC-U,2.0,0.5,ground,minimum,3.6221,held,5.3989,0.226856,0.371708,0.055684,tractive,lateral,P416,provisional
E0030745,N0030992,N0030993,379.025086,377.991139,1.553924,1.566203,42.201896,200,PVC-U,2.45,0.5,ground,minimum,3.6221,held,6.4787,0.272217,0.422911,0.05772,tractive,lateral,P416,provisional
E0030746,N0030993,N0030452,377.97182,377.389461,1.585523,1.574406,23.769729,200,PVC-U,2.45,0.5,cover_min,minimum,3.6221,held,7.5585,0.317836,0.444939,0.061925,tractive,lateral,P416,provisional
E0030747,N0030994,N0030485,376.379014,376.318599,1.550704,1.597508,12.083046,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P392,provisional
E0030748,N0030995,N0030996,375.041635,374.974553,1.550468,1.701198,13.416408,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P392,provisional
E0030749,N0030996,N0030484,374.974553,374.860535,1.701198,2.045685,22.803509,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000112,0.011612,0.00347,tractive,lateral,P392,provisional
E0030750,N0030997,N0030998,375.264289,375.055363,1.693353,1.721675,41.785129,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3001,0.349302,0.265639,0.093636,tractive,lateral,P392,provisional
E0030751,N0030998,N0030484,375.055363,374.887733,1.721675,2.018487,33.526109,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3799,0.394918,0.276277,0.09911,tractive,lateral,P392,provisional
E0030752,N0030999,N0030461,370.350047,370.19872,1.55489,1.776622,30.265492,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P416,provisional
E0030753,N0031000,N0031001,385.390459,384.290459,1.607863,1.61335,50.0,200,PVC-U,2.2,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.222424,0.026618,tractive,lateral,P364,provisional
E0030754,N0031001,N0031002,384.279524,383.454524,1.624284,1.566472,50.0,200,PVC-U,1.65,0.5,cover_min,minimum,3.6221,held,4.3191,0.181485,0.323407,0.05262,tractive,lateral,P364,provisional
E0030755,N0031002,N0030497,383.454524,383.328172,1.566472,1.553908,18.050294,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,5.3989,0.227169,0.259634,0.071026,tractive,lateral,P364,provisional
E0030756,N0031003,N0031004,383.508351,383.468102,1.559032,1.563087,4.472136,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,9.718,0.408479,0.342301,0.087658,tractive,lateral,P364,provisional
E0030757,N0031004,N0030497,383.468102,383.227194,1.563087,1.654886,48.18145,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453783,0.288778,0.105718,tractive,lateral,P364,provisional
E0030758,N0031005,N0030477,365.996295,365.93305,1.55,2.144526,12.649111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P451,provisional
E0030759,N0031006,N0031007,369.639798,369.497583,2.209872,2.307257,28.442925,200,PVC-U,0.5,0.5,table11,minimum,3.5171,merrimack,96.3774,3.947402,0.557962,0.301633,tractive,main,P416,provisional
E0030760,N0031007,N0031008,369.497583,369.302583,2.307257,2.620116,39.0,200,PVC-U,0.5,0.5,table11,minimum,3.5171,merrimack,96.3774,3.947639,0.557971,0.301642,tractive,main,P416,provisional
E0030761,N0031008,N0031009,369.302583,369.21656,2.620116,2.706017,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.5171,merrimack,96.3774,3.947964,0.557985,0.301655,tractive,main,P416,provisional
E0030762,N0031009,N0030461,369.21656,369.102323,2.706017,2.873018,22.847319,200,PVC-U,0.5,0.5,table11,minimum,3.5171,merrimack,96.3774,3.948107,0.55799,0.301661,tractive,main,P416,provisional
E0030763,N0031010,N0031011,344.684063,344.55121,1.550525,1.816954,26.570661,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P404,provisional
E0030764,N0031011,N0030514,344.55121,344.483942,1.816954,1.757574,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000221,0.016339,0.004348,tractive,lateral,P404,provisional
E0030765,N0031012,N0031013,363.736163,363.356415,4.503216,4.821685,69.04515,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.4496,0.189164,0.225071,0.069119,tractive,lateral,P468,derived
E0030766,N0031013,N0030500,363.356415,363.010862,4.821685,4.852603,62.827923,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,8.1577,0.34519,0.27352,0.091056,tractive,lateral,P468,derived
E0030767,N0031014,N0031015,361.139774,361.075743,6.359188,6.45093,12.806248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.941,0.767332,0.34073,0.135247,tractive,main,P468,provisional
E0030768,N0031015,N0031016,361.075743,360.93344,6.45093,6.865937,28.460499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.941,0.767438,0.340745,0.135255,tractive,main,P468,provisional
E0030769,N0031016,N0030500,360.93344,360.807888,6.865937,7.055576,25.110357,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.941,0.767675,0.340778,0.135275,tractive,main,P468,provisional
E0030770,N0031017,N0031018,342.268276,342.211708,3.558475,3.701622,11.313708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.243664,0.236515,0.079336,tractive,main,P404,provisional
E0030771,N0031018,N0031019,342.211708,342.0819,3.701622,3.982889,25.96151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.243759,0.236545,0.079351,tractive,main,P404,provisional
E0030772,N0031019,N0031020,342.0819,342.00757,3.982889,4.225127,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.243975,0.236613,0.079383,tractive,main,P404,provisional
E0030773,N0031020,N0031021,342.00757,341.914162,4.225127,4.327842,18.681542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.244099,0.236652,0.079401,tractive,main,P404,provisional
E0030774,N0031021,N0030514,341.914162,341.843451,4.327842,4.398065,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.244254,0.236701,0.079424,tractive,main,P404,provisional
E0030775,N0031022,N0030519,358.4636,358.387936,6.773461,6.86652,15.132746,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.067834,0.154843,0.044539,tractive,main,P475,provisional
E0030776,N0031023,N0030516,353.788782,353.641058,11.009375,11.273157,59.089718,400,GRP,0.25,0.205,table11,minimum,2.5296,merrimack,1468.567,43.374816,0.794465,0.448436,velocity,sub main,P475,drafted
E0030777,N0031024,N0031025,362.675065,362.275065,1.822219,2.488729,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408316,0.279233,0.100656,tractive,lateral,P475,provisional
E0030778,N0031025,N0031026,362.275065,361.875065,2.488729,3.010067,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635319,0.321174,0.123733,tractive,lateral,P475,provisional
E0030779,N0031026,N0030516,361.875065,361.813991,3.010067,3.100224,12.214839,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.6799,0.743433,0.337381,0.13324,tractive,lateral,P475,provisional
E0030780,N0031027,N0031028,363.291876,363.19783,1.551569,1.551773,9.899495,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,2.9664,0.12436,0.23633,0.050389,tractive,lateral,P475,provisional
E0030781,N0031028,N0031029,363.19783,363.14684,1.551773,1.701152,10.198039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.124443,0.189742,0.058455,tractive,lateral,P475,provisional
E0030782,N0031029,N0031030,363.14684,363.023349,1.701152,1.964993,24.698178,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.708,0.155618,0.204285,0.064674,tractive,lateral,P475,provisional
E0030783,N0031030,N0031031,363.023349,362.942572,1.964993,2.094415,16.155494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.708,0.155824,0.204374,0.064713,tractive,lateral,P475,provisional
E0030784,N0031031,N0030519,362.942572,362.843325,2.094415,2.411131,19.849433,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.708,0.155958,0.204432,0.064738,tractive,lateral,P475,provisional
E0030785,N0031032,N0031033,365.49033,365.430122,1.550228,1.749413,12.041595,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P451,provisional
E0030786,N0031033,N0031034,365.430122,365.337927,1.749413,2.267603,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0001,0.010939,0.003348,tractive,lateral,P451,provisional
E0030787,N0031034,N0031035,365.337927,365.297253,2.267603,2.51421,4.519317,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,0.0,0.000254,0.021082,0.004025,tractive,lateral,P451,provisional
E0030788,N0031035,N0031036,365.297253,365.115827,2.51421,6.500445,36.285095,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000292,0.018656,0.004792,tractive,lateral,P451,provisional
E0030789,N0031036,N0031037,365.115827,365.072253,6.500445,7.123731,8.714905,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000594,0.025741,0.00621,tractive,lateral,P451,provisional
E0030790,N0031037,N0031038,365.072253,364.797253,7.123731,3.359638,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000667,0.027077,0.006487,tractive,lateral,P451,provisional
E0030791,N0031038,N0031039,364.797253,364.716578,3.359638,3.393804,16.134954,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046392,0.136038,0.037636,tractive,lateral,P451,provisional
E0030792,N0031039,N0030477,364.716578,364.653332,3.393804,3.424243,12.649111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046527,0.136174,0.037684,tractive,lateral,P451,provisional
E0030793,N0031040,N0031041,343.222132,343.066622,1.55158,1.703855,31.101967,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,7.2203,0.302693,0.253692,0.087649,tractive,lateral,P418,drafted
E0030794,N0031041,N0030526,343.066622,343.013048,1.703855,1.762129,10.714875,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4596,0.438754,0.285702,0.104074,tractive,lateral,P418,drafted
E0030795,N0031042,N0031043,337.354965,337.267792,7.287613,7.507415,17.434593,200,PVC-U,0.5,0.5,table11,minimum,3.5037,merrimack,99.4633,4.054147,0.562251,0.305803,tractive,main,P418,drafted
E0030796,N0031043,N0031044,337.267792,336.867792,7.507415,7.659552,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.5037,merrimack,99.4633,4.054293,0.562257,0.305808,tractive,main,P418,drafted
E0030797,N0031044,N0031045,336.867792,336.467792,7.659552,8.417645,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.476,merrimack,106.203,4.294238,0.57158,0.315025,tractive,main,P418,drafted
E0030798,N0031045,N0031046,336.467792,336.386778,8.417645,8.470521,16.202783,200,PVC-U,0.5,0.5,table11,minimum,3.476,merrimack,106.203,4.294905,0.571605,0.31505,tractive,main,P418,drafted
E0030799,N0031046,N0031047,336.386778,336.168165,8.470521,8.639819,43.722737,200,PVC-U,0.5,0.5,table11,minimum,3.476,merrimack,106.203,4.29504,0.57161,0.315056,tractive,main,P418,drafted
E0030800,N0031047,N0030527,336.168165,336.09662,8.639819,8.72,14.308967,200,PVC-U,0.5,0.5,table11,minimum,3.476,merrimack,106.203,4.295404,0.571624,0.315069,tractive,main,P418,drafted
E0030801,N0031048,N0030535,340.623084,340.433346,3.003961,3.447025,37.947526,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.5013,0.819476,0.347784,0.13952,tractive,lateral,P418,provisional
E0030802,N0031049,N0031050,340.748027,340.541277,1.550129,2.065961,41.349988,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P418,drafted
