Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0030803,N0031050,N0031051,340.541277,340.337748,2.065961,2.428731,40.705864,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136146,0.195473,0.060876,tractive,lateral,P418,drafted
E0030804,N0031051,N0031052,340.337748,340.246695,2.428731,2.542917,18.21065,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.198666,0.221312,0.072269,tractive,lateral,P418,drafted
E0030805,N0031052,N0031053,340.246695,339.968523,2.542917,2.899794,55.634434,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.244085,0.236647,0.079399,tractive,lateral,P418,drafted
E0030806,N0031053,N0031054,339.968523,339.835883,2.899794,3.468225,26.527976,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.244548,0.236793,0.079468,tractive,lateral,P418,drafted
E0030807,N0031054,N0030535,339.835883,339.707167,3.468225,4.173204,25.743135,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8821,0.290036,0.250224,0.085942,tractive,lateral,P418,drafted
E0030808,N0031055,N0031056,338.723684,338.660438,4.87086,4.973687,12.649111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2856,0.309185,0.255431,0.08851,tractive,main,P418,provisional
E0030809,N0031056,N0031057,338.660438,338.440211,4.973687,5.304631,44.045431,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2856,0.309291,0.25546,0.088524,tractive,main,P418,provisional
E0030810,N0031057,N0031058,338.440211,338.219984,5.304631,5.668749,44.045431,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2856,0.309658,0.255557,0.088572,tractive,main,P418,provisional
E0030811,N0031058,N0031059,338.219984,337.863843,5.668749,5.867297,71.228173,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.6047,0.491094,0.296111,0.109682,tractive,main,P418,provisional
E0030812,N0031059,N0031060,337.863843,337.587594,5.867297,6.646292,55.249748,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7642,0.582222,0.312475,0.118767,tractive,main,P418,provisional
E0030813,N0031060,N0031061,337.587594,337.367027,6.646292,6.631386,44.113381,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7642,0.582682,0.312553,0.118811,tractive,main,P418,provisional
E0030814,N0031061,N0031062,337.367027,337.22375,6.631386,6.60883,28.655412,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.9891,0.67632,0.327539,0.127427,tractive,main,P418,provisional
E0030815,N0031062,N0031063,337.22375,337.182587,6.60883,6.742461,7.484168,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,17.0688,0.721826,0.345599,0.128431,tractive,main,P418,provisional
E0030816,N0031063,N0031064,337.182587,336.938541,6.742461,7.640286,44.372094,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,18.1486,0.767156,0.352246,0.132173,tractive,main,P418,provisional
E0030817,N0031064,N0030526,336.938541,336.744599,7.640286,8.030578,35.262155,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,21.388,0.903327,0.370638,0.142801,tractive,main,P418,provisional
E0030818,N0031065,N0031066,340.046392,339.988082,2.343409,2.497971,11.661904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.3478,0.436058,0.285142,0.103776,tractive,main,P418,provisional
E0030819,N0031066,N0031067,339.988082,339.870396,2.497971,2.857235,23.537205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.3478,0.436155,0.285162,0.103787,tractive,main,P418,provisional
E0030820,N0031067,N0031068,339.870396,339.762461,2.857235,3.105062,21.587033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.3478,0.436351,0.285203,0.103809,tractive,main,P418,provisional
E0030821,N0031068,N0031069,339.762461,339.686139,3.105062,3.271289,15.264338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.3478,0.436531,0.28524,0.103829,tractive,main,P418,provisional
E0030822,N0031069,N0031070,339.686139,339.643713,3.271289,3.488642,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,10.3478,0.436658,0.30391,0.099458,tractive,main,P418,provisional
E0030823,N0031070,N0031071,339.643713,339.523698,3.488642,3.846053,24.003054,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.3478,0.436717,0.285279,0.103849,tractive,main,P418,provisional
E0030824,N0031071,N0031072,339.523698,339.289321,3.846053,5.177446,46.875399,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.1348,0.721446,0.33423,0.131365,tractive,main,P418,provisional
E0030825,N0031072,N0030527,339.289321,338.893254,5.177446,5.923366,79.213273,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.1348,0.721836,0.334286,0.131399,tractive,main,P418,provisional
E0030826,N0031073,N0031074,332.395368,332.095368,4.399981,4.465545,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.2637,merrimack,178.8169,6.797319,0.649659,0.40196,tractive,sub main,P414,drafted
E0030827,N0031074,N0031075,332.095368,331.795368,4.465545,4.986217,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.2589,merrimack,180.9764,6.869471,0.65152,0.404286,tractive,sub main,P414,drafted
E0030828,N0031075,N0031076,331.795368,331.495368,4.986217,4.912041,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.2566,merrimack,182.0562,6.905759,0.65245,0.405453,tractive,sub main,P414,drafted
E0030829,N0031076,N0030538,331.495368,331.411866,4.912041,4.897094,16.70054,200,PVC-U,0.5,0.5,table11,minimum,3.2542,merrimack,183.136,6.94202,0.653374,0.406617,tractive,sub main,P414,drafted
E0030830,N0031077,N0031078,334.210348,334.010348,1.551005,1.897184,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P414,provisional
E0030831,N0031078,N0031079,334.010348,333.810348,1.897184,2.427171,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.7035,0.365207,0.269455,0.095584,tractive,lateral,P414,provisional
E0030832,N0031079,N0030538,333.810348,333.736012,2.427171,2.572948,14.867195,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.7035,0.36554,0.269533,0.095624,tractive,lateral,P414,provisional
E0030833,N0031080,N0030540,333.521891,333.234071,2.606069,2.874816,57.564058,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.4543,0.733743,0.336001,0.132417,tractive,lateral,P430,drafted
E0030834,N0031081,N0031082,325.146042,324.696042,11.946273,11.68201,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.0409,merrimack,320.7394,11.364041,0.741674,0.539774,tractive,sub main,P430,drafted
E0030835,N0031082,N0031083,324.696042,324.246043,11.68201,11.863912,89.999872,200,PVC-U,0.5,0.5,table11,minimum,3.0306,merrimack,329.8167,11.64514,0.746008,0.547928,tractive,sub main,P430,drafted
E0030836,N0031083,N0030540,324.246043,324.2044,11.863912,11.904486,7.571372,200,PVC-U,0.55,0.5,table11,minimum,3.0286,merrimack,331.6381,11.702029,0.774666,0.533655,velocity,sub main,P430,drafted
E0030837,N0031084,N0031085,324.369618,324.129618,10.322185,10.540059,80.0,315,HDPE,0.3,0.27,table11,minimum,2.5762,merrimack,1263.0567,37.890142,0.818653,0.635559,velocity,sub main,P448,drafted
E0030838,N0031085,N0031086,324.129618,323.889618,10.540059,10.792114,80.0,315,HDPE,0.3,0.27,table11,minimum,2.5762,merrimack,1263.0567,37.890809,0.818656,0.635567,velocity,sub main,P444,drafted
E0030839,N0031086,N0031087,323.889618,323.649618,10.792114,11.224008,80.0,315,HDPE,0.3,0.27,table11,minimum,2.5762,merrimack,1263.0567,37.891476,0.818658,0.635575,velocity,sub main,P444,drafted
E0030840,N0031087,N0031088,323.649618,323.409618,11.224008,11.801563,80.0,315,HDPE,0.3,0.27,table11,minimum,2.5759,merrimack,1264.1365,37.920441,0.818784,0.635909,velocity,sub main,P444,drafted
E0030841,N0031088,N0030541,323.409618,323.163508,11.801563,12.247655,82.036722,315,HDPE,0.3,0.27,table11,minimum,2.5759,merrimack,1264.1365,37.921108,0.818787,0.635917,velocity,sub main,P444,drafted
E0030842,N0031089,N0031090,333.7737,333.4737,1.55,2.010034,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P444,provisional
E0030843,N0031090,N0031091,333.4737,333.1737,2.010034,2.628394,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2012,0.470085,0.292033,0.107469,tractive,lateral,P444,provisional
E0030844,N0031091,N0031092,333.1737,333.079511,2.628394,2.870379,18.837734,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.4406,0.606387,0.316502,0.121054,tractive,lateral,P444,provisional
E0030845,N0031092,N0030541,333.079511,332.757577,2.870379,2.653586,64.386808,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5204,0.651811,0.323769,0.125233,tractive,lateral,P444,provisional
E0030846,N0031093,N0031094,334.448378,334.148378,1.550188,1.651152,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P430,provisional
E0030847,N0031094,N0031095,334.148378,333.848378,1.651152,2.029124,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.7155,0.617412,0.318301,0.122082,tractive,lateral,P430,provisional
E0030848,N0031095,N0030545,333.848378,333.793866,2.029124,2.079303,10.902376,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4381,0.815893,0.34731,0.139231,tractive,lateral,P430,provisional
E0030849,N0031096,N0030545,334.40595,334.32095,1.551509,1.552219,10.0,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P430,provisional
E0030850,N0031097,N0030550,337.160114,336.765418,1.55,1.830011,78.939203,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P414,provisional
E0030851,N0031098,N0031099,336.781268,336.381268,1.55,2.345721,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P414,provisional
E0030852,N0031099,N0031100,336.381268,335.981268,2.345721,3.40307,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.9619,0.33445,0.261962,0.091775,tractive,lateral,P414,provisional
E0030853,N0031100,N0031101,335.981268,335.894387,3.40307,3.602164,17.376227,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.1215,0.425651,0.282958,0.102618,tractive,lateral,P414,provisional
E0030854,N0031101,N0031102,335.894387,335.511192,3.602164,3.703926,76.638994,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2012,0.471063,0.292226,0.107573,tractive,lateral,P414,provisional
E0030855,N0031102,N0030550,335.511192,335.069419,3.703926,3.526009,88.354627,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.4406,0.607503,0.316685,0.121159,tractive,lateral,P414,provisional
E0030856,N0031103,N0031104,392.318818,392.275619,5.249816,5.42009,17.279413,800,GRP,0.25,0.085,table11,minimum,2.0673,merrimack,7783.7669,188.504601,1.129279,0.366518,velocity,trunk main,P363,drafted
E0030857,N0031104,N0031105,392.275619,392.224234,5.42009,5.002176,20.554013,800,GRP,0.25,0.085,uniform,minimum,2.0673,merrimack,7783.7669,188.504745,1.129279,0.366518,velocity,trunk main,P363,drafted
E0030858,N0031105,N0031106,392.224234,392.177783,5.002176,4.829084,30.967904,800,GRP,0.15,0.085,table11,minimum,2.0673,merrimack,7783.7669,188.504916,0.934291,0.42224,velocity,trunk main,P363,drafted
E0030859,N0031106,N0031107,392.177783,392.13646,4.829084,4.830916,20.661134,800,GRP,0.2,0.085,table11,minimum,2.0673,merrimack,7783.7669,188.505175,1.039861,0.389647,velocity,trunk main,P363,drafted
E0030860,N0031107,N0031108,392.13646,392.086479,4.830916,4.940254,24.990511,800,GRP,0.2,0.085,table11,minimum,2.0673,merrimack,7783.7669,188.505347,1.039861,0.389647,velocity,trunk main,P363,drafted
E0030861,N0031108,N0030552,392.086479,392.029617,4.940254,4.977707,28.430995,800,GRP,0.2,0.085,uniform,minimum,2.0673,merrimack,7783.7669,188.505555,1.039861,0.389648,velocity,trunk main,P363,drafted
E0030862,N0031109,N0030552,395.236661,394.896428,1.880374,2.110896,68.046484,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.8516,1.211306,0.392419,0.168107,tractive,lateral,P363,drafted
E0030863,N0031110,N0031111,393.946864,393.546864,1.550084,2.441173,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P415,drafted
E0030864,N0031111,N0031112,393.546864,393.396864,2.441173,5.176317,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031757,0.119338,0.031862,tractive,lateral,P415,drafted
E0030865,N0031112,N0031113,393.396864,393.187134,5.176317,4.657745,41.946018,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032007,0.119664,0.031972,tractive,lateral,P415,drafted
E0030866,N0031113,N0031114,393.187134,392.937134,4.657745,5.511597,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032356,0.120116,0.032124,tractive,lateral,P415,drafted
E0030867,N0031114,N0031115,392.937134,392.687134,5.511597,5.933838,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032773,0.120652,0.032305,tractive,lateral,P415,drafted
E0030868,N0031115,N0030557,392.687134,392.64598,5.933838,5.756791,6.858935,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.7416,0.03319,0.128929,0.031161,tractive,lateral,P415,drafted
E0030869,N0031116,N0031117,389.977897,389.826569,7.967813,8.097167,30.265492,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.190536,0.218311,0.070906,tractive,main,P415,provisional
E0030870,N0031117,N0030557,389.826569,389.68678,8.097167,8.715991,27.957765,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.190788,0.218405,0.070948,tractive,main,P415,provisional
E0030871,N0031118,N0031119,393.497624,393.220803,1.953243,1.855918,50.331006,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.3799,0.394908,0.285565,0.096902,tractive,lateral,P363,drafted
E0030872,N0031119,N0031120,393.220803,392.792439,1.855918,2.001384,77.884417,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,10.4596,0.440595,0.295714,0.101949,tractive,lateral,P363,drafted
E0030873,N0031120,N0030562,392.792439,392.615347,2.001384,1.968027,32.19859,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,13.699,0.577045,0.322117,0.115616,tractive,lateral,P363,drafted
E0030874,N0031121,N0031122,394.175769,394.03873,1.55,1.957333,27.407738,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P363,drafted
E0030875,N0031122,N0031123,394.03873,393.78873,1.957333,3.098477,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000228,0.016587,0.004395,tractive,lateral,P363,drafted
E0030876,N0031123,N0030552,393.78873,393.558598,3.098477,3.448726,46.02649,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045912,0.135553,0.037464,tractive,lateral,P363,drafted
E0030877,N0031124,N0031125,392.954246,392.629223,1.623055,2.085071,65.004432,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P363,provisional
E0030878,N0031125,N0030562,392.629223,392.352106,2.085071,2.231268,55.423431,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.5795,0.611752,0.31738,0.121556,tractive,lateral,P363,provisional
E0030879,N0031126,N0030564,391.962542,391.888008,1.554639,1.967369,14.906818,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P363,drafted
E0030880,N0031127,N0031128,385.898384,385.598384,4.056298,3.602086,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.2077,0.891622,0.357025,0.145218,tractive,lateral,P415,derived
E0030881,N0031128,N0031129,385.598384,385.298384,3.602086,3.326616,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.2077,0.892122,0.357087,0.145257,tractive,lateral,P415,derived
E0030882,N0031129,N0030567,385.298384,385.232954,3.326616,3.341692,13.085879,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6909,0.954802,0.364681,0.150024,tractive,lateral,P415,derived
E0030883,N0031130,N0031131,389.028193,388.851439,5.076848,5.587404,35.350844,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.7149,1.295217,0.40055,0.173612,tractive,main,P363,drafted
E0030884,N0031131,N0031132,388.851439,388.551439,5.587404,5.288252,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.2779,1.402959,0.41044,0.180437,tractive,main,P363,drafted
E0030885,N0031132,N0031133,388.551439,388.251439,5.288252,5.591182,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.6768,1.629795,0.429555,0.194038,tractive,main,P363,drafted
E0030886,N0031133,N0030564,388.251439,388.157427,5.591182,5.69795,18.802368,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.9162,1.766096,0.440107,0.201785,tractive,main,P363,drafted
E0030887,N0031134,N0031135,390.768542,390.334627,1.55,1.791044,86.783086,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P415,derived
E0030888,N0031135,N0031136,390.320131,389.968163,1.805541,1.565407,63.994156,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,1.0798,0.04599,0.140111,0.036682,tractive,lateral,P415,derived
E0030889,N0031136,N0031137,389.967838,389.533138,1.565731,1.61948,79.036307,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,5.126,0.216151,0.235091,0.07345,tractive,lateral,P415,derived
E0030890,N0031137,N0031138,389.533138,389.178686,1.61948,1.573236,54.531079,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,6.2058,0.262077,0.265133,0.077142,tractive,lateral,P415,derived
E0030891,N0031138,N0031139,389.178686,388.808325,1.573236,1.918512,74.072264,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2856,0.307799,0.255062,0.088326,tractive,lateral,P415,derived
E0030892,N0031139,N0031140,388.808325,388.474673,1.918512,1.95947,66.730294,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2856,0.308416,0.255227,0.088408,tractive,lateral,P415,derived
E0030893,N0031140,N0031141,388.474673,388.12686,1.95947,2.250856,69.562617,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2856,0.308972,0.255375,0.088481,tractive,lateral,P415,derived
E0030894,N0031141,N0031142,388.12686,387.95041,2.250856,2.361785,35.290009,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2856,0.309552,0.255529,0.088558,tractive,lateral,P415,derived
E0030895,N0031142,N0031143,387.95041,387.55041,2.361785,1.879308,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2856,0.309846,0.255607,0.088597,tractive,lateral,P415,derived
E0030896,N0031143,N0031144,387.55041,387.03041,1.879308,1.579667,80.0,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,7.2856,0.310513,0.280085,0.083384,tractive,lateral,P415,derived
E0030897,N0031144,N0030567,387.03041,386.989733,1.579667,1.584913,5.08464,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,7.2856,0.311179,0.301098,0.079506,tractive,lateral,P415,derived
E0030898,N0031145,N0031146,385.508613,385.259755,1.610619,2.193401,49.771579,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P443,derived
E0030899,N0031146,N0030568,385.259755,385.190139,2.193401,2.602616,13.923062,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.0726,0.171147,0.210771,0.067527,tractive,lateral,P443,derived
E0030900,N0031147,N0030568,378.412352,378.197452,9.292055,9.595303,42.980032,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.9138,0.427384,0.283324,0.102812,tractive,main,P443,derived
E0030901,N0031148,N0030583,388.187633,387.984883,1.550374,2.559459,40.549945,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.7704,0.116142,0.185444,0.056664,tractive,lateral,P363,derived
E0030902,N0031149,N0030583,389.033282,388.861255,1.55,1.683087,34.405437,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P363,derived
E0030903,N0031150,N0031151,388.422992,388.277321,1.55,2.468651,29.134265,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P363,derived
E0030904,N0031151,N0030583,388.277321,388.07977,2.468651,2.464572,39.510101,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04551,0.135144,0.037319,tractive,lateral,P363,derived
E0030905,N0031152,N0031153,393.376197,393.126197,2.464898,2.330987,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.2475,0.640051,0.321923,0.124165,tractive,lateral,P363,derived
E0030906,N0031153,N0031154,393.126197,392.876197,2.330987,2.106347,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.97,0.83845,0.35027,0.141042,tractive,lateral,P363,derived
E0030907,N0031154,N0030592,392.876197,392.781982,2.106347,2.189393,18.843003,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.9832,1.049032,0.375441,0.156913,tractive,lateral,P363,derived
E0030908,N0031155,N0031156,394.049314,393.749316,1.55002,1.851636,59.999639,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,12.7558,0.534754,0.304201,0.114132,tractive,lateral,P363,derived
E0030909,N0031156,N0031157,393.749316,393.449316,1.851636,2.021906,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.7558,0.535254,0.304291,0.114182,tractive,lateral,P363,derived
E0030910,N0031157,N0031158,393.449316,393.149316,2.021906,1.894965,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.9153,0.626288,0.319732,0.122903,tractive,lateral,P363,derived
E0030911,N0031158,N0030592,393.149316,393.094703,1.894965,1.876672,10.922655,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.9153,0.626788,0.319812,0.12295,tractive,lateral,P363,derived
E0030912,N0031159,N0030589,385.7717,385.615635,4.240354,4.698269,31.213031,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.7739,1.503389,0.419166,0.186577,tractive,main,P363,derived
E0030913,N0031160,N0031161,384.914432,384.837935,10.101651,10.249925,30.598609,500,GRP,0.25,0.155,uniform,dod,2.4391,merrimack,1984.8363,56.411356,0.842472,0.373785,velocity,sub main,P363,derived
E0030914,N0031161,N0031162,384.837935,384.712247,10.249925,10.078585,50.275193,500,GRP,0.25,0.155,uniform,minimum,2.4389,merrimack,1985.916,56.438404,0.842581,0.373882,velocity,sub main,P363,derived
E0030915,N0031162,N0031163,384.712247,384.671573,10.078585,10.036618,7.3953,500,GRP,0.55,0.155,table11,minimum,2.4387,merrimack,1986.9958,56.465614,1.124008,0.303024,velocity,sub main,P363,derived
E0030916,N0031163,N0030591,384.671573,384.627556,10.036618,9.95298,22.008521,500,GRP,0.2,0.155,table11,minimum,2.4386,merrimack,1988.0756,56.492465,0.776114,0.397739,velocity,sub main,P363,derived
E0030917,N0031164,N0031165,385.109283,384.917668,4.016938,4.024898,38.322986,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.3416,1.148898,0.386099,0.163893,tractive,lateral,P363,derived
E0030918,N0031165,N0030585,384.917668,384.780377,4.024898,4.34209,27.458224,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.4214,1.194484,0.390739,0.166982,tractive,lateral,P363,derived
E0030919,N0031166,N0031167,387.765155,387.637163,1.55,1.730818,25.598374,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P363,derived
E0030920,N0031167,N0030598,387.637163,387.510005,1.730818,1.771368,25.431725,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.152928,0.203116,0.064165,tractive,lateral,P363,derived
E0030921,N0031168,N0030598,381.864181,381.600369,6.962845,7.681003,47.965759,200,PVC-U,0.55,0.5,uniform,minimum,3.2815,merrimack,170.9377,6.502217,0.664673,0.382295,tractive,main,P363,derived
E0030922,N0031169,N0031170,388.019542,387.820133,1.575428,1.587491,33.234965,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P363,derived
E0030923,N0031170,N0031171,387.820133,387.459241,1.587491,1.956378,72.178408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136079,0.195441,0.060863,tractive,lateral,P363,derived
E0030924,N0031171,N0031172,387.459241,387.351605,1.956378,2.279834,21.527095,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181947,0.215041,0.069432,tractive,lateral,P363,derived
E0030925,N0031172,N0031173,387.351605,387.310409,2.279834,2.370255,6.866041,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,7.6237,0.320664,0.275282,0.086231,tractive,lateral,P363,derived
E0030926,N0031173,N0031174,387.310409,387.181645,2.370255,2.647304,25.752752,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.6237,0.320721,0.258459,0.090017,tractive,lateral,P363,derived
E0030927,N0031174,N0030583,387.181645,386.992994,2.647304,3.551349,37.730325,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.1172,0.551238,0.307132,0.115764,tractive,lateral,P363,derived
E0030928,N0031175,N0031176,386.828203,386.669354,1.560286,1.565448,13.812956,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,3.8502,0.16141,0.275083,0.054227,tractive,lateral,P363,derived
E0030929,N0031176,N0030585,386.669354,386.359209,1.565448,2.763258,62.028975,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.2964,0.389843,0.275138,0.098517,tractive,lateral,P363,derived
E0030930,N0031177,N0031178,388.251704,388.115496,1.551336,1.912642,27.241679,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P363,derived
E0030931,N0031178,N0030589,388.115496,387.945777,1.912642,2.368127,33.943744,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.7381,0.240782,0.235604,0.078905,tractive,lateral,P363,derived
E0030932,N0031179,N0031180,385.561006,385.311006,1.620787,1.673308,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.0462,0.169628,0.210155,0.067254,tractive,lateral,P354,provisional
E0030933,N0031180,N0031181,385.311006,385.061006,1.673308,1.845244,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.0462,0.170044,0.210324,0.067329,tractive,lateral,P354,provisional
E0030934,N0031181,N0030607,385.061006,385.000948,1.845244,1.880491,12.011499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.215728,0.227338,0.075038,tractive,lateral,P354,provisional
E0030935,N0031182,N0031183,375.721178,375.471178,11.415357,11.63072,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.8366,1.387754,0.409079,0.179489,tractive,main,P372,drafted
E0030936,N0031183,N0031184,375.471178,375.221178,11.63072,11.4969,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.3198,1.450351,0.414613,0.183359,tractive,main,P372,drafted
E0030937,N0031184,N0030606,375.221178,375.144812,11.4969,11.460016,15.273198,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.3198,1.450768,0.41465,0.183385,tractive,main,P372,drafted
E0030938,N0031185,N0031186,393.705632,393.428724,1.586055,1.717455,55.381484,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.4935,0.230302,0.232224,0.077314,tractive,lateral,P363,derived
E0030939,N0031186,N0031187,393.428724,393.38024,1.717455,1.659005,9.696822,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.5733,0.27603,0.246258,0.084008,tractive,lateral,P363,derived
E0030940,N0031187,N0031188,393.38024,392.865275,1.659005,1.567159,38.145587,200,PVC-U,1.35,0.5,ground,minimum,3.6221,held,7.6531,0.321378,0.364226,0.071432,tractive,lateral,P363,derived
E0030941,N0031188,N0030591,392.814609,392.389303,1.617825,2.191233,85.061163,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,7.6531,0.321696,0.258711,0.090143,tractive,lateral,P363,derived
E0030942,N0031189,N0030607,384.968603,384.781767,1.999292,2.099672,37.367184,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.4215,0.774441,0.341712,0.135837,tractive,lateral,P354,provisional
E0030943,N0031190,N0031191,385.047748,385.006589,1.55,1.576022,3.429913,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.230019,0.041443,tractive,lateral,P372,drafted
E0030944,N0031191,N0030606,385.006589,384.671628,1.576022,1.9332,66.99218,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.243278,0.236393,0.079279,tractive,lateral,P372,drafted
E0030945,N0031192,N0030608,384.594773,384.243858,6.630661,6.319008,70.182932,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,74.9279,3.170745,0.52365,0.269776,tractive,main,P363,derived
E0030946,N0031193,N0030619,384.590961,384.455029,1.55,1.981892,27.186425,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P371,drafted
E0030947,N0031194,N0031195,389.635909,389.502432,1.550309,1.788462,26.695458,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P363,derived
E0030948,N0031195,N0031196,389.502432,389.417509,1.788462,1.918856,16.984627,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031313,0.118754,0.031667,tractive,lateral,P363,derived
E0030949,N0031196,N0031197,389.417509,389.288935,1.918856,2.038092,25.714739,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031454,0.11894,0.031729,tractive,lateral,P363,derived
E0030950,N0031197,N0031198,389.288935,389.17259,2.038092,1.964129,23.268919,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031668,0.119221,0.031823,tractive,lateral,P363,derived
E0030951,N0031198,N0031199,389.17259,389.075283,1.964129,1.678684,19.461363,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062952,0.150972,0.043084,tractive,lateral,P363,derived
E0030952,N0031199,N0030608,389.075283,388.964001,1.678684,1.598866,22.256572,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063115,0.151105,0.043133,tractive,lateral,P363,derived
E0030953,N0031200,N0030622,384.988624,384.271359,1.866844,1.874454,49.46657,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.309252,0.054148,tractive,lateral,P354,provisional
E0030954,N0031201,N0031202,385.297598,384.345098,1.627024,1.629023,15.0,200,PVC-U,6.35,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P354,provisional
E0030955,N0031202,N0031203,384.345098,383.945098,1.629023,1.772462,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226461,0.230958,0.076722,tractive,lateral,P354,provisional
E0030956,N0031203,N0031204,383.945098,383.545098,1.772462,2.300514,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453464,0.288713,0.105683,tractive,lateral,P354,provisional
E0030957,N0031204,N0031205,383.545098,383.145098,2.300514,2.911573,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.771001,0.341238,0.135552,tractive,lateral,P354,provisional
E0030958,N0031205,N0030622,383.145098,383.071552,2.911573,3.074261,14.709142,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.862202,0.353325,0.142923,tractive,lateral,P354,provisional
E0030959,N0031206,N0030639,386.044716,385.539552,1.581382,1.605101,84.19409,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,8.6382,0.362138,0.286257,0.091206,tractive,lateral,P397,provisional
E0030960,N0031207,N0030638,384.021057,383.945066,1.551209,1.642885,15.198098,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.5785,0.150021,0.201836,0.063609,tractive,lateral,P397,provisional
E0030961,N0031208,N0030638,384.072715,384.023895,1.551217,1.564057,9.764132,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P397,provisional
E0030962,N0031209,N0030636,383.553394,383.405323,1.55,1.774395,29.614186,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.157,0.300041,0.252974,0.087294,tractive,lateral,P397,provisional
E0030963,N0031210,N0031211,382.628936,382.243936,1.797425,2.25347,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,7.157,0.300597,0.261615,0.085433,tractive,lateral,P397,provisional
E0030964,N0031211,N0031212,382.243936,381.858936,2.25347,3.083141,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,7.157,0.30118,0.261779,0.085509,tractive,lateral,P397,provisional
E0030965,N0031212,N0030636,381.858936,381.469688,3.083141,3.71003,70.772389,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,7.157,0.301764,0.261942,0.085585,tractive,lateral,P397,provisional
E0030966,N0031213,N0031214,385.930415,385.530415,1.551793,2.003704,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P397,provisional
E0030967,N0031214,N0031215,385.530415,385.130415,2.003704,2.175005,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.724942,0.334736,0.131665,tractive,lateral,P397,provisional
E0030968,N0031215,N0030646,385.130415,385.050968,2.175005,2.231228,15.889353,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.906677,0.358884,0.146378,tractive,lateral,P397,provisional
E0030969,N0031216,N0031217,385.477636,385.05442,2.432154,2.555291,84.64329,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.4306,1.949351,0.453376,0.211777,tractive,lateral,P397,provisional
E0030970,N0031217,N0030639,385.05442,384.635732,2.555291,2.508921,83.737545,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,56.1486,2.357461,0.479863,0.232593,tractive,lateral,P397,provisional
E0030971,N0031218,N0030646,384.107296,383.626109,3.396915,3.656087,87.4885,200,PVC-U,0.55,0.5,uniform,minimum,3.0372,merrimack,323.9675,11.415523,0.770023,0.525711,velocity,main,P397,provisional
E0030972,N0031219,N0031220,380.680943,380.280943,5.59167,5.92975,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.2062,merrimack,207.0742,7.705525,0.671908,0.43074,tractive,main,P413,provisional
E0030973,N0031220,N0031221,380.280943,379.880943,5.92975,6.002815,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.1924,merrimack,214.6326,7.952203,0.677542,0.438389,tractive,main,P413,provisional
E0030974,N0031221,N0030645,379.880943,379.837146,6.002815,6.018323,7.963235,200,PVC-U,0.55,0.5,table11,minimum,3.1904,merrimack,215.7124,7.987928,0.70273,0.427857,tractive,main,P413,provisional
E0030975,N0031222,N0031223,385.142359,384.742359,1.599493,1.627759,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,7.5585,0.31687,0.257457,0.089517,tractive,lateral,P413,provisional
E0030976,N0031223,N0031224,384.742331,384.302331,1.627787,1.571327,80.0,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,17.2765,0.724942,0.346066,0.128692,tractive,lateral,P413,provisional
E0030977,N0031224,N0030645,384.302331,384.207665,1.571327,1.647804,17.212005,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,21.5956,0.906677,0.371065,0.143052,tractive,lateral,P413,provisional
E0030978,N0031225,N0031226,377.123171,376.843171,7.545561,8.009521,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.8094,merrimack,617.0574,20.182086,0.785369,0.57171,velocity,sub main,P371,drafted
E0030979,N0031226,N0031227,376.843171,376.555507,8.009521,8.656773,71.915867,250,PVC-U,0.4,0.375,table11,minimum,2.808,merrimack,619.6203,20.255907,0.786023,0.573035,velocity,sub main,P371,drafted
E0030980,N0031227,N0031228,376.555507,376.286698,8.656773,9.319564,67.202384,250,PVC-U,0.4,0.375,table11,minimum,2.8076,merrimack,620.362,20.277691,0.786215,0.573425,velocity,sub main,P371,drafted
E0030981,N0031228,N0031229,376.286698,376.127803,9.319564,9.53809,39.723645,250,PVC-U,0.4,0.375,table11,minimum,2.8072,merrimack,621.1036,20.299432,0.786406,0.573816,velocity,sub main,P371,drafted
E0030982,N0031229,N0031230,376.127803,375.887803,9.53809,10.144332,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.8072,merrimack,621.1036,20.299763,0.786409,0.573822,velocity,sub main,P371,drafted
E0030983,N0031230,N0031231,375.887803,375.647803,10.144332,10.545312,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.8072,merrimack,621.1036,20.300263,0.786414,0.573831,velocity,sub main,P371,drafted
E0030984,N0031231,N0031232,375.647803,375.407803,10.545312,11.09238,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.8072,merrimack,621.1036,20.300763,0.786418,0.573839,velocity,sub main,P371,drafted
E0030985,N0031232,N0031233,375.407803,375.344604,11.09238,11.363099,15.799808,250,PVC-U,0.4,0.375,table11,minimum,2.8072,merrimack,621.1036,20.301263,0.786422,0.573848,velocity,sub main,P371,drafted
E0030986,N0031233,N0031234,375.344604,374.984604,11.363099,11.906174,90.0,250,PVC-U,0.4,0.375,table11,minimum,2.8056,merrimack,624.07,20.38609,0.787167,0.575371,velocity,sub main,P371,drafted
E0030987,N0031234,N0031235,374.984604,374.624604,11.906174,11.85205,90.0,250,PVC-U,0.4,0.375,table11,minimum,2.8032,merrimack,628.5196,20.513791,0.78828,0.577664,velocity,sub main,P371,drafted
E0030988,N0031235,N0030619,374.624604,374.581663,11.85205,11.855257,6.606252,250,PVC-U,0.65,0.375,table11,minimum,2.8032,merrimack,628.5196,20.514541,0.949509,0.497549,velocity,sub main,P371,drafted
E0030989,N0031236,N0030650,384.792728,384.365402,2.458676,2.536758,85.465074,200,PVC-U,0.5,0.5,table11,minimum,3.4002,merrimack,127.4508,5.025529,0.597622,0.341959,tractive,main,P413,provisional
E0030990,N0031237,N0031238,385.23939,384.83939,1.608937,1.625118,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P413,provisional
E0030991,N0031238,N0031239,384.718492,384.318492,1.746016,1.678517,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,16.1967,0.679675,0.328047,0.127724,tractive,lateral,P413,provisional
E0030992,N0031239,N0031240,384.318492,383.678492,1.678517,1.589238,80.0,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,22.6754,0.951944,0.429425,0.133789,tractive,lateral,P413,provisional
E0030993,N0031240,N0030654,383.678492,383.536159,1.589238,1.836888,28.466739,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.178947,0.389173,0.165936,tractive,lateral,P413,provisional
E0030994,N0031241,N0031242,386.384725,386.226848,2.28361,2.247425,31.575307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.9464,2.814319,0.505667,0.254064,tractive,main,P413,provisional
E0030995,N0031242,N0031243,386.226848,386.097248,2.247425,2.203472,25.920088,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.9464,2.814582,0.505681,0.254075,tractive,main,P413,provisional
E0030996,N0031243,N0031244,386.097248,385.797248,2.203472,2.381585,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.4251,3.086401,0.519541,0.266129,tractive,main,P413,provisional
E0030997,N0031244,N0031245,385.797248,385.497248,2.381585,2.290044,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.5919,merrimack,80.9836,3.3755,0.533283,0.278462,tractive,main,P413,provisional
E0030998,N0031245,N0031246,385.497248,385.197248,2.290044,2.181292,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.5694,merrimack,85.3027,3.533334,0.540403,0.285008,tractive,main,P413,provisional
E0030999,N0031246,N0031247,385.197248,385.103368,2.181292,2.175471,18.775948,200,PVC-U,0.5,0.5,table11,minimum,3.5482,merrimack,89.6218,3.690208,0.547237,0.291396,tractive,main,P413,provisional
E0031000,N0031247,N0031248,385.103368,384.909725,2.175471,2.084568,38.728657,200,PVC-U,0.5,0.5,table11,minimum,3.538,merrimack,91.7814,3.768206,0.55055,0.29453,tractive,main,P413,provisional
E0031001,N0031248,N0031249,384.909725,384.559725,2.084568,2.810148,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.5183,merrimack,96.1005,3.923556,0.556991,0.300696,tractive,main,P413,provisional
E0031002,N0031249,N0031250,384.559725,384.209725,2.810148,3.179679,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.4819,merrimack,104.7388,4.23171,0.569191,0.312643,tractive,main,P413,provisional
E0031003,N0031250,N0031251,384.209725,383.859725,3.179679,3.060166,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.4567,merrimack,111.2175,4.46095,0.577815,0.32131,tractive,main,P413,provisional
E0031004,N0031251,N0030650,383.859725,383.814998,3.060166,3.087163,8.94542,200,PVC-U,0.5,0.5,table11,minimum,3.4447,merrimack,114.4568,4.575252,0.581983,0.325567,tractive,main,P413,provisional
E0031005,N0031252,N0030668,380.364337,380.289287,1.55,1.63393,15.009965,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P413,derived
E0031006,N0031253,N0030692,390.784706,390.352223,1.634605,1.846691,86.496717,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,7.5585,0.31687,0.257457,0.089517,tractive,lateral,P412,provisional
E0031007,N0031254,N0030677,384.17577,383.925394,1.960216,2.313895,50.075232,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.0979,0.802068,0.345466,0.138109,tractive,lateral,P375,provisional
E0031008,N0031255,N0030677,384.8266,384.52619,1.693877,1.713099,42.915816,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.191474,0.046886,tractive,lateral,P375,provisional
E0031009,N0031256,N0031257,380.204752,379.754325,1.551138,1.555184,9.899495,200,PVC-U,4.55,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.283214,0.022639,tractive,lateral,P421,provisional
E0031010,N0031257,N0031258,379.754103,379.691462,1.555406,1.5539,10.440307,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,3.2393,0.135884,0.207979,0.058305,tractive,lateral,P421,provisional
E0031011,N0031258,N0031259,379.691462,378.837076,1.5539,1.559744,41.677332,200,PVC-U,2.05,0.5,ground,minimum,3.6221,held,4.3191,0.181238,0.348011,0.050038,tractive,lateral,P421,provisional
E0031012,N0031259,N0030698,378.837076,378.771312,1.559744,1.575185,13.152946,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226853,0.231088,0.076782,tractive,lateral,P421,provisional
E0031013,N0031260,N0031261,389.64945,389.34945,1.613734,1.767891,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P412,provisional
E0031014,N0031261,N0031262,389.34945,389.04945,1.767891,1.941243,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226836,0.231082,0.07678,tractive,lateral,P412,provisional
E0031015,N0031262,N0031263,389.04945,388.956912,1.941243,2.008725,18.50745,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363138,0.268965,0.095333,tractive,lateral,P412,provisional
E0031016,N0031263,N0030670,388.956912,388.694644,2.008725,2.155026,52.453672,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499093,0.29763,0.110512,tractive,lateral,P412,provisional
E0031017,N0031264,N0031265,378.735899,378.643704,2.754457,2.273227,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136673,0.195723,0.060983,tractive,lateral,P421,provisional
E0031018,N0031265,N0031266,378.643704,378.567546,2.273227,2.295491,15.231546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136827,0.195796,0.061014,tractive,lateral,P421,provisional
E0031019,N0031266,N0031267,378.567546,378.48554,2.295491,2.277979,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182221,0.215147,0.06948,tractive,lateral,P421,provisional
E0031020,N0031267,N0030698,378.48554,378.1262,2.277979,2.220296,71.867934,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227625,0.231343,0.076902,tractive,lateral,P421,provisional
E0031021,N0031268,N0031269,391.107934,390.675574,1.782081,1.898401,86.4721,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.5104,1.995701,0.456583,0.214234,tractive,lateral,P412,provisional
E0031022,N0031269,N0030692,390.675574,390.243142,1.898401,1.955772,86.486314,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.9891,2.268025,0.474373,0.22818,tractive,lateral,P412,provisional
E0031023,N0031270,N0031271,386.145976,385.920883,7.040456,7.02745,90.036973,400,GRP,0.25,0.205,table11,minimum,2.4947,merrimack,1647.0043,47.844455,0.8145,0.47442,velocity,sub main,P412,provisional
E0031024,N0031271,N0031272,385.920883,385.695883,7.02745,6.765542,90.0,400,GRP,0.25,0.205,table11,minimum,2.4936,merrimack,1653.483,48.009599,0.815205,0.47537,velocity,sub main,P412,provisional
E0031025,N0031272,N0030673,385.695883,385.470546,6.765542,6.433965,90.135117,400,GRP,0.25,0.205,table11,minimum,2.4911,merrimack,1666.8162,48.348428,0.816643,0.477317,velocity,sub main,P412,provisional
E0031026,N0031273,N0031274,389.762483,389.412483,1.92224,2.793724,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.305216,0.254371,0.087984,tractive,lateral,P412,provisional
E0031027,N0031274,N0031275,389.412483,389.062483,2.793724,2.607774,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3357,0.351066,0.266068,0.093854,tractive,lateral,P412,provisional
E0031028,N0031275,N0031276,389.062483,388.712483,2.607774,2.90565,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.5119,0.61057,0.317187,0.121445,tractive,lateral,P412,provisional
E0031029,N0031276,N0030673,388.712483,388.578135,2.90565,3.326375,26.869618,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.5119,0.611153,0.317282,0.1215,tractive,lateral,P412,provisional
E0031030,N0031277,N0031278,388.450519,388.200519,1.55,2.376355,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P412,provisional
E0031031,N0031278,N0031279,388.200519,387.950519,2.376355,2.940045,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045684,0.135322,0.037382,tractive,lateral,P412,provisional
E0031032,N0031279,N0030670,387.950519,387.905525,2.940045,2.944146,8.998837,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091368,0.171177,0.050874,tractive,lateral,P412,provisional
E0031033,N0031280,N0031281,376.165359,375.955359,10.591782,10.524866,70.0,400,GRP,0.3,0.205,uniform,minimum,2.4821,merrimack,1717.5719,49.519361,0.879947,0.458976,velocity,sub main,P428,provisional
E0031034,N0031281,N0031282,375.955359,375.745359,10.524866,10.502596,70.0,400,GRP,0.3,0.205,uniform,minimum,2.4819,merrimack,1718.6517,49.54721,0.880073,0.459124,velocity,sub main,P413,provisional
E0031035,N0031282,N0031283,375.745359,375.700484,10.502596,10.502001,14.958404,400,GRP,0.3,0.205,table11,minimum,2.4819,merrimack,1718.6517,49.547793,0.880075,0.459127,velocity,sub main,P413,provisional
E0031036,N0031283,N0031284,375.700484,375.418873,10.502001,10.987468,93.87014,400,GRP,0.3,0.205,uniform,minimum,2.4819,merrimack,1718.6517,49.547918,0.880076,0.459128,velocity,sub main,P413,provisional
E0031037,N0031284,N0031285,375.418873,375.238873,10.987468,11.683887,60.0,400,GRP,0.3,0.205,uniform,minimum,2.4819,merrimack,1718.6517,49.5487,0.880079,0.459132,velocity,sub main,P413,provisional
E0031038,N0031285,N0031286,375.238873,375.058873,11.683887,12.182094,60.0,400,GRP,0.3,0.205,uniform,minimum,2.4819,merrimack,1718.6517,49.5492,0.880082,0.459135,velocity,sub main,P413,provisional
E0031039,N0031286,N0031287,375.058873,374.908873,12.182094,12.692506,60.0,400,GRP,0.25,0.205,cover_max,minimum,2.4819,merrimack,1718.6517,49.5497,0.821663,0.484199,velocity,sub main,P413,provisional
E0031040,N0031287,N0031288,374.908873,374.864187,12.692506,12.74769,11.171456,400,GRP,0.4,0.205,table11,minimum,2.4819,merrimack,1718.6517,49.5502,0.979889,0.423041,velocity,sub main,P413,provisional
E0031041,N0031288,N0031289,374.864187,374.823858,12.74769,12.78924,3.226365,400,GRP,1.25,0.205,table11,minimum,2.4819,merrimack,1718.6517,49.550293,1.487543,0.310878,velocity,sub main,P413,provisional
E0031042,N0031289,N0031290,374.823858,374.623858,12.78924,12.702284,80.0,400,GRP,0.25,0.205,table11,minimum,2.4819,merrimack,1718.6517,49.55032,0.821666,0.484203,velocity,sub main,P413,provisional
E0031043,N0031290,N0031291,374.623858,374.423858,12.702284,12.652772,80.0,400,GRP,0.25,0.205,table11,minimum,2.4807,merrimack,1725.9076,49.734154,0.822423,0.485253,velocity,sub main,P413,provisional
E0031044,N0031291,N0031292,374.423858,374.381072,12.652772,12.620271,10.696503,400,GRP,0.4,0.205,table11,minimum,2.4801,merrimack,1729.147,49.816563,0.981262,0.42431,velocity,sub main,P413,provisional
E0031045,N0031292,N0031293,374.381072,374.181072,12.620271,12.477955,80.0,400,GRP,0.25,0.205,table11,minimum,2.4795,merrimack,1732.3863,49.898377,0.823097,0.486191,velocity,sub main,P413,provisional
E0031046,N0031293,N0031294,374.181072,373.981072,12.477955,12.17942,80.0,400,GRP,0.25,0.205,table11,minimum,2.4779,merrimack,1741.7029,50.133986,0.82406,0.487536,velocity,sub main,P413,provisional
E0031047,N0031294,N0031295,373.981072,373.781072,12.17942,11.79272,80.0,400,GRP,0.25,0.205,table11,minimum,2.4759,merrimack,1753.5183,50.432388,0.825274,0.489237,velocity,sub main,P413,provisional
E0031048,N0031295,N0031296,373.781072,373.737229,11.79272,11.761214,17.536987,400,GRP,0.25,0.205,table11,minimum,2.4757,merrimack,1754.598,50.460252,0.825387,0.489396,velocity,sub main,P413,provisional
E0031049,N0031296,N0030654,373.737229,373.525634,11.761214,11.847412,84.637974,400,GRP,0.25,0.205,table11,minimum,2.4757,merrimack,1754.598,50.460398,0.825387,0.489397,velocity,sub main,P413,provisional
E0031050,N0031297,N0031298,376.020635,375.620635,7.095271,7.664735,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.1758,merrimack,224.0637,8.264404,0.684446,0.447984,tractive,main,P432,provisional
E0031051,N0031298,N0031299,375.620635,375.220635,7.664735,8.195503,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.1666,merrimack,229.4626,8.439253,0.688206,0.453318,tractive,main,P432,provisional
E0031052,N0031299,N0031300,375.220635,374.820635,8.195503,8.968947,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.1595,merrimack,233.7818,8.578908,0.691157,0.45756,tractive,main,P432,provisional
E0031053,N0031300,N0031301,374.820635,374.470635,8.968947,9.162941,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.1595,merrimack,233.7818,8.579575,0.691171,0.45758,tractive,main,P432,provisional
E0031054,N0031301,N0031302,374.470635,374.120635,9.162941,9.278139,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.1491,merrimack,240.2605,8.788061,0.695492,0.463884,tractive,main,P432,provisional
E0031055,N0031302,N0030701,374.120635,374.041939,9.278139,9.297173,15.739209,200,PVC-U,0.5,0.5,table11,minimum,3.144,merrimack,243.4998,8.892341,0.697617,0.467024,tractive,main,P432,provisional
E0031056,N0031303,N0030701,380.822163,380.361897,2.081005,2.977214,92.053121,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408632,0.279302,0.100692,tractive,lateral,P432,provisional
