Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0031057,N0031304,N0030701,380.888373,380.442803,2.826562,2.896308,89.114105,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.8687,2.895125,0.509892,0.257697,tractive,lateral,P432,provisional
E0031058,N0031305,N0031306,376.061267,375.975827,1.55,1.594577,17.088007,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P421,provisional
E0031059,N0031306,N0030720,375.975827,375.886805,1.594577,1.827887,17.804494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000142,0.013124,0.003746,tractive,lateral,P421,provisional
E0031060,N0031307,N0031308,377.62599,377.563446,1.552812,1.556244,8.339217,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.154841,0.033938,tractive,lateral,P421,provisional
E0031061,N0031308,N0031309,377.542868,377.296508,1.576822,1.574647,25.932587,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,1.0798,0.045337,0.16783,0.032185,tractive,lateral,P421,provisional
E0031062,N0031309,N0031310,377.26206,376.23658,1.609095,1.59362,25.96151,200,PVC-U,3.95,0.5,cover_min,minimum,3.6221,held,1.0798,0.045553,0.270852,0.023425,tractive,lateral,P421,provisional
E0031063,N0031310,N0030720,376.23658,376.162169,1.59362,1.552522,10.630146,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,1.0798,0.045769,0.151834,0.034643,tractive,lateral,P421,provisional
E0031064,N0031311,N0030740,377.956778,377.895681,1.550607,1.602671,12.219439,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P437,provisional
E0031065,N0031312,N0030740,377.074425,376.924008,2.453133,2.574344,30.083218,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001849,0.04144,0.009645,tractive,main,P437,provisional
E0031066,N0031313,N0031314,376.661578,376.533809,1.55,1.789067,25.553865,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P437,provisional
E0031067,N0031314,N0030749,376.533809,376.448809,1.789067,1.736219,17.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000213,0.01605,0.004293,tractive,lateral,P437,provisional
E0031068,N0031315,N0031316,377.029169,376.729169,1.619757,1.629382,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000435,0.02241,0.005533,tractive,lateral,P437,provisional
E0031069,N0031316,N0031317,376.729169,376.429169,1.629382,1.784729,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000935,0.031291,0.007379,tractive,lateral,P437,provisional
E0031070,N0031317,N0030749,376.429169,376.371806,1.784729,1.813222,11.472431,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001435,0.037391,0.008721,tractive,lateral,P437,provisional
E0031071,N0031318,N0030752,396.612324,396.554035,1.551494,1.809796,11.657833,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P385,provisional
E0031072,N0031319,N0030753,371.164867,371.09886,1.565174,1.729234,12.001296,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.3191,0.181672,0.222112,0.06786,tractive,lateral,P435,provisional
E0031073,N0031320,N0031321,398.76693,398.71668,1.559395,3.44549,10.049876,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P385,provisional
E0031074,N0031321,N0031322,398.71668,398.674604,3.44549,4.022204,4.950124,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,1.0798,0.045351,0.161651,0.033012,tractive,lateral,P385,provisional
E0031075,N0031322,N0030754,398.674604,398.589241,4.022204,3.730217,17.072591,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045392,0.135024,0.037276,tractive,lateral,P385,provisional
E0031076,N0031323,N0031324,397.60251,397.561401,1.550963,1.83249,3.162278,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.29795,0.055525,tractive,lateral,P385,provisional
E0031077,N0031324,N0031325,397.561401,397.518974,1.83249,2.634834,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,5.3989,0.226362,0.245922,0.073506,tractive,lateral,P385,provisional
E0031078,N0031325,N0030754,397.518974,397.410808,2.634834,4.90865,21.633308,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226421,0.230945,0.076715,tractive,lateral,P385,provisional
E0031079,N0031326,N0031327,397.452716,397.378892,1.55,1.704055,14.764823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P385,provisional
E0031080,N0031327,N0031328,397.378892,397.338581,1.704055,1.651043,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090657,0.17073,0.050697,tractive,lateral,P385,provisional
E0031081,N0031328,N0031329,397.338581,397.239965,1.651043,1.619532,19.723083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090725,0.170773,0.050714,tractive,lateral,P385,provisional
E0031082,N0031329,N0031330,397.239965,397.078623,1.619532,1.552511,9.219544,200,PVC-U,1.75,0.5,ground,minimum,3.6221,held,2.1596,0.090889,0.26169,0.038101,tractive,lateral,P385,provisional
E0031083,N0031330,N0031331,397.078623,396.991159,1.552511,1.578635,17.492856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090966,0.170925,0.050774,tractive,lateral,P385,provisional
E0031084,N0031331,N0031332,396.991159,396.83778,1.578635,1.641071,30.675723,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136379,0.195584,0.060923,tractive,lateral,P385,provisional
E0031085,N0031332,N0030752,396.83778,396.704364,1.641071,1.659467,26.683328,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181902,0.215024,0.069424,tractive,lateral,P385,provisional
E0031086,N0031333,N0031334,370.44292,370.328684,1.553967,1.597037,22.847319,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0031087,N0031334,N0030762,370.321358,370.236505,1.604362,1.587714,16.970563,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.00019,0.01518,0.004129,tractive,lateral,P379,provisional
E0031088,N0031335,N0031336,367.423172,367.134555,4.406448,4.627896,57.723479,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.0126,0.297529,0.25229,0.086957,tractive,main,P379,provisional
E0031089,N0031336,N0030762,367.134555,366.998082,4.627896,4.826137,27.294688,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.0126,0.29801,0.252421,0.087022,tractive,main,P379,provisional
E0031090,N0031337,N0031338,385.314839,385.25653,1.55009,1.706392,11.661904,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P387,provisional
E0031091,N0031338,N0031339,385.25653,384.90653,1.706392,2.656245,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,9.7e-05,0.010763,0.003316,tractive,lateral,P387,provisional
E0031092,N0031339,N0031340,384.90653,384.55653,2.656245,4.00179,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000681,0.027322,0.006538,tractive,lateral,P387,provisional
E0031093,N0031340,N0031341,384.55653,384.489839,4.00179,4.409667,13.338096,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001264,0.03549,0.008297,tractive,lateral,P387,provisional
E0031094,N0031341,N0031342,384.489839,384.409874,4.409667,4.477699,15.992941,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001375,0.036742,0.008576,tractive,lateral,P387,provisional
E0031095,N0031342,N0031343,384.409874,384.109874,4.477699,4.887806,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001508,0.038157,0.008894,tractive,lateral,P387,provisional
E0031096,N0031343,N0031344,384.109874,383.809874,4.887806,4.8891,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002008,0.042834,0.009968,tractive,lateral,P387,provisional
E0031097,N0031344,N0030725,383.809874,383.767859,4.8891,4.911859,4.422667,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,0.0,0.002508,0.057841,0.009462,tractive,lateral,P387,provisional
E0031098,N0031345,N0031346,368.955597,368.705597,3.79367,3.822509,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.0317,1.726102,0.437076,0.199541,tractive,lateral,P435,provisional
E0031099,N0031346,N0031347,368.705597,368.455597,3.822509,3.995575,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.4306,1.952855,0.453621,0.211963,tractive,lateral,P435,provisional
E0031100,N0031347,N0031348,368.455597,368.37747,3.995575,4.076784,15.625531,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.6699,2.089073,0.462878,0.219108,tractive,lateral,P435,provisional
E0031101,N0031348,N0030753,368.37747,367.958927,4.076784,4.869168,83.708621,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.8295,2.179738,0.468791,0.223746,tractive,lateral,P435,provisional
E0031102,N0031349,N0030768,367.92481,367.836514,3.969752,3.827701,17.659312,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.726113,0.334905,0.131765,tractive,lateral,P435,provisional
E0031103,N0031350,N0030767,365.505686,365.383436,5.699881,5.974626,24.449814,200,PVC-U,0.5,0.5,table11,minimum,3.3221,merrimack,154.4127,6.003979,0.627979,0.375844,tractive,sub main,P435,drafted
E0031104,N0031351,N0030770,377.323267,377.173004,1.557226,1.563386,14.310835,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.219826,0.042726,tractive,lateral,P434,provisional
E0031105,N0031352,N0030770,376.888073,376.836594,1.555409,1.899795,10.29563,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P434,provisional
E0031106,N0031353,N0031354,372.762172,372.487172,5.002537,3.800822,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,12.9574,0.544972,0.316351,0.112565,tractive,main,P434,provisional
E0031107,N0031354,N0030786,372.487172,372.321314,3.800822,5.564001,30.156098,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,15.1169,0.635923,0.332128,0.121002,tractive,main,P434,provisional
E0031108,N0031355,N0031356,376.994647,376.550359,1.55,1.554652,17.088007,200,PVC-U,2.6,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.235177,0.025642,tractive,lateral,P434,provisional
E0031109,N0031356,N0030786,376.489004,376.267735,1.616007,1.61758,18.439089,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,2.1596,0.090677,0.230142,0.041472,tractive,lateral,P434,provisional
E0031110,N0031357,N0030779,388.952235,388.862719,7.326085,7.696821,17.903305,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.2054,2.324578,0.477863,0.230979,tractive,main,P385,provisional
E0031111,N0031358,N0031359,395.940732,395.777465,1.685428,1.558503,23.323808,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,2.4987,0.105686,0.201668,0.050249,tractive,lateral,P385,provisional
E0031112,N0031359,N0031360,395.777465,395.705354,1.558503,1.746733,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.4987,0.105881,0.179822,0.054354,tractive,lateral,P385,provisional
E0031113,N0031360,N0030779,395.620881,394.916031,1.831207,1.643509,58.737459,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,3.5785,0.151268,0.273161,0.052152,tractive,lateral,P385,provisional
E0031114,N0031361,N0031362,382.222467,381.972467,2.566321,3.667608,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136393,0.19559,0.060926,tractive,lateral,P364,provisional
E0031115,N0031362,N0031363,381.972467,381.722467,3.667608,4.647009,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227344,0.23125,0.076858,tractive,lateral,P364,provisional
E0031116,N0031363,N0031364,381.722467,381.647467,4.647009,4.990686,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.273028,0.24539,0.083587,tractive,lateral,P364,provisional
E0031117,N0031364,N0030796,381.647467,381.557561,4.990686,4.607661,17.981202,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.273153,0.245426,0.083605,tractive,lateral,P364,provisional
E0031118,N0031365,N0030793,382.454262,382.323878,1.655876,1.66245,26.07681,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0031119,N0031366,N0031367,383.605117,382.849187,1.620682,1.621364,23.259407,200,PVC-U,3.25,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.321851,0.033071,tractive,lateral,P364,provisional
E0031120,N0031367,N0031368,382.849187,382.806175,1.621364,1.594368,8.602325,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181263,0.214776,0.069313,tractive,lateral,P364,provisional
E0031121,N0031368,N0030793,382.800234,382.423103,1.600309,1.563225,24.33105,200,PVC-U,1.55,0.5,cover_min,minimum,3.6221,held,4.3191,0.181334,0.31651,0.05336,tractive,lateral,P364,provisional
E0031122,N0031369,N0030802,372.606324,372.551324,2.149444,2.15937,11.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453198,0.288659,0.105654,tractive,lateral,P434,provisional
E0031123,N0031370,N0031371,373.926382,373.820907,1.852183,1.70192,21.095023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499236,0.297657,0.110527,tractive,lateral,P434,provisional
E0031124,N0031371,N0031372,373.820907,373.721047,1.70192,1.557823,16.643317,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,15.1169,0.635213,0.34223,0.118455,tractive,lateral,P434,provisional
E0031125,N0031372,N0031373,373.702232,373.492125,1.576637,1.57892,23.345235,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,16.1967,0.680619,0.402702,0.111107,tractive,lateral,P434,provisional
E0031126,N0031373,N0030802,373.492125,373.159349,1.57892,1.551344,23.769729,200,PVC-U,1.4,0.5,ground,minimum,3.6221,held,16.1967,0.680814,0.46932,0.100109,tractive,lateral,P434,provisional
E0031127,N0031374,N0031375,384.677832,384.197797,1.762109,1.768847,16.552945,200,PVC-U,2.9,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0031128,N0031375,N0031376,384.197797,384.156432,1.768847,1.841737,3.447055,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,0.0,0.000138,0.017017,0.003091,tractive,lateral,P364,provisional
E0031129,N0031376,N0031377,384.156432,384.11284,1.841737,2.024214,8.71847,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000167,0.014241,0.003953,tractive,lateral,P364,provisional
E0031130,N0031377,N0031378,384.11284,383.992736,2.024214,3.104798,24.020824,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000239,0.016967,0.004467,tractive,lateral,P364,provisional
E0031131,N0031378,N0031379,383.992736,383.949172,3.104798,3.317796,7.260705,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.000439,0.02388,0.005336,tractive,lateral,P364,provisional
E0031132,N0031379,N0031380,383.949172,383.864645,3.317796,2.865702,16.905387,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0005,0.023854,0.005824,tractive,lateral,P364,provisional
E0031133,N0031380,N0030796,383.864645,383.786542,2.865702,2.37868,15.620499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000641,0.026612,0.00639,tractive,lateral,P364,provisional
E0031134,N0031381,N0031382,377.650256,377.524857,1.55,1.696914,25.079872,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0031135,N0031382,N0030811,377.524857,377.467848,1.696914,1.746049,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.5785,0.15023,0.201928,0.063649,tractive,lateral,P380,provisional
E0031136,N0031383,N0031384,377.222807,377.102703,2.938875,2.969838,24.020824,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.9895,1.556765,0.423629,0.189762,tractive,main,P380,provisional
E0031137,N0031384,N0030815,377.102703,376.68184,2.969838,2.696211,84.172442,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.9895,1.556965,0.423646,0.189774,tractive,main,P380,provisional
E0031138,N0031385,N0030815,378.094939,377.818068,1.550081,1.559983,32.572995,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.20458,0.044843,tractive,lateral,P380,provisional
E0031139,N0031386,N0031387,376.767201,376.674196,1.550914,1.701811,18.601075,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P380,provisional
E0031140,N0031387,N0031388,376.674196,376.613781,1.701811,1.864766,12.083046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090689,0.17075,0.050705,tractive,lateral,P380,provisional
E0031141,N0031388,N0031389,376.613781,376.556772,1.864766,1.858542,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09079,0.170814,0.05073,tractive,lateral,P380,provisional
E0031142,N0031389,N0031390,376.556772,376.48969,1.858542,1.876948,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090885,0.170874,0.050754,tractive,lateral,P380,provisional
E0031143,N0031390,N0030818,376.48969,376.432681,1.876948,1.954557,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090997,0.170944,0.050782,tractive,lateral,P380,provisional
E0031144,N0031391,N0031392,376.866022,376.785245,1.902319,2.159702,16.155494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.0496,1.05105,0.375663,0.157057,tractive,lateral,P380,provisional
E0031145,N0031392,N0031393,376.785245,376.742233,2.159702,2.252243,8.602325,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.0496,1.051184,0.375678,0.157067,tractive,lateral,P380,provisional
E0031146,N0031393,N0031394,376.742233,376.670644,2.252243,2.377421,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.0496,1.051256,0.375686,0.157072,tractive,lateral,P380,provisional
E0031147,N0031394,N0031395,376.670644,376.592862,2.377421,2.481601,15.556349,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.146,1.265028,0.39767,0.171652,tractive,lateral,P380,provisional
E0031148,N0031395,N0031396,376.592862,376.526154,2.481601,2.633545,13.341664,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.146,1.265158,0.397683,0.17166,tractive,lateral,P380,provisional
E0031149,N0031396,N0030811,376.526154,376.469585,2.633545,2.744312,11.313708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.146,1.265269,0.397694,0.171668,tractive,lateral,P380,provisional
E0031150,N0031397,N0031398,371.178186,371.074142,1.965827,2.170517,20.808652,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001183,0.034531,0.008085,tractive,lateral,P379,provisional
E0031151,N0031398,N0031399,371.074142,371.00468,2.170517,2.239155,13.892444,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001356,0.036533,0.008529,tractive,lateral,P379,provisional
E0031152,N0031399,N0030858,371.00468,370.786277,2.239155,2.572183,43.680659,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063652,0.151539,0.043296,tractive,lateral,P379,provisional
E0031153,N0031400,N0031401,372.508965,372.388965,1.607826,1.735913,24.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000571,0.025298,0.006119,tractive,lateral,P379,provisional
E0031154,N0031401,N0031402,372.388965,372.069538,1.735913,1.558941,58.077534,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,0.0,0.000771,0.029742,0.006711,tractive,lateral,P379,provisional
E0031155,N0031402,N0031403,372.069538,372.029289,1.558941,1.569435,6.708204,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.001255,0.037581,0.007948,tractive,lateral,P379,provisional
E0031156,N0031403,N0030858,372.029289,371.668734,1.569435,1.689726,72.111026,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001311,0.036029,0.008417,tractive,lateral,P379,provisional
E0031157,N0031404,N0030863,367.769031,367.662143,1.55,1.582211,21.377558,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P403,provisional
E0031158,N0031405,N0030863,366.101734,366.037594,3.076641,3.20676,11.661904,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.8821,0.290681,0.2588,0.084125,tractive,main,P403,provisional
E0031159,N0031406,N0030884,368.081803,367.90716,1.696029,1.749151,34.928498,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P403,provisional
E0031160,N0031407,N0031408,365.612681,365.512182,4.539235,4.628748,20.099751,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.2891,2.633737,0.495879,0.245775,tractive,main,P403,provisional
E0031161,N0031408,N0031409,365.512182,365.262182,4.628748,4.718286,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.2891,2.633904,0.495888,0.245783,tractive,main,P403,provisional
E0031162,N0031409,N0031410,365.262182,365.012182,4.718286,4.919977,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.4487,2.724855,0.50088,0.249987,tractive,main,P403,provisional
E0031163,N0031410,N0031411,365.012182,364.957092,4.919977,4.929382,11.018017,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.6083,2.815806,0.505746,0.254131,tractive,main,P403,provisional
E0031164,N0031411,N0031412,364.957092,364.830898,4.929382,4.911808,25.238859,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.6083,2.815898,0.50575,0.254135,tractive,main,P403,provisional
E0031165,N0031412,N0031413,364.830898,364.754576,4.911808,4.86133,15.264338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.688,2.861376,0.508138,0.256185,tractive,main,P403,provisional
E0031166,N0031413,N0030884,364.754576,364.633539,4.86133,5.022772,24.207437,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.688,2.861503,0.508145,0.256191,tractive,main,P403,provisional
E0031167,N0031414,N0031415,367.794208,367.654265,1.55,1.55414,23.323808,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.143539,0.03571,tractive,lateral,P403,provisional
E0031168,N0031415,N0030889,367.654265,367.54633,1.55414,1.814602,21.587033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090729,0.170775,0.050715,tractive,lateral,P403,provisional
E0031169,N0031416,N0031417,374.5799,374.3599,11.378444,11.816492,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.0416,merrimack,320.101,11.308443,0.768254,0.522737,velocity,sub main,P438,provisional
E0031170,N0031417,N0030843,374.3599,374.171428,11.816492,15.706715,37.694282,200,PVC-U,0.5,0.5,cover_max,minimum,3.0375,merrimack,323.6795,11.419436,0.742538,0.541382,tractive,sub main,P438,provisional
E0031171,N0031418,N0031419,364.195641,364.153215,5.110054,5.172194,5.656854,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,1.8214,0.083817,0.191013,0.044588,tractive,main,P403,provisional
E0031172,N0031419,N0031420,364.153215,364.008906,5.172194,5.080144,28.861739,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.083864,0.166326,0.04896,tractive,main,P403,provisional
E0031173,N0031420,N0031421,364.008906,363.861852,5.080144,5.353053,29.410882,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.084104,0.166485,0.049022,tractive,main,P403,provisional
E0031174,N0031421,N0030889,363.861852,363.73214,5.353053,5.628791,25.942244,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.084349,0.166648,0.049086,tractive,main,P403,provisional
E0031175,N0031422,N0031423,367.028329,366.949272,1.568168,1.582802,15.811388,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P451,provisional
E0031176,N0031423,N0030898,366.949272,366.860813,1.582802,1.573361,17.691806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000132,0.012644,0.003658,tractive,lateral,P451,provisional
E0031177,N0031424,N0031425,367.067729,366.937921,1.550008,1.587439,25.96151,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P451,provisional
E0031178,N0031425,N0030898,366.935662,366.872022,1.589698,1.562151,12.727922,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.000216,0.01616,0.004314,tractive,lateral,P451,provisional
E0031179,N0031426,N0031427,382.285041,381.782478,1.573967,1.576562,11.045361,200,PVC-U,4.55,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.283214,0.022639,tractive,lateral,P398,provisional
E0031180,N0031427,N0030913,381.65516,380.325927,1.703879,1.679017,50.159745,200,PVC-U,2.65,0.5,cover_min,minimum,3.6221,held,2.1596,0.090626,0.300647,0.034643,tractive,lateral,P398,provisional
E0031181,N0031428,N0031429,382.193786,381.94388,1.556244,1.556638,13.152946,200,PVC-U,1.9,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.268698,0.037333,tractive,lateral,P398,provisional
E0031182,N0031429,N0030915,381.94388,380.924405,1.556638,1.571018,45.310043,200,PVC-U,2.25,0.5,ground,minimum,3.6221,held,3.2393,0.135911,0.326272,0.043054,tractive,lateral,P398,provisional
E0031183,N0031430,N0031431,381.03667,380.119797,1.55,1.553421,17.464249,200,PVC-U,5.25,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0031184,N0031431,N0030881,380.119797,378.361995,1.553421,1.554356,18.601075,200,PVC-U,9.45,0.5,ground,minimum,3.6221,held,0.0,0.000146,0.03159,0.002124,tractive,lateral,P380,provisional
E0031185,N0031432,N0031433,367.011614,366.836614,1.554487,2.376338,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.228215,0.231538,0.076993,tractive,main,P451,provisional
E0031186,N0031433,N0031434,366.836614,366.297155,2.376338,1.556269,51.37708,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,7.5585,0.319041,0.333324,0.075477,tractive,main,P451,provisional
E0031187,N0031434,N0031435,366.297155,366.183451,1.556269,1.550527,5.830952,200,PVC-U,1.95,0.5,ground,minimum,3.6221,held,7.5585,0.31947,0.412283,0.065424,tractive,main,P451,provisional
E0031188,N0031435,N0030918,366.180533,366.091933,1.553445,1.655504,17.720045,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,8.6382,0.364785,0.269355,0.095533,tractive,main,P451,provisional
E0031189,N0031436,N0031437,378.880934,378.779691,3.197008,3.28641,20.248457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.8942,0.669585,0.326513,0.126828,tractive,main,P398,provisional
E0031190,N0031437,N0031438,378.779691,378.693668,3.28641,3.098568,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.974,0.715021,0.333296,0.130812,tractive,main,P398,provisional
E0031191,N0031438,N0030913,378.693668,378.474351,3.098568,3.530593,43.863424,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.1335,0.805699,0.345953,0.138404,tractive,main,P398,provisional
E0031192,N0031439,N0030922,379.665466,379.419019,1.561219,1.571643,30.805844,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P398,provisional
E0031193,N0031440,N0031441,366.614843,366.364843,1.550258,1.68838,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P451,provisional
E0031194,N0031441,N0031442,366.364843,366.114843,1.68838,1.662562,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362554,0.268827,0.095262,tractive,lateral,P451,provisional
E0031195,N0031442,N0031443,366.114843,366.06744,1.662562,1.635228,9.480592,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498772,0.29757,0.110479,tractive,lateral,P451,provisional
E0031196,N0031443,N0031444,366.06744,365.969205,1.635228,1.685031,19.646883,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589386,0.313681,0.11945,tractive,lateral,P451,provisional
E0031197,N0031444,N0031445,365.969205,365.926485,1.685031,1.784849,8.544004,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.58955,0.313709,0.119466,tractive,lateral,P451,provisional
E0031198,N0031445,N0031446,365.926485,365.858478,1.784849,1.813855,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589621,0.31372,0.119473,tractive,lateral,P451,provisional
E0031199,N0031446,N0031447,365.858478,365.816591,1.813855,1.886534,7.615773,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,15.1169,0.635001,0.331976,0.12092,tractive,lateral,P451,provisional
E0031200,N0031447,N0030918,365.816591,365.599637,1.886534,2.147799,39.446166,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,16.1967,0.680332,0.339246,0.124901,tractive,lateral,P451,provisional
E0031201,N0031448,N0030928,376.190843,376.043703,1.55049,1.927488,29.427878,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P416,provisional
E0031202,N0031449,N0031450,375.977552,375.891529,1.551134,1.823132,17.204651,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P416,provisional
E0031203,N0031450,N0030928,375.891529,375.790287,1.823132,2.180905,20.248457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135945,0.195378,0.060836,tractive,lateral,P416,provisional
E0031204,N0031451,N0031452,374.278992,374.19024,6.922607,7.028235,17.750406,200,PVC-U,0.5,0.5,table11,minimum,3.1555,merrimack,236.2418,8.660329,0.692857,0.460026,tractive,sub main,P398,provisional
E0031205,N0031452,N0030930,374.19024,374.044355,7.028235,7.198107,29.177147,200,PVC-U,0.5,0.5,table11,minimum,3.1538,merrimack,237.3216,8.695131,0.693579,0.461078,tractive,sub main,P398,provisional
E0031206,N0031453,N0031454,376.49045,376.389333,4.76602,4.994456,18.384776,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,25.9147,1.092469,0.393098,0.15633,tractive,main,P398,provisional
E0031207,N0031454,N0031455,376.389333,376.267214,4.994456,5.068541,22.203603,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,25.9147,1.092622,0.393115,0.156341,tractive,main,P398,provisional
E0031208,N0031455,N0031456,376.267214,375.983337,5.068541,5.11374,51.613952,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,25.9147,1.092807,0.393135,0.156354,tractive,main,P398,provisional
E0031209,N0031456,N0031457,375.983337,375.891799,5.11374,5.105058,16.643317,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,25.9147,1.093238,0.393183,0.156383,tractive,main,P398,provisional
E0031210,N0031457,N0030922,375.891799,375.781113,5.105058,5.209548,20.124612,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,25.9147,1.093376,0.393198,0.156392,tractive,main,P398,provisional
E0031211,N0031458,N0031459,378.722723,378.568694,2.544611,3.208131,30.805844,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.179828,0.389262,0.165995,tractive,main,P398,provisional
E0031212,N0031459,N0030915,378.568694,378.312471,3.208131,4.182951,51.244512,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3137,1.315887,0.402493,0.174942,tractive,main,P398,provisional
E0031213,N0031460,N0030948,377.120898,376.993423,1.55,1.939255,25.495098,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P398,provisional
E0031214,N0031461,N0030948,377.016833,376.90503,1.55,2.027648,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P398,provisional
E0031215,N0031462,N0031463,379.064746,378.878937,1.55,2.004547,37.161808,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P398,provisional
E0031216,N0031463,N0031464,378.878937,378.800835,2.004547,2.151711,15.620499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31718,0.257538,0.089557,tractive,lateral,P398,provisional
E0031217,N0031464,N0031465,378.800835,378.740007,2.151711,2.364851,12.165525,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31731,0.257572,0.089574,tractive,lateral,P398,provisional
E0031218,N0031465,N0030930,378.740007,378.680312,2.364851,2.562151,11.939061,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317412,0.257598,0.089587,tractive,lateral,P398,provisional
E0031219,N0031466,N0030949,382.043842,381.98999,1.55,1.813843,10.77033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0031220,N0031467,N0030949,382.010042,381.884942,1.859373,1.918891,25.019992,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000836,0.02984,0.007069,tractive,lateral,P380,provisional
E0031221,N0031468,N0031469,376.423091,376.182259,1.550969,2.306663,48.166378,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P398,provisional
E0031222,N0031469,N0031470,376.182259,375.960336,2.306663,2.91088,44.384682,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226737,0.231049,0.076764,tractive,lateral,P398,provisional
E0031223,N0031470,N0030945,375.960336,375.859217,2.91088,2.995458,20.223748,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272374,0.2452,0.083495,tractive,lateral,P398,provisional
E0031224,N0031471,N0031472,378.700413,378.635221,2.752346,2.670108,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.773254,0.341549,0.135739,tractive,main,P398,provisional
E0031225,N0031472,N0031473,378.635221,378.39191,2.670108,2.541684,48.6621,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.773362,0.341563,0.135748,tractive,main,P398,provisional
E0031226,N0031473,N0031474,378.39191,378.293295,2.541684,2.407938,19.723083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.909569,0.359239,0.1466,tractive,main,P398,provisional
E0031227,N0031474,N0030964,378.293295,378.074995,2.407938,2.334459,43.659885,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.955001,0.364704,0.150039,tractive,main,P398,provisional
E0031228,N0031475,N0031476,378.779132,378.599351,1.55,1.553084,9.219544,200,PVC-U,1.95,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0031229,N0031476,N0031477,378.599351,377.771662,1.553084,1.552556,12.083046,200,PVC-U,6.85,0.5,ground,minimum,3.6221,held,0.0,7.7e-05,0.020208,0.001867,tractive,lateral,P380,provisional
E0031230,N0031477,N0031478,377.771662,377.249352,1.552556,1.560462,33.69741,200,PVC-U,1.55,0.5,ground,minimum,3.6221,held,1.0798,0.045445,0.19808,0.028845,tractive,lateral,P380,provisional
E0031231,N0031478,N0031479,377.249352,377.189671,1.560462,1.55154,4.420828,200,PVC-U,1.35,0.5,ground,minimum,3.6221,held,1.0798,0.045726,0.189499,0.029837,tractive,lateral,P380,provisional
E0031232,N0031479,N0030881,377.189671,377.018791,1.55154,2.89756,34.176015,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045762,0.135401,0.03741,tractive,lateral,P380,provisional
E0031233,N0031480,N0031481,388.610856,388.415856,1.604049,1.610297,15.0,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,3.5785,0.150021,0.279941,0.051012,tractive,lateral,P380,provisional
E0031234,N0031481,N0031482,388.415856,388.290856,1.610297,2.993598,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.5785,0.150146,0.201891,0.063633,tractive,lateral,P380,provisional
E0031235,N0031482,N0030899,388.290856,387.752084,2.993598,1.556662,34.759496,200,PVC-U,1.55,0.5,ground,minimum,3.6221,held,3.5785,0.150354,0.297422,0.049045,tractive,lateral,P380,provisional
E0031236,N0031483,N0031484,377.288318,377.234778,1.55,1.551599,5.09902,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.173507,0.031442,tractive,lateral,P398,provisional
E0031237,N0031484,N0031485,377.231105,377.026044,1.555272,1.554919,14.142136,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,1.0798,0.04531,0.193493,0.029243,tractive,lateral,P398,provisional
E0031238,N0031485,N0031486,377.022585,376.956298,1.558378,1.553712,5.09902,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,1.0798,0.045428,0.186685,0.030006,tractive,lateral,P398,provisional
E0031239,N0031486,N0031487,376.956298,376.807637,1.553712,1.995097,29.732137,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090737,0.17078,0.050717,tractive,lateral,P398,provisional
E0031240,N0031487,N0030945,376.807637,376.736927,1.995097,2.117749,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136252,0.195524,0.060898,tractive,lateral,P398,provisional
E0031241,N0031488,N0031489,381.237992,381.154776,1.551772,1.707224,16.643317,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P398,provisional
E0031242,N0031489,N0030974,381.154776,381.054153,1.707224,2.017075,20.124612,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000139,0.012982,0.00372,tractive,lateral,P398,provisional
E0031243,N0031490,N0030974,381.872382,381.410294,1.660211,1.660934,30.805844,200,PVC-U,1.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.248077,0.03939,tractive,lateral,P398,provisional
E0031244,N0031491,N0031492,378.164615,378.114366,1.968381,2.020705,10.049876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091022,0.17096,0.050788,tractive,lateral,P398,provisional
E0031245,N0031492,N0030964,378.114366,377.926287,2.020705,2.483168,37.615801,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091106,0.171013,0.050809,tractive,lateral,P398,provisional
E0031246,N0031493,N0031494,378.705209,378.587523,5.705862,6.07834,23.537205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.0556,1.515652,0.420202,0.187314,tractive,main,P380,provisional
E0031247,N0031494,N0030910,378.587523,378.474026,6.07834,6.201206,22.699444,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.6341,1.665869,0.43241,0.196116,tractive,main,P380,provisional
E0031248,N0031495,N0031496,362.883802,362.676618,10.012225,9.628924,41.436699,200,PVC-U,0.5,0.5,table11,minimum,3.3408,merrimack,147.4138,5.728283,0.619871,0.366506,tractive,main,P450,provisional
E0031249,N0031496,N0031497,362.676618,362.620716,9.628924,9.593975,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.3408,merrimack,147.4138,5.728629,0.619881,0.366518,tractive,main,P450,provisional
E0031250,N0031497,N0030827,362.620716,362.492556,9.593975,9.447568,25.632011,200,PVC-U,0.5,0.5,table11,minimum,3.3408,merrimack,147.4138,5.728722,0.619884,0.366521,tractive,main,P450,provisional
E0031251,N0031498,N0031499,361.496437,361.41129,10.191124,10.325282,17.029386,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.5902,2.064905,0.461269,0.217856,tractive,main,P450,provisional
E0031252,N0031499,N0030827,361.41129,361.357438,10.325282,10.582686,10.77033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.5902,2.065047,0.461279,0.217864,tractive,main,P450,provisional
E0031253,N0031500,N0030972,375.51901,375.327535,1.568057,1.576762,27.353541,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P416,provisional
E0031254,N0031501,N0031502,369.816089,369.737986,1.55,2.004842,15.620499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P439,provisional
E0031255,N0031502,N0031503,369.737986,369.685785,2.004842,2.374213,10.440307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135932,0.195372,0.060833,tractive,lateral,P439,provisional
E0031256,N0031503,N0031504,369.685785,369.551621,2.374213,2.262924,26.832816,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136019,0.195413,0.060851,tractive,lateral,P439,provisional
E0031257,N0031504,N0031505,369.551621,369.421525,2.262924,2.603469,26.019224,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226777,0.231063,0.076771,tractive,lateral,P439,provisional
E0031258,N0031505,N0030832,369.421525,369.228328,2.603469,3.234105,38.639358,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272261,0.245167,0.08348,tractive,lateral,P439,provisional
E0031259,N0031506,N0031507,373.956157,373.806992,2.539418,3.051406,29.832868,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.77104,0.341243,0.135555,tractive,lateral,P416,provisional
E0031260,N0031507,N0030978,373.806992,373.67417,3.051406,3.422571,26.564488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.0979,0.802379,0.345508,0.138134,tractive,lateral,P416,provisional
E0031261,N0031508,N0031509,382.943087,382.663225,4.58682,3.536939,55.972315,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.319297,0.258089,0.089832,tractive,main,P398,provisional
E0031262,N0031509,N0031510,382.663225,382.622914,3.536939,3.566051,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.365031,0.269413,0.095562,tractive,main,P398,provisional
E0031263,N0031510,N0031511,382.622914,382.272022,3.566051,2.403911,70.178344,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.5009,0.297971,0.110698,tractive,main,P398,provisional
E0031264,N0031511,N0030953,382.272022,382.217939,2.403911,2.212023,10.816654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.592019,0.314122,0.1197,tractive,main,P398,provisional
E0031265,N0031512,N0031513,381.085651,380.620319,1.55,1.551037,18.248288,200,PVC-U,2.55,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.233659,0.025753,tractive,lateral,P416,provisional
E0031266,N0031513,N0031514,380.620319,380.126354,1.551037,1.554798,14.317821,200,PVC-U,3.45,0.5,ground,minimum,3.6221,held,2.1596,0.090686,0.328544,0.032654,tractive,lateral,P416,provisional
E0031267,N0031514,N0030990,380.126354,379.597293,1.554798,1.550901,16.278821,200,PVC-U,3.25,0.5,ground,minimum,3.6221,held,3.2393,0.136073,0.369527,0.039629,tractive,lateral,P416,provisional
E0031268,N0031515,N0031516,383.765311,383.698043,4.909494,5.10817,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.1184,2.064705,0.461256,0.217846,tractive,main,P380,provisional
E0031269,N0031516,N0031517,383.698043,383.568236,5.10817,5.29645,25.96151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.6969,2.214837,0.47103,0.225518,tractive,main,P380,provisional
E0031270,N0031517,N0030899,383.568236,383.452933,5.29645,5.855813,23.060439,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,56.2754,2.365074,0.480323,0.232965,tractive,main,P380,provisional
E0031271,N0031518,N0031519,380.886279,380.729547,1.55,1.550726,18.439089,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.161548,0.032986,tractive,lateral,P416,provisional
E0031272,N0031519,N0031520,380.729547,379.024267,1.550726,1.567988,63.158531,200,PVC-U,2.7,0.5,ground,minimum,3.6221,held,4.3191,0.181222,0.382058,0.046986,tractive,lateral,P416,provisional
E0031273,N0031520,N0031521,379.024267,378.829567,1.567988,1.550652,7.211103,200,PVC-U,2.7,0.5,ground,minimum,3.6221,held,7.5585,0.31755,0.459782,0.060531,tractive,lateral,P416,provisional
E0031274,N0031521,N0031522,378.827489,378.373419,1.552729,1.560419,17.464249,200,PVC-U,2.6,0.5,cover_min,minimum,3.6221,held,8.6382,0.362878,0.474121,0.06488,tractive,lateral,P416,provisional
E0031275,N0031522,N0031523,378.369477,378.162641,1.564361,1.556354,11.18034,200,PVC-U,1.85,0.5,cover_min,minimum,3.6221,held,8.6382,0.363023,0.422119,0.070202,tractive,lateral,P416,provisional
E0031276,N0031523,N0031524,378.162641,377.935925,1.556354,1.556324,22.671568,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,8.6382,0.363116,0.341774,0.08101,tractive,lateral,P416,provisional
E0031277,N0031524,N0031525,377.935925,377.746188,1.556324,1.555783,15.811388,200,PVC-U,1.2,0.5,ground,minimum,3.6221,held,9.718,0.408572,0.37801,0.08196,tractive,lateral,P416,provisional
E0031278,N0031525,N0030985,377.732276,377.352144,1.569696,1.571593,22.36068,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,11.8776,0.499239,0.454483,0.082864,tractive,lateral,P416,provisional
E0031279,N0031526,N0031527,382.044218,381.794218,3.107943,3.461825,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.229145,0.231844,0.077136,tractive,main,P380,provisional
E0031280,N0031527,N0031528,381.794218,381.544218,3.461825,4.087496,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.229562,0.231981,0.0772,tractive,main,P380,provisional
E0031281,N0031528,N0030986,381.544218,381.493854,4.087496,4.180676,10.072703,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.275246,0.246032,0.083899,tractive,main,P380,provisional
E0031282,N0031529,N0031530,383.827608,383.520863,1.69406,2.15797,61.349002,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000146,0.013311,0.00378,tractive,lateral,P380,provisional
E0031283,N0031530,N0030986,383.520863,383.432404,2.15797,2.242126,17.691806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045925,0.135566,0.037469,tractive,lateral,P380,provisional
E0031284,N0031531,N0031532,376.180685,376.063531,2.98234,3.194892,23.430749,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.7171,1.333287,0.404111,0.176053,tractive,main,P416,provisional
E0031285,N0031532,N0031533,376.063531,375.980315,3.194892,3.433901,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.7969,1.378749,0.408268,0.178926,tractive,main,P416,provisional
E0031286,N0031533,N0031534,375.980315,375.919899,3.433901,3.440239,12.083046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.8767,1.424155,0.412319,0.18175,tractive,main,P416,provisional
E0031287,N0031534,N0031535,375.919899,375.850437,3.440239,3.286251,13.892444,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.9564,1.469523,0.416273,0.184529,tractive,main,P416,provisional
E0031288,N0031535,N0031536,375.850437,375.792128,3.286251,3.31151,11.661904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.0362,1.514906,0.420139,0.187269,tractive,main,P416,provisional
E0031289,N0031536,N0031537,375.792128,375.708911,3.31151,3.321668,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.116,1.56027,0.423918,0.189969,tractive,main,P416,provisional
E0031290,N0031537,N0031538,375.708911,375.502756,3.321668,3.577658,41.231056,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.116,1.560409,0.42393,0.189978,tractive,main,P416,provisional
E0031291,N0031538,N0030985,375.502756,375.345753,3.577658,3.577984,31.400637,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.2756,1.651287,0.431262,0.195279,tractive,main,P416,provisional
E0031292,N0031539,N0031540,387.584027,387.134027,3.760883,3.614295,89.999992,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.5785,0.163227,0.207517,0.06609,tractive,main,P380,drafted
E0031293,N0031540,N0030934,387.134027,386.673814,3.614295,3.491713,92.042476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.5785,0.163977,0.20783,0.066227,tractive,main,P380,drafted
E0031294,N0031541,N0031542,377.509888,377.239841,5.668243,6.403011,54.009258,200,PVC-U,0.5,0.5,table11,minimum,3.0797,merrimack,288.826,10.326644,0.724553,0.509543,tractive,main,P398,provisional
E0031295,N0031542,N0031543,377.239841,377.112072,6.403011,7.003315,25.553865,200,PVC-U,0.5,0.5,table11,minimum,3.0769,merrimack,290.9856,10.394726,0.725733,0.511537,tractive,main,P398,provisional
E0031296,N0031543,N0030953,377.112072,377.039271,7.003315,7.390691,14.56022,200,PVC-U,0.5,0.5,table11,minimum,3.0755,merrimack,292.0654,10.428733,0.72632,0.512532,tractive,main,P398,provisional
E0031297,N0031544,N0031545,369.880305,369.775919,1.560216,2.340749,20.877075,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P439,provisional
E0031298,N0031545,N0031546,369.775919,369.605305,2.340749,3.856304,34.122925,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135976,0.195393,0.060842,tractive,lateral,P439,provisional
E0031299,N0031546,N0031547,369.605305,369.455305,3.856304,2.739367,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181527,0.214878,0.069359,tractive,lateral,P439,provisional
E0031300,N0031547,N0031548,369.455305,369.337713,2.739367,2.972773,23.518389,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227044,0.231151,0.076812,tractive,lateral,P439,provisional
E0031301,N0031548,N0030832,369.337713,369.287713,2.972773,3.17472,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272507,0.245238,0.083514,tractive,lateral,P439,provisional
E0031302,N0031549,N0031550,380.752291,380.653296,8.019651,8.361444,19.79899,200,PVC-U,0.5,0.5,table11,minimum,3.4755,merrimack,106.3319,4.298432,0.571739,0.315184,tractive,main,P380,provisional
E0031303,N0031550,N0031551,380.653296,380.356659,8.361444,8.908599,59.327385,200,PVC-U,0.5,0.5,table11,minimum,3.4755,merrimack,106.3319,4.298597,0.571745,0.315191,tractive,main,P380,provisional
E0031304,N0031551,N0031552,380.356659,380.312857,8.908599,8.979257,8.76053,200,PVC-U,0.5,0.5,table11,minimum,3.4755,merrimack,106.3319,4.299091,0.571764,0.315209,tractive,main,P380,provisional
E0031305,N0031552,N0031553,380.312857,380.249611,8.979257,9.201805,12.649111,200,PVC-U,0.5,0.5,table11,minimum,3.4755,merrimack,106.3319,4.299164,0.571767,0.315212,tractive,main,P380,provisional
E0031306,N0031553,N0030934,380.249611,380.099775,9.201805,10.065752,29.967225,200,PVC-U,0.5,0.5,table11,minimum,3.4755,merrimack,106.3319,4.29927,0.571771,0.315216,tractive,main,P380,provisional
E0031307,N0031554,N0031555,376.526992,376.348019,1.555497,1.555668,14.317821,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.18401,0.030226,tractive,lateral,P392,provisional
E0031308,N0031555,N0031556,376.34592,376.246672,1.557766,1.552858,6.403124,200,PVC-U,1.55,0.5,cover_min,minimum,3.6221,held,2.1596,0.090654,0.250956,0.039121,tractive,lateral,P392,provisional
E0031309,N0031556,N0031557,376.143474,375.693474,1.656056,1.670662,50.0,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,2.1596,0.090707,0.208735,0.044297,tractive,lateral,P392,provisional
E0031310,N0031557,N0031558,375.661142,375.411142,1.702994,1.618826,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.0607,0.212748,0.22631,0.074563,tractive,lateral,P392,provisional
E0031311,N0031558,N0031559,375.411142,375.339456,1.618826,1.694663,14.337221,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1405,0.258432,0.241068,0.081506,tractive,lateral,P392,provisional
