Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0031312,N0031559,N0030997,375.339456,375.264289,1.694663,1.693353,15.033395,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1405,0.258552,0.241104,0.081523,tractive,lateral,P392,provisional
E0031313,N0031560,N0030997,375.325356,375.270812,1.554039,1.68683,10.908848,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P392,provisional
E0031314,N0031561,N0031003,383.616687,383.511878,1.55,1.555505,16.124515,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,2.1596,0.090534,0.186688,0.047692,tractive,lateral,P364,provisional
E0031315,N0031562,N0031563,385.103241,384.303241,1.578003,1.592297,40.0,200,PVC-U,2.0,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.273386,0.036901,tractive,lateral,P364,provisional
E0031316,N0031563,N0031564,384.269586,383.749586,1.625952,1.598039,40.0,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,4.3191,0.181402,0.298131,0.055571,tractive,lateral,P364,provisional
E0031317,N0031564,N0031565,383.73849,383.609766,1.609135,1.562292,14.302704,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,5.3989,0.227003,0.282989,0.066972,tractive,lateral,P364,provisional
E0031318,N0031565,N0031003,383.609766,383.508351,1.562292,1.559032,18.439089,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,7.5585,0.317656,0.266309,0.087632,tractive,lateral,P364,provisional
E0031319,N0031566,N0031567,380.491266,380.441266,1.751624,2.048053,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.6281,1.20158,0.39145,0.167458,tractive,lateral,P380,provisional
E0031320,N0031567,N0031568,380.441266,380.399112,2.048053,2.76019,5.620499,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,32.2067,1.351684,0.467953,0.160557,tractive,lateral,P380,provisional
E0031321,N0031568,N0031569,380.399112,380.357507,2.76019,3.398688,4.379501,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,32.2067,1.351731,0.508344,0.151637,tractive,lateral,P380,provisional
E0031322,N0031569,N0031570,380.357507,380.277507,3.398688,1.554769,10.0,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,32.2067,1.351767,0.478669,0.158071,tractive,lateral,P380,provisional
E0031323,N0031570,N0031571,380.277507,380.146255,1.554769,1.55278,8.467819,200,PVC-U,1.55,0.5,ground,minimum,3.6221,held,32.2067,1.351851,0.603036,0.134822,tractive,lateral,P380,provisional
E0031324,N0031571,N0031572,380.146255,380.022687,1.55278,2.022418,24.713732,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.2067,1.351921,0.405828,0.177236,tractive,lateral,P380,provisional
E0031325,N0031572,N0031573,380.022687,379.838595,2.022418,3.303526,36.818449,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.2067,1.352127,0.405846,0.177249,tractive,lateral,P380,provisional
E0031326,N0031573,N0031574,379.838595,379.588595,3.303526,3.956022,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.2067,1.352434,0.405875,0.177269,tractive,lateral,P380,provisional
E0031327,N0031574,N0031575,379.588595,379.338595,3.956022,4.541502,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.2067,1.352851,0.405913,0.177295,tractive,lateral,P380,provisional
E0031328,N0031575,N0031576,379.338595,379.263595,4.541502,4.725877,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.303,1.566921,0.424465,0.190362,tractive,lateral,P380,provisional
E0031329,N0031576,N0031577,379.263595,379.088595,4.725877,6.493498,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.303,1.567046,0.424476,0.19037,tractive,lateral,P380,provisional
E0031330,N0031577,N0030910,379.088595,378.803742,6.493498,5.87149,56.970539,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.303,1.567337,0.4245,0.190387,tractive,lateral,P380,provisional
E0031331,N0031578,N0031579,370.25159,370.158584,1.557401,1.591324,18.601075,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P416,provisional
E0031332,N0031579,N0031006,370.158584,370.057342,1.591324,1.792328,20.248457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000155,0.013719,0.003856,tractive,lateral,P416,provisional
E0031333,N0031580,N0031581,383.239517,381.899517,1.853806,1.873707,40.0,200,PVC-U,3.35,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.255874,0.024232,tractive,lateral,P438,provisional
E0031334,N0031581,N0031582,381.899517,381.668917,1.873707,2.675748,46.119886,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271936,0.245072,0.083434,tractive,lateral,P438,provisional
E0031335,N0031582,N0031583,381.668917,381.199517,2.675748,3.359382,93.880114,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.543924,0.305839,0.115043,tractive,lateral,P438,provisional
E0031336,N0031583,N0031584,381.199517,380.974517,3.359382,4.938081,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.771042,0.341243,0.135555,tractive,lateral,P438,provisional
E0031337,N0031584,N0031585,380.974517,380.808109,4.938081,7.356381,33.281554,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.907219,0.358951,0.14642,tractive,lateral,P438,provisional
E0031338,N0031585,N0031586,380.808109,380.749517,7.356381,8.080134,11.718446,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.952763,0.36444,0.149872,tractive,lateral,P438,provisional
E0031339,N0031586,N0031587,380.749517,380.574517,8.080134,7.024482,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.952861,0.364451,0.149879,tractive,lateral,P438,provisional
E0031340,N0031587,N0030843,380.574517,380.361808,7.024482,9.516335,42.541819,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.99842,0.369754,0.153252,tractive,lateral,P438,provisional
E0031341,N0031588,N0031589,372.155313,372.026763,2.624228,2.366822,25.70992,200,PVC-U,0.5,0.5,table11,minimum,3.5317,merrimack,93.1381,3.82793,0.553051,0.296912,tractive,main,P416,provisional
E0031342,N0031589,N0031590,372.026763,371.749049,2.366822,2.059483,55.542776,200,PVC-U,0.5,0.5,table11,minimum,3.5268,merrimack,94.2179,3.866914,0.554666,0.298459,tractive,main,P416,provisional
E0031343,N0031590,N0031591,371.749049,371.662736,2.059483,1.901382,17.262677,200,PVC-U,0.5,0.5,table11,minimum,3.5171,merrimack,96.3774,3.944755,0.557854,0.301529,tractive,main,P416,provisional
E0031344,N0031591,N0031592,371.662736,371.531492,1.901382,1.572512,26.248809,200,PVC-U,0.5,0.5,table11,minimum,3.5171,merrimack,96.3774,3.944899,0.55786,0.301535,tractive,main,P416,provisional
E0031345,N0031592,N0031593,371.527081,371.363069,1.576923,1.556761,16.401219,200,PVC-U,1.0,0.5,cover_min,minimum,3.5171,merrimack,96.3774,3.945118,0.714965,0.252518,tractive,main,P416,provisional
E0031346,N0031593,N0031594,371.346655,370.957715,1.573175,1.571338,21.023796,200,PVC-U,1.85,0.5,cover_min,minimum,3.5171,merrimack,96.3774,3.945255,0.889249,0.216489,velocity,main,P416,provisional
E0031347,N0031594,N0031595,370.957715,370.579607,1.571338,1.565413,37.810802,200,PVC-U,1.0,0.5,ground,minimum,3.5171,merrimack,96.3774,3.94543,0.714982,0.252528,tractive,main,P416,provisional
E0031348,N0031595,N0031596,370.579607,370.089607,1.565413,1.576409,70.0,200,PVC-U,0.7,0.5,ground,minimum,3.5171,merrimack,96.3774,3.945745,0.629518,0.276515,tractive,main,P416,provisional
E0031349,N0031596,N0031597,370.089607,369.739607,1.576409,2.041094,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.5171,merrimack,96.3774,3.946328,0.557918,0.301591,tractive,main,P416,provisional
E0031350,N0031597,N0031006,369.739607,369.639798,2.041094,2.209872,19.961795,200,PVC-U,0.5,0.5,table11,minimum,3.5171,merrimack,96.3774,3.946911,0.557942,0.301614,tractive,main,P416,provisional
E0031351,N0031598,N0031599,366.015659,365.931844,1.554836,1.558024,16.763055,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P468,provisional
E0031352,N0031599,N0031014,365.931844,365.854062,1.558024,1.6449,15.556349,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00014,0.01303,0.003729,tractive,lateral,P468,provisional
E0031353,N0031600,N0031601,361.666657,361.466595,5.324127,5.794758,40.012498,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.941,0.766223,0.340577,0.135154,tractive,main,P468,provisional
E0031354,N0031601,N0031602,361.466595,361.326238,5.794758,6.108394,28.071338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.941,0.766557,0.340623,0.135182,tractive,main,P468,provisional
E0031355,N0031602,N0031603,361.326238,361.284774,6.108394,6.141892,3.605551,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,17.941,0.766791,0.455241,0.110848,tractive,main,P468,provisional
E0031356,N0031603,N0031014,361.284774,361.139774,6.141892,6.359188,29.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.941,0.766821,0.340659,0.135204,tractive,main,P468,provisional
E0031357,N0031604,N0031605,363.978459,363.736127,1.553279,1.556232,26.925824,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.144542,0.027623,tractive,lateral,P475,provisional
E0031358,N0031605,N0031022,363.736127,363.675919,1.556232,1.561142,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031314,0.118755,0.031667,tractive,lateral,P475,provisional
E0031359,N0031606,N0031017,343.405936,343.135519,2.30842,2.691232,54.083269,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094928,0.173382,0.051753,tractive,main,P404,provisional
E0031360,N0031607,N0031608,342.652859,342.606761,3.560001,3.570576,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.147644,0.200776,0.063151,tractive,main,P404,provisional
E0031361,N0031608,N0031609,342.606761,342.541761,3.570576,3.532274,13.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.147721,0.20081,0.063166,tractive,main,P404,provisional
E0031362,N0031609,N0031610,342.541761,342.446236,3.532274,3.527244,19.104973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.14783,0.200859,0.063187,tractive,main,P404,provisional
E0031363,N0031610,N0031611,342.446236,342.34967,3.527244,3.487793,19.313208,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.147989,0.20093,0.063217,tractive,main,P404,provisional
E0031364,N0031611,N0031017,342.34967,342.268276,3.487793,3.558475,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.14815,0.201002,0.063249,tractive,main,P404,provisional
E0031365,N0031612,N0031613,366.343494,366.166011,1.55,1.968725,35.496612,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P468,derived
E0031366,N0031613,N0031614,366.166011,366.028672,1.968725,2.242111,27.467734,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031386,0.11885,0.031699,tractive,lateral,P468,derived
E0031367,N0031614,N0031615,366.028672,365.752183,2.242111,2.559646,55.29786,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031615,0.119152,0.0318,tractive,lateral,P468,derived
E0031368,N0031615,N0031012,365.752183,365.443928,2.559646,2.795452,61.650898,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063166,0.151146,0.043149,tractive,lateral,P468,derived
E0031369,N0031616,N0031023,353.855117,353.788782,10.873612,11.009375,26.534151,400,GRP,0.25,0.205,table11,minimum,2.53,merrimack,1466.7456,43.327187,0.794241,0.448156,velocity,sub main,P475,drafted
E0031370,N0031617,N0031618,362.853545,362.670291,1.55182,1.953336,36.650719,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.8214,0.076357,0.161158,0.046951,tractive,lateral,P475,derived
E0031371,N0031618,N0031023,362.670291,362.535009,1.953336,2.263148,27.05643,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076663,0.161376,0.047035,tractive,lateral,P475,derived
E0031372,N0031619,N0031620,364.478385,364.435053,1.555703,1.763738,7.878436,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.122359,0.030889,tractive,lateral,P468,derived
E0031373,N0031620,N0031621,364.435053,364.310047,1.763738,2.261517,22.728392,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.7416,0.031156,0.122449,0.030918,tractive,lateral,P468,derived
E0031374,N0031621,N0031622,364.310047,364.223773,2.261517,2.516125,15.686152,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.7416,0.031345,0.122708,0.031,tractive,lateral,P468,derived
E0031375,N0031622,N0031623,364.223773,364.039395,2.516125,3.053286,33.523259,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.7416,0.031476,0.122886,0.031056,tractive,lateral,P468,derived
E0031376,N0031623,N0031012,364.039395,363.736163,3.053286,4.503216,55.133093,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.2248,0.093935,0.178511,0.050389,tractive,lateral,P468,derived
E0031377,N0031624,N0031024,362.945056,362.675065,1.55,1.822219,53.998167,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P475,provisional
E0031378,N0031625,N0031024,363.090902,362.813929,1.569895,1.683355,55.394502,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P475,provisional
E0031379,N0031626,N0031627,359.634526,359.283476,3.543513,4.603975,70.210003,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.034484,0.122803,0.033033,tractive,main,P475,provisional
E0031380,N0031627,N0031628,359.283476,359.221673,4.603975,5.418036,12.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.035069,0.123522,0.033277,tractive,main,P475,provisional
E0031381,N0031628,N0031629,359.221673,359.150577,5.418036,6.386349,14.219115,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.035172,0.123648,0.03332,tractive,main,P475,provisional
E0031382,N0031629,N0031630,359.150577,359.109001,6.386349,6.451272,6.396413,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.7416,0.03529,0.135333,0.031431,tractive,main,P475,provisional
E0031383,N0031630,N0031631,359.109001,358.807961,6.451272,6.325096,60.207973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.035343,0.123856,0.033391,tractive,main,P475,provisional
E0031384,N0031631,N0031632,358.807961,358.734137,6.325096,6.368952,14.764823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.035845,0.124463,0.033598,tractive,main,P475,provisional
E0031385,N0031632,N0031633,358.734137,358.628071,6.368952,6.494457,21.213203,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.035968,0.124611,0.033649,tractive,main,P475,provisional
E0031386,N0031633,N0031634,358.628071,358.534663,6.494457,6.656713,18.681542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.036145,0.124823,0.033721,tractive,main,P475,provisional
E0031387,N0031634,N0031022,358.534663,358.4636,6.656713,6.773461,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.036301,0.125009,0.033785,tractive,main,P475,provisional
E0031388,N0031635,N0031636,341.213214,340.963214,1.55,2.366559,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P418,provisional
E0031389,N0031636,N0031637,340.963214,340.713214,2.366559,2.77876,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.7833,0.410557,0.279721,0.100912,tractive,lateral,P418,provisional
E0031390,N0031637,N0031048,340.713214,340.623084,2.77876,3.003961,18.026066,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.0226,0.546776,0.306345,0.115325,tractive,lateral,P418,provisional
E0031391,N0031638,N0031639,342.008508,341.757347,1.550208,2.041146,50.232276,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P418,provisional
E0031392,N0031639,N0031048,341.757347,341.44037,2.041146,2.186674,63.395236,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181487,0.214863,0.069352,tractive,lateral,P418,provisional
E0031393,N0031640,N0031641,337.929176,337.679176,6.509087,6.87893,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.6202,2.093944,0.463201,0.219359,tractive,main,P418,drafted
E0031394,N0031641,N0031642,337.679176,337.429176,6.87893,7.147546,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.6202,2.094361,0.463228,0.219381,tractive,main,P418,drafted
E0031395,N0031642,N0031042,337.429176,337.354965,7.147546,7.287613,14.84208,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.6202,2.094778,0.463256,0.219403,tractive,main,P418,drafted
E0031396,N0031643,N0031644,343.334806,343.012049,3.333895,2.640997,64.551463,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.524,1.913151,0.450831,0.209838,tractive,lateral,P418,provisional
E0031397,N0031644,N0031645,343.012049,342.812049,2.640997,2.284662,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.6836,2.004223,0.457167,0.214684,tractive,lateral,P418,provisional
E0031398,N0031645,N0031646,342.812049,342.612049,2.284662,2.121503,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.8431,2.095091,0.463277,0.219419,tractive,lateral,P418,provisional
E0031399,N0031646,N0031042,342.612049,342.541479,2.121503,2.101099,14.11396,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.8431,2.095424,0.463299,0.219436,tractive,lateral,P418,provisional
E0031400,N0031647,N0031055,341.876928,341.779846,1.551813,1.814697,19.416488,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P418,provisional
E0031401,N0031648,N0031055,338.959321,338.723684,4.01541,4.87086,47.127487,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.5439,0.277541,0.246693,0.084219,tractive,main,P418,provisional
E0031402,N0031649,N0031065,340.307591,340.046392,1.880886,2.343409,52.239832,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031462,0.11895,0.031733,tractive,lateral,P418,provisional
E0031403,N0031650,N0031651,341.260651,341.118348,1.641083,1.709228,28.460499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.7051,0.28182,0.247915,0.084814,tractive,lateral,P418,provisional
E0031404,N0031651,N0031652,341.118348,341.077238,1.709228,1.643526,3.162278,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,6.7051,0.282057,0.344599,0.067892,tractive,lateral,P418,provisional
E0031405,N0031652,N0031653,341.025529,340.847485,1.695235,1.606495,17.804494,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,6.7051,0.282083,0.314945,0.072159,tractive,lateral,P418,provisional
E0031406,N0031653,N0031654,340.847485,340.76472,1.606495,1.658162,16.552945,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.7848,0.327499,0.260201,0.09089,tractive,lateral,P418,provisional
E0031407,N0031654,N0031065,340.76472,340.66472,1.658162,1.725081,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.5264,0.358727,0.267915,0.094795,tractive,lateral,P418,provisional
E0031408,N0031655,N0031656,332.884319,332.684319,4.563618,4.515358,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.3669,merrimack,138.2301,5.424513,0.610548,0.356035,tractive,sub main,P414,drafted
E0031409,N0031656,N0031657,332.684319,332.484319,4.515358,4.415919,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.3606,merrimack,140.3897,5.49875,0.612866,0.358613,tractive,sub main,P414,drafted
E0031410,N0031657,N0031073,332.484319,332.395368,4.415919,4.399981,17.790117,200,PVC-U,0.5,0.5,table11,minimum,3.3575,merrimack,141.4694,5.535983,0.614018,0.359901,tractive,sub main,P414,drafted
E0031411,N0031658,N0031659,337.474169,337.224169,1.551466,1.889784,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P414,provisional
E0031412,N0031659,N0031660,337.224169,336.974169,1.889784,2.171705,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362554,0.268827,0.095262,tractive,lateral,P414,provisional
E0031413,N0031660,N0031661,336.974169,336.899169,2.171705,2.180818,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453505,0.288721,0.105687,tractive,lateral,P414,provisional
E0031414,N0031661,N0031662,336.899169,336.044169,2.180818,1.589681,90.0,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,18.0538,0.757818,0.424466,0.115347,tractive,lateral,P414,provisional
E0031415,N0031662,N0031663,336.039118,335.364118,1.594732,1.59273,90.0,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,28.3057,1.188357,0.449755,0.150973,tractive,lateral,P414,provisional
E0031416,N0031663,N0031664,335.364118,335.114118,1.59273,1.650561,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.5451,1.324909,0.403334,0.175519,tractive,lateral,P414,provisional
E0031417,N0031664,N0031665,335.114118,334.851532,1.650561,1.74823,52.517198,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.2676,1.523308,0.420845,0.187772,tractive,lateral,P414,provisional
E0031418,N0031665,N0031073,334.851532,334.387333,1.74823,2.408016,92.839788,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.2676,1.523745,0.420882,0.187798,tractive,lateral,P414,provisional
E0031419,N0031666,N0031667,334.285893,333.935893,1.550105,2.566945,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P430,drafted
E0031420,N0031667,N0031080,333.935893,333.521891,2.566945,2.606069,82.800365,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4317,0.186371,0.216739,0.070196,tractive,lateral,P430,drafted
E0031421,N0031668,N0031080,334.113849,333.669972,1.55,2.457988,88.775367,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P430,provisional
E0031422,N0031669,N0031081,335.372032,334.925526,1.550911,2.166789,89.301116,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P430,drafted
E0031423,N0031670,N0031081,325.52218,325.146042,12.208961,11.946273,75.227476,200,PVC-U,0.5,0.5,table11,minimum,3.0581,merrimack,306.103,10.908594,0.734382,0.526536,tractive,sub main,P430,drafted
E0031424,N0031671,N0031672,324.671184,324.521184,9.72942,10.017207,50.0,315,HDPE,0.3,0.27,table11,minimum,2.5917,merrimack,1201.7168,36.269153,0.811349,0.616965,velocity,sub main,P448,drafted
E0031425,N0031672,N0031084,324.521184,324.369618,10.017207,10.322185,50.521909,315,HDPE,0.3,0.27,table11,minimum,2.5914,merrimack,1202.7966,36.298039,0.811484,0.617294,velocity,sub main,P448,drafted
E0031426,N0031673,N0031674,333.907175,333.598259,2.266073,2.185982,61.783192,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.1386,2.107436,0.464091,0.220055,tractive,lateral,P448,provisional
E0031427,N0031674,N0031675,333.598259,333.298259,2.185982,2.231373,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.7016,2.215398,0.471066,0.225547,tractive,lateral,P448,provisional
E0031428,N0031675,N0031676,333.298259,332.998259,2.231373,2.021974,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.0208,2.396967,0.482238,0.234518,tractive,lateral,P448,provisional
E0031429,N0031676,N0031677,332.998259,332.698259,2.021974,2.198591,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.1803,2.488001,0.487599,0.238902,tractive,lateral,P448,provisional
E0031430,N0031677,N0031084,332.698259,332.591445,2.198591,2.100358,21.362863,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.2601,2.533768,0.490238,0.241079,tractive,lateral,P448,provisional
E0031431,N0031678,N0031679,394.371152,394.296152,1.558718,2.957601,15.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,trunk main,P363,drafted
E0031432,N0031679,N0031103,394.296152,394.160983,2.957601,3.407651,27.033822,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000125,0.012295,0.003594,tractive,trunk main,P363,drafted
E0031433,N0031680,N0031681,391.475715,391.434587,5.482292,5.348311,10.282038,800,GRP,0.4,0.085,table11,minimum,2.0676,merrimack,7776.949,188.357942,1.341577,0.3229,velocity,trunk main,P383,drafted
E0031434,N0031681,N0031682,391.434587,391.389043,5.348311,5.164119,15.18141,800,GRP,0.3,0.085,table11,minimum,2.0676,merrimack,7776.949,188.358028,1.207397,0.348715,velocity,trunk main,P383,drafted
E0031435,N0031682,N0031683,391.389043,391.338535,5.164119,4.718533,25.254115,800,GRP,0.2,0.085,table11,minimum,2.0676,merrimack,7776.949,188.358155,1.039647,0.38948,velocity,trunk main,P383,drafted
E0031436,N0031683,N0031684,391.338535,391.288535,4.718533,3.67283,50.0,800,GRP,0.1,0.085,table11,minimum,2.0676,merrimack,7776.949,188.358365,0.801948,0.474284,velocity,trunk main,P383,drafted
E0031437,N0031684,N0031685,391.288535,391.238535,3.67283,3.158804,50.0,800,GRP,0.1,0.085,table11,minimum,2.0676,merrimack,7776.949,188.358782,0.801948,0.474284,velocity,trunk main,P383,drafted
E0031438,N0031685,N0031686,391.238535,391.193525,3.158804,3.17058,11.25241,800,GRP,0.4,0.085,table11,minimum,2.0676,merrimack,7776.949,188.359198,1.341579,0.322902,velocity,trunk main,P383,drafted
E0031439,N0031686,N0031687,391.193525,391.15262,3.17058,3.206358,3.030027,800,GRP,1.35,0.085,table11,minimum,2.0676,merrimack,7776.949,188.359292,2.084063,0.235626,velocity,trunk main,P383,drafted
E0031440,N0031687,N0031688,391.15262,391.10762,3.206358,3.480149,30.0,800,GRP,0.15,0.085,table11,minimum,2.0676,merrimack,7776.949,188.359317,0.934106,0.422057,velocity,trunk main,P383,drafted
E0031441,N0031688,N0031689,392.424278,392.364278,2.16349,5.067942,40.0,800,GRP,0.15,0.085,cover_min,minimum,2.0676,merrimack,7776.949,188.359567,0.934106,0.422057,velocity,trunk main,P383,drafted
E0031442,N0031689,N0031103,392.364278,392.318818,5.067942,5.249816,22.730133,800,GRP,0.2,0.085,table11,minimum,2.0676,merrimack,7776.949,188.359901,1.03965,0.389482,velocity,trunk main,P363,drafted
E0031443,N0031690,N0031691,408.381494,406.256494,1.56272,1.563452,50.0,200,PVC-U,4.25,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.276891,0.022984,tractive,lateral,P363,provisional
E0031444,N0031691,N0031692,406.217608,403.867608,1.602338,1.598029,25.0,200,PVC-U,9.4,0.5,cover_min,minimum,3.6221,held,2.1596,0.090951,0.459235,0.026136,tractive,lateral,P363,provisional
E0031445,N0031692,N0031103,400.002128,396.018634,5.46351,1.55,15.933975,200,PVC-U,25.0,0.5,vmax,minimum,3.6221,held,3.2393,0.136427,0.729989,0.02514,tractive,lateral,P363,provisional
E0031446,N0031693,N0031109,396.138289,395.478767,1.622209,1.638268,73.280203,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.282717,0.066883,tractive,lateral,P363,drafted
E0031447,N0031694,N0031695,397.69131,396.71131,1.554631,1.558831,10.0,200,PVC-U,9.8,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.589272,0.035092,tractive,lateral,P363,drafted
E0031448,N0031695,N0031696,396.679495,395.869495,1.590647,1.593121,30.0,200,PVC-U,2.7,0.5,cover_min,minimum,3.6221,held,6.4787,0.271686,0.436843,0.056397,tractive,lateral,P363,drafted
E0031449,N0031696,N0031697,395.861562,395.576598,1.601054,1.560792,31.662661,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,9.718,0.407738,0.342102,0.087584,tractive,lateral,P363,drafted
E0031450,N0031697,N0031109,395.576598,395.236661,1.560792,1.880374,67.987492,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.543804,0.305818,0.115031,tractive,lateral,P363,drafted
E0031451,N0031698,N0031116,390.279766,389.977897,7.545216,7.967813,60.373835,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.144226,0.199231,0.062485,tractive,main,P415,provisional
E0031452,N0031699,N0031700,397.350208,397.226265,1.55,1.806053,24.788407,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P415,provisional
E0031453,N0031700,N0031701,397.226265,397.140242,1.806053,1.635393,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045474,0.135108,0.037306,tractive,lateral,P415,provisional
E0031454,N0031701,N0031116,397.022365,396.268404,1.753269,1.677305,22.847319,200,PVC-U,3.3,0.5,cover_min,minimum,3.6221,held,1.0798,0.045617,0.255286,0.024395,tractive,lateral,P415,provisional
E0031455,N0031702,N0031118,394.219686,393.883086,1.550089,1.567781,51.784614,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.129492,0.029737,tractive,lateral,P363,drafted
E0031456,N0031703,N0031704,394.040736,393.790736,1.676794,1.730322,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045617,0.135253,0.037357,tractive,lateral,P363,provisional
E0031457,N0031704,N0031705,393.790736,393.540736,1.730322,1.922491,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227103,0.231171,0.076821,tractive,lateral,P363,provisional
E0031458,N0031705,N0031118,393.540736,393.497624,1.922491,1.953243,7.83852,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,7.5585,0.318054,0.266416,0.087682,tractive,lateral,P363,provisional
E0031459,N0031706,N0031127,386.063067,385.898384,4.230512,4.056298,32.936643,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.1615,0.721323,0.334212,0.131355,tractive,lateral,P415,derived
E0031460,N0031707,N0031127,388.090498,387.852722,1.55089,2.10196,47.555256,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.563,0.107447,0.180704,0.054714,tractive,lateral,P415,derived
E0031461,N0031708,N0031130,392.477893,392.386392,1.55,1.718649,18.30018,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P363,provisional
E0031462,N0031709,N0031130,389.270272,389.028193,4.63259,5.076848,48.415802,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.5554,1.204127,0.391704,0.167628,tractive,main,P363,drafted
E0031463,N0031710,N0031711,380.372753,380.022753,5.452717,6.134077,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.160317,0.206294,0.065552,tractive,main,P443,derived
E0031464,N0031711,N0031712,380.022753,379.672754,6.134077,6.950415,69.999911,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.1609,0.20654,0.06566,tractive,main,P443,derived
E0031465,N0031712,N0031713,379.672754,379.322754,6.950415,7.693085,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.161484,0.206786,0.065768,tractive,main,P443,derived
E0031466,N0031713,N0031714,379.322754,378.972769,7.693085,8.356241,69.997013,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.162067,0.207031,0.065876,tractive,main,P443,derived
E0031467,N0031714,N0031715,378.972769,378.931955,8.356241,8.394644,5.830462,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,5.8676,0.255921,0.269903,0.074998,tractive,main,P443,derived
E0031468,N0031715,N0031716,378.931955,378.874321,8.394644,8.373818,11.526957,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8676,0.255969,0.240321,0.081148,tractive,main,P443,derived
E0031469,N0031716,N0031717,378.874321,378.660024,8.373818,8.653178,42.859287,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.9474,0.301333,0.253325,0.087467,tractive,main,P443,derived
E0031470,N0031717,N0031147,378.660024,378.412352,8.653178,9.292055,49.534464,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.9138,0.42605,0.283042,0.102663,tractive,main,P443,derived
E0031471,N0031718,N0031719,386.85644,386.526928,1.568395,2.420887,65.902508,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P443,derived
E0031472,N0031719,N0031720,386.526928,386.484078,2.420887,2.523552,5.713336,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.000549,0.02837,0.005522,tractive,lateral,P443,derived
E0031473,N0031720,N0031721,386.484078,386.441228,2.523552,2.533351,5.713336,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.000597,0.029441,0.005697,tractive,lateral,P443,derived
E0031474,N0031721,N0031722,386.441228,386.398605,2.533351,2.181717,8.524526,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000644,0.026666,0.006401,tractive,lateral,P443,derived
E0031475,N0031722,N0031723,386.398605,386.355982,2.181717,1.792272,8.524526,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000715,0.027904,0.00666,tractive,lateral,P443,derived
E0031476,N0031723,N0031147,386.355823,386.154201,1.792431,1.550206,16.129811,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,0.0,0.000786,0.039108,0.005663,tractive,lateral,P443,derived
E0031477,N0031724,N0031152,394.340289,394.209535,1.55,1.63156,26.150835,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.260162,0.241589,0.081755,tractive,lateral,P363,derived
E0031478,N0031725,N0031726,393.748793,393.520396,1.551622,2.358755,45.679416,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.563,0.107447,0.180704,0.054714,tractive,lateral,P363,derived
E0031479,N0031726,N0031152,393.520396,393.376197,2.358755,2.464898,28.83979,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.198362,0.221201,0.072218,tractive,lateral,P363,derived
E0031480,N0031727,N0031728,387.868182,387.724756,1.55,1.92243,28.685251,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P363,derived
E0031481,N0031728,N0031159,387.724756,387.532649,1.92243,2.479405,38.421363,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090773,0.170803,0.050726,tractive,lateral,P363,derived
E0031482,N0031729,N0031730,385.526454,385.289087,9.746556,9.641333,47.473504,200,PVC-U,0.5,0.5,table11,minimum,3.2765,merrimack,173.0911,6.597061,0.644401,0.395464,tractive,sub main,P363,derived
E0031483,N0031730,N0031160,385.289087,385.226196,9.641333,9.789886,12.578115,200,PVC-U,0.5,0.5,table11,minimum,3.2732,merrimack,174.5744,6.646873,0.645722,0.397085,tractive,sub main,P363,derived
E0031484,N0031731,N0031732,386.232905,386.177935,8.839025,8.790571,18.323389,400,GRP,0.3,0.205,uniform,minimum,2.4668,merrimack,1807.6989,51.957468,0.89071,0.471865,velocity,sub main,P363,derived
E0031485,N0031732,N0031733,386.177935,386.133934,8.790571,8.860848,8.800305,400,GRP,0.5,0.205,table11,minimum,2.4668,merrimack,1807.6989,51.95762,1.077767,0.408084,velocity,sub main,P363,derived
E0031486,N0031733,N0031160,386.133934,386.084961,8.860848,8.931122,19.589201,400,GRP,0.25,0.205,table11,minimum,2.4668,merrimack,1807.6989,51.957694,0.831363,0.497907,velocity,sub main,P363,derived
E0031487,N0031734,N0031164,387.572864,387.289712,1.55,1.836509,56.630452,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P363,derived
E0031488,N0031735,N0031159,385.967518,385.7717,3.481243,4.240354,39.16358,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.6527,1.078196,0.378627,0.158984,tractive,lateral,P363,derived
E0031489,N0031736,N0031168,387.344886,387.274882,1.551812,1.552145,11.667336,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.143539,0.03571,tractive,lateral,P363,derived
E0031490,N0031737,N0031738,385.536536,385.286536,2.030572,2.070184,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.6237,0.320382,0.258371,0.089973,tractive,lateral,P354,provisional
E0031491,N0031738,N0031739,385.286536,385.036536,2.070184,1.983056,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.9429,0.501867,0.298153,0.110798,tractive,lateral,P354,provisional
E0031492,N0031739,N0031189,385.036536,384.968603,1.983056,1.999292,13.586593,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.262,0.683352,0.328602,0.128049,tractive,lateral,P354,provisional
E0031493,N0031740,N0031189,385.5383,385.27393,1.550415,1.693965,52.873918,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P354,provisional
E0031494,N0031741,N0031742,386.686002,386.295605,1.550265,1.567462,39.039686,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,8.2639,0.346444,0.33663,0.07928,tractive,lateral,P363,derived
E0031495,N0031742,N0031743,386.253764,386.049688,1.609304,1.782771,40.815255,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,8.2639,0.346769,0.26502,0.093321,tractive,lateral,P363,derived
E0031496,N0031743,N0031744,386.049688,385.826793,1.782771,2.742238,44.578933,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1734,0.636773,0.321404,0.123866,tractive,lateral,P363,derived
E0031497,N0031744,N0031745,385.826793,385.674688,2.742238,3.231196,30.421067,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.2532,0.682411,0.32846,0.127966,tractive,lateral,P363,derived
E0031498,N0031745,N0031746,385.674688,385.582528,3.231196,3.449668,18.431972,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.2532,0.682665,0.328499,0.127988,tractive,lateral,P363,derived
E0031499,N0031746,N0031747,385.582528,385.542093,3.449668,3.440482,8.087012,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.2532,0.682819,0.328522,0.128002,tractive,lateral,P363,derived
E0031500,N0031747,N0031748,385.542093,385.501274,3.440482,3.459846,3.710773,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,19.2196,0.807246,0.455596,0.11475,tractive,lateral,P363,derived
E0031501,N0031748,N0031749,385.501274,385.242533,3.459846,4.118154,51.748165,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.2196,0.807277,0.346164,0.138533,tractive,lateral,P363,derived
E0031502,N0031749,N0031164,385.242533,385.109283,4.118154,4.016938,26.650115,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.0225,0.967135,0.366132,0.150944,tractive,lateral,P363,derived
E0031503,N0031750,N0031192,384.790023,384.594773,6.716294,6.630661,39.050195,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,72.7031,3.072387,0.51885,0.265519,tractive,main,P363,derived
E0031504,N0031751,N0031752,383.694553,383.574598,3.477932,3.634081,23.99106,200,PVC-U,0.5,0.5,table11,minimum,3.4122,merrimack,123.7836,4.895508,0.593227,0.337284,tractive,main,P363,derived
E0031505,N0031752,N0031753,383.574598,383.522248,3.634081,3.701476,10.469997,200,PVC-U,0.5,0.5,table11,minimum,3.387,merrimack,131.6145,5.166535,0.602283,0.346978,tractive,main,P363,derived
E0031506,N0031753,N0031754,383.522248,383.443746,3.701476,3.830974,15.700454,200,PVC-U,0.5,0.5,table11,minimum,3.387,merrimack,131.6145,5.166622,0.602286,0.346981,tractive,main,P363,derived
E0031507,N0031754,N0031755,383.443746,383.043746,3.830974,4.376939,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.3836,merrimack,132.6943,5.203941,0.603503,0.348301,tractive,main,P363,derived
E0031508,N0031755,N0031756,383.043746,382.643746,4.376939,4.854851,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.3035,merrimack,161.7541,6.192671,0.633349,0.382152,tractive,main,P363,derived
E0031509,N0031756,N0031757,382.643746,382.595908,4.854851,4.973458,9.567475,200,PVC-U,0.5,0.5,table11,minimum,3.3035,merrimack,161.7541,6.193337,0.633368,0.382174,tractive,main,P363,derived
E0031510,N0031757,N0031758,382.595908,382.519553,4.973458,5.000283,15.271014,200,PVC-U,0.5,0.5,table11,minimum,3.3035,merrimack,161.7541,6.193417,0.63337,0.382177,tractive,main,P363,derived
E0031511,N0031758,N0031759,382.519553,382.478489,5.000283,5.056118,3.04179,200,PVC-U,1.35,0.5,table11,minimum,3.3035,merrimack,161.7541,6.193544,0.907393,0.293948,velocity,main,P363,derived
E0031512,N0031759,N0031760,382.478489,382.407851,5.056118,5.263353,14.1277,200,PVC-U,0.5,0.5,table11,minimum,3.3035,merrimack,161.7541,6.19357,0.633374,0.382182,tractive,main,P363,derived
E0031513,N0031760,N0031761,382.407851,382.364023,5.263353,5.423422,7.968718,200,PVC-U,0.55,0.5,table11,minimum,3.2917,merrimack,166.6186,6.35688,0.660555,0.377671,tractive,main,P363,derived
E0031514,N0031761,N0031762,382.364023,382.08332,5.423422,6.319024,51.036904,200,PVC-U,0.55,0.5,uniform,minimum,3.2866,merrimack,168.7781,6.42921,0.662614,0.379977,tractive,main,P363,derived
E0031515,N0031762,N0031763,382.08332,382.009728,6.319024,6.484016,13.380257,200,PVC-U,0.55,0.5,uniform,minimum,3.284,merrimack,169.8579,6.465725,0.663646,0.381137,tractive,main,P363,derived
E0031516,N0031763,N0031168,382.009728,381.864181,6.484016,6.962845,26.463138,200,PVC-U,0.55,0.5,uniform,minimum,3.284,merrimack,169.8579,6.465837,0.663649,0.381141,tractive,main,P363,derived
E0031517,N0031764,N0031765,385.237144,385.037144,1.551186,2.031307,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P372,provisional
E0031518,N0031765,N0031766,385.037144,384.837144,2.031307,2.116927,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090868,0.170863,0.050749,tractive,lateral,P372,provisional
E0031519,N0031766,N0031767,384.837144,384.746652,2.116927,2.098624,18.098268,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136468,0.195626,0.060941,tractive,lateral,P372,provisional
E0031520,N0031767,N0031768,384.746652,384.496652,2.098624,2.530112,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136619,0.195697,0.060972,tractive,lateral,P372,provisional
E0031521,N0031768,N0031769,384.496652,384.246652,2.530112,2.892752,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182303,0.215179,0.069494,tractive,lateral,P372,provisional
E0031522,N0031769,N0031182,384.246652,384.205396,2.892752,2.931139,3.300475,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,4.3191,0.18272,0.294872,0.056258,tractive,lateral,P372,provisional
E0031523,N0031770,N0031771,380.677052,380.427052,2.434551,2.660931,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6697,0.700098,0.331103,0.129518,tractive,main,P372,drafted
E0031524,N0031771,N0031772,380.427052,380.177052,2.660931,3.145458,49.999994,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6697,0.700514,0.331165,0.129554,tractive,main,P372,drafted
E0031525,N0031772,N0031773,380.177052,380.13463,3.145458,3.196669,8.48428,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6697,0.700931,0.331227,0.12959,tractive,main,P372,drafted
E0031526,N0031773,N0031774,380.13463,379.827052,3.196669,3.390508,61.51572,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6697,0.701002,0.331237,0.129597,tractive,main,P372,drafted
E0031527,N0031774,N0031775,379.827052,379.577052,3.390508,3.964788,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6697,0.701514,0.331313,0.129641,tractive,main,P372,drafted
E0031528,N0031775,N0031776,379.577052,379.327052,3.964788,4.450384,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.7661,0.915584,0.359974,0.14706,tractive,main,P372,drafted
E0031529,N0031776,N0031777,379.327052,379.237538,4.450384,4.567272,17.902739,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.7661,0.916001,0.360025,0.147092,tractive,main,P372,drafted
E0031530,N0031777,N0031778,379.237538,378.937538,4.567272,5.037926,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.7661,0.91615,0.360043,0.147103,tractive,main,P372,drafted
E0031531,N0031778,N0031779,378.937538,378.637538,5.037926,5.573369,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.7661,0.91665,0.360104,0.147141,tractive,main,P372,drafted
E0031532,N0031779,N0031780,378.637538,378.577052,5.573369,5.680975,12.097261,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.7661,0.91715,0.360164,0.147179,tractive,main,P372,drafted
E0031533,N0031780,N0031781,378.577052,378.377052,5.680975,6.415429,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.7661,0.917251,0.360177,0.147187,tractive,main,P372,drafted
E0031534,N0031781,N0031782,378.377052,378.177052,6.415429,7.107037,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.7661,0.917584,0.360217,0.147213,tractive,main,P372,drafted
E0031535,N0031782,N0031783,378.177052,378.102052,7.107037,7.379394,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.7661,0.917918,0.360258,0.147238,tractive,main,P372,drafted
E0031536,N0031783,N0031784,378.102052,377.702052,7.379394,7.951269,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.8459,0.96331,0.365683,0.15066,tractive,main,P372,drafted
E0031537,N0031784,N0031785,377.702052,377.302052,7.951269,8.665417,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.9256,1.009244,0.370987,0.154043,tractive,main,P372,drafted
E0031538,N0031785,N0031786,377.302052,377.261988,8.665417,8.746587,3.483795,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,23.9256,1.00991,0.496351,0.126146,tractive,main,P372,drafted
E0031539,N0031786,N0031787,377.261988,376.831886,8.746587,9.569909,86.020434,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.0054,1.055206,0.376121,0.157354,tractive,main,P372,drafted
E0031540,N0031787,N0031788,376.831886,376.501057,9.569909,9.964824,66.165663,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.0852,1.101191,0.381096,0.160597,tractive,main,P372,drafted
E0031541,N0031788,N0031789,376.501057,376.227825,9.964824,10.487659,54.646419,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.5174,1.203707,0.391662,0.1676,tractive,main,P372,drafted
E0031542,N0031789,N0031790,376.227825,375.977825,10.487659,10.939167,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.5174,1.204163,0.391708,0.16763,tractive,main,P372,drafted
E0031543,N0031790,N0031182,375.977825,375.721178,10.939167,11.415357,51.329413,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.5174,1.204579,0.391749,0.167658,tractive,main,P372,drafted
E0031544,N0031791,N0031792,385.794798,385.660169,3.939211,4.48778,26.925824,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.09725,0.174789,0.052318,tractive,main,P363,provisional
E0031545,N0031792,N0031192,385.660169,385.325775,4.48778,5.899658,66.878704,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.097475,0.174924,0.052372,tractive,main,P363,provisional
E0031546,N0031793,N0031216,386.559572,386.134962,1.571196,1.774828,84.922107,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,7.5585,0.31687,0.257457,0.089517,tractive,lateral,P397,provisional
E0031547,N0031794,N0031219,381.121512,380.680943,5.286539,5.59167,88.113656,200,PVC-U,0.5,0.5,table11,minimum,3.2492,merrimack,185.4786,6.994321,0.6547,0.408293,tractive,main,P413,provisional
E0031548,N0031795,N0031796,386.770198,386.350581,1.700658,1.920994,83.923218,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,8.6382,0.362138,0.268728,0.095211,tractive,lateral,P397,provisional
E0031549,N0031796,N0031797,386.350581,385.950581,1.920994,2.047923,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589173,0.313645,0.11943,tractive,lateral,P397,provisional
E0031550,N0031797,N0031798,385.950581,385.550581,2.047923,2.324083,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.22358,0.393634,0.168924,tractive,lateral,P397,provisional
E0031551,N0031798,N0031216,385.550581,385.477636,2.324083,2.432154,14.589008,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.4732,1.405316,0.41065,0.180583,tractive,lateral,P397,provisional
E0031552,N0031799,N0031800,385.641256,385.241256,2.444895,2.479264,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.5394,merrimack,91.4789,3.754471,0.54997,0.29398,tractive,lateral,P413,provisional
E0031553,N0031800,N0031801,385.241256,384.841256,2.479264,2.431236,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.4919,merrimack,102.2767,4.141286,0.565687,0.309174,tractive,lateral,P413,provisional
E0031554,N0031801,N0031236,384.841256,384.792728,2.431236,2.458676,9.705643,200,PVC-U,0.5,0.5,table11,minimum,3.4788,merrimack,105.516,4.256813,0.570154,0.313601,tractive,lateral,P413,provisional
E0031555,N0031802,N0031803,385.514401,385.074401,3.245823,3.467622,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.1854,merrimack,218.5283,8.076729,0.704799,0.430497,tractive,main,P397,provisional
E0031556,N0031803,N0031804,385.074401,384.634401,3.467622,3.527892,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.1605,merrimack,233.1815,8.550386,0.715496,0.444455,tractive,main,P397,provisional
E0031557,N0031804,N0031805,384.634401,384.194401,3.527892,3.37875,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.1432,merrimack,244.016,8.898457,0.723012,0.454588,tractive,main,P397,provisional
E0031558,N0031805,N0031218,384.194401,384.107296,3.37875,3.396915,15.837233,200,PVC-U,0.55,0.5,uniform,minimum,3.1398,merrimack,246.1755,8.968144,0.724483,0.456606,tractive,main,P397,provisional
E0031559,N0031806,N0031807,385.835406,385.435406,1.55,2.128772,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P413,provisional
E0031560,N0031807,N0031808,385.435406,385.035406,2.128772,2.342279,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.2965,0.558092,0.308332,0.116436,tractive,lateral,P413,provisional
E0031561,N0031808,N0031236,385.035406,384.990828,2.342279,2.260576,8.915746,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.5359,0.69456,0.330281,0.129034,tractive,lateral,P413,provisional
E0031562,N0031809,N0031810,382.858163,382.737413,1.573722,1.582747,21.954498,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P397,provisional
E0031563,N0031810,N0031210,382.737413,382.628936,1.582747,1.797425,19.723083,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.000183,0.015366,0.003994,tractive,lateral,P397,provisional
E0031564,N0031811,N0031210,382.978132,382.853132,1.565752,1.573229,25.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,7.157,0.300041,0.252974,0.087294,tractive,lateral,P397,provisional
E0031565,N0031812,N0031813,384.335437,383.916262,1.55,1.782377,83.834964,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P413,provisional
E0031566,N0031813,N0031219,383.916262,383.486458,1.782377,2.786155,85.960786,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589172,0.313645,0.11943,tractive,lateral,P413,provisional
